# Hand-authored table transcription for measure_pdfs/86601.pdf
#
# Table 3 on p.15 is a rasterized region with no text layer: docling keeps the caption and
# emits nothing beneath it. See overlays/README.md for the schema, and
# measure_pdfs/86199.yaml for the authoring notes on this table (decomposition by energy-code
# family, repeated merged cells, the 90.1-2013/2016 Notes cell, the capacity inversion in
# row 3). It is the same table this report reprints under a different number, transcribed
# from this PDF's own page render rather than copied on the strength of a shared caption.

product: comstock
release: "2025-3"
source_id: upgrade_measures
source_path: measure_pdfs/86601.pdf

tables:
  - label: "Table 3"
    caption: "Boiler Efficiency and Performance Curve Assignment"
    source_pdf: measure_pdfs/86601.pdf
    source_pdf_sha256: "edee583b88290066a942c92d99f64f6a859058bf63f201cb005cf2b63098ac66"
    page: 15
    method: vision-transcription
    transcribed_utc: "2026-08-17"
    markdown: |
      **Pre-1980**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | Pre-1980 | - | 299,999 |  | 0.73 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |
      | Pre-1980 | 300,000 | no max |  | 0.74 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |
      | Pre-1980 | 250,000,000 | 249,999,999 |  | 0.76 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |

      **1980-2004**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 1980-2004 | - | 299,999 | 0.8 |  |  | Boiler Constant Efficiency Curve | From 90.1-1989 |
      | 1980-2004 | 300,000 | 249,999,999 |  |  | 0.8 | Boiler Constant Efficiency Curve | From 90.1-1989 |

      **90.1-2004**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2004 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2004 |
      | 90.1-2004 | 300,000 | 249,999,999 |  | 0.75 |  | Boiler with No Minimum Turndown | From 90.1-2004 |
      | 90.1-2004 | 250,000,000 | no max |  |  | 0.8 | Boiler with No Minimum Turndown | From 90.1-2004 |

      **90.1-2007**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2007 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2007 |
      | 90.1-2007 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2007 |
      | 90.1-2007 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2007 |

      **90.1-2010**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2010 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2010 |
      | 90.1-2010 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2010 |
      | 90.1-2010 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2010 |

      **90.1-2013**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2013 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2013 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2013 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2013 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |

      **90.1-2016**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2016 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2016 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2016 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2016 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |

      **90.1-2019**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2019 | - | 299,999 | 0.84 |  |  | Boiler with No Minimum Turndown | From 90.1-2019 |
      | 90.1-2019 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2019 |
      | 90.1-2019 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2019 |
      | 90.1-2019 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2019 |
