# Hand-authored table transcriptions for measure_pdfs/87536.pdf
#
# Both tables on p.11 are rasterized regions with no text layer, so docling keeps the
# captions and emits nothing beneath them. See overlays/README.md for the schema, and
# measure_pdfs/86199.yaml for the authoring notes on the boiler assignment table — the
# two tables here are the same tables, reprinted in this report under the same captions
# and verified against this PDF's own page render rather than copied on the assumption
# that a shared caption means shared content.

product: comstock
release: "2025-3"
source_id: upgrade_measures
source_path: measure_pdfs/87536.pdf

tables:
  - label: "Table 1"
    caption: "Boiler Efficiency and Performance Curve Assignment"
    source_pdf: measure_pdfs/87536.pdf
    source_pdf_sha256: "337aee5d46a0849ba0ecec47df7248341bcf7bbecf64048baf7155ba8552ea84"
    page: 11
    method: vision-transcription
    transcribed_utc: "2026-08-17"
    markdown: |
      **Pre-1980**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | Pre-1980 | - | 299,999 |  | 0.73 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |
      | Pre-1980 | 300,000 | no max |  | 0.74 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |
      | Pre-1980 | 250,000,000 | 249,999,999 |  | 0.76 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |

      **1980-2004**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 1980-2004 | - | 299,999 | 0.8 |  |  | Boiler Constant Efficiency Curve | From 90.1-1989 |
      | 1980-2004 | 300,000 | 249,999,999 |  |  | 0.8 | Boiler Constant Efficiency Curve | From 90.1-1989 |

      **90.1-2004**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2004 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2004 |
      | 90.1-2004 | 300,000 | 249,999,999 |  | 0.75 |  | Boiler with No Minimum Turndown | From 90.1-2004 |
      | 90.1-2004 | 250,000,000 | no max |  |  | 0.8 | Boiler with No Minimum Turndown | From 90.1-2004 |

      **90.1-2007**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2007 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2007 |
      | 90.1-2007 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2007 |
      | 90.1-2007 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2007 |

      **90.1-2010**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2010 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2010 |
      | 90.1-2010 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2010 |
      | 90.1-2010 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2010 |

      **90.1-2013**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2013 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2013 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2013 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2013 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |

      **90.1-2016**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2016 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2016 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2016 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |
      | 90.1-2016 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |

      **90.1-2019**

      | Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |
      |---|---|---|---|---|---|---|---|
      | 90.1-2019 | - | 299,999 | 0.84 |  |  | Boiler with No Minimum Turndown | From 90.1-2019 |
      | 90.1-2019 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2019 |
      | 90.1-2019 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2019 |
      | 90.1-2019 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2019 |

  - label: "Table 2"
    caption: "Boiler Performance Curves"
    source_pdf: measure_pdfs/87536.pdf
    source_pdf_sha256: "337aee5d46a0849ba0ecec47df7248341bcf7bbecf64048baf7155ba8552ea84"
    page: 11
    method: vision-transcription
    transcribed_utc: "2026-08-17"
    markdown: |
      | Name | Form | Dependent Variable | Independent Variable 1 | coeff_1 | coeff_2 | coeff_3 | coeff_4 | Notes |
      |---|---|---|---|---|---|---|---|---|
      | Boiler Constant Efficiency Curve | Cubic | Efficiency Multiplier | Part Load Ratio | 1 | 0 | 0 | 0 | From DOE Reference Building |
      | Boiler with Minimum Turndown | Cubic | Efficiency Multiplier | Part Load Ratio | 0.7791 | 1.4745 | -2.5795 | 1.3467 | From Regression of Prototype Building EMS |
      | Boiler with No Minimum Turndown | Cubic | Efficiency Multiplier | Part Load Ratio | 0.7463 | 1.3196 | -2.2154 | 1.1674 | From Regression of Prototype Building EMS |
