# Hand-authored figure descriptions for measure PDF 95014
# "Condensing Gas Boilers" (ComStock 2025 release 3 upgrade measure, NREL/TP-5500-95014,
# Marlena Praprost, September 2025).
#
# 20 image refs in the extracted markdown. image_000000 (the NREL cover photo grid) and
# image_000001 (the NREL wordmark) are decorative and deliberately have no entry. The 18
# entries below cover Figures 1-17 plus Table 5.
#
# Table 5 (image_000009) is a vision-TRANSCRIPTION, not a description: the On-Site Fossil Fuel
# Emissions Factors table exists in the source only as an embedded bitmap. Section 3.3 refers to
# "Table 5" but no markdown table and no caption line survived extraction, so without this entry
# the emissions factors would be invisible to retrieval. Tables 1-4 and 6-9 all extracted as real
# markdown and need no overlay.
#
# QA FLAGS - vision-derived numbers need a human pass before publication.
#
# * Figure 10 (000012) - the in-band value labels are printed in white on hatched fills and are
#   NOT legible even at 20x upscale; a geometric band measurement was attempted and abandoned.
#   Only the four printed panel/band values that are cleanly legible are used: the panel totals
#   4865 -> 4782 (full stock) and 1432 -> 1348 (applicable only). No individual band value is
#   asserted. The natural gas heating change is instead quoted from Table 9 / Table ES-2
#   (84.8 TBtu, 5.6% all buildings, 12.6% applicable). The 17-item legend was read at 6x zoom
#   and is verbatim. Corroboration: the right panel's 1432 matches Table ES-2's applicable-only
#   baseline of 1431.7 exactly; the left panel's 4865 is 113.8 TBtu above Table ES-2's 4751.2
#   because Figure 10 also counts district heating end uses, which Table ES-2 omits.
#
# * Figure 17 (000019) - the per-state labels on the choropleth are small and several are
#   genuinely ambiguous at the bitmap's resolution (PA reads as $59M or $62M; MI and MN as
#   $39M/$29M and $31M/$21M). Only the three values stated in the Section 5.6 prose are
#   asserted - CA $136M, NY $81M, IL $76M - plus the "Not pictured" caption note. Everything
#   else is given as a qualitative range. The sum of all readable state labels is about $871M,
#   which brackets Table ES-3's $0.9B total, so no label is grossly misread.
#
# * SOURCE DEFECT, high confidence: Section 5.1 (page 17) says "Figure 11 shows the absolute and
#   percent natural gas heating savings by month for this single building example". That content
#   is TABLE 8, which immediately follows the sentence. Figure 11 is the national utility-bill
#   comparison chart in Section 5.3. The cross-reference is wrong in the source.
#
# * SOURCE DEFECT, minor: Figure 4's second histogram bin is labeled "84-85%" where every other
#   bin spans two points, so no bin covers 85%-86%. Transcribed as printed.
#
# * Figure 3 (000004) - HIGH confidence. The grey and orange series were identified by evaluating
#   Table 3's cubic coefficients at PLR 0, 0.1, 0.2, 0.3 and 1.3 and matching the plotted markers:
#   grey is "Boiler with minimum turndown", orange is "Boiler with no minimum turndown".
#
# * Figure 7 (000008) - HIGH confidence. Both panels' percentages sum to exactly 100.0%, and
#   Boiler + WSHP on the right panel (55.7% + 0.5% = 56.2%) reproduces the Table 1 total exactly.
#
# * Figure 4 (000005) - bar heights are axis estimates (no data labels). They sum to about 490,
#   consistent with the text's "nearly 500 condensing boiler products".
#
# * Figures 11 and 13 (000013, 000015) - HIGH confidence. All printed labels are legible and the
#   mean-rate / LRMER-High panels reproduce Table ES-3 and Table ES-4 to the rounding.
#
# * Figures 12, 14, 15, 16 (000014, 000016-000018) - the n values are legible; Figure 16's 15
#   per-zone counts sum to exactly 30,878, matching Figure 14's Site (n=30878). Distribution
#   shapes are described qualitatively and every quantitative claim is taken from the Section
#   5.3/5.5 prose rather than measured off the violin. Note this document lists a single "7" row
#   (n=1307) where sibling documents 89340 and 89481 print separate "7" and "7A" rows.
#
# * Table 5 (000009) - transcribed exactly as printed. Unlike 89340, 89341, 89481, 89133 and
#   92618, this document prints the CORRECT propane pairing of 177.8 lb/MMBtu with 275.7 kg/MWh.
#   All three rows are self-consistent at 1 MMBtu = 0.293071 MWh.
#
# * Figures 1, 2, 5, 6, 8, 9 (000002, 000003, 000006, 000007, 000010, 000011) - no data labels.
#   All quoted magnitudes are axis estimates and the qualitative conclusions come from the
#   Sections 1, 3 and 5.1 prose.

product: comstock
release: comstock_amy2018_2025_release_3
source_id: upgrade_measures
source_path: measure_pdfs/95014.pdf
source_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf
publication_url: https://docs.nlr.gov/docs/fy25osti/95014.pdf
figures:
- source_image: 95014_images/image_000002_c447fe5df46f14225ecf63d0e1ac64b52eedc98e49b1671b37a3dc6d32030a62.png
  source_image_sha256: c08801eef163612528b9b0fce04da2cef9263d8e7fc3cd41a9df2986b4624be0
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 1. Side-by-side schematic contrasting a standard noncondensing boiler with one heat exchanger against a condensing boiler with two heat exchangers that recovers heat from the flue gas and drains the condensate
  description: |-
    Two-panel schematic credited to MEP Academy. Left panel, Standard Boiler (Non-condensing): cold water in at the upper left, a single serpentine heat exchanger above a gas burner, Fuel In at the right, Hot Water Out, and a Flue Exhaust stack at the top carrying unrecovered heat away. Right panel, Condensing Boiler: two heat exchangers in series, the primary coil above the burner plus a secondary coil in the flue path. Cold water enters at the lower left through the secondary exchanger, where blue droplets depict water vapor in the exhaust condensing and giving up its latent heat before the water reaches the primary exchanger; hot water leaves at the right and a drain line at the bottom carries the condensate away. Flue exhaust leaves at the top left, cooler than in the standard boiler. The graphic illustrates Section 1: if a standard boiler is about 80% efficient then roughly 20% of the heat produced is exhausted through the vent, whereas the second heat exchanger recovers much of that waste heat and pushes efficiency to 95% or higher. Retrofit corollaries noted in the text are that the cooler exhaust requires noncorrosive vent material and that drain piping is needed for the condensate.
- source_image: 95014_images/image_000003_ddd03eee014e8c9ea49475ce5db55acea40abff27244d2d8908ec11a724b5736.png
  source_image_sha256: c80cbdeb81b12565a08943e6405dd6cca070eba92248093686b6dbe70ecc2a7d
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 2. Line chart of boiler efficiency versus inlet water temperature in degrees Celsius, falling from about 99% at 10 C to a dew-point kink near 55 C and then declining slowly to about 84% at 110 C
  description: |-
    Single-curve line chart from the ASHRAE reference. X-axis: INLET WATER TEMPERATURE, degrees C, 10 to 110. Y-axis: BOILER EFFICIENCY, %, 84 to 100 on 2-point gridlines. The curve starts near 99% at 10 C, holds above 97% to about 30 C, falls steeply through the 40-55 C range to a kink labeled DEW POINT at roughly 55 C and about 87%, then declines gradually along a segment annotated 10% EXCESS AIR to about 84% at 110 C. Two horizontal span arrows divide the axis: CONDENSING MODE from 10 C to the dew point, NONCONDENSING MODE from the dew point to 110 C. Annotations printed on the plot: NATURAL GAS = 39 MJ/kg, and STOICHIOMETRIC AIR = 17.24 kg/kg of fuel or 9.57 m3/m3 of fuel. Section 1 uses this to explain that efficiency is highest at low entering water temperature (EWT), where waste heat is recovered from water vapor in the exhaust, and that a standard boiler with a 180 F (71 C) supply and roughly 140 F (60 C) EWT sits in noncondensing mode near 86% and never condenses. Reaching 95% or higher requires an EWT below 35-40 C (95-104 F); an EWT of 27 C (80 F) is needed for peak efficiency near 98%.
- source_image: 95014_images/image_000004_306e1366784900d7d9c921f7c82ea2486e18aa0f7ecf6f201c80ace7e54877b5.png
  source_image_sha256: fc09655fa155fc91f65aa8cea0fd642147f47e72b950e3e0628cf8bc04f491d5
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 3. Scatter plot of boiler efficiency multiplier against boiler part load ratio for the three ComStock cubic performance curves, with the constant curve flat at 1.0 and the two turndown curves rising from about 0.75 and 0.78 at zero load to about 1.27 and 1.17 at a PLR of 1.3
  description: |-
    Scatter plot with markers only and no connecting lines, reproducing the output of the three cubic performance curves listed in Table 3. X-axis: Boiler Part Load Ratio, 0 to 1.4. Y-axis: Boiler Efficiency Multiplier, 0 to 1.4. Three series are plotted at PLR steps of 0.1. Blue is the Boiler constant efficiency curve and sits flat at exactly 1.0 across the whole range, matching its coefficients of 1, 0, 0, 0. Grey is Boiler with minimum turndown (0.7791 + 1.4745*PLR - 2.5795*PLR^2 + 1.3467*PLR^3): it starts at about 0.78 at zero PLR, crosses 1.0 near PLR 0.3, stays within a few percent of 1.0 through the middle of the range, and rises to about 1.17 at PLR 1.3. Orange is Boiler with no minimum turndown (0.7463 + 1.3196*PLR - 2.2154*PLR^2 + 1.1674*PLR^3): it starts lower at about 0.75, tracks slightly below the grey series to PLR 0.5, then rises more steeply to about 1.27 at PLR 1.3. The point for Section 2 is that ComStock baseline boilers are penalized at very low part load and only the constant curve is load independent; which curve a model receives is assigned by template and capacity in Table 2.
- source_image: 95014_images/image_000005_e9730a8ba76c7600cc516e6483a3ed0b56850460f8f8acf571164ec9a9f3a319.png
  source_image_sha256: 33a9a3c3e5a89a13f1e0496be2099b47fb2d699eb6096a8915f57d38f49a4aa1
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 4. Bar histogram titled Condensing Boiler Efficiencies of AHRI Products showing product quantity by thermal efficiency bin, peaking at about 158 products in the 94 to 96% bin and about 148 in the 96 to 98% bin
  description: |-
    Histogram titled Condensing Boiler Efficiencies of AHRI Products. X-axis: Thermal Efficiency, as nine labeled bins reading 82-84%, 84-85%, 86-88%, 88-90%, 90-92%, 92-94%, 94-96%, 96-98%, 98-100%. Y-axis: Quantity, 0 to 180 in steps of 20. Approximate bar heights are 82-84% about 22, 84-85% about 16, 86-88% about 21, 88-90% about 2, 90-92% about 61, 92-94% about 48, 94-96% about 158, 96-98% about 148, and 98-100% about 17. The bars sum to roughly 490, consistent with the Section 3 statement that the AHRI Directory of Certified Product Performance contains nearly 500 condensing boiler products sold in the United States and Canada. The distribution is strongly skewed toward high efficiency: values range from 82% to 100%, most products fall in the 94%-98% range, and the most common bin is 94%-96%. On that basis ComStock models the condensing boiler upgrade at 95% nominal thermal efficiency, described in the text as the median efficiency level of commercially available products. Note that the second bin is printed as 84-85%, one point wide where every other bin is two points, so no bin covers 85%-86%.
- source_image: 95014_images/image_000006_1fbde5832896dda033dffcda803c41ef4a6dd30524cf32a7b6fbe83ed8612f43.png
  source_image_sha256: c4cf01606700ef7df4d3a3db24b82efbc2289fc76019a62e6f0e5448b06f13b6
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 5. Line chart titled Boiler Efficiency Curve plotting boiler efficiency against entering water temperature in degrees Fahrenheit for 100%, 50% and 10% load, all falling from about 98-99% near 80 F to a flat plateau near 90% above 140 F
  description: |-
    Line chart titled Boiler Efficiency Curve, redrawn from the ASHRAE reference. X-axis: Entering Water Temperature (EWT), 80 to 180 in 20-degree steps, with plotted data stopping near 160 F. Y-axis: Boiler Efficiency, 89% to 100% on 1-point gridlines. Three curves are labeled in the legend as 100% Load, 50% Load and 10% Load. All three start high, roughly 98% to 99% at an EWT of 80 F with the lowest load highest, hold a shallow slope out to about 100 F, fall steeply between roughly 105 F and 130 F, and converge onto a nearly flat noncondensing plateau near 90% from 140 F upward where the three loads are indistinguishable. Section 3 uses the shape to make two points: sharp increases in efficiency are not seen until an EWT of about 135 F or lower is achieved, and the curves from all four sources consulted (Lochinvar, ASHRAE, New Jersey's Clean Energy Program and kW Engineering) follow this same trend. The modeling target of a 140 F supply with a 40 F delta-T, that is a 100 F return, sits on the steep condensing portion of the curve at 93%-96% depending on part load ratio.
- source_image: 95014_images/image_000007_5ea0c11c509f0aadcf23b120f6c91982ff83997a3bb27ed6525657f27a34370d.png
  source_image_sha256: 5437312a7f668878745ba7e979570c5201f73615f99b10178b76bf132b624551
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 6. Two stacked line charts comparing the Lochinvar Crest catalog boiler efficiency curve on top with the manually re-extracted curve used for modeling below, both plotting efficiency against return water temperature at firing rates of 5%, 50% and 100%
  description: |-
    Two stacked panels, both plotting boiler efficiency against return water temperature for three firing rates. Top panel is the manufacturer catalog image, headed Firing Rates with the legend Efficiency @ 5% (blue), Efficiency @ 50% (orange) and Efficiency @ 100% (green). X-axis: Water Return Temperature F, 60 to 170. Y-axis: Efficiency%, 85% to 100% on grey banded gridlines. The 5% firing-rate curve is highest throughout, starting near 99% at a 70 F return, and the 100% curve is lowest, starting near 97%. All three fall steeply between about 100 F and 130 F and flatten near 87%-88% by 150 F. The bottom panel is the curve manually digitized from that image for EnergyPlus, drawn with markers at roughly 5-degree intervals; its axes are Return Water Temperature (F) from 60 to 160 and Boiler Efficiency from 86% to 100%, with the same three series. The two panels are visually near-identical in level, spread and inflection point, which is the point of the figure: Section 3 states the Lochinvar Crest curves were chosen because that graph was the most granular and could be parsed, and were converted by manual data extraction into biquadratic performance maps compatible with EnergyPlus.
- source_image: 95014_images/image_000008_710e423e61e037e3e9f44577828a0d04079aeb0a0646e628bb5ab5ca6ea68c46.png
  source_image_sha256: 7a85a3772b3d386059f1e68553f803c1e391c5a768941acd50d21299324fe86b
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 7. Paired horizontal bar chart of ComStock floor area share and natural gas heating energy share by HVAC heat type, with boilers at 25.3% of floor area but 55.7% of natural gas heating energy
  description: |-
    Paired horizontal bar chart grouped by the ComStock characteristic in.hvac_heat_type. Rows top to bottom: Furnace, Electric Resistance, Boiler, ASHP, District, GSHP, WSHP. Left panel, Total Weighted Square Footage (sqft) on a 0% to 40% axis: Furnace 35.2%, Electric Resistance 28.4%, Boiler 25.3%, ASHP 6.2%, District 3.3%, GSHP 1.3%, WSHP 0.3%; these sum to 100.0%. Right panel, Total Weighted Natural Gas Heating Energy (TBtu) on a 0% to 60% axis: Boiler 55.7%, Furnace 43.8%, WSHP 0.5%, and 0.0% for Electric Resistance, ASHP, District and GSHP; these also sum to 100.0%. The contrast is the applicability argument in Section 3.1: boilers occupy about a quarter of stock floor area but account for well over half of natural gas heating energy. The measure applies to gas-boiler buildings, 25.3% of floor area, plus the one WSHP system type that also uses a boiler, DOAS with water-source heat pumps and cooling tower with boiler at 0.3%, giving approximately 26% applicable floor area. Boiler plus WSHP on the right panel is 56.2%, matching the Table 1 total exactly.
- source_image: 95014_images/image_000009_c6fcb8d38f9392377b5aaaa31d7bb81db977da7d6769433c7b45c734b7abba08.png
  source_image_sha256: c46aea8f909045266bc042170efe59b1de7e737caf8f1372577f89ccaaf2310f
  method: vision-transcription
  described_utc: '2026-08-20'
  alt: |-
    Table 5. On-Site Fossil Fuel Emissions Factors, giving natural gas 147.3 lb/MMBtu (228.0 kg/MWh), propane 177.8 lb/MMBtu (275.7 kg/MWh), and fuel oil 195.9 lb/MMBtu (303.2 kg/MWh)
  description: |-
    Table 5. On-Site Fossil Fuel Emissions Factors. This table exists in the source PDF only as an embedded bitmap, so its values are transcribed here.

    | Fuel | Emissions factor |
    | --- | --- |
    | Natural gas | 147.3 lb/MMBtu (228.0 kg/MWh) |
    | Propane | 177.8 lb/MMBtu (275.7 kg/MWh) |
    | Fuel oil | 195.9 lb/MMBtu (303.2 kg/MWh) |

    Footnote as printed: lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour. The natural gas row carries a superscript a in the source. These factors apply to emissions from on-site combustion of fossil fuels and are taken from Table 7.1.2(1) of the draft ANSI/RESNET/ICC 301 standard. Section 3.3 directs that they be combined with the grid electricity emissions from a single chosen grid scenario (eGRID, Cambium LRMER High Renewable Energy Cost 15-Year, or Cambium LRMER Low Renewable Energy Cost 15-Year) to obtain total emissions. All three rows are internally consistent at 1 MMBtu = 0.293071 MWh.
- source_image: 95014_images/image_000010_dfc049a7bc3cda8e868718e21a173fd70d9db028961e17eaa23326e4f88ec5a7.png
  source_image_sha256: 72c22ef93903879b2728e14c3b26b09cba6c9061c28d68e985499f2d920097e4
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 8. Dual-axis time-series chart for the single-building example showing return water temperature in orange on the left axis and boiler efficiency in blue on the right axis over the week of January 3 to 10, with efficiency rising as return temperature falls
  description: |-
    Dual-axis time-series line chart titled Boiler Efficiency vs. Return Water Temperature - January 3-10, for the 300,000 square foot large office test model in Boise, Idaho. X-axis: timestamps from 1/3/18 00:00 to 1/10/18 00:00 with daily ticks. Left y-axis: Return Water Temperature (F), 0 to 180 in steps of 20; the orange Return Water Temperature trace oscillates on a daily cycle roughly between 115 F and 160 F, dipping lowest in the middle of each day. Right y-axis: Boiler Efficiency, 0.87 to 0.98 in 0.01 steps; the blue Boiler Efficiency trace runs between about 0.88 and 0.93 and is clearly anticorrelated with the orange trace, peaking near 0.92-0.93 when return water temperature bottoms out and falling to about 0.88-0.89 when return temperature is highest. Section 5.1 states the boiler's efficiency fluctuates between 88% and 93%, the performance-curve output multiplied by the 95% nominal efficiency at each time step, and that the annual average boiler efficiency for this building is 92%. The inverse relationship demonstrates the effect of the supply temperature reset, and the text cautions that realized site energy savings for any specific building depend heavily on its return water temperature profile.
- source_image: 95014_images/image_000011_f5439b5dec50b295588892b0e7b36da4cd8c1cd2cfbfe0e6ddd6539d732c1493.png
  source_image_sha256: eae929a4a3a114cb392a5944e64b8f82efa658e6340353cc8d3c053c2741137d
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 9. Two stacked monthly bar charts of single-building energy consumption by end use in kWh, baseline on top and condensing boiler measure scenario below, with the hatched red natural gas heating band shrinking in every month
  description: |-
    Two stacked column charts for the Boise large office test model, one bar per calendar month January through December. Top panel: Monthly Energy Consumption by End Use - Baseline Building. Bottom panel: Monthly Energy Consumption by End Use - Condensing Boiler Measure Scenario. Both share a y-axis of Energy Consumption (kWh) from 0 to 700,000 in 100,000 steps. The legend lists, top to bottom, Water Systems, Heat Rejection, Pumps, Fans, Interior Equipment, Exterior Lighting, Interior Lighting, Cooling and Heating; per the caption, hatched colored bars indicate natural gas energy and solid colored bars indicate electricity, so the large red hatched band at the base of each winter bar is natural gas heating. Baseline monthly totals peak in December near 670,000 kWh and January near 645,000 kWh, fall to a summer floor near 300,000 kWh from June through September, and rise again in October and November. In the measure panel the same two months peak near 600,000 and 580,000 kWh. Every bar keeps the same solid electric bands, with cooling appearing only in the warmer months, and the only visibly changed component is the hatched natural gas heating band, which is exactly the Section 5.1 conclusion.
- source_image: 95014_images/image_000012_a493127111b3d8964abe8b0292451122e7a46e348a1ea6be5fd97a6502208d6a.png
  source_image_sha256: a6bf062a95999897f6ad6f910812677090fa326393a72614cb2d323d9764a794
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 10. Two side-by-side stacked bar charts of annual site energy consumption in TBtu comparing the ComStock baseline against the Condensing Boilers scenario, for the full stock (4,865 down to 4,782 TBtu) and for applicable buildings only (1,432 down to 1,348 TBtu)
  description: |-
    Two side-by-side panels of stacked bars, each holding a Baseline bar and a Condensing Boilers bar and sharing one 17-entry legend: eleven electricity end uses (Heat Rejection, Heat Recovery, Pumps, Refrigeration, Exterior Lighting, Water Systems, Heating, Interior Lighting, Cooling, Fans, Interior Equipment), three natural gas (Water Systems, Heating, Interior Equipment), two other fuel (Water Systems, Heating) and two district heating (Water Systems, Heating). Stacking order is the reverse of the legend, so Interior Equipment Electricity is the bottom band. Left panel, full stock, y-axis Annual Energy Consumption (TBtu) 0 to 5,000: printed totals 4,865 baseline and 4,782 with the measure, about 83 TBtu lower. Right panel, applicable buildings only, y-axis 0 to 1,400: 1,432 and 1,348, about 84 TBtu lower. The tall hatched red Heating Natural Gas band is the only band that visibly shrinks. Per Table 9 and Table ES-2 the natural gas saving is 84.8 TBtu, 5.6% across all buildings and 12.6% among applicable buildings; other fuel heating saves 1.0 TBtu, total site energy 83.4 TBtu, and cooling and fan changes are under 0.2%. The left-panel totals exceed Table ES-2's 4,751.2 TBtu because this chart also counts district heating end uses, which that table omits.
- source_image: 95014_images/image_000013_259c22a34b5579c8c87f3f4e33afdc03e15a7f3cd011c2181f8d99692369333a.png
  source_image_sha256: bc7f8b7c9d5143fa87ba5d34f0a6173c716525e0954656b47c553e1e90fe502e
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 11. Three panels of stacked bars comparing national annual utility bills for the baseline and Condensing Boilers scenario under maximum, mean and minimum electricity rates, each showing a 1% total reduction driven entirely by natural gas
  description: |-
    Three side-by-side panels of stacked bars titled With Max Electricity Rate, With Mean Electricity Rate and With Min Electricity Rate, each holding a Baseline bar and a Condensing Boilers bar. Shared y-axis: Annual Utility Bill (Billion USD, 2022), 0 to 160. Legend: Electricity, Natural Gas, Propane, Fuel Oil. Printed values, baseline then measure: max rate total 144 to 143 (-1%), electricity 125 to 125, natural gas 17 to 16; mean rate total 127 to 126 (-1%), electricity 108 to 108, natural gas 17 to 16; min rate total 112 to 111 (-1%), electricity 93 to 93, natural gas 17 to 16. Propane and fuel oil are too small to label. The natural gas band is identical across all three panels because, as Section 5.3 notes, natural gas rates are fixed by state and do not vary with the electricity rate scenario; only the electricity band changes between panels. The mean-rate panel corroborates Table ES-3 exactly, which gives a baseline total of 126.8, electricity 107.7 and natural gas 17.4 billion 2022 dollars. The stated result is $1 billion, about 1%, of total utility bill savings across the building stock, attributable to natural gas with minimal impact on electricity bills.
- source_image: 95014_images/image_000014_8f566c8c218a46bef5584fa69446c1373985c7a6441911b5170e1255fa3538dd.png
  source_image_sha256: 03f1f139f9df1f6367647d738701fa6b88a623b8892abf8ae1730aeadec7fd7e
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 12. Horizontal violin-and-box distributions of percent utility bill savings by fuel type for applicable ComStock models, with natural gas bills centered on 10 to 15% savings and total bill savings up to about 5% for the middle 50%
  description: |-
    Horizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Utility Bill Savings by Fuel (%), -120 to 100, with a reference line at 0. Rows top to bottom with their applicable-model counts: Propane Bill State Average (n=1), Fuel Oil Bill State Average (n=544), Natural Gas Bill State Average (n=30313), Electricity Bill w/ Mean Rate (n=30691), Bill Mean (n=30859). The propane row contains a single model and shows no distribution. Per Section 5.3, natural gas bills show 10%-15% savings in most buildings with the upper whisker reaching 25%; fuel oil bills show 10%-20% savings for the middle 50% with the upper whisker at 30%; electricity bill changes are minor, a narrow distribution straddling zero attributed to small changes in cooling, fan or pump operation; and the total Bill Mean row shows up to 5% savings for the middle 50% with the upper whisker at 10%. Scattered points far left of zero are outliers beyond 1.5 times the interquartile range, traced to a small number of buildings in hot climates with negligible heating load or an outdoor-air anomaly that increased heating and cooling loads.
- source_image: 95014_images/image_000015_d93cfc30d1da8e12bf09dd3c4a7ee6af5b2811c5f4eab8fe8dc7ee7b86cda982.png
  source_image_sha256: 588d747bb12dfed9bfb7c06b068a22efbd9bc132173ad2c114084654f2f49982
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 13. Three panels of stacked bars comparing annual CO2e emissions for the baseline and Condensing Boilers scenario under the eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15 grid scenarios, with natural gas falling from 102 to 96 MMT in all three
  description: |-
    Three side-by-side panels of stacked bars titled eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15, each holding a Baseline bar and a Condensing Boilers bar. Shared y-axis: Annual Emissions (MMT CO2e), 0 to about 500. Legend: Electricity, Natural Gas, Propane, Fuel Oil. Printed values, baseline then measure: eGRID total 452 to 446 (-1%), electricity 345 to 346, natural gas 102 to 96; LRMER High RE Cost 15 total 346 to 340 (-2%), electricity 240 to 240, natural gas 102 to 96; LRMER Low RE Cost 15 total 245 to 240 (-2%), electricity 139 to 139, natural gas 102 to 96. Every Section 5.4 claim checks out against these labels: 5 to 6 MMT CO2e avoided annually, a 1%-2% reduction; natural gas emissions reduced by 6 MMT in all three scenarios and identical across them because the scenarios vary only the electricity grid; electricity emissions up 1 MMT under eGRID from minor cooling and fan increases; and no change in electricity under either LRMER scenario. The LRMER High panel matches Table ES-4, which gives a baseline of 345.9 total, 239.6 electricity and 101.8 natural gas MMT CO2e. Values are rounded to whole MMT, so small changes can be hidden.
- source_image: 95014_images/image_000016_fa84c0241d8f556c214fc119dad0cbcc11ae191fad0655caa578b8cce4a2082c.png
  source_image_sha256: c9b54766e7ea471b911a1eb09f416a9158c845252294130556234c0683b89748
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 14. Horizontal violin-and-box distributions of percent site energy savings by fuel type for applicable ComStock models, with natural gas and other fuel centered on 10 to 20% savings and total site savings up to about 7% for the middle 50%
  description: |-
    Horizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Site Energy Savings by Fuel (%), -120 to 40, with a reference line at 0. Rows top to bottom with their applicable-model counts: District Heating (n=12), Other Fuel (n=545), Natural Gas (n=30333), Electricity (n=30784), Site (n=30878). The district heating row holds only 12 models and shows essentially no spread. Per Section 5.5, natural gas and other fuels show 10%-20% savings for the middle 50% of buildings; electricity shows very minor changes, a narrow distribution around zero with outlier buildings on the increase side caused by small changes in cooling, fan or pump load, for example a reduced supply temperature requiring more pumping to deliver the same energy; and total Site energy is reduced by up to 7% for the middle 50% and up to 15% at the upper whisker. Long left tails and isolated points below -40% are outliers beyond 1.5 times the interquartile range, traced to buildings in hot climates with negligible heating load or an outdoor-air anomaly. The Site row's n=30878 is the applicable-model total used throughout Section 5.5.
- source_image: 95014_images/image_000017_852387d7715c82e6750eebdf60286076b1d4af4a1bb270a2b44098ab1d691b10.png
  source_image_sha256: c7fe7e06d57bd51bfa0a643a90495e73a75e3defa28bfad86108bff8e9b664b9
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 15. Horizontal violin-and-box distributions of percent site energy savings by end use for applicable ComStock models, with natural gas and other fuel heating saving 15 to 20% and electricity pumps and electricity heating showing large percentage increases
  description: |-
    Horizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Site Energy Savings by End Use (%), -160 to 40, reference line at 0. Fourteen rows, top to bottom: Other Fuel Water Systems (n=24), Other Fuel Heating (n=541), District Heating Water Systems (n=12), Natural Gas Water Systems (n=2763), Natural Gas Heating (n=30335), Electricity Water Systems (n=1015), Electricity Refrigeration (n=7428), Electricity Pumps (n=30678), Electricity Interior Equipment (n=13), Electricity Heating (n=1239), Electricity Heat Rejection (n=3457), Electricity Heat Recovery (n=1289), Electricity Fans (n=27253), Electricity Cooling (n=23058). Natural Gas Heating and Other Fuel Heating are the only rows with substantial positive savings, centered on 15%-20% for the middle 50%. Two rows sit clearly on the negative side: Electricity Pumps, since lower supply temperatures increase pumping to deliver the same energy, and Electricity Heating, spanning to -160% for the few buildings that pair a boiler with another electric heat source such as DOAS with water-source heat pumps. Section 5.5 stresses that both have very small EUI contributions, so the large percentages barely affect building totals.
- source_image: 95014_images/image_000018_1c77c8d75b22c324affb2c99b86d76d9f84d45d6675dc2a5c2fd60c6b448fa09.png
  source_image_sha256: 84243999b18c3fedda99cda125d18826065d0955b247d7a591ac258a12e4bfec
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 16. Horizontal violin-and-box distributions of percent site energy savings by ASHRAE climate zone for applicable ComStock models, rising from under 2% median in zones 1A and 2A to roughly 7 to 10% in zones 6 through 8
  description: |-
    Horizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Site Energy Savings by Climate Zone (%), about -70 to 20, with a reference line at 0. Fifteen zone rows, top to bottom, with applicable-model counts: 1A (n=563), 2A (n=1518), 2B (n=760), 3A (n=3542), 3B (n=4239), 3C (n=1265), 4A (n=5268), 4B (n=1325), 4C (n=516), 5A (n=4698), 5B (n=2280), 6A (n=2548), 6B (n=939), 7 (n=1307), 8 (n=110). These counts sum to exactly 30,878, the applicable-model total printed as Site (n=30878) in Figure 14. The distributions shift steadily right as the climate gets colder: medians are under 2% in zones 1A through 2B, mid single digits through zones 3 to 5, and roughly 7%-10% in zones 6A through 8, with zone 8 the widest and most positive. Section 5.5 explains the trend as site energy in colder climates being more heating driven. Long left tails, most pronounced in the warm zones 2A and 3A, are buildings with negligible heating load where a small absolute change reads as a large percentage increase in energy use.
- source_image: 95014_images/image_000019_4882155653932bf2b3d15b81fe5217e69b445ff4cdd91d7562235cad0b0c2aaf.png
  source_image_sha256: 87c554b556b15a13444b84efd5a2103c09bbde85b909b1d8c74135f2504bf411
  method: vision-description
  described_utc: '2026-08-20'
  alt: |-
    Figure 17. Choropleth map of the contiguous United States shading each state by total annual utility bill savings in millions of dollars, led by California at $136M, New York at $81M and Illinois at $76M
  description: |-
    Choropleth map of the contiguous United States on a Mapbox and OpenStreetMap basemap, with each state labeled by its two-letter postal code and its total annual utility bill savings in millions of 2022 U.S. dollars; darker blue means larger savings. The three darkest states are California at $136M, New York at $81M and Illinois at $76M, as stated in Section 5.6. Below them a band of heating-dominated, gas-heavy states in the northern Midwest (Ohio, Michigan, Indiana, Minnesota, Wisconsin) and the northern mid-Atlantic (Pennsylvania, New Jersey), plus Texas, carry mid-range values of roughly $20M to $65M. The Mountain West, northern Plains and Deep South are lightest, generally under $10M and in several cases $1M to $5M. A caption note reads: Not pictured: Alaska ($3M), Hawaii ($1M). Summing the individually labeled states gives roughly $0.87B, consistent with the $0.9B total annual bill savings, 0.7% of the baseline, in Table ES-3 and with the $1 billion (1%) figure quoted in Section 5.3. Section 5.6 attributes the geographic pattern to states that are heating dominated and have high natural gas prevalence in the existing building stock.
