<!-- comstock 2025-3 | upgrade_measures | measure_pdfs/89126.pdf -->
# LED Lighting, Standard Performance HP-RTU and ASHP-Boiler

![Image](89126_images/image_000000_3751e296999a22c351905a7417cf21cbf36d4e2ea1d60666328ef2a9f3b69897.png)

## ComStock Measure Documentation: LED Lighting, Heat Pump Rooftop Unit Standard Performance, and Air-Source Heat Pump Boiler

Marlena Praprost

National Renewable Energy Laboratory

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308

Technical Report NREL/TP-5500-89126 May 2025

![Image](89126_images/image_000001_c8f99f3209aa5a668ba12e00c8f6eea2cf2613f4e3a83a729d359ae9cd7eebf1.png)

## ComStock Measure Documentation: LED Lighting, Heat Pump Rooftop Unit Standard Performance, and Air-Source Heat Pump Boiler

## Marlena Praprost

National Renewable Energy Laboratory

## Suggested Citation

Praprost, Marlena. 2025. ComStock Measure Documentation: LED Lighting, Heat Pump Rooftop Unit Standard Performance, and Air-Source Heat Pump Boiler . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-89126. https://www.nrel.gov/docs/fy25osti/89126.pdf.

NREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

Technical Report NREL/TP-5500-89126 May 2025

National Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 · www.nrel.gov

## NOTICE

This work was authored by the National Renewable Energy Laboratory for the U.S. Department of Energy (DOE) under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.

This report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.

U.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.

Cover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.

NREL prints on paper that contains recycled content.

## Acknowledgments

The authors would like to acknowledge the authors of the original measures in the LightEmitting Diode (LED) Lighting + Heat Pump Rooftop Unit (HP-RTU) Standard Performance + Air-Source Heat Pump (ASHP) Boiler package: Chris CaraDonna, Janghyun Kim, Amy LeBar, Ryan Meyer, Andrew Parker, and Korbaga Woldekidan.

## List of Acronyms

ASHP COP CO2e DOAS DX HP-RTU HVAC LED LPD MMT PSZ-AC RTU

air-source heat pump coefficient of performance carbon dioxide equivalent dedicated outdoor air system direct expansion heat pump rooftop unit heating, ventilating, and air conditioning light-emitting diode lighting power density million metric tons packaged single-zone air conditioner rooftop unit

## Executive Summary

Building on a 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock™ and ComStock™ models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.

ComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.

The goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings.

An end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations.

An upgrade package applies one or more ComStock measure scenarios to a single building model simulation. Because ComStock is a bottom-up physics-based model, an upgrade package will go beyond aggregating or summing the individual upgrade results and produce novel results by simulating interactions between the upgrades. For example, pairing an envelope upgrade with another efficiency upgrade would likely result in higher savings results than the sum of these upgrades individually, and the size of the heating, ventilating, and air-conditioning (HVAC) equipment may be reduced if the envelope upgrade reduces the loads significantly.

This documentation focuses on an upgrade package for three End-Use Savings Shapes upgrades: Light-Emitting Diode (LED) Lighting, Heat Pump Rooftop Unit (HP-RTU) Standard Performance, and Air-Source Heat Pump (ASHP) Boiler, which we will refer to collectively as the 'LED Lighting + HP-RTU Standard Performance + ASHP Boiler' package.

This documentation contains the same ComStock baseline and measure approach information as in the documentation of the individual measures included in the package. However, package results will be unique, as they include interactions between the individual measures. More details on the individual upgrades can be found on the ComStock Measures Documentation page. The full public dataset can be accessed on the ComStock™ data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).

Key modeling assumptions and technology details are summarized in Table ES-1.

Table ES-1. Key Modeling Specifications

| Package Title:          | LED Lighting + HP-RTU Standard Performance + ASHP Boiler                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|-------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Technology Description  | This package replaces interior lighting with LEDs and replaces rooftop units (RTUs) and boilers with heat pumps in applicable models. It is a combination of three upgrades: LED Lighting, HP-RTU Standard Performance, and ASHP Boiler, originally documented in 2023 Release 1, 2024 Release 2, and 2023 Release 1, respectively.                                                                                                                                                                                                                                                                                                                                                                                                           |
| Performance Assumptions | The LED Lighting measure assumes Generation 5 LED lighting, which results in an average building-level lighting power density (LPD) of 0.21 - 0.52 W/ft 2 depending on the building type. The Standard Performance RTU is defined by direct drive outdoor unit fan, two stages of heat pump cooling, single stage heat pump heating, heat pump minimum lockout temperature of 0°F, and backup electric resistance heating. The ASHP Boiler measure is defined by a 140°F hot water setpoint, heat pump sizing based on outdoor air temperature, electric resistance backup heating, and an annual average coefficient of performance (COP) of 2.85. The simulations use performance maps generated from publicly available manufacturer data. |
| Applicability           | This package is applicable to 90% of the stock floor area. For a package to be applicable, the model must meet the applicability criteria of one or more of the measures.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|                         | • LED Lighting: Models without LED lighting installed. This upgrade is applicable to 75% of ComStock floor area. • HP-RTU Standard Performance: Models that contain gas-fired or electric resistance RTUs. This upgrade is applicable to 34% of ComStock floor area.                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
|                         | • ASHP Boiler: Models with a natural gas boiler for space heating. This measure is applicable to 29% of the stock floor area.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| Release                 | 2024 Release 2: 2024/comstock_amy2018_release_2/                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |

National annual results for site energy, greenhouse gas emissions, and utility bills are summarized in Table ES-2, Table ES-3, and Table ES-4, respectively.

Table ES-2. Key Results for Annual Site Energy Savings

| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) |   Percent Savings, All Buildings (%) |   Baseline Total, Applicable Buildings Only (TBtu) |   Percent Savings, Applicable Buildings Only (%) |
|-------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|
| Natural Gas |                     889.3 |                                 1475.6 |                                 60.3 |                                             1431.6 |                                             62.1 |
| Electricity |                     -86.8 |                                 3052.3 |                                 -2.8 |                                             2808.8 |                                             -3.1 |
| Other Fuel* |                      19.7 |                                   95.0 |                                 20.8 |                                               81.3 |                                             24.3 |
| Total       |                     822.5 |                                 4622.9 |                                 17.8 |                                             4321.6 |                                             19.0 |

*combination of Fuel Oil and Propane annual site energy results Electricity emissions avoided in this table are calculated using Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset.

Table ES-3. Key Results for Annual Greenhouse Gas Emissions Savings

| Fuel Type   |   Absolute Savings (MMT CO 2 e) |   Baseline Total, All Buildings (MMT CO 2 e) |   Percent Savings, All Buildings (%) |   Baseline Total, Applicable Buildings Only (MMT CO 2 e) |   Percent Savings, Applicable Buildings Only (%) |
|-------------|---------------------------------|----------------------------------------------|--------------------------------------|----------------------------------------------------------|--------------------------------------------------|
| Natural Gas |                            59.4 |                                         98.6 |                                 60.3 |                                                     95.6 |                                             62.1 |
| Electricity |                           -10.9 |                                        231.4 |                                 -4.7 |                                                    214.0 |                                             -5.1 |
| Fuel Oil    |                             0.5 |                                          5.5 |                                  9.2 |                                                      4.5 |                                             11.3 |
| Propane     |                             1.1 |                                          2.7 |                                 42.2 |                                                      2.5 |                                             45.3 |
| Total       |                            50.1 |                                        338.1 |                                 14.8 |                                                    316.6 |                                             15.8 |

Table ES-4. Key Results for Annual Utility Bill Savings

| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total, All Buildings (Billion USD, 2022) |   Percent Savings, All Buildings (%) |   Baseline Total, Applicable Buildings Only (Billion USD, 2022) |   Percent Savings, Applicable Buildings Only (%) |
|-------------|----------------------------------------|-----------------------------------------------------|--------------------------------------|-----------------------------------------------------------------|--------------------------------------------------|
| Natural Gas |                                    9.8 |                                                16.8 |                                 58.6 |                                                            16.3 |                                             60.5 |
| Electricity |                                   -2.5 |                                               103.8 |                                 -2.5 |                                                            94.9 |                                             -2.7 |
| Fuel Oil    |                                    0.2 |                                                 2.1 |                                  9.3 |                                                             1.7 |                                             11.4 |
| Propane     |                                    0.4 |                                                 1.0 |                                 42.7 |                                                             0.9 |                                             45.9 |
| Total       |                                    7.9 |                                               123.7 |                                  6.4 |                                                           113.8 |                                              6.9 |

Electricity bill savings in this table are calculated using the mean electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.

## Table of Contents

Executive Summary .................................................................................................................................... v

1

Technology Summary .......................................................................................................................... 2

2

3

4

5

ComStock Baseline Approach ............................................................................................................ 2

2.1

Interior Lighting ............................................................................................................................ 2

2.2

2.3

Rooftop Units ................................................................................................................................ 3

Boilers    ..........................................................................................................................................  4

Modeling Approach .............................................................................................................................. 6

3.1

Interior Lighting ............................................................................................................................ 6

3.2

3.3

3.4

3.5

Heat Pump Rooftop Units ............................................................................................................. 6

Air-Source Heat Pump Boilers  ...................................................................................................... 7

Greenhouse Gas Emissions ........................................................................................................... 9

Limitations and Concerns  .............................................................................................................. 9

Output Variables  .................................................................................................................................  11

Results  ................................................................................................................................................. 14

5.1

Realized Applicability  ................................................................................................................. 14

5.2

5.3

5.4

5.5

5.6

5.7

Stock Energy Impacts  .................................................................................................................. 15

Stock Greenhouse Gas Emissions Impact ................................................................................... 16

Stock Utility Bill Impact ............................................................................................................. 17

Site Energy Savings Distributions  ............................................................................................... 20

Peak Impacts ............................................................................................................................... 22

Building Type Impacts ................................................................................................................ 23

References ................................................................................................................................................. 26

## List of Figures

| Figure 1. ComStock baseline in-force energy code followed as a                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | percentage of applicable floor area ........ 4                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Figure 2. ComStock HVAC system type prevalence by stock floor area (HVAC systems with area prevalence not shown) ......................................................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | <1% floor 7                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| Figure 3. Applicability by floor area for the LED Lighting + HP-RTU Standard Performance                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | + ASHP 14 baseline, LED Lighting                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| Boiler package by observed measure combination ................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| Figure 4. Comparison of annual site energy consumption between the ComStock + HP-RTU + ASHP Boiler package (Package 2), and LED Lighting                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | + HP-RTU Standard LED                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| Performance + ASHP Boiler (Package 3) ..............................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | 16                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| Figure 5. Greenhouse gas emissions comparison of the ComStock baseline,                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Lighting + HP-RTU +                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| ASHP Boiler (Package 2), and LED Lighting + HP-RTU Standard                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | + ASHP                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| Performance                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | .................................................................................................................. 17                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| Boiler (Package 3) Figure 6. National annual utility bills comparison of the ComStock Figure 10. Maximum daily peak timing by season between the baseline, ASHP Boiler (Package 2), and LED Lighting + HP-RTU Boiler (Package 3) ..................................................................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | baseline, LED Lighting + HP-RTU + 20 LED Lighting + HP-RTU + Standard Performance + ASHP 22 .................................................................................. 23 HP-RTU                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| ASHP Boiler (Package 2), and LED Lighting + HP-RTU Standard                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | Performance + ASHP                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | 18                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| Boiler (Package 3) ..................................................................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | HP-                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| Figure 7. Percentage utility bills savings distribution for                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | the LED Lighting +                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| ComStock models with RTU Standard Performance + ASHP Boiler (Package 3) applied by building                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | type .............. 19 Lighting +                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| Figure 8. Percentage utility bills savings distribution for ComStock models with the LED                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | HP- type .....................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| RTU Standard Performance + ASHP Boiler (Package 3) applied by fuel Figure 9. Percentage site energy savings distribution for ComStock models with the LED RTU Standard Performance + ASHP Boiler (Package                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    | Lighting + HP- 3) applied by end use and fuel                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| Figure 11. Maximum daily peak intensity by season between the Performance + LED Lighting scenario Figure 12. Annual stock natural gas energy consumption by building Standard Performance + LED Lighting package was Figure 13. Annual stock electricity energy consumption by building Standard Performance + LED Lighting package was List of Tables Table ES-1. Key Modeling Specifications Table ES-2. Key Results for Annual Site Energy Savings Table ES-3. Key Results for Annual Greenhouse Gas Emissions Table ES-4. Key Results for Annual Utility Bill Savings Table 1. Lighting Generations and Associated Technologies Table 2. Average Building-Level Lighting Power Densities (W/ft 2 ) by Lighting Generation Type ......................................................................................................................................... | type . 21 baseline and HP-RTU Standard type before and after the applied ............................................... 24 type before and after the HP-RTU applied ............................................... 25 ................................................................................................... vi .......................................................................... vi Savings ................................................ vii ........................................................................... vii ....................................................................... 2 and Building 3 |
| Table 3. Boiler Efficiency and Performance Curve Assignment Table 4. Upgrade Input Summary .................................................................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | ................................................................. 5 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| Table 5. On-Site Fossil Fuel Emissions Factors ...........................................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | 9                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| Table 7. Site Energy Savings From LED Lighting + HP-RTU Standard Performance + ASHP Boiler Package Versus ComStock Baseline ......................................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | 15                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |

## 1  Technology Summary

Many technologies are used to provide space heating in commercial building heating, ventilating, and air-conditioning (HVAC) systems. Packaged rooftop units (RTUs) are currently used to heat 37% of commercial buildings in the United States (representing 50% of the total commercial floor space) [1]. Heat pumps currently provide space heating for only approximately 11% of commercial buildings (representing 15% of the total floor area) [1]. Heat pumps offer a highperformance electric option for commercial building space heating. Their use of electricity for heating, as well as their ability to deliver space heating two to four times more efficiently than electric resistance options, enables pathways toward energy efficiency.

Natural gas used by boilers and furnaces accounts for 73% of space heating end-use energy consumption in the United States [1]. Retrofitting natural gas boilers with ASHP boilers offers an energy efficiency solution for this equipment.

LED lighting is now the most common technology in new and retrofit interior lighting systems. Most lighting in commercial buildings is currently in the form of linear fluorescents and fluorescent troffer-style luminaires. There are direct one-to-one LED linear lamp replacements, as well as LED troffers. This measure does not distinguish between lamp and luminaire replacements. Additionally, this measure does not make any changes to the lighting controls in a building.

This upgrade package, which consists of the LED Lighting measure, the Heat Pump Rooftop Unit (HP-RTU) Standard Performance measure, and the Air-Source Heat Pump (ASHP) Boiler measure, applies upgrades based on the applicability criteria of each individual upgrade. A model could have one or more upgrades applied depending on how the model's characteristics align with each upgrade's applicability criteria.

For details about each of the three technologies, reference their individual upgrade documentation: LED Lighting, HP-RTU Standard Performance, ASHP Boiler.

## 2  ComStock Baseline Approach

The following sections provide high-level summaries of the ComStock baseline approach for interior lighting, RTUs, and boilers. For more detail about how these systems are modeled in the ComStock baseline, including data sources, reference the ComStock documentation [2].

## 2.1 Interior Lighting

ComStock interior lighting is determined using a lighting generation approach, with each generation representing a collection of lighting technologies typically installed during a given time period. ComStock assumes four categories of lighting: General (overhead lighting), Task (lights focused on specific areas), Supplemental (supplemental lighting), and Wall Wash (illuminates vertical surface). The lighting technologies used in each category across the ComStock lighting generations are listed in Table 1. Generations 4-8 represent varying efficacy levels of LEDs, with Generation 4 being the first LED technology to market and Generation 8 being the estimated technology level in 2035.

Table 1. Lighting Generations and Associated Technologies

| Lighting Generation   | General Lighting Technology   | General Lighting (High Bay) Technology   | Task Lighting Technology   | Supplemental Lighting Technology   | Wall Wash Lighting Technology   |
|-----------------------|-------------------------------|------------------------------------------|----------------------------|------------------------------------|---------------------------------|
| Gen 1                 | T12 Linear Fluorescent        | High-Intensity Discharge Mercury Vapor   | Incandescent A-Shape       | Incandescent Decorative            | Incandescent Decorative         |
| Gen 2                 | T8 Linear Fluorescent         | High-Intensity Discharge Metal Halide    | Halogen A-Shape            | Halogen Decorative                 | Halogen Decorative              |
| Gen 3                 | T5 Linear Fluorescent         | High-Intensity Discharge Metal Halide    | Compact Fluorescent Screw  | Compact Fluorescent Pin            | Compact Fluorescent Pin         |
| Gen 4-8               | LED Linear                    | LED High Bay Luminaire                   | LED General Purpose        | LED Decorative                     | LED Directional                 |

ComStock uses a similar approach to the ASHRAE 90.1 Lighting Subcommittee for determining the lighting power density (LPD) allowance for a given space type. Table 2 provides the average installed building-level LPDs in ComStock by building type and lighting generation.

Table 2. Average Building-Level Lighting Power Densities (W/ft 2 ) by Lighting Generation and Building Type

| Building Type            |   Gen1 |   Gen2 |   Gen3 |   Gen4 |   Gen5 |
|--------------------------|--------|--------|--------|--------|--------|
| full_service_restaurant  |   1.51 |   0.96 |   0.45 |   0.43 |   0.39 |
| hospital                 |   1.59 |   1.07 |   0.63 |   0.58 |   0.52 |
| large_hotel              |   1.31 |   0.80 |   0.29 |   0.23 |   0.21 |
| large_office             |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |
| medium_office            |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |
| outpatient               |   1.27 |   0.85 |   0.53 |   0.52 |   0.47 |
| primary_school           |   0.73 |   0.56 |   0.48 |   0.47 |   0.42 |
| quick_service_restaurant |   1.73 |   1.11 |   0.56 |   0.52 |   0.47 |
| retail                   |   1.17 |   0.75 |   0.54 |   0.47 |   0.42 |
| secondary_school         |   0.88 |   0.58 |   0.48 |   0.45 |   0.40 |
| small_hotel              |   1.08 |   0.63 |   0.28 |   0.25 |   0.22 |
| small_office             |   1.18 |   0.79 |   0.50 |   0.52 |   0.47 |
| strip_mall               |   1.59 |   1.07 |   0.65 |   0.64 |   0.59 |
| warehouse                |   0.83 |   0.40 |   0.39 |   0.30 |   0.27 |

## 2.2 Rooftop Units

The state of the existing RTUs in ComStock is based on a combination of when the buildings were built and how the equipment has been updated over time, described in detail in the ComStock Reference Documentation report by the National Renewable Energy Laboratory [2]. Equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. For this reason, most of the existing RTUs are modeled as constant air volume with single-speed compressors. This is influential to the results in this analysis because energy savings will be calculated by comparing the energy performance of the ComStock baseline models to an updated version of the ComStock models that use the proposed HP-RTUs.

The in-force energy code for the ComStock baseline is shown as a percentage of applicable floor area in Figure 1. Applicable floor area for this analysis includes ComStock buildings with 'PSZAC with gas coil' and 'PSZ-AC with electric coil' HVAC system types (where PSZ-AC stands for packaged single-zone air conditioner). Most ComStock baseline RTUs follow energy code requirements from the early 2000s. Other energy efficiency features such as demand control ventilation, energy recovery, and economizer control are only applied to baseline ComStock RTUs if required by the in-force energy code for the model. The ComStock workflow checks the necessary characteristics of each RTU to determine whether the feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the in-force code year. For models with the 'PSZ-AC with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils with a coefficient of performance (COP) of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will use a gas furnace efficiency of generally around 80%.

Figure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor area

![Image](89126_images/image_000002_1245f7ee4ca34ab09ef9ec75a8aa3ccf27c534dc168902fdfb9f647b1a8314f5.png)

Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZ-AC with electric coil' HVAC system types.

## 2.3 Boilers

The current version of boilers in ComStock is gas-fired, noncondensing boilers. The efficiencies of the boilers are assigned based on the U.S. Department of Energy's reference buildings templates and capacities; Table 3 summarizes the values [2]. As indicated in Table 3, three different performance curves were used to adjust the efficiency of the boiler based on part-load ratio. All ComStock boilers have a heating set point of 180°F with a capacity to modulate flow.

Table 3. Boiler Efficiency and Performance Curve Assignment

| Template   | Minimum Capacity (Btu/hr)   | Maximum Capacity (Btu/hr)   |   Minimum Annual Fuel Utilization Efficiency (AFUE) |   Minimum Thermal Efficiency (%) |   Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR)   | Notes              |
|------------|-----------------------------|-----------------------------|-----------------------------------------------------|----------------------------------|-------------------------------------|----------------------------------------------------|--------------------|
| Pre-1980   | -                           | 299,999                     |                                                     |                             0.73 |                                     | Boiler Constant Efficiency Curve                   | From DOE Reference |
| Pre-1980   | 300,000                     | no max                      |                                                     |                             0.74 |                                     | Boiler Constant Efficiency Curve                   | From DOE Reference |
| Pre-1980   | 250,000,000                 | 249,999,999                 |                                                     |                             0.76 |                                     | Boiler Constant Efficiency Curve                   | Buildings          |
| 1980-2004  | -                           | 299,999                     |                                                 0.8 |                                  |                                     | Boiler Constant Efficiency Curve                   | From 90.1- 1989    |
| 1980-2004  | 300,000                     | 249,999,999                 |                                                     |                                  |                                 0.8 | Boiler Constant Efficiency Curve                   | From 90.1- 1989    |
| 90.1-2004  | -                           | 299,999                     |                                                 0.8 |                                  |                                     | Boiler with No Minimum Turndown                    | From 90.1- 2004    |
| 90.1-2004  | 300,000                     | 249,999,999                 |                                                     |                             0.75 |                                     | Boiler with No Minimum Turndown                    | From 90.1- 2004    |
| 90.1-2004  | 250,000,000                 | no max                      |                                                     |                                  |                                 0.8 | Boiler with No Minimum Turndown                    | From 90.1- 2004    |
| 90.1-2007  | -                           | 299,999                     |                                                 0.8 |                                  |                                     |                                                    | From 90.1- 2007    |
| 90.1-2007  | 300,000                     | 249,999,999                 |                                                     |                              0.8 |                                     |                                                    | From 90.1- 2007    |
| 90.1-2007  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 |                                                    | From 90.1- 2007    |
| 90.1-2010  | -                           | 299,999                     |                                                 0.8 |                                  |                                     |                                                    | From 90.1- 2010    |
| 90.1-2010  | 300,000                     | 249,999,999                 |                                                     |                              0.8 |                                     |                                                    | From 90.1- 2010    |
| 90.1-2010  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 |                                                    | From 90.1- 2010    |
| 90.1-2013  | -                           | 299,999                     |                                                0.82 |                                  |                                     |                                                    | From 90.1- 2013    |
| 90.1-2013  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     |                                                    | From 90.1- 2013    |
| 90.1-2013  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with                                        | From 90.1- 2013    |
| 90.1-2013  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | Minimum Turndown                                   | From 90.1- 2013    |
| 90.1-2016  | -                           | 299,999                     |                                                0.82 |                                  |                                     | Boiler with No                                     | From 90.1- 2016    |
| 90.1-2016  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     | Minimum Turndown                                   | From 90.1- 2016    |
| 90.1-2016  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with                                        | From 90.1- 2016    |
| 90.1-2016  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | Minimum Turndown                                   | From 90.1- 2016    |
| 90.1-2019  | -                           | 299,999                     |                                                0.84 |                                  |                                     | Boiler with No                                     | From 90.1- 2019    |
| 90.1-2019  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     | Minimum Turndown                                   | From 90.1- 2019    |
| 90.1-2019  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with                                        | From 90.1- 2019    |
| 90.1-2019  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | Minimum Turndown                                   | From 90.1- 2019    |

## 3  Modeling Approach

The following sections summarize the modeling approach and applicability for the LED Lighting, HP-RTU Standard Performance, and ASHP Boiler upgrades that make up this package. For more detailed descriptions, reference the individual upgrade documentation.

## 3.1 Interior Lighting

The Interior Lighting upgrade replaces model interior lighting with Generation 5 LED lighting, where applicable. The upgrade will first identify whether the upgrade is applicable to the model. If applicable, it will cycle through each of the spaces in the model, changing the lighting to the appropriate technology based on the space type's lighting category (as defined in the resource files).

## 3.1.1 Applicability

The purpose of this upgrade is to model the energy impact of 100% LEDs in the commercial building stock. To capture this, in all models without LEDs (Generations 1-3), all interior lighting categories will be retrofitted with Generation 5 lighting. Models with Generation 4 will remain unchanged, as no significant change in efficacy (12%) exists between Generations 4 and 5. Additionally, LEDs have long lifespans (10+ years), and it is not realistic to replace Generation 4 LEDs with a newer technology if the lamps still have many years of usable life left. Models with Generation 5 will also remain unchanged. This upgrade is applicable to 75% of the ComStock floor area.

## 3.2 Heat Pump Rooftop Units

The HP-RTU Standard Performance upgrade replaces RTUs with standard performance HPRTUs where applicable. The HP-RTUs are modeled using the EnergyPlus ® 'AirloopHVAC:UnitarySystem' object [3]. An OpenStudio upgrade is used in conjunction with the ComStock workflow to modify/remove any applicable RTUs in the ComStock baseline models ('PSZ-AC with gas coil' and 'PSZ-AC with electric coil') and articulate the appropriate HP-RTU objects and settings. Nonapplicable systems are not affected, nor are core operational parameters of systems such as schedules, thermostat set points, unoccupied operation behavior, and design outdoor airflow rates. Furthermore, energy-saving features found in applicable baseline RTUs such as airside heat/energy recovery, economizers, or demand control ventilation are preserved as is for the new HP-RTU systems. This enables comparability, noting that these features are feasible and available in HP-RTU systems. The modeling details of the HP-RTU Standard Performance system are described further in the individual upgrade documentation.

Heat pumps in cold climates usually require a source of supplemental heat, which today is often sized to meet the entirety of the heating load. This is because, with current technology, heat pump capacity generally decreases as outdoor ambient temperatures decrease, which usually corresponds to the highest heating loads for the building. The supplemental heat source is often electric resistance, which has an effective site COP of 1, whereas the heat pump system will often demonstrate a site COP much higher than this, even at temperatures down to -17.8°C. Sizing heat pump systems to address more of the heating load is sometimes suggested because the heat pump heating is more efficient than electric resistance, so long as the sizing of the heat pump system still enables effective operation for both heating and cooling [4], [5]. However, this analysis simply sizes the heat pumps based on cooling load and reserves studying the impact of other sizing approaches for future analyses.

## 3.2.1 Applicability

The HP-RTU measure is applicable to ComStock models with gas furnace RTUs ('PSZ-AC with gas coil') or electric resistance RTUs ('PSZ-AC with electric coil'), two of the most common HVAC system types in the ComStock baseline (Figure 2). ComStock HVAC distributions are informed by the 2012 Commercial Buildings Energy Consumption Survey. The methodology for interpreting Commercial Buildings Energy Consumption Survey data to create HVAC probability distributions for ComStock is discussed in the ComStock documentation [2]. The measure is not applicable to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 65% (due to an EnergyPlus bug with cycling operation). This upgrade is applicable to about 34% of the ComStock floor area.

Figure 2. ComStock HVAC system type prevalence by stock floor area (HVAC systems with &lt;1% floor area prevalence not shown)

![Image](89126_images/image_000003_8e7aa4ad6b4eb1b89fa305071954f9bc10aacac65dc06b75eb0e4ff9b93e3f21.png)

PTHP stands for packaged terminal heat pump, PTAC stands for packaged terminal air conditioner, PVAV stands for packaged variable air volume, DOAS stands for dedicated outdoor air system, and PFP stands for parallel fanpower.

## 3.3 Air-Source Heat Pump Boilers

The ASHP Boiler upgrade replaces natural gas boilers for space heating with ASHP boilers. The upgrade provides multiple options for the natural gas boiler replacement. Table 4 summarizes the upgrade inputs and their default values used in the simulation run.

Table 4. Upgrade Input Summary

| Upgrade Inputs   | Unit/Value   | Description                                                                                                                                  | Default Value              |
|------------------|--------------|----------------------------------------------------------------------------------------------------------------------------------------------|----------------------------|
| keep_setpoint    | True/False   | Provides an option to keep the original hot water set point.                                                                                 | False                      |
| hw_setpoint      | °F           | Provides a new hot water set point if user chooses to change the original value.                                                             | 140                        |
| autosize_hc      | True/False   | Provides an opportunity to auto- size heating coils when a user provides a new hot water set point.                                          | True                       |
| Sizing_method    | -            | Provides an option for sizing the heat pump. The two options are sizing based on 'percentage of peak load' and on 'outdoor air temperature.' | Outdoor air temperature    |
| hp_sizing_temp   | °F           | Provides the outdoor air temperature on which to base ASHP sizing if user chooses the sizing method as 'outdoor air                          | 17                         |
| hp_sizing_per    | %            | Provides the percentage of the peak heating load on which to base the sizing if user chooses the sizing method as 'percentage of peak load.' | 70                         |
| hp_des_cap       | kW           | Maximum design heat pump heating capacity per unit. If the model requires a higher capacity, multiple units will be added in the loop.       | 40                         |
| bu_type          | -            | Provides two options for backup heater: keeping the existing boiler or adding an electric resistance heater.                                 | Electric resistance heater |
| hpwh_cutoff_Temp | °F           | Provides the cutoff temperature for the heat pump boiler.                                                                                    | -5                         |
| hpwh_Design_OAT  | °F           | Provides design outdoor air temperature for the heat pump boiler.                                                                            | 47                         |
| COP              | -            | Provides the design COP at the designated outdoor air temperature.                                                                           | 2.85                       |

## 3.3.1 Applicability

This upgrade is applicable to the ComStock OpenStudio ®  models with the following HVAC system types:

- DOAS with fan coil air-cooled chiller with boiler
- DOAS with fan coil chiller with boiler
- DOAS with fan coil district chilled water with boiler
- DOAS with water-source heat pump cooling tower with boiler
- PSZ-AC with gas boiler
- Packaged variable air volume with gas boiler
- Packaged variable air volume with gas heat with electric reheat
- Variable air volume air-cooled chiller with gas boiler reheat
- Variable air volume chiller with gas boiler reheat
- Variable air volume district chilled water with gas boiler reheat.

This upgrade is applicable to about 29% of the ComStock floor area.

## 3.4 Greenhouse Gas Emissions

Three electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the LED Lighting + HP-RTU Standard Performance + ASHP Boiler upgrade scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determine the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate High Renewable Energy Cost 15-Year and Long-Run Marginal Emissions Rate Low Renewable Energy Cost 15-Year-use the Cambium dataset, and the last uses the eGrid dataset [6], [7]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium datasets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [8]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 5, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [9]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.

![Image](89126_images/image_000004_acd8b9c7b1e6856209cd0e5b7288b3b9332b5e02c3745fdab166446f5ccc607f.png)

## 3.5 Limitations and Concerns

In general, real buildings may have limitations beyond what has been included in the upgrades' applicability criteria that could affect the upgrade results. The following subsection details the limitations and concerns for both heat pump upgrades. There are no major limitations or concerns associated with the LED Lighting upgrade.

## 3.5.1  Heat Pump Rooftop Units

Limited comprehensive heat pump performance maps exist, which are required for detailed energy modeling. Consequently, understanding heat pump performance and operation in this work is also limited. Heat pump modeling is sensitive to performance assumptions due to the strong relationship between efficiency and capacity with outdoor air temperature. This impacts both annual energy consumption and peak demand. This work attempts to use the most informative data available and makes documented assumptions about heat pump operation and performance. These will notably impact results and should be considered.

Stock savings are sensitive to ComStock baseline assumptions. Compared to the 2012 Commercial Buildings Energy Consumption Survey, which is another prominent data source for commercial building stock energy usage, ComStock currently shows lower gas heating consumption and higher electric heating consumption [10]. This can affect the net impact of converting both gas furnace and electric resistance RTUs to HP-RTUs.

Lastly, there is a known EnergyPlus bug regarding cycling operation for multispeed coil objects. This can cause the modeled HP-RTU systems to cycle at higher part-load fractions than the baseline single-speed RTU systems. Many units are only minimally impacted by this because the HP-RTU systems are variable-speed and can turn down to lower part-load fractions.

## 3.5.2 Air-Source Heat Pump Boilers

Some of the boilers in the baseline ComStock models do not have minimum load turndown control. This allows a small flow with insignificant heating in the hot water loop. This had a negative impact during the application of this upgrade, as the upgrade introduces a heat pump loop triggered by a nonzero flow in the hot water loop. The small flow in the hot water loop forces the heat pump to cycle frequently and eventually affects the expected savings from the application of this upgrade. This issue should be addressed in the next version of the ComStock models.

Another limitation is the current version of the heat pump object used in this upgrade, the plant loop energy input ratio heating heat pump. This object is a constant flow model that requests full design flow from the plant. This limits the ability to model variable-speed heat pumps and forces the heat pump to cycle more. This upgrade should be updated in the future once the updated version of the heat pump object with a variable-speed option is available.

## 4  Output Variables

Table 6 includes a list of output variables calculated in ComStock by the upgrades included in this upgrade package. These variables are important in terms of understanding the differences between buildings with and without the LED Lighting + HP-RTU Standard Performance + ASHP Boiler upgrade package applied. These output variables can also be used for understanding the economics of the upgrades (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.

Table 6. Output Variables Calculated From the Upgrade Applications

| Upgrade      | Variable Name                                            | Description                                                                                    |
|--------------|----------------------------------------------------------|------------------------------------------------------------------------------------------------|
|              | Initial Lighting Power                                   | Initial power by lighting technology (W)                                                       |
|              | Initial LPD                                              | Average building LPD before upgrade is applied (W/ft 2 )                                       |
| LED Lighting | Final Lighting Generation                                | Lighting generation after upgrade is applied (should be Generation 5 if upgrade is applicable) |
|              | Final Lighting Power                                     | Final lighting power by technology (W)                                                         |
|              | Final LPD                                                | Average building LPD after upgrade is applied (W/ft 2 )                                        |
|              | stat.hvac_count_dx_cooling_XX_to_XX_kbtuh                | Total number of direct expansion (DX) cooling units within a size bin                          |
|              | stat.hvac_count_dx_heating_XX_to_XX_kbtuh                | Total number of DX heating units within a size bin                                             |
|              | stat.hvac_count_heat_pumps_XX_to_XX_kbtuh                | Total number of heat pump units within a size bin                                              |
|              | stat.dx_cooling_average_cop..COP                         | Average operational COP (compressor only) of DX cooling models during simulation               |
| HP-RTU       | stat.dx_cooling_capacity_tons..tons                      | Total tons of DX cooling modeled                                                               |
|              | stat.dx_cooling_design_cop..COP                          | Average rated (compressor only) COP of DX cooling units at rated conditions                    |
|              | stat.dx_heating_average_cop..COP                         | Average operational COP (compressor only) of DX cooling models during simulation               |
|              | stat.dx_heating_average_minimum_operating_temperature..C | Average compressor minimum heating lockout temperature, below which the                        |

| Upgrade   | Variable Name                                               | Description                                                                                                   |
|-----------|-------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------|
|           |                                                             | heat pump heating will be disabled (°C)                                                                       |
|           | stat.dx_heating_average_total_cop..COP                      | Average effective COP of DX heating. This includes energy from the defrost cycle and any supplemental heating |
|           | stat.dx_heating_capacity_at_XXF..kBtu_per_hr                | Average available heat pump capacity at a given temperature (kBtu/h)                                          |
|           | stat.dx_heating_capacity_at_rated..kBtu_per_hr              | Average available heat pump capacity at rated temperature (47°F)                                              |
|           | stat.dx_heating_design_cop..COP                             | Average design COP of heat pumps                                                                              |
|           | stat.dx_heating_design_cop_XXf..COP                         | Heat pump COP at given temperature or rated conditions (47°F)                                                 |
|           | stat.dx_heating_fraction_electric_defrost                   | Fraction of heat pump electric defrost energy to DX heating energy                                            |
|           | stat.dx_heating_fraction_electric_supplemental              | Fraction of heat pump electric supplemental heating energy to DX heating energy                               |
|           | stat.dx_heating_supplemental_capacity_electric..kBtu_per_hr | Electric coil supplemental heating capacity (kBtu/h)                                                          |
|           | stat.dx_heating_supplemental_capacity_gas..kBtu_per_hr      | Gas coil supplemental heating capacity (kBtu/h)                                                               |
|           | stat.dx_heating_supplemental_capacity..kBtu_per_hr          | Total (gas or electric) supplemental heating capacity (kBtu/h)                                                |
|           | stat.dx_heating_fraction_supplemental                       | Fraction of heat pump heating energy from supplemental heating                                                |
|           | stat.dx_heating_total_dx_electric..J                        | Total heat pump heating electric load (J)                                                                     |
|           | stat.dx_heating_total_dx_load..J                            | Total heat pump heating load (J)                                                                              |
|           | stat.dx_heating_total_load..J                               | Total heat pump system heating load (J)                                                                       |
|           | stat.dx_heating_total_supplemental_load_gas..J              | Total heating output energy from gas supplemental coil (J)                                                    |
|           | stat.dx_heating_total_supplemental_load_electric..J         | Total heating output energy from electric supplemental coil (J)                                               |

| Upgrade   | Variable Name                          | Description                                                           |
|-----------|----------------------------------------|-----------------------------------------------------------------------|
|           | stat.dx_heating_defrost_energy..kBtu   | Total heat pump electricity energy for defrost (kBtu)                 |
|           | stat.dx_heating_ratio_defrost          | Ratio of heat pump defrost electricity to heat pump heating energy    |
|           | stat.hours_below_XXF..hr               | Number of hours below given outdoor air temperature during simulation |
|           | Heat Pump Capacity Weighted Design COP | COP of the heat pump at the rated design conditions                   |
|           | Heat Pump Average COP                  | Average heat pump COP                                                 |
|           | Heat Pump Total Load                   | Total heating provided by heat pump (J)                               |
|           | Boiler Total Load                      | Total heating provided by boiler (J)                                  |
|           | Heat Pump Total Electricity            | Total electricity consumption by heat pump (J)                        |
|           | Boiler Total Electricity               | Total electricity consumption by boiler (J)                           |
| Boiler    | Heat Pump Capacity                     | Heat pump capacity (kBtu/h)                                           |
|           | Count Heat Pumps                       | Count of heat pumps                                                   |
| ASHP      | Count Heat Pumps 0-300 kBtuh           | Count of heat pumps in the 0-300 kBtu/h capacity range                |
|           | Count Heat Pumps 300-2,500 kBtuh       | Count of heat pumps in the 300-2,500 kBtu/h capacity range            |
|           | Count Heat Pumps 2,500+ kBtuh          | Count of heat pumps with greater than 2,500 kBtu/h capacity           |
|           | Hot Water Loop Total Load              | Total heating load in the hot water loop (J)                          |
|           | Hot Water Loop Boiler Fraction         | Fraction of heating load provided by boiler                           |
|           | Hot Water Loop Heat Pump Fraction      | Fraction of heating load provided by heat pump                        |

## 5  Results

In this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all analyzed buildings in ComStock, including buildings that are not applicable to this upgrade package. Therefore, the results do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the LED Lighting + HP-RTU Standard Performance + ASHP Boiler upgrade package.

Total site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when an upgrade impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case.

## 5.1 Realized Applicability

Figure 3 provides a breakdown of the applicability of the LED Lighting + HP-RTU Standard Performance + ASHP Boiler package by observed measure combinations. The most common observed measure combination was the LED Lighting upgrade only, followed by the LED Lighting measure combined with one of the other heat pump upgrades. At least one measure from the package was applicable to 90% of the stock floor area, leaving 10% of the stock not applicable to any upgrade.

Figure 3. Applicability by floor area for the LED Lighting + HP-RTU Standard Performance + ASHP Boiler package by observed measure combination

![Image](89126_images/image_000005_bcb2e4b9e771557152436fa4885c96e1a3ab121abd7102e328fc78345ccce57d.png)

## 5.2 Stock Energy Impacts

The LED Lighting + HP-RTU Standard Performance + ASHP Boiler package demonstrates 17.8% total site energy savings (822 TBtu) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 7.

Table 7. Site Energy Savings From LED Lighting + HP-RTU Standard Performance + ASHP Boiler Package Versus ComStock Baseline

| End Use / Fuel Type        |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) |   Percent Savings, All Buildings (%) |   Baseline Total, Applicable Buildings Only (TBtu) |   Percent Savings, Applicable Buildings Only (%) |
|----------------------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|
| Total natural gas          |                     889.3 |                                 1475.6 |                                 60.3 |                                             1431.6 |                                             62.1 |
| Total electricity          |                     -86.6 |                                 3052.3 |                                 -2.8 |                                             2808.8 |                                             -3.1 |
| Total heating              |                     557.2 |                                 1291.2 |                                 43.2 |                                             1222.9 |                                             45.5 |
| Gas heating                |                     889.3 |                                  979.6 |                                 90.8 |                                              966.3 |                                             92.0 |
| Electric heating           |                    -349.4 |                                 176.28 |                               -198.2 |                                              146.4 |                                           -238.7 |
| Electric fans              |                      69.7 |                                  557.7 |                                 12.5 |                                              522.7 |                                             13.3 |
| Electric cooling           |                      46.2 |                                  701.9 |                                  6.6 |                                              649.8 |                                              7.1 |
| Electric interior lighting |                     148.6 |                                  417.0 |                                 35.6 |                                              392.0 |                                             37.9 |
| Total                      |                     822.3 |                                 4622.9 |                                 17.8 |                                             4321.6 |                                             19.0 |

Throughout the subsequent results sections, the results of the LED Lighting + HP-RTU Standard Performance + ASHP Boiler (referred to in figures as Package 3) will be compared to the baseline as well as the LED Lighting + HP-RTU + ASHP Boiler package (referred to in figures as Package 2). Package 2 and Package 3 differ in the performance levels of the HP-RTU measure; the other two measures in the package did not change. The savings contributions of the two packages by fuel type and end use are illustrated in Figure 4.

Compared to the baseline, the most notable savings from Package 3 are seen in interior lighting, which has been upgraded to LEDs, and natural gas heating, which has been eliminated in buildings with RTUs and boilers and replaced with a heat pump. As a result, stock-level electric heating increased by nearly 200% due to the added electric heat pump load. In addition, LEDs give off less heat to the space than fluorescent lights, so this also contributes to the added heating load. However, when all heating fuels are summed, the package still results in heating savings of 43%. Cooling and fans also saw 7% and 13% savings, respectively, as a result of buildings with RTUs switching to a higher efficiency heat pump compared to the existing systems.

Compared to Package 2, which uses a higher performance HP-RTU, Package 3 shows 2.0% (92 TBtu) lower total site energy savings. The main difference between the HP-RTU technologies modeled is the part-load performance, as the standard performance unit uses two-speed operation and the advanced performance unit uses variable-speed operation. More details about the comparison between the HP-RTU technologies modeled in Package 2 and 3 can be found in the HP-RTU Standard Performance measure documentation. By end use at the stock level, compared to Package 2, Package 3 demonstrated:

- No change in stock heating gas savings
- 12.6% higher stock heating electricity penalty (22.1 TBtu)
- 4.9% lower stock cooling electricity savings (34.3 TBtu)
- 6.3% lower stock fan electricity savings (35.2 TBtu).

Figure 4. Comparison of annual site energy consumption between the ComStock baseline, LED Lighting + HP-RTU + ASHP Boiler package (Package 2), and LED Lighting + HP-RTU Standard Performance + ASHP Boiler (Package 3)

![Image](89126_images/image_000006_0d865ddfb35564c218b84f7a52c6597439ab91ff1b3b73b7d5560fdbc3c866d4.png)

Energy consumption is categorized both by fuel type and end use.

## 5.3 Stock Greenhouse Gas Emissions Impact

ComStock simulation results show greenhouse gas emissions avoided across all three electricity grid scenarios and all on-site combustion fuel types (Figure 5). When combining all fuel types, Package 3 resulted in 48 to 50 million metric tons (MMT) of carbon dioxide equivalent (CO2e) avoided (11% -20% reduction) depending on the grid scenario. The emissions from natural gas are reduced by 60 MMT CO2e (61%) as a result of fuel switching much of the heating end use. The natural gas results remain consistent across all three grid scenarios, as these scenarios exclusively pertain to modifications within the electricity grid, without affecting natural gas outcomes.

Electricity greenhouse gas emissions avoided from the electricity grid vary depending on the scenario chosen; some scenarios show increased electricity emissions and others show reduced electricity emissions. This is because the scenarios project different levels of renewable energy penetration to the grid. For Package 3, the LRMER Low RE and High RE scenario show a 12 MMT CO2e and 11 MMT CO2e increase in electricity emissions, respectively. The eGRID scenario shows 12 MMT CO2e of avoided greenhouse gas emissions from the electricity grid.

Compared to Package 2, the higher performance HP-RTU package, Package 3, demonstrates the same reduction in natural gas emissions. However, the stock electricity emissions are 5 -10 MMT CO2e higher than Package 2, which is due to the lower cooling savings and higher electric heating penalty compared to Package 2.

Figure 5. Greenhouse gas emissions comparison of the ComStock baseline, LED Lighting + HPRTU + ASHP Boiler (Package 2), and LED Lighting + HP-RTU Standard Performance + ASHP Boiler (Package 3)

![Image](89126_images/image_000007_dae8f65e86ec84032719ec76b9a71046d74291b0ee87a3a347f2011f3b795a0e.png)

Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate High Renewable Energy Cost 15-Year, Cambium Long-Run Marginal Emissions Rate Low Renewable Energy Cost 15-Year, and eGrid. Note: MMT stands for million metric tons. GHG stands for greenhouse gas.

## 5.4 Stock Utility Bill Impact

This section includes a comparison of national-level annual utility bills of the stock across different fuel sources (i.e., electricity, natural gas, propane, fuel oil). ComStock uses utility region mapping to determine all associated electricity rates that can be used by a building in that region. Therefore, the results can include many annual utility rates per building. The comparison in this section highlights three statistics (i.e., maximum, mean, and minimum) across all possible electric utility rates in a given location. For more information about the utility bill methodology in ComStock, see the ComStock Reference Documentation [2].

When combining all fuel types, Package 3 resulted in $7 billion to $9 billion nationally of utility bills savings (5% -8% reduction) depending on the electricity rate used (Figure 6). Natural gas bills are reduced by $10 billion (59%) as a result of fuel switching much of the heating end use. The natural gas rates used are fixed by state and therefore remain constant across all three scenarios shown.

Electricity rates are determined based on the utility region of each building in the dataset. Some utilities can have multiple rates; therefore, only the minimum, mean, and maximum rates are shown in the figure. For Package 3, the mean electricity rate showed a $2 billion increase in electricity bills nationally.

Compared to Package 2, the higher performance HP-RTU package, Package 3 demonstrates the same reduction in natural gas bills. However, Package 2 demonstrates no change or a slight reduction in electricity bills, while Package 3 results in $2 billion to $3 billion higher electricity bills nationally. This is due to the lower cooling savings and higher electric heating penalty compared to Package 2.

Figure 6. National annual utility bills comparison of the ComStock baseline, LED Lighting + HPRTU + ASHP Boiler (Package 2), and LED Lighting + HP-RTU Standard Performance + ASHP Boiler (Package 3)

![Image](89126_images/image_000008_7f12025aefcf37a78c778590b1a65e3a3e1e8dfdc004aea5ba1f33589faa4745.png)

When evaluating utility bills savings distributions, there is not much correlation between total utility bills savings and building type (Figure 7). For most building types, the median utility bill is reduced by approximately 5% -10%, with the 75th percentile (the right whisker) reaching 15% -20% bill savings in some building types. The bottom 25% of buildings (the left whisker) can see bill increases in most building types, which are predominantly buildings that had large natural gas heating loads in the baseline that are now electric, resulting in high electricity bills.

Figure 7. Percentage utility bills savings distribution for ComStock models with the LED Lighting + HP-RTU Standard Performance + ASHP Boiler (Package 3) applied by building type

![Image](89126_images/image_000009_e6a8296e74dc39f9b8e9bb57c0234e20d8ec3a7d5f9783ac3bad35cf751fe502.png)

When evaluating utility bill savings by fuel type (Figure 8), we see that natural gas and propane bills show the highest reduction in bills, with up to 90% savings in the 75th percentile of buildings. Fuel oil shows negative bill savings; however, this is likely because buildings with fuel oil heating did not apply to either of the heat pump measures. Therefore, buildings with changes in fuel oil consumption likely only had the LED lighting measure applied, causing slight increases in winter heating requirements with higher efficiency lighting. The electricity bill shows savings in some buildings, and an increase in others. This is heavily dependent on the baseline HVAC system and heating fuel type; buildings that started with electric resistance heating and had it replaced by a more efficient heat pump see electricity bill savings, whereas buildings whose heating fuel switched to electric will see higher electricity bills. The total bill when using the mean electricity rate for each building saw 0% -10% savings in a majority of buildings.

Figure 8. Percentage utility bills savings distribution for ComStock models with the LED Lighting + HP-RTU Standard Performance + ASHP Boiler (Package 3) applied by fuel type

![Image](89126_images/image_000010_7d06d2d35035fb3169e46a7568a8bace469b268a0e481fdf778113c44542313a.png)

## 5.5 Site Energy Savings Distributions

This section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy costs.

Figure 9 shows the percentage savings distributions of the baseline ComStock models versus the LED Lighting + HP-RTU Standard Performance + ASHP Boiler package by end use and fuel type for applicable models. In other words, each data point in the distribution represents the percentage energy savings between a baseline ComStock model and the corresponding upgrade model with measures applied.

The end uses with the highest percentage savings observed are natural gas heating, other fuel heating, and interior lighting. Some buildings show 100% gas or other fuel heating savings, indicating that the HP-RTU and ASHP Boiler measures fuel switched the entire heating end use in those buildings. Buildings with negative electric heating savings were either: a) only applicable to the LED Lighting measure, or b) started with a small amount of electric heating (such as an office with baseboards in the entryway space only). Therefore, when the rest of the building's natural gas heating system was switched to electric heating, it resulted in a very large increase in electric heating. The relatively lower internal gains given off by the LED lights compared to lower-efficiency lighting options being replaced result in a higher heating load in winter. However, the efficiency improvements of the heat pump compared with the existing heating system often outweighs this heating penalty from the LED lights. The percentage savings (positive or negative) can be deceivingly high in buildings with low heating demands, as even small absolute changes represent a large percentage of the load. Buildings that began with 100% gas heating are not reflected in the 'Electricity Heating' row in Figure 9 because they technically have an infinite increase in electric heating, which cannot be shown in this plot.

Interior lighting savings were in the range of 30%-60% for most buildings that were applicable to the LED lighting measure, depending on the starting lighting technology in the building. Cooling and fan savings in most buildings is in the range of 0%-15%, which is a result of switching to a heat pump with higher-efficiency DX cooling than the existing cooling system. In addition, the switch to LED lighting results in lower internal gains and thus lower cooling loads in summer. District heating saw increases in energy, which again is a result of only the LED Lighting measure being applied, causing higher heating demands in winter. Pump energy saw increases in most buildings primarily due to the ASHP Boiler measure, which adds an additional circulation pump to the heat pump loop. However, pump energy represents a relatively small portion of the total energy, so the stock-level impacts are minimal.

Minimal differences are observed for water systems, refrigeration, and interior equipment, which see small changes in the baseline due only to minor changes in ambient air temperature that affect the operation of these systems.

Figure 9. Percentage site energy savings distribution for ComStock models with the LED Lighting + HP-RTU Standard Performance + ASHP Boiler (Package 3) applied by end use and fuel type

![Image](89126_images/image_000011_15038d8c2e5b27695fe77eba7b06664b5880a850b8c15521c1d25438c7b1cd08.png)

The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.

## 5.6  Peak Impacts

Figure 10 shows the impact of the LED Lighting + HP-RTU Standard Performance + ASHP Boiler package on seasonal peak hours compared to both the baseline and Package 2. Compared to the baseline, winter season peaks are shifted earlier in the day by about 1 hour, and shoulder season peaks are shifted earlier by less than 30 minutes. With the fuel switching of heating loads, morning electric heating now has more influence on peak load in these seasons, shifting the peak timing earlier in buildings with non-trivial heating loads. Compared to Package 2, which has a higher performance HP-RTU, the winter and shoulder peaks are slightly earlier in the day with Package 3, but the difference is minimal. The summer peak timing remained relatively unchanged between the baseline and the two upgrade packages. This is because the cooling loads that dominate summer peaks changed in magnitude with the swap out for HP-RTUs and LED Lighting, but this is not expected to shift peak timing.

Figure 10. Maximum daily peak timing by season between the baseline, LED Lighting + HP-RTU + ASHP Boiler (Package 2), and LED Lighting + HP-RTU Standard Performance + ASHP Boiler (Package 3)

![Image](89126_images/image_000012_3b7f537b67a2d186df78ccf460016d351dda4248ac3f3852d09be70872804224.png)

Figure 11 shows the impact of the LED Lighting + HP-RTU Standard Performance + ASHP Boiler package on seasonal peak intensity compared to both the baseline and Package 2. As seen in the figure, summer peaks reduced across all climate zones compared to the baseline due to the cooling and lighting savings from this upgrade package. In most climate zones, the summer peak intensity reduction for Package 2 was 2% -3% larger than for Package 3.

Winter peaks in heating-dominated climates increased due to fuel switching of the heating load. In cooling-dominated and moderate climates, the peak intensity was reduced or had minimal change. This is because heating is not as big a driver of the winter peak in these climates, so the HVAC efficiency and lighting improvements offset the added heating load. Across all climate zones, the winter peak intensity for Package 3 was up to 7% higher than Package 2 as a result of the difference in HP-RTU performance.

In shoulder seasons, the peak intensity was reduced across all climates, meaning the effects of the cooling and lighting improvements outweighed the added electric heating load. The shoulder peak intensity for Package 3 was 2% -6% higher across all climate zones compared to Package 2.

Figure 11. Maximum daily peak intensity by season between the baseline and HP-RTU Standard Performance + LED Lighting scenario

![Image](89126_images/image_000013_8607266614a095127848a2ffc3d3172d601e2274788e9a37b4c17cdb20eabad4.png)

## 5.7  Building Type Impacts

Figure 10 and Figure 11 show the impacts of the LED Lighting + HP-RTU Standard Performance + ASHP Boiler upgrade package on natural gas and electricity consumption across the building types in the stock. The building types that showed the highest natural gas savings are buildings in which RTUs or boilers are common, including retail, offices, schools, hospitals, outpatient, and warehouses. These building types were more likely to receive the HP-RTU or ASHP Boiler upgrades because of the HVAC system distributions in the baseline. Therefore, these building types resulted in large natural gas savings from switching to electric heating.

Restaurants and hotels had the lowest natural gas savings. Restaurants have large natural gas loads from gas-fired cooking and water heating equipment, so a large portion of their natural gas load is not eliminated through this upgrade package. Hotels have a relatively higher portion of packaged terminal air-conditioner systems, which are not eligible for either the HP-RTU or ASHP Boiler measure. Therefore, many of the hotel models only received the LED Lighting measure, which has a minimal effect on natural gas consumption.

Figure 12. Annual stock natural gas energy consumption by building type before and after the HPRTU Standard Performance + LED Lighting package was applied

![Image](89126_images/image_000014_d18a85141956fce0f14295360d80508d51a5ec85d2f57e1edee56f8226a71d28.png)

When looking at electricity savings by building type, some buildings see a reduction in electricity while others see an increase. Schools, hospitals, and large offices showed an increase in electricity. These larger building types are more likely to begin with boiler systems and receive the ASHP Boiler upgrade. Because this upgrade only modifies the heating system, there are no cooling efficiency improvements to offset the added electric heating load. Buildings that received the HP-RTU measure, the LED Lighting measure, or both, see cooling and lighting savings, which can often cancel out the added electric heating load and result in net electricity savings.

Figure 13. Annual stock electricity energy consumption by building type before and after the HPRTU Standard Performance + LED Lighting package was applied

![Image](89126_images/image_000015_7341248ec5ba810f3f82a9b7f3cfca0df4d112e0c8a6dcf225806d2173f59213.png)

## References

- [1] "2018 Commercial Buildings Energy Consumption Survey (CBECS)," [Online]. Available: https://www.eia.gov/consumption/commercial. [Accessed 14 November 2022].
- [2] A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar and L. Klun, "ComStock Reference Documentation: Version 1," National Renewable Energy Laboratory, Golden, CO, 2022.
- [3] "EnergyPlus Version 22.1.0 Documentation Engineering Reference," 2022. [Online]. Available: https://energyplus.net/documentation.
- [4] ASHRAE, 2015 ASHRAE Handbook HVAC Applications, 2015.
- [5] Natural Resources Canada, "Air-Source Heat Pump Sizing and Selection Guide," 2020. [Online]. Available: https://naturalresources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHP%20Sizing%20and%20Sele ction%20Guide%20(EN).pdf.
- [6] "Cambium | Energy Analysis | NREL," [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 02 September 2022].
- [7] "Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA," [Online]. Available: https://www.epa.gov/egrid. [Accessed 02 September 2022].
- [8] E. Present, P. Gagnon, E. J. H. Wilson, N. Merket, P. R. White and S. Horowitz, "Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection," in 2022 ACEEE Summer Study on Energy Efficiency in Buildings , Pacific Grove, CA, 2022.
- [9] G. Vijayakumar, ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index, Oceanside, CA, 2022.
- [10]  "Commerical Buildings Energy Consumption Survey (CBECS)," 2012. [Online]. Available: https://www.eia.gov/consumption/commercial/data/2012. [Accessed 15 November 2022].
- [11]  ASHRAE, " Achieving Zero Energy - Advanced Energy Design Guide for Small to Medium Office Buildings," ASHRAE, 2019.
- [12]  U.S. Department of Energy, "Building Envelope | Better Buildings Initiative," [Online]. Available: https://betterbuildingssolutioncenter.energy.gov/alliance/technologysolution/building-envelope. [Accessed 5 April 2023].
