{"id": "upgrade_measures|measure_pdfs/92504.pdf|34", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n|                                                                     \n\n                                                                                                                                                                                                                                              |\n|                                                                                                                                                                                                                                                                                                                     | 5.1.1                                                                                                                                                                                                                                                                                                               | Demand Flexibility Performance ................................................................................... 15                                                                                                                                                                                               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|35", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n|\n|                                                                                                                                                                                                                                                                                                                     | 5.1.2                                                                                                                                                                                                                                                                                                               | Stock Energy Impacts.....................................................................................................                                                                                                                                                                                           | 16                                                                                                                                                                                                                                                                                                                |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|36", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n|\n|                                                                               \n\n                                                                                                                                                                                                                                      | 5.1.3                                                                                                                                                                                                                                                                                                               | Stock Utility Bill Impacts ...............................................................................................                                                                                                                                                                                          | 18                                                                                                                                                                                                                                                                                                                |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|37", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n| 5.1.4                                                                                                                                                                                                                                                                                                               | Site Energy Savings Distributions ..................................................................................                                                                                                                                                                                                | 20                                                                                                                                                                                                                                                                                                                |\n| 5.2                                                                                                                                                                                                                                                                                                                 | Results from the Grid-Level Peak Load Reduction Objective ..............................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|38", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n| Results from the Grid-Level Peak Load Reduction Objective ..............................\n\n......................                                                                                                                                                                                                      | Results from the Grid-Level Peak Load Reduction Objective ....................................................                                                                                                                                                                                                      | 21                                                                                                                                                                                                                                                                                                                |\n| 5.2                                                                                                                                                                                                                                                                                                                 | 5.2.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|39", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n| Demand Flexibility Performance ...................................................................................                                                                                                                                                                                                  | 21                                                                                                                                                                                                                                                                                                                |\n| 5.2                                                                                                                                                                                                                                                                                                                 | 5.2.2                                                                                                                                                                                                                                                                                                               | Stock Energy Impacts..............................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|40", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n| Stock Energy Impacts..............................................................................\n\n.......................                                                                                                                                                                                           | 22                                                                                                                                                                                                                                                                                                                |\n|                                                                                                                                                                                                                                                                                                                     | 5.2.3                                                                                                                                                                                                                                                                                                               | Stock Utility Bill Impacts ...............................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|41", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n| 24                                                                                                                                                                                                                                                                                                                |\n| 5.3                                                                                                                                                                                                                                                                                                                 | Comparative Analysis on Different Objectives ...........................................................................                                                                                                                                                                                            | Comparative Analysis on Different Objectives ...........................................................................                                                                                                                                                                                            | 25", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|42", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n| 25                                                                                                          \n\n                                                                                                                                                                                                      |\n| 5.3                                                                                                                                                                                                                                                                                                                 | 5.3.1                                                                                                                                                                                                                                                                                                               | Demand Flexibility Performance ...................................................................................                                                                                                                                                                                                  | 25", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|43", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n|\n| 5.3                                                                                                                                                                                                                                                                                                                 | 5.3.2                                                                                                                                                                                                                                                                                                               | Stock Energy Impacts.....................................................................................................                                                                                                                                                                                           | 26                                                                                                                                                                                                                                                                                                                |\n| 5.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|44", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n|\n| 5.3                                                                                                                   \n\n                                                                                                                                                                                              | 5.3.3                                                                                                                                                                                                                                                                                                               | Stock Utility Bill Impacts ...............................................................................................                                                                                                                                                                                          | 26                                                                                                                                                                                                                                                                                                                |\n| References", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|45", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n| .................................................................................................................................................                                                                                                                                                                   | .................................................................................................................................................                                                                                                                                                                   | 28                                                                                                                                                                                                                                                                                                                |\n| Appendix ....................................................................................................................................................                                                                                                                                                       | Appendix .......................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|46", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Table of Contents\n\n| Appendix .......................................................................................................................\n\n.............................                                                                                                                                                       | Appendix ....................................................................................................................................................                                                                                                                                                       | 29                                                                                                                                                                                                                                                                                                                |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Table of Contents", "line_start": 119, "line_end": 148, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|47", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n| Figure 1. 'Truth' lighting generation distribution (0-1) from validated data and 2020 ComStock sampling results                                                                                                                                                                                                                                                                                                                           | comparison of 2017 and ............................................................................................. 4 type (for both                                                                                                                              |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Figure 2. Preval", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|48", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\nFigure 2. Preval\n\nence of building types and applicability for each building                                                                                                                                                                                                                                                                                                                                                                | scenarios) and                                                                                                                                                                                                                                                     |\n| HVAC fuel type (for thermostat control scenario)...................................................................                                                                                                                                                                                                                                                                                                                       | 5                                                                                                                                                                                                                                                                  |\n| Figure 3. Distribution of the perc", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|49", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| Figure 3. Distribution of the perc\n\nentage of mean daily peak load reduction by month compared to the                                                                                                                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                                                    |\n| baseline model, with individual building peak reduction objective .......................................                                                                                                                                                                                                                                                                                                                                 | 16                                                                                                                                                                                                                                                                 |\n| Figure 4. Comparison of annual site energy consumpti", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|50", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| Figure 4. Comparison of annual site energy consumpti\n\non                                                                                                                                                                                                                                                                                                                                                                                    | the                                                                                                                                                                                                                                                                |\n| between the ComStock baseline and Thermostat and Lighting Control for Load Shedding package scenario,                                                                                                                                                                                                                                                                                                                                     | with individual                                                                                                                                                                                                                                                    |\n| building peak reduction objective, for the whole stock (left) and appl", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|51", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| building peak reduction objective, for the whole stock (left) and appl\n\nicable buildings only                                                                                                                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                                    |\n| (right). Energy consumption is categorized both by fuel type and end use. ..........................                                                                                                                                                                                                                                                                                                                                      | 17                                                                                                                                                                                                                                                                 |\n| Figure 5. Stock annual utility bill comparison of the ComStock baseline and the Lighting", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|52", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| Figure 5. Stock annual utility bill comparison of the ComStock baseline and the Lighting\n\n Control for                                                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                    |\n| Load Shedding scenario, with individual building peak reduction objective ........................                                                                                                                                                                                                                                                                                                                                        | 18                                                                                                                                                                                                                                                                 |\n| Figure 6. Distribution of annual electricity bill savings compared to the baseline model for maximum, mean", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|53", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| Figure 6. Distribution of annual electricity bill savings compared to the baseline model for maximum, mean\n\n, and median bills, with individual building peak reduction objective (for                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                    |\n| applicable buildings) ...............................................................................................................................                                                                                                                                                                                                                                                                                     | 19                                                                                                                                                                                                                                                                 |\n| Figure 7. Percent bill savings for ComStock models with the Thermostat and Lighting", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|54", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| Figure 7. Percent bill savings for ComStock models with the Thermostat and Lighting                                         \n\n                                                                                                                                                                                                                                                                                                              | Control for Load                                                                                                                                                                                                                                                   |\n| Shedding package by fuel types, with individual building peak reduction objective                                                                                                                                                                                                                                                                                                                                                         | ............ 19                                                                                                                                                                                                                                                    |\n| Figure 8. Percent site energy savings distribution for ComStock models with applied measure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|55", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| Figure 8. Percent site energy savings distribution for ComStock models with applied measure                                                   \n\n                                                                                                                                                                                                                                                                                            | scenario by                                                                                                                                                                                                                                                        |\n| end use and fuel type, with individual building peak reduction objective .............................                                                                                                                                                                                                                                                                                                                                    | 20                                                                                                                                                                                                                                                                 |\n| Figure 9. Percent site energy savings distribution for ComStock models with the applied measure scenario", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|56", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| Figure 9. Percent site energy savings distribution for ComStock models with the applied measure scenario                                                        \n\n                                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                    |\n| by fuel type, with individual building peak reduction objective ............................................                                                                                                                                                                                                                                                                                                                              | 21 by                                                                                                                                                                                                                                                              |\n| Figure 10. Distribution of the percentage of mean daily peak load reduction during grid peak", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|57", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| Figure 10. Distribution of the percentage of mean daily peak load reduction during grid peak                                                                                      \n\n                                                                                                                                                                                                                                                        | 22                                                                                                                                                                                                                                                                 |\n| windows month compared to the baseline model, with grid peak reduction objective .........................                                                                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                    |\n| Figure 11. Comparison of annual site energy consumption between the ComStock baseline and upgrade package scenario, with grid peak reduction objective, for the whole stock", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|58", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\nFigure 11. Comparison of annual site energy consumption between the ComStock baseline and upgrade package scenario, with grid peak reduction objective, for the whole stock                         \n\n                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                    |\n| the (left) applicable buildings only (right). Energy consumption is categorized both by fuel type end use....................................................................................................................................                                                                                                                                                                                             | and and                                                                                                                                                                                                                                                            |\n| Figure 12. Stock annual utility bill comparison of the ComStock Figure 14. Distribution of the percentage of mean daily peak load baseline model, during the whole day (top) and grid peak for applicable buildings Fi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|59", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\nannual utility bill comparison of the ComStock Figure 14. Distribution of the percentage of mean daily peak load baseline model, during the whole day (top) and grid peak for applicable buildings Fi\n\ngure A-1. Site annual natural gas consumption of the ComStock census division ....................................................................................................................... building type | 23 baseline and the Lighting Control for reduction by month compared to the window (bottom), with individual .......................................................................................................... 27 baseline and the measure scenario by 29 |\n| Load Shedding scenario, with grid peak reduction objective ................................................ 13. Distribution of annual electricity bill savings compared to the baseline model for maximum,                                                                                                                                                                                                                               | 24                                                                                                                                                                                                                                                                 |\n| mean, and median bills, with grid peak reduction objective (for applicable buildings) ........", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|60", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\npeak reduction objective (for applicable buildings) ........                                                                                                                                          \n\n                                                                                                                                                                                                  |                                                                                                                                                                                                                                                                    |\n| Figure                                                                                                                                                                                                                                                                                                                                                                                                                                    | 24                                                                                                                                                                                                                                                                 |\n| building peak reduction objective (left, blue) and grid orange) ...................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|61", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\ngrid orange) ...................................................................................................................................                                                       \n\n                                                                                                                                                                                | peak reduction objective (right, 25                                                                                                                                                                                                                                |\n| 15. Comparison of annual site energy consumption between the ComStock baseline and demand                                                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                    |\n| Figure flexibility upgrade packages with different objectives", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|62", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n| (package 6 - individual building peak                                                                                                                                                                                                                              |\n| reduction objective, package 7 - grid peak reduction objective), for applicable buildings                                                                                                                                                                                                                                                                                                                                                 | only                                                                                                                                                                                                                                                               |\n| ................................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|63", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n| 26                                                                                                                                                                                                                                                                 |\n|                                                                                                                                                                                                                                                                                                                                                                                                                                           | and                                                                                                                                                                                                                                                                |\n| Figure 16. Comparison of annual electricity utility bill cost savings between the ComStock baseline demand flexibility upgrade packages with different objectives, for applicable", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|64", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\nflexibility upgrade packages with different objectives, for applicable                                                                                                                               \n\n                                                                                                                          | buildings ..... 27                                                                                                                                                                                                                                                 |\n| Figure 17. Comparison of mean electricity utility bill cost breakdowns based on cost categories                                                                                                                                                                                                                                                                                                                                           | between                                                                                                                                                                                                                                                            |\n| the ComStock baseline and demand flexibility upgrade packages with different objectives,", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|65", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|                                                                                                                                                                                                                                                                    |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and                                                                                                                                                                                                                                                                                                                                                              | by                                                                                                                                                                                                                                                                 |\n| ..........................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|66", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n| the measure scenario                                                                                                                                                                                                                                               |\n|                                                                                                                                                                                                                                                                                                                                                                                                                                           | 29                                                                                                                                                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 152, "line_end": 191, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|67", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n\n| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                                                                                                                                                                                                                                     | 30                                                            |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------|\n| building type .......................................................................................................................... Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division ....................................................................................................................... 30 |                                                               |\n| List of Tables", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 193, "line_end": 209, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|68", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n30 |                                                               |\n| List of Tables                                                 \n\n                                                                                                                                                                                                                                                                                                                          |                                                               |\n| Table ES-1. Summary of Key Modeling Specifications ............................................................................... Table ES-2. Summary of Key Results for Annual Site Energy Savings......................................................                                                                                                                               | v vi                                                          |\n| Table ES-3. Summary of Key Results for Annual Utility Bill Savings ....................................................... vi                                                                                                                                                                                                                                                            |                                                               |\n| Table ES-4. Summary of Key Results for Monthly Peak Savings ............................................................. vii", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 193, "line_end": 209, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|69", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|                                                               |\n| Table ES-4. Summary of Key Results for Monthly Peak Savings ............................................................. vii   \n\n                                                                                                                                                                                                                                                         |                                                               |\n| Table 1. Lighting Generations and Associated Technologies for Each Category.........................................                                                                                                                                                                                                                                                                     | 3                                                             |\n| Table 2. Average Building-Level Lighting Power Density (W/ft 2 ) by Lighting Generation and Building                                                                                                                                                                                                                                                                                     |                                                               |\n| Type ......................................................................................................................................... 3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 193, "line_end": 209, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|70", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|\n| Type ......................................................................................................................................... 3                                                 \n\n                                                                                                                                                                                        |                                                               |\n| Table 3. Default Options and Values for Measure Parameters .....................................................................                                                                                                                                                                                                                                                         | 6                                                             |\n| Table 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ............................                                                                                                                                                                                                                                                                         | 7                                                             |\n| Table 5. Output Variables Calculated From the Measure Application .......................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 193, "line_end": 209, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|71", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n.......................................................                                                                                                                                         \n\n                                                                                                                       | 10                                                            |\n| Table 6. Summary of Site Energy Savings From Upgrade Measure Application, With Individual                                                                                                                                                                                                                                                                                                | Building                                                      |\n| Peak Reduction Objective vs. the ComStock Baseline                                                                                                                                                                                                                                                                                                                                       | .......................................................... 17 |\n| Table 7. Summary of Site Energy Savings From Upgrade Measure Application, With Grid Peak", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 193, "line_end": 209, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|72", "text": "Thermostat and Lighting Control for Load Shedding \u2014 List of Figures\n\n|                                                               |\n| Reduction Objective vs. the ComStock Baseline ...................................................................                                                                                                                                                                                                                                                                        | 23                                                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "List of Figures", "line_start": 193, "line_end": 209, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|73", "text": "Thermostat and Lighting Control for Load Shedding \u2014 1  Technology Summary\n\nThis upgrade package couples these two building components-thermostat and lighting-with technologies focusing on demand flexibility control for load shedding. The upgrade package applies the Thermostat Control for Load Shedding and Lighting Control for Load Shedding upgrades based on the applicability criteria of each individual upgrade. A model will have all, some, or none of the upgrades applied depending on how the model's characteristics align with each upgrade's applicability criteria.\n\nFor details about each of the two technologies, reference their individual upgrade documentation: Thermostat Control for Load Shedding and Lighting Control for Load Shedding.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "1  Technology Summary", "line_start": 213, "line_end": 215, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|74", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2  ComStock Baseline Approach\n\nThe following sections provide high-level summaries of the ComStock baseline approach for thermostat and interior lighting. For more detail about how these systems are modeled in the ComStock baseline, including data sources, reference the ComStock documentation [1].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2  ComStock Baseline Approach", "line_start": 219, "line_end": 219, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|75", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2.1  HVAC/Thermostat\n\nThis measure modifies the existing model thermostat set point schedules during the daily peak demand windows (specifically on-peak and post-peak periods) only. For times outside of the event, the existing thermostat schedules in the model are unchanged. The details of the thermostat schedule in the existing ComStock models can be found in Section 4.2 'Hours of Operation and Occupancy,' which determines building hours of operation, and Section 4.8.7 'Thermostat Set Points,' which describes how thermostat set points/setbacks are applied to the schedule, in the ComStock Documentation [1].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2.1  HVAC/Thermostat", "line_start": 223, "line_end": 223, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|76", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2.2  Interior Lighting\n\nThis measure modifies the existing model (interior) lighting schedules during the daily peak demand windows (specifically on-peak periods) only. For times outside of the event, the existing lighting schedules in the model are unchanged. The details of the lighting schedules, technology, and power in the existing ComStock models can be found in Section 4.2 'Hours of Operation and Occupancy' and Section 4.5.1 'Interior Lighting' in the ComStock Documentation [1] for default schedules, and Section 3.3.4 'Interior Lighting Schedule Magnitude Variability' in the End-Use Load Profiles project report [2] for base-to-peak variation applied to the default lighting schedules.\n\nComStock interior lighting is determined by a lighting technology generation approach, with each generation representing a collection of lighting technologies typically installed during a given time period. ComStock assumes four categories of lighting: general (overhead lighting), task (lights focused on specific areas), supplemental (additional lighting), and wall wash (illuminates vertical surfaces). The lighting technologies used in each category across the ComStock lighting generations are listed in Table 1. Generations 4-8 represent varying efficacy levels of LEDs, with Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2.2  Interior Lighting", "line_start": 227, "line_end": 229, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|77", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2.2  Interior Lighting\n\nin Table 1. Generations 4-8 represent varying efficacy levels of LEDs, with Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.\n\nTable 1. Lighting Generations and Associated Technologies for Each Category", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2.2  Interior Lighting", "line_start": 231, "line_end": 231, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|78", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2.2  Interior Lighting\n\nwith Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.\n\nTable 1. Lighting Generations and Associated Technologies for Each Category\n\n| Lighting Generation   | General Lighting Technology   | General Lighting (High Bay) Technology   | Task Lighting Technology   | Supplemental Lighting Technology   | Wall Wash Lighting Technology   |\n|-----------------------|-------------------------------|------------------------------------------|----------------------------|------------------------------------|---------------------------------|\n| Gen 1                 | T12 linear fluorescent        | High-intensity discharge mercury vapor   | Incandescent A- shape      | Incandescent decorative            | Incandescent decorative         |\n| Gen 2                 | T8 linear fluorescent         | High-intensity discharge metal halide    | Halogen A-shape            | Halogen decorative                 | Halogen decorative              |\n| Gen 3                 | T5 linear fluorescent         | High-intensity discharge metal halide    | Compact fluorescent screw  | Compact fluorescent pin            | Compact fluorescent pin         |\n| Gen 4-8               | LED linear                    | LED high bay luminaire                   | LED general purpose        | LED decorative                     | LED directional                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2.2  Interior Lighting", "line_start": 233, "line_end": 238, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|79", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2.2  Interior Lighting\n\nGen 4-8               | LED linear                    | LED high bay luminaire                   | LED general purpose        | LED decorative                     | LED directional                 |\n\nComStock uses a similar approach to the ASHRAE 90.1 Lighting Subcommittee for determining the lighting power density allowance for a given space type. Table 2 provides the average installed building-level lighting power densities in ComStock by building type and lighting generation.\n\nTable 2. Average Building-Level Lighting Power Density (W/ft 2 ) by Lighting Generation and Building Type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2.2  Interior Lighting", "line_start": 240, "line_end": 242, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|80", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2.2  Interior Lighting\n\nlighting power densities in ComStock by building type and lighting generation.\n\nTable 2. Average Building-Level Lighting Power Density (W/ft 2 ) by Lighting Generation and Building Type\n\n| Building Type            |   Gen 1 |   Gen 2 |   Gen 3 |   Gen 4 |   Gen 5 |\n|--------------------------|---------|---------|---------|---------|---------|\n| full_service_restaurant  |    1.51 |    0.96 |    0.45 |    0.43 |    0.39 |\n| hospital                 |    1.59 |    1.07 |    0.63 |    0.58 |    0.52 |\n| large_hotel              |    1.31 |    0.80 |    0.29 |    0.23 |    0.21 |\n| large_office             |    1.18 |    0.80 |    0.50 |    0.53 |    0.47 |\n| medium_office            |    1.18 |    0.80 |    0.50 |    0.53 |    0.47 |\n| outpatient               |    1.27 |    0.85 |    0.53 |    0.52 |    0.47 |\n| primary_school           |    0.73 |    0.56 |    0.48 |    0.47 |    0.42 |\n| quick_service_restaurant |    1.73 |    1.11 |    0.56 |    0.52 |    0.47 |\n| retail                   |    1.17 |    0.75 |    0.54 |    0.47 |    0.42 |\n| secondary_school         |    0.88 |    0.58 |    0.48 |    0.45 |    0.40 |\n| small_hotel              |    1.08 |    0.63 |    0.28 |    0.25 |    0.22 |\n| small_office             |    1.18 |    0.79 |    0.50 |    0.52 |    0.47 |\n| strip_mall               |    1.59 |    1.07 |    0.65 |    0.64 |    0.59 |\n| warehouse                |    0.83 |    0.40 |    0.39 |    0.30 |    0.27 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2.2  Interior Lighting", "line_start": 244, "line_end": 259, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|81", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2.2  Interior Lighting\n\n|    0.79 |    0.50 |    0.52 |    0.47 |\n| strip_mall               |    1.59 |    1.07 |    0.65 |    0.64 |    0.59 |\n| warehouse                |    0.83 |    0.40 |    0.39 |    0.30 |    0.27 |\n\nSpecifically, the lighting generations and corresponding lighting power densities were assigned to each building model during the sampling process, based on a validated distribution data (Figure 1), and introduced uncertainty representing realistic installation trends of different generations and impact of building sizes. Default interior lighting schedules come from the OpenStudio-standards U.S. Department of Energy prototype building models [3]. The schedules are then adjusted with variational base-to-peak ratios to incorporate impact from characteristics such as building types and operating hours.\n\nFigure 1. 'Truth' lighting generation distribution (0-1) from validated data and comparison of 2017 and 2020 ComStock sampling results\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000002_ffc6129323e2c96949de6c85dd4a39ce88f584367e5e3bd6c240e395914de716.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2.2  Interior Lighting", "line_start": 261, "line_end": 268, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|82", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2.2  Interior Lighting\n\nsource: 92504_images/image_000002_ffc6129323e2c96949de6c85dd4a39ce88f584367e5e3bd6c240e395914de716.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Stacked bar chart of the modeled share of eight lighting generations across eight stock vintages, from Truth 2015 through Truth 2035, with the 2017 and 2020 truth-versus-sampling pairs boxed](92504_images/image_000002_ffc6129323e2c96949de6c85dd4a39ce88f584367e5e3bd6c240e395914de716.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2.2  Interior Lighting", "line_start": 270, "line_end": 270, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|83", "text": "Thermostat and Lighting Control for Load Shedding \u2014 2.2  Interior Lighting\n\nvintages, from Truth 2015 through Truth 2035, with the 2017 and 2020 truth-versus-sampling pairs boxed](92504_images/image_000002_ffc6129323e2c96949de6c85dd4a39ce88f584367e5e3bd6c240e395914de716.png)\n\nFigure 1 is a stacked bar chart of the fraction of lighting stock belonging to each lighting generation. Eight columns run left to right: Truth 2015, Truth 2017, Sampling 2017, Truth 2020, Sampling 2020, Truth 2025, Truth 2030 and Truth 2035. A black rectangle is drawn around the four middle columns (Truth 2017, Sampling 2017, Truth 2020, Sampling 2020), where sampled shares can be compared against truth data. Every segment carries a printed label and every column sums to 1.000. Reading each column bottom to top over the series gen1_t12_incandescent, gen2_t8_halogen, gen3_t5_cfl, gen4_led, gen5_led, gen6_led, gen7_led, gen8_led: Truth 2015 = 0.215, 0.660, 0.065, 0.060; Truth 2017 = 0.159, 0.488, 0.048, 0.274, 0.030; Sampling 2017 = 0.187, 0.480, 0.046, 0.264, 0.023; Truth 2020 = 0.121, 0.371, 0.037, 0.330, 0.141; Sampling 2020 = 0.081, 0.370, 0.038, 0.336, 0.175; Truth 2025 = 0.059, 0.181, 0.018, 0.371, 0.334, 0.037; Truth 2030 = 0.025, 0.077, 0.008, 0.267, 0.401, 0.134, 0.089; Truth 2035 = 0.015, 0.046, 0.005, 0.093, 0.187, 0.374, 0.187, 0.093. The three pre-LED generations fall from 94% of the stock in 2015 to 6.6% by 2035, and generations 6 through 8 appear only from 2025 onward.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "2.2  Interior Lighting", "line_start": 272, "line_end": 272, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|84", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3  Modeling Approach\n\nThe following sections summarize the applicability and modeling approaches for the Thermostat Control for Load Shedding and Lighting Control for Load Shedding upgrades included in this upgrade package. For more detailed descriptions of each individual measure, reference the individual upgrade documentations.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3  Modeling Approach", "line_start": 276, "line_end": 276, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|85", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.1  Applicability\n\nThe two upgrades share the same building types-office buildings (small, medium, and large), warehouses, and schools (primary and secondary). However, while the lighting control upgrade assumes all the lighting systems in the applicable buildings are controllable for the measure to be applied (some existing old lighting systems may require additional retrofitting/controls to implement the measure), the thermostat control measure will only affect thermostats associated with electric HVAC equipment in a building, as shown in Figure 2. Overall, the package is applicable to 67.26% of the stock floor area.\n\nFigure 2. Prevalence of building types and applicability for each building type (for both scenarios) and HVAC fuel type (for thermostat control scenario)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000003_340cc162dae2f8359d97324d76bf4c5e5eb01d8f6ad9ac269c1c98231742601a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two-panel horizontal bar chart of measure applicability: left panel gives each building type's share of stock floor area, right panel splits each building type's own area into heating-and-cooling, cooling-only and not-applicable fractions](92504_images/image_000003_340cc162dae2f8359d97324d76bf4c5e5eb01d8f6ad9ac269c1c98231742601a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.1  Applicability", "line_start": 280, "line_end": 289, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|86", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.1  Applicability\n\neach building type's own area into heating-and-cooling, cooling-only and not-applicable fractions](92504_images/image_000003_340cc162dae2f8359d97324d76bf4c5e5eb01d8f6ad9ac269c1c98231742601a.png)\n\nFigure 2 has two horizontal bar panels sharing 14 ComStock building-type rows. The left panel, 'Percent of Stock Floor Area', colors a row green when applicable and grey when not: Full Service Restaurant 1.52, Hospital 3.79, Large Hotel 5.66, Large Office 8.54, Medium Office 6.42, Outpatient 2.91, Primary School 8.72, Quick Service Restaurant 0.48, Retail Standalone 8.57, Retail Stripmall 8.10, Secondary School 8.84, Small Hotel 0.98, Small Office 6.77, Warehouse 28.71. The 14 rows sum to 100.01 and the six green rows (Large Office, Medium Office, Primary School, Secondary School, Small Office, Warehouse) sum to exactly 68.00, the lighting-measure applicability quoted in Table ES-1. The right panel, 'Applicability Percent of Building Type Area', splits each type's own floor area into orange (thermostat control on heating and cooling), blue (cooling only) and grey: Full Service Restaurant 35.26/64.40, Large Hotel 51.93/48.07, Large Office 37.70/62.30, Medium Office 40.80/59.20, Outpatient 40.29/59.71, Primary School 27.00/73.00, Retail Standalone 38.27/61.13, Retail Stripmall 30.06/69.94, Secondary School 20.16/79.78, Small Hotel 74.96/24.59, Small Office 42.74/57.17, Warehouse 33.44/63.98 plus 2.58 grey, Hospital roughly 5.9/94.15. Weighting the orange fractions by floor area gives 67.24%, matching Table ES-1's 67.26%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.1  Applicability", "line_start": 291, "line_end": 291, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|87", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.1  Applicability\n\nHotel 74.96/24.59, Small Office 42.74/57.17, Warehouse 33.44/63.98 plus 2.58 grey, Hospital roughly 5.9/94.15. Weighting the orange fractions by floor area gives 67.24%, matching Table ES-1's 67.26%.\n\nBoth upgrade measures will identify the building types for each ComStock baseline model, with the same building type applicability criteria. If the building type passes the applicability check, the thermostat control measure will then extract all the thermostats of the model and check the fuel sources of associated HVAC systems. The measure will identify and adjust the temperature set point schedules of the thermostats controlling electric heating systems or electric cooling systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.1  Applicability", "line_start": 293, "line_end": 293, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|88", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.2.1 Determining Dispatch Windows for Demand Flexibility\n\nBy applying the method 'Dispatch Schedule Generation' described in End Use Savings Shapes Measure Documentation: Dispatch Schedule Generation for Demand Flexibility Measures, a daily load dispatch schedule is generated based on the demand flexibility objective.\n\nWhen the objective is individual building peak load reduction, the daily dispatch windows correspond to the daily peak building loads. When the objective is grid-level peak load reduction, the daily dispatch windows correspond to the daily grid peak loads extracted from the Cambium load data [4].\n\nThe schedule will then be used as the input of both upgrades to determine the periods when lighting level and thermostat set points should be adjusted. Specifications of parameters for generating the peak schedule are defined in detail in the supplemental documentation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.2.1 Determining Dispatch Windows for Demand Flexibility", "line_start": 299, "line_end": 303, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|89", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.2.2  Thermostat Control\n\nThe Thermostat Control for Load Shedding upgrade applies heating and cooling temperature set point offsets (setbacks) on applicable thermostats in models to reduce the heating and cooling load during the peak windows. Following every peak window, the upgrade applies a rebound period for set points to ramp back to the original values, to mitigate the rebound (snapback) effect. This gradual restoration of the set point reduces the potential of creating a new peak load with immediate restoration, which was observed in simulation tests applying thermostat adjustment for peak demand periods.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.2.2  Thermostat Control", "line_start": 307, "line_end": 307, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|90", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.2.3 Lighting Control\n\nThe Lighting Control for Load Shedding upgrade applies lighting dimming control to reduce the lighting load during the peak windows. After the peak window, the lighting levels resume to the values following the original schedules.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.2.3 Lighting Control", "line_start": 311, "line_end": 311, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|91", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.2.4 Input Parameters\n\nThe default input parameters for the upgrades in this package are summarized in Table 3.\n\nTable 3. Default Options and Values for Measure Parameters", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.2.4 Input Parameters", "line_start": 315, "line_end": 317, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|92", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.2.4 Input Parameters\n\ndefault input parameters for the upgrades in this package are summarized in Table 3.\n\nTable 3. Default Options and Values for Measure Parameters\n\n| Parameter                              | Thermostat Control for Load Shedding           | Lighting Control for Load Shedding                |\n|----------------------------------------|------------------------------------------------|---------------------------------------------------|\n| Objective                              | Peak load reduction / Grid peak load reduction | Peak load reduction / Grid peak load reduction    |\n| Load prediction method                 | Perfect prediction (full baseline simulation)  | Perfect prediction (full baseline simulation)     |\n| Peak window determination method       | Centered with peak                             | Centered with peak                                |\n| Length of peak window                  | 4 hours                                        | 4 hours                                           |\n| Control actions during peak window     | \u00b12\u00b0C                                           | 30% reduced                                       |\n| Lighting adjustment method             | N/A                                            | Absolute percentage change (compared to fully ON) |\n| Length of rebound control (thermostat) | 2 hours                                        | N/A                                               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.2.4 Input Parameters", "line_start": 319, "line_end": 327, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|93", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.3  Utility Bills\n\nComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [1]. Summary statistics from this implementation are shown in Table 4. Note that ComStock does not currently estimate utility bills for district heating and cooling.\n\nTable 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type                | Minimum Price ($)        | Average Price ($)        | Maximum Price ($)   |\n|--------------------------|--------------------------|--------------------------|---------------------|\n| $0.007/kBtu ($0.7/therm) | $0.012/KBtu ($1.2/therm) | $0.048/kBtu ($4.8/therm) | Natural gas         |\n| $0.022/kBtu              | $0.032/kBtu              | $0.052/kBtu              | Propane             |\n| $0.027/kBtu              | $0.033/kBtu              | $0.036/kBtu              | Fuel oil            |\n| $0.003/kBtu ($0.01/kWh)  | $0.035/kBtu ($0.12/kWh)  | $3.530/kBtu ($12.04/kWh) | Electricity         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.3  Utility Bills", "line_start": 331, "line_end": 340, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|94", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.3  Utility Bills\n\n| $0.033/kBtu              | $0.036/kBtu              | Fuel oil            |\n| $0.003/kBtu ($0.01/kWh)  | $0.035/kBtu ($0.12/kWh)  | $3.530/kBtu ($12.04/kWh) | Electricity         |\n\nNatural gas bills are estimated using 2022 EIA averages by state. 2022 EIA natural gas prices (commercial price) and EIA heat content of natural gas delivered to consumers are used to create an energy price in dollars per thousand Btu [5].\n\nPropane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 distillate prices by sales type, EIA residential weekly heating oil and propane prices (OctoberMarch), and EIA assumed heat content for these fuels are used to create an energy price in dollars per thousand Btu [6]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings, where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD) average pricing is used. For states where PADDlevel pricing is not available, national average pricing is used.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.3  Utility Bills", "line_start": 342, "line_end": 344, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|95", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.3  Utility Bills\n\nused directly. For other states, Petroleum Administration for Defense District (PADD) average pricing is used. For states where PADDlevel pricing is not available, national average pricing is used.\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [7]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, and ratches. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars.\n\nURDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.3  Utility Bills", "line_start": 346, "line_end": 348, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|96", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.3  Utility Bills\n\nattempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing noncommercial rates, rates with non-building-load keywords (e.g., security light, irrigation, snow, cotton gin), rates where the load profile does not follow any potential minimum/maximum demand or energy consumption qualifiers, and rates that cause suspiciously low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form 861 average prices based on the state each model is located in [8]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.3  Utility Bills", "line_start": 350, "line_end": 352, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|97", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.4  Limitations and Concerns\n\n- This measure is less mature compared to conventional upgrades, which are easily implemented through established contractor services and market practices. On one hand, the proposed control strategies build on straightforward extensions of existing temperature setbacks and lighting controls, suggesting a relatively low barrier to implementation once controllable and dimmable systems are in place. On the other hand, the methodology relies heavily on load prediction, and the modeled performance is likely to exceed what can be achieved in current real-world applications. Furthermore, practical barriers remain for novel HVAC and lighting controls, particularly those that are modelor predictive-based, including occupant acceptance, integration complexity, and the absence of standardized contractual frameworks between utilities, building owners, and aggregators. Together, these factors indicate that while the measure appears simple in theory, its real-world deployment can be complex.\n- There are many possible estimation functions and reduction strategies that could be implemented, and this study chooses a single set of parameters that we consider to be reasonable and generalizable, but these choices will have an impact on results. First, this measure relies on the user-provided inputs of dispatch schedule, for which several options are developed and provided in the 'Dispatch Schedule", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.4  Limitations and Concerns", "line_start": 356, "line_end": 358, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|98", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.4  Limitations and Concerns\n\nchoices will have an impact on results. First, this measure relies on the user-provided inputs of dispatch schedule, for which several options are developed and provided in the 'Dispatch Schedule\n\n Generation' method. Different options yield distinctive dispatch time windows: perfect match to daily peak load (perfect prediction), a mimic of advanced application with uncertainty (bin sampling), or fixed dispatch schedules by season and region (fixed schedule). The differences in performance of different options and the limitations and concerns of the dispatch window generation method described in End Use Savings Shapes Measure Documentation: Dispatch Schedule Generation for Demand Flexibility Measures also apply to the implementation of this measure. For example, the objective function of generating daily dispatch windows could vary depending on measure, such as utility cost savings. The input parameters of a selected dispatch schedule generation method also play a significant role in the performance, such as dimming percentage value and length of peak window, and the impact may vary depending on building properties and weather conditions. We applied simple parametric analysis on the input parameters to justify the selection of default values, but detailed fine-tuning and other practical considerations are needed to determine the best parameter set(s).\n- The current scope of applicable building types is limited to offices, schools, and warehouses, with a simplified control strategy-uniform relative change throughout the building. As discussed in Section 3.1, different bui", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.4  Limitations and Concerns", "line_start": 356, "line_end": 358, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|99", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.4  Limitations and Concerns\n\nbuilding types is limited to offices, schools, and warehouses, with a simplified control strategy-uniform relative change throughout the building. As discussed in Section 3.1, different bui\n\nlding types can have different practical concerns when applying demand flexibility strategies. For example, lighting controls in warehouses could have minimal impact on occupants if the warehouse has low occupancy, while the occupancy distributions in schools are much more complicated and dynamic, and the ranges of acceptable visual environment vary depending on the functions of spaces and real-time occupancy status. Such distinctions require careful and comprehensive research to transform the proposed strategy into practical applications, such as integration with occupancy sensor-based control (e.g., prioritizing comfort criterion in occupied space and turning lights off in unoccupied area). We have chosen applicability of building types with assumed dimming in all contained space types, and", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.4  Limitations and Concerns", "line_start": 356, "line_end": 358, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|100", "text": "Thermostat and Lighting Control for Load Shedding \u2014 3.4  Limitations and Concerns\n\nprioritizing comfort criterion in occupied space and turning lights off in unoccupied area). We have chosen applicability of building types with assumed dimming in all contained space types, and\n\n- upgraded lighting technology to make demand flexibility control possible and generalizable, which at this time is subjective due to a lack of technical references and standardizations (in stock level).\n- This measure uses individual building-level daily peak load reduction or grid-level peak reduction as the objective function. There are many other objective functions that have different, possibly conflicting goals, such as eco-friendly goals, grid-level operating cost reductions, and building-level utility bill reductions. We plan to add the objective of utility bill cost reduction in the future to align the demand control of buildings with the grid demand management strategy through the medium of utility rates.\n- We do not limit the number of days (events), and we fix the duration of daily dispatch window for demand response control, as we are investigating the maximum potential of applying demand flexibility measures in the stock level. However, actual implementation of demand flexibility strategy may be far less frequent than daily, such as 10-15 events per season in typical demand response programs, which would impact results.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "3.4  Limitations and Concerns", "line_start": 360, "line_end": 362, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|101", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\nTable 5 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the Thermostat and Lighting Control for Load Shedding upgrade package applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 366, "line_end": 368, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|102", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated From the Measure Application\n\n| Variable Name             | Description                                               |\n|---------------------------|-----------------------------------------------------------|\n| minimum_daily_peak_jan_kw | Minimum of daily electric peak loads (in kW) in January   |\n| minimum_daily_peak_feb_kw | Minimum of daily electric peak loads (in kW) in February  |\n| minimum_daily_peak_mar_kw | Minimum of daily electric peak loads (in kW) in March     |\n| minimum_daily_peak_apr_kw | Minimum of daily electric peak loads (in kW) in April     |\n| minimum_daily_peak_may_kw | Minimum of daily electric peak loads (in kW) in May       |\n| minimum_daily_peak_jun_kw | Minimum of daily electric peak loads (in kW) in June      |\n| minimum_daily_peak_jul_kw | Minimum of daily electric peak loads (in kW) in July      |\n| minimum_daily_peak_aug_kw | Minimum of daily electric peak loads (in kW) in August    |\n| minimum_daily_peak_sep_kw | Minimum of daily electric peak loads (in kW) in September |\n| minimum_daily_peak_oct_kw | Minimum of daily electric peak loads (in kW) in October   |\n| minimum_daily_peak_nov_kw | Minimum of daily electric peak loads (in kW) in November  |\n| minimum_daily_peak_dec_kw | Minimum of daily electric peak loads (in kW) in December  |\n| maximum_daily_peak_feb_kw | Maximum of daily electric peak loads (in kW) in           |\n|                           | February", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 370, "line_end": 397, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|103", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\nof daily electric peak loads (in kW) in December  |\n| maximum_daily_peak_feb_kw | Maximum of daily electric peak loads (in kW) in           |\n|                           | February            \n\n                                      |\n| maximum_daily_peak_apr_kw | Maximum of daily electric peak loads (in kW) in April     |\n| maximum_daily_peak_may_kw | Maximum of daily electric peak loads (in kW) in May       |\n| maximum_daily_peak_jun_kw | Maximum of daily electric peak loads (in kW) in June      |\n| maximum_daily_peak_jul_kw | Maximum of daily electric peak loads (in kW) in July      |\n| maximum_daily_peak_aug_kw | Maximum of daily electric peak loads (in kW) in August    |\n| maximum_daily_peak_sep_kw | Maximum of daily electric peak loads (in kW) in September |\n| maximum_daily_peak_oct_kw | Maximum of daily electric peak loads (in kW) in October   |\n| maximum_daily_peak_nov_kw | Maximum of daily electric peak loads (in kW) in November  |\n| maximum_daily_peak_dec_kw | Maximum of daily electric peak loads (in kW) in December  |\n| median_daily_peak_jan_kw  | Median of daily electric peak loads (in kW) in January    |\n| median_daily_peak_feb_kw  | Median of daily electric peak loads (in kW) in February   |\n| median_daily_peak_mar_kw  | Median of daily electric peak loads (in kW) in March      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 370, "line_end": 397, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|104", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\nkW) in January    |\n| median_daily_peak_feb_kw  | Median of daily electric peak loads (in kW) in February   |\n| median_daily_peak_mar_kw  | Median of daily electric peak loads (in kW) in March      |\n\n| Variable Name                      | Description                                                              |\n|------------------------------------|--------------------------------------------------------------------------|\n| median_daily_peak_apr_kw           | Median of daily electric peak loads (in kW) in April                     |\n| median_daily_peak_may_kw           | Median of daily electric peak loads (in kW) in May                       |\n| median_daily_peak_jun_kw           | Median of daily electric peak loads (in kW) in June                      |\n| median_daily_peak_jul_kw           | Median of daily electric peak loads (in kW) in July                      |\n| median_daily_peak_aug_kw           | Median of daily electric peak loads (in kW) in August                    |\n| median_daily_peak_sep_kw           | Median of daily electric peak loads (in kW) in September                 |\n| median_daily_peak_oct_kw           | Median of daily electric peak loads (in kW) in October                   |\n| median_daily_peak_nov_kw           | Median of daily electric peak loads (in kW) in November                  |\n| median_daily_peak_dec_kw           | Median of daily electric peak loads (in kW) in December                  |\n| mean_daily_peak_jan_kw             | Mean of daily electric peak loads (in kW) in January                     |\n| mean_daily_peak_feb_kw", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 399, "line_end": 430, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|105", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\npeak loads (in kW) in December                  |\n| mean_daily_peak_jan_kw             | Mean of daily electric peak loads (in kW) in January                     |\n| mean_daily_peak_feb_kw        \n\n     | Mean of daily electric peak loads (in kW) in February                    |\n| mean_daily_peak_mar_kw             | Mean of daily electric peak loads (in kW) in March                       |\n| mean_daily_peak_apr_kw             | Mean of daily electric peak loads (in kW) in April                       |\n| mean_daily_peak_may_kw             | Mean of daily electric peak loads (in kW) in May                         |\n| mean_daily_peak_jun_kw             | Mean of daily electric peak loads (in kW) in June                        |\n| mean_daily_peak_jul_kw             | Mean of daily electric peak loads (in kW) in July                        |\n| mean_daily_peak_aug_kw             | Mean of daily electric peak loads (in kW) in August                      |\n| mean_daily_peak_sep_kw             | Mean of daily electric peak loads (in kW) in September                   |\n| mean_daily_peak_oct_kw             | Mean of daily electric peak loads (in kW) in October                     |\n| mean_daily_peak_nov_kw             | Mean of daily electric peak loads (in kW) in November                    |\n| mean_daily_peak_dec_kw             | Mean of daily electric peak loads (in kW) in December                    |\n| mean_daily_peak_grid_window_jan_kw | Mean hourly daily electric load peak during grid peak window in January  |\n| mean_daily_peak_grid_window_feb_kw | Mean hourly daily electri", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 399, "line_end": 430, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|106", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\n|\n| mean_daily_peak_grid_window_jan_kw | Mean hourly daily electric load peak during grid peak window in January  |\n| mean_daily_peak_grid_window_feb_kw | Mean hourly daily electri\n\nc load peak during grid peak window in February |\n| mean_daily_peak_grid_window_mar_kw | Mean hourly daily electric load peak during grid peak window in March    |\n| mean_daily_peak_grid_window_apr_kw | Mean hourly daily electric load peak during grid peak window in April    |\n| mean_daily_peak_grid_window_may_kw | Mean hourly daily electric load peak during grid peak window in May      |\n| mean_daily_peak_grid_window_jun_kw | Mean hourly daily electric load peak during grid peak window in June     |\n| mean_daily_peak_grid_window_jul_kw | Mean hourly daily electric load peak during grid peak window in July     |\n|                                    | Mean hourly daily electric load peak during grid peak window in August   |\n| mean_daily_peak_grid_window_aug_kw |                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 399, "line_end": 430, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|107", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\n| Mean hourly daily electric load peak during grid peak window in August   |\n| mean_daily_peak_grid_window_aug_kw |                                                                          |\n\n| Variable Name                      | Description                                                               |\n|------------------------------------|---------------------------------------------------------------------------|\n| mean_daily_peak_grid_window_sep_kw | Mean hourly daily electric load peak during grid peak window in September |\n| mean_daily_peak_grid_window_oct_kw | Mean hourly daily electric load peak during grid peak window in October   |\n| mean_daily_peak_grid_window_nov_kw | Mean hourly daily electric load peak during grid peak window in November  |\n| mean_daily_peak_grid_window_dec_kw | Mean hourly daily electric load peak during grid peak window in December  |\n| q_1_daily_peak_jan_kw              | First quartile of daily electric peak loads (in kW) in January            |\n| q_1_daily_peak_feb_kw              | First quartile of daily electric peak loads (in kW) in February           |\n| q_1_daily_peak_mar_kw              | First quartile of daily electric peak loads (in kW) in March              |\n| q_1_daily_peak_apr_kw              | First quartile of daily electric peak loads (in kW) in April              |\n| q_1_daily_peak_may_kw              | First quartile of daily electric peak loads (in kW) in May                |\n| q_1_daily_peak_jun_kw              | First quartile of daily electric peak loads (in kW) in June               |\n| q_1_daily_peak_jul", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 432, "line_end": 460, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|108", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\nof daily electric peak loads (in kW) in May                |\n| q_1_daily_peak_jun_kw              | First quartile of daily electric peak loads (in kW) in June               |\n| q_1_daily_peak_jul\n\n_kw              | First quartile of daily electric peak loads (in kW) in July               |\n| q_1_daily_peak_aug_kw              | First quartile of daily electric peak loads (in kW) in August             |\n| q_1_daily_peak_sep_kw              | First quartile of daily electric peak loads (in kW) in September          |\n| q_1_daily_peak_oct_kw              | First quartile of daily electric peak loads (in kW) in October            |\n| q_1_daily_peak_nov_kw              | First quartile of daily electric peak loads (in kW) in November           |\n| q_1_daily_peak_dec_kw              | First quartile of daily electric peak loads (in kW) in December           |\n| q_3_daily_peak_jan_kw              | Third quartile of daily electric peak loads (in kW) in January            |\n| q_3_daily_peak_feb_kw              | Third quartile of daily electric peak loads (in kW) in February           |\n| q_3_daily_peak_mar_kw              | Third quartile of daily electric peak loads (in kW) in March              |\n| q_3_daily_peak_apr_kw              | Third quartile of daily electric peak loads (in kW) in April              |\n| q_3_daily_peak_may_kw              | Third quartile of daily electric peak loads (in kW) in May                |\n| q_3_daily_peak_jun_kw              | Third quartile of daily electric peak loads (in kW) in June               |\n| q_3_daily_peak_jul_kw              | T", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 432, "line_end": 460, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|109", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\npeak loads (in kW) in May                |\n| q_3_daily_peak_jun_kw              | Third quartile of daily electric peak loads (in kW) in June               |\n| q_3_daily_peak_jul_kw              | T\n\nhird quartile of daily electric peak loads (in kW) in July               |\n| q_3_daily_peak_aug_kw              | Third quartile of daily electric peak loads (in kW) in August             |\n| q_3_daily_peak_sep_kw              | Third quartile of daily electric peak loads (in kW) in September          |\n| q_3_daily_peak_oct_kw              | Third quartile of daily electric peak loads (in kW) in October            |\n| q_3_daily_peak_nov_kw              | Third quartile of daily electric peak loads (in kW) in November           |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 432, "line_end": 460, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|110", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\n| Third quartile of daily electric peak loads (in kW) in October            |\n| q_3_daily_peak_nov_kw              | Third quartile of daily electric peak loads (in kW) in November           |\n\n| Variable Name                                          | Description                                                                          |\n|--------------------------------------------------------|--------------------------------------------------------------------------------------|\n| q_3_daily_peak_dec_kw                                  | Third quartile of daily electric peak loads (in kW) in December                      |\n| median_daily_peak_timing_jan_hour                      | Median hour of daily electric peak loads in January                                  |\n| median_daily_peak_timing_feb_hour                      | Median hour of daily electric peak loads in February                                 |\n| median_daily_peak_timing_mar_hour                      | Median hour of daily electric peak loads in March                                    |\n| median_daily_peak_timing_apr_hour                      | Median hour of daily electric peak loads in April                                    |\n| median_daily_peak_timing_may_hour                      | Median hour of daily electric peak loads in May                                      |\n| median_daily_peak_timing_jun_hour                      | Median hour of daily electric peak loads in June                                     |\n| median_daily_peak_timing_jul_hour                      | Median hour of daily electr", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 462, "line_end": 493, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|111", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\n| Median hour of daily electric peak loads in June                                     |\n| median_daily_peak_timing_jul_hour                      | Median hour of daily electr\n\nic peak loads in July                                     |\n| median_daily_peak_timing_aug_hour                      | Median hour of daily electric peak loads in August                                   |\n| median_daily_peak_timing_sep_hour                      | Median hour of daily electric peak loads in September                                |\n| median_daily_peak_timing_oct_hour                      | Median hour of daily electric peak loads in October                                  |\n| median_daily_peak_timing_nov_hour                      | Median hour of daily electric peak loads in November                                 |\n| median_daily_peak_timing_dec_hour                      | Median hour of daily electric peak loads in December                                 |\n| total_electricity_use_jan_kwh                          | Total electricity energy consumption in January                                      |\n| total_electricity_use_feb_kwh                          | Total electricity energy consumption in February                                     |\n| total_electricity_use_mar_kwh                          | Total electricity energy consumption in March                                        |\n| total_electricity_use_apr_kwh                          | Total electricity energy consumption in April                                        |\n| total_electricity_use_ma", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 462, "line_end": 493, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|112", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\n|\n| total_electricity_use_apr_kwh                          | Total electricity energy consumption in April                                        |\n| total_electricity_use_ma\n\ny_kwh                          | Total electricity energy consumption in May                                          |\n| total_electricity_use_jun_kwh                          | Total electricity energy consumption in June                                         |\n| total_electricity_use_jul_kwh                          | Total electricity energy consumption in July                                         |\n| total_electricity_use_aug_kwh                          | Total electricity energy consumption in August                                       |\n| total_electricity_use_sep_kwh                          | Total electricity energy consumption in September                                    |\n| total_electricity_use_oct_kwh                          | Total electricity energy consumption in October                                      |\n| total_electricity_use_nov_kwh                          | Total electricity energy consumption in November                                     |\n| total_electricity_use_dec_kwh                          | Total electricity energy consumption in December                                     |\n| average_of_top_ten_highest_peaks_timi ng_shoulder_hour | Average hour of top 10 highest daily electric peak loads during shoulder season      |\n| average_of_top_ten_highest_peaks_timi ng_summer_hour   | Average hour of top 10 highest daily electric peak lo", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 462, "line_end": 493, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|113", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\nAverage hour of top 10 highest daily electric peak loads during shoulder season      |\n| average_of_top_ten_highest_peaks_timi ng_summer_hour   | Average hour of top 10 highest daily electric peak lo\n\nads during summer season        |\n| average_of_top_ten_highest_peaks_timi ng_winter_hour   | Average hour of top 10 highest daily electric peak loads during winter season        |\n| average_of_top_ten_highest_peaks_use _shoulder_kw      | Average peak load of top 10 highest daily electric peak loads during shoulder season |\n| average_of_top_ten_highest_peaks_use _summer_kw        | Average peak load of top 10 highest daily electric peak loads during summer season   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 462, "line_end": 493, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|114", "text": "Thermostat and Lighting Control for Load Shedding \u2014 4  Output Variables\n\ndaily electric peak loads during shoulder season |\n| average_of_top_ten_highest_peaks_use _summer_kw        | Average peak load of top 10 highest daily electric peak loads during summer season   |\n\n| Variable Name                                              | Description                                                                         |\n|------------------------------------------------------------|-------------------------------------------------------------------------------------|\n| average_of_top_ten_highest_peaks_use _winter_kw            | Average peak load of top 10 highest daily electric peak loads during winter season  |\n| annual_peak_electric_demand_kw                             | Building annual peak electric demand                                                |\n| out.utility_bills.electricity_energycharge_ bill_mean      | Mean utility bill result for applicable utility rates. Energy charge cost only      |\n| out.utility_bills.electricity_demandcharge _flat_bill_mean | Mean utility bill result for applicable utility rates. Flat demand charge cost only |\n| out.utility_bills.electricity_demandcharge _tou_bill_mean  | Mean utility bill result for applicable utility rates. TOU demand charge cost only  |\n| out.utility_bills.electricity_fixedcharge_bill _mean       | Mean utility bill result for applicable utility rates. Fixed charge cost only       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "4  Output Variables", "line_start": 495, "line_end": 502, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|115", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, or cost savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5  Results", "line_start": 506, "line_end": 508, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|116", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.1 Demand Flexibility Performance\n\nFigure 3 shows the distribution of savings percentages of mean daily peak load during the whole day, by month for the upgrade scenario with individual peak reduction objective compared to the baseline model. The result shows overall positive monthly peak reduction patterns. The negative peak reductions are likely caused by two factors-increased electric (HVAC) heating load resulted from decreased heat emission from lighting equipment during peak hours, which takes place in the lighting control scenario, and the generated higher peak demand resulting from rebound effects of HVAC systems when resetting to original set points after peak windows, which takes place in the thermostat control scenario. The combined impact of the two scenarios does not show clear seasonal or monthly patterns. Overall, the median savings in all months are positive, ranging roughly from 5% to 7%, indicating consistent peak reduction performance across the year, while the variability highlights building-specific characteristics and/or regional constraints that may limit or enhance peak shaving potential.\n\nFigure 3. Distribution of the percentage of mean daily peak load reduction by month compared to the baseline model, with individual building peak reduction objective", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.1 Demand Flexibility Performance", "line_start": 514, "line_end": 516, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|117", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.1 Demand Flexibility Performance\n\nenhance peak shaving potential.\n\nFigure 3. Distribution of the percentage of mean daily peak load reduction by month compared to the baseline model, with individual building peak reduction objective\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000004_1b7fc05bbb09aa25fec0fc7247ae6d459d353b7e42f7c0bbe2c8728c8f0a6e15.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Monthly box plot of mean peak load savings for the individual-building peak reduction objective, with all twelve boxes clustered near 6 to 7 percent](92504_images/image_000004_1b7fc05bbb09aa25fec0fc7247ae6d459d353b7e42f7c0bbe2c8728c8f0a6e15.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.1 Demand Flexibility Performance", "line_start": 518, "line_end": 523, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|118", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.1 Demand Flexibility Performance\n\nthe individual-building peak reduction objective, with all twelve boxes clustered near 6 to 7 percent](92504_images/image_000004_1b7fc05bbb09aa25fec0fc7247ae6d459d353b7e42f7c0bbe2c8728c8f0a6e15.png)\n\nFigure 3 is a box plot with one box per calendar month, January to December, on a y axis labeled 'Mean Peak Savings [%]' running from 20% down to -10%. It shows Package_6, the individual-building peak reduction objective, evaluated on each building's own mean daily peak load. No values are printed, so the boxes were measured from the fill against the y-axis tick labels (zero at 280.5 px, 11.2 px per percent). Reading Q1, median, Q3 and the whisker range for each month: Jan 3.53/6.38/9.69, whiskers -5.85 to 19.24; Feb 3.88/6.65/9.87, -5.31 to 19.15; Mar 3.71/6.12/9.15, -4.87 to 17.72; Apr 4.06/6.56/9.69, -4.69 to 18.35; May 4.78/7.46/10.40, -3.71 to 18.88; Jun 4.51/6.92/9.78, -3.44 to 17.72; Jul 4.60/7.01/9.87, -3.62 to 17.99; Aug 4.60/7.10/10.13, -3.88 to 18.71; Sep 4.96/7.46/10.49, -3.53 to 18.97; Oct 4.33/6.83/9.69, -3.88 to 17.90; Nov 3.79/6.56/9.69, -5.31 to 18.88; Dec 3.35/6.21/9.51, -6.03 to 18.97. The measured medians track Table ES-4's applicable-building medians (6.3, 6.6, 6.0, 6.5, 7.3, 6.9, 6.9, 7.1, 7.3, 6.7, 6.5, 6.1) to within a few tenths of a percent, and the lower whisker reaches below zero in every month, so a minority of buildings see their peak increase.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.1 Demand Flexibility Performance", "line_start": 525, "line_end": 525, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|119", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.2  Stock Energy Impacts\n\nThe annual energy impacts are presented in this section Although DF strategies are designed to reduce or shift peak loads rather than minimize total energy consumption, they can still influence overall energy use. Specifically, load shed strategies presented in this package may incidentally reduce annual electricity consumption, resulting in energy savings alongside the intended peak demand reduction. The Thermostat and Lighting Control for Load Shedding package with individual building peak objective demonstrates 1.05% total site energy savings (51.1 trillion Btu [TBtu]) for the U.S. commercial building stock modeled in ComStock, with 2.22% savings for applicable buildings only. The savings contributions by end use and fuel type are summarized in Table 6 and illustrated in Figure 4.\n\nTable 6. Summary of Site Energy Savings From Upgrade Measure Application, With Individual Building Peak Reduction Objective vs. the ComStock Baseline", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.2  Stock Energy Impacts", "line_start": 529, "line_end": 531, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|120", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.2  Stock Energy Impacts\n\nin Table 6 and illustrated in Figure 4.\n\nTable 6. Summary of Site Energy Savings From Upgrade Measure Application, With Individual Building Peak Reduction Objective vs. the ComStock Baseline\n\n| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |\n|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|\n| Total Energy        | 1.05%                                         | 2.22%                                                     |                                  51.1 |\n| Total Electricity   | 1.77%                                         | 3.53%                                                     |                                  56.1 |\n| Total Natural Gas   | -0.32%                                        | -0.75%                                                    |                                  -4.9 |\n| Natural Gas Heating | -0.51%                                        | -0.82%                                                    |                                  -4.9 |\n| Electric Heating    | 2.54%                                         | 4.43%                                                     |                                   6.6 |\n| Electric Cooling    | 2.59%                                         | 5.24%                                                     |                                  18.8 |\n| Electric Fans       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.2  Stock Energy Impacts", "line_start": 533, "line_end": 542, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|121", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.2  Stock Energy Impacts\n\n|\n| Electric Cooling    | 2.59%                                         | 5.24%                                                     |                                  18.8 |\n| Electric Fans       | \n\n0.86%                                         | 1.83%                                                     |                                   4.9 |\n| Interior Lighting   | 5.84%                                         | 11.42%                                                    |                                  25.7 |\n\nFigure 4. Comparison of annual site energy consumption between the ComStock baseline and the Thermostat and Lighting Control for Load Shedding package scenario, with individual building peak reduction objective, for the whole stock (left) and applicable buildings only (right). Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000005_1cf94af59068ddd01416aff928a05d164fb43a2c898d78f297186cd11a60e8ae.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.2  Stock Energy Impacts", "line_start": 533, "line_end": 549, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|122", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.2  Stock Energy Impacts\n\nsource: 92504_images/image_000005_1cf94af59068ddd01416aff928a05d164fb43a2c898d78f297186cd11a60e8ae.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two-panel stacked bar chart of annual site energy consumption by end use and fuel, baseline versus Package_6, for the whole stock on the left and applicable buildings only on the right](92504_images/image_000005_1cf94af59068ddd01416aff928a05d164fb43a2c898d78f297186cd11a60e8ae.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.2  Stock Energy Impacts", "line_start": 551, "line_end": 551, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|123", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.2  Stock Energy Impacts\n\nbaseline versus Package_6, for the whole stock on the left and applicable buildings only on the right](92504_images/image_000005_1cf94af59068ddd01416aff928a05d164fb43a2c898d78f297186cd11a60e8ae.png)\n\nFigure 4 is a two-panel stacked bar chart of annual site energy consumption in TBtu, comparing the baseline against Package_6 (the individual-building peak reduction objective). The left panel covers the whole ComStock stock and totals 4865 TBtu at baseline against 4814 TBtu with the package, a 51 TBtu reduction. The right panel covers applicable buildings only and totals 2305 against 2254 TBtu, the same 51 TBtu. Legible whole-stock segment labels, baseline then package: Interior Equipment Electricity 740.2 to 740.2; Fans Electricity 568.5 to 563.6; Cooling Electricity 727.0 to 708.2; Interior Lighting Electricity 440.4 to 414.7; Heating Electricity 260.1 to 253.5; Heating Natural Gas 965.2 to 970.1; Exterior Lighting Electricity 193.4 to 193.4. Applicable-only segments: Interior Equipment 383.0 to 383.0; Fans 267.8 to 262.9; Cooling Electricity 358.8 to 340.0; Interior Lighting 225.0 to 199.4; Heating Electricity 149.0 to 142.4; Heating Natural Gas 595.3 to 600.2; Exterior Lighting 117.3 to 117.3. Every delta reproduces Table 6 exactly: fans 4.9, cooling 18.8, interior lighting 25.7 and electric heating 6.6 TBtu saved against a 4.9 TBtu natural gas heating penalty, summing to the 56.1 TBtu electricity saving and 51.1 TBtu total.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.2  Stock Energy Impacts", "line_start": 553, "line_end": 553, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|124", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.2  Stock Energy Impacts\n\nfans 4.9, cooling 18.8, interior lighting 25.7 and electric heating 6.6 TBtu saved against a 4.9 TBtu natural gas heating penalty, summing to the 56.1 TBtu electricity saving and 51.1 TBtu total.\n\nThe package focuses on load shedding strategies providing demand flexibility every weekday in offices, schools, and warehouses, so the energy savings presented here are less prominent, and are regarded as side benefits from the measures. There are considerable savings for interior lighting, electric heating, and electric cooling energy (11.42%, 4.43%, and 5.24%, respectively for applicable buildings) due to setback controls during the 4-hour peak windows every workday, and the fan energy is reduced accordingly. The increase in natural gas site energy use is primarily due to higher heating loads resulting from reduced heat gains from lighting equipment, without corresponding adjustments to the natural gas heating schedule. Heating electricity savings occur because the reductions from heating setpoint adjustments outweigh the increased heating demand. Conversely, cooling loads decrease for the same reason, leading to additional cooling electricity savings on top of those from cooling setpoint adjustments. More detailed discussion on energy impacts can be found in the documentations of each single measure. Overall, the figure demonstrates that the demand flexibility package upgrade yields incremental energy savings over the baseline scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.2  Stock Energy Impacts", "line_start": 555, "line_end": 555, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|125", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.3 Stock Utility Bill Impacts\n\nThe annual utility bill impacts are presented in this section, representing additional co-benefits when targeting individual building peak demand reductions. Because we apply many electricity utility rate structures that are available for a building located in a certain geographical location, our data includes many annual utility bills per building model. Figure 5 shows the comparison between two scenarios (i.e., baseline and package) and includes three different electricity utility bill statistics (i.e., maximum, mean, and minimum) at the stock level. Overall, it shows around 2% of savings among the different rates, attributed to reduced costs of electricity consumption and/or demand charges. The comparison in Figure 6 highlights the three statistics across all electric utility bill costs for applicable buildings and breaks down the scenarios of both electric heating+cooling and cooling only, which yields increased bill savings by around 4%. In addition, the capability to flex the load is higher with both electric heating and cooling, and thus the energy bill cost savings are slightly higher as compared to electric cooling only.\n\nFigure 5. Stock annual utility bill comparison of the ComStock baseline and the Lighting Control for Load Shedding scenario, with individual building peak reduction objective", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.3 Stock Utility Bill Impacts", "line_start": 559, "line_end": 561, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|126", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.3 Stock Utility Bill Impacts\n\nelectric cooling only.\n\nFigure 5. Stock annual utility bill comparison of the ComStock baseline and the Lighting Control for Load Shedding scenario, with individual building peak reduction objective\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000006_35524d7a48ae9aec6de12d47c60543906d59b27d093a98adbc279e045a56cee8.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Three-panel stacked bar chart of the annual national utility bill under maximum, mean and minimum electricity rates, baseline versus Package_6](92504_images/image_000006_35524d7a48ae9aec6de12d47c60543906d59b27d093a98adbc279e045a56cee8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.3 Stock Utility Bill Impacts", "line_start": 563, "line_end": 568, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|127", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.3 Stock Utility Bill Impacts\n\nnational utility bill under maximum, mean and minimum electricity rates, baseline versus Package_6](92504_images/image_000006_35524d7a48ae9aec6de12d47c60543906d59b27d093a98adbc279e045a56cee8.png)\n\nFigure 5 is a three-panel stacked bar chart with the y axis labeled 'Annual Utility Bill (Billion USD, 2022)' running from 0 to 160. Each panel holds a baseline bar and a Package_6 bar, and the panels differ only in the electricity rate applied: maximum rate, mean rate and minimum rate. Segments are Electricity, Natural Gas, Propane and Fuel Oil, with electricity dominating and natural gas holding a flat 17 billion dollars in all six bars. Maximum rate: total 144 to 142 billion dollars, a 2% reduction, with electricity falling 125 to 122. Mean rate: total 127 to 125, again 2%, electricity 108 to 105. Minimum rate: total 112 to 110, 2%, electricity 93 to 91. The percentage change is printed above each pair. Propane and fuel oil are too thin to read. Note that Table ES-3 reports the same mean-rate saving as '2' under a column header of 'Million USD, 2022' while this axis is in billions.\n\nThree sets of bill costs are presented: maximum electricity rate, mean electricity rate and minimum electricity rate.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.3 Stock Utility Bill Impacts", "line_start": 570, "line_end": 572, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|128", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.3 Stock Utility Bill Impacts\n\n'2' under a column header of 'Million USD, 2022' while this axis is in billions.\n\nThree sets of bill costs are presented: maximum electricity rate, mean electricity rate and minimum electricity rate.\n\nFigure 6. Distribution of annual electricity bill savings compared to the baseline model for maximum, mean, and median bills, with individual building peak reduction objective (for applicable buildings)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000007_234c8e3b9c2aa499da89a095a2f892f20eb46485fe9b591dba9b2e9ab6d09532.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal box plot of percent electricity utility bill cost savings for six rows, grouped into cooling-only and heating-and-cooling thermostat applications under Package_6](92504_images/image_000007_234c8e3b9c2aa499da89a095a2f892f20eb46485fe9b591dba9b2e9ab6d09532.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.3 Stock Utility Bill Impacts", "line_start": 574, "line_end": 581, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|129", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.3 Stock Utility Bill Impacts\n\nsix rows, grouped into cooling-only and heating-and-cooling thermostat applications under Package_6](92504_images/image_000007_234c8e3b9c2aa499da89a095a2f892f20eb46485fe9b591dba9b2e9ab6d09532.png)\n\nFigure 6 is a horizontal box plot on an x axis labeled 'Electricity Utility Bill Cost Savings [%]' with ticks from -2 to 10. Six rows are grouped into two blocks of three: buildings where the thermostat measure applies to electric cooling only, and buildings where it applies to electric heating and cooling. Within each block the rows are 'With Max Bill', 'With Mean Bill' and 'With Min Bill', the three electricity rate scenarios. No values are printed; boxes were measured against the tick labels (zero at 160.5 px, 30.61 px per percent). Electric cooling only, giving Q1, median, Q3 and whisker range: Max Bill 2.63/3.68/5.05, -1.03 to 8.74; Mean Bill 2.76/3.81/5.15, -0.83 to 8.77; Min Bill 2.73/3.77/5.18, -1.03 to 8.97. Electric heating and cooling: Max Bill 3.12/4.10/5.34, -0.25 to 8.77; Mean Bill 3.28/4.26/5.50, -0.05 to 8.90; Min Bill 3.22/4.20/5.54, -0.41 to 9.13. Buildings with electric heating as well as cooling save about half a percentage point more at the median, and the choice of electricity rate scenario moves the median by less than two tenths of a point. The figure caption calls these the maximum, mean and median bills, but the plotted third row is labeled minimum.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.3 Stock Utility Bill Impacts", "line_start": 583, "line_end": 583, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|130", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.3 Stock Utility Bill Impacts\n\nof electricity rate scenario moves the median by less than two tenths of a point. The figure caption calls these the maximum, mean and median bills, but the plotted third row is labeled minimum.\n\nFigure 7. Percent bill savings for ComStock models with the Thermostat and Lighting Control for Load Shedding package by fuel types, with individual building peak reduction objective\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000008_280ffeac7cc499e409df3005c8818ec92defc133f080aee3bf89d3974f37a5aa.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin plot of percent utility bill savings by fuel for five bill metrics under Package_6, showing tight positive electricity savings against very wide natural gas distributions](92504_images/image_000008_280ffeac7cc499e409df3005c8818ec92defc133f080aee3bf89d3974f37a5aa.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.3 Stock Utility Bill Impacts", "line_start": 585, "line_end": 592, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|131", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.3 Stock Utility Bill Impacts\n\nPackage_6, showing tight positive electricity savings against very wide natural gas distributions](92504_images/image_000008_280ffeac7cc499e409df3005c8818ec92defc133f080aee3bf89d3974f37a5aa.png)\n\nFigure 7 is a violin plot titled 'Upgrade 52.0: Package_6 (unweighted)' with the x axis labeled 'Percent Utility Bill Savings by Fuel (%)' running from -140 to 100. Five rows are plotted top to bottom with their sample counts printed at the right: Propane Bill State Average (n = 491), Fuel Oil Bill State Average (n = 1206), Natural Gas Bill State Average (n = 32139), Electricity Bill with Mean Rate (n = 64778) and Bill Mean (n = 64778). Zero savings sits at 315 px and the scale is 1.16 px per percent. The two electricity-driven rows are tightly positive: the electricity bill row's interquartile box spans only about 3.45% to 4.31% and the overall bill mean row spans 2.59% to 4.31%, with whiskers running from about -128% to +83%. Natural gas is centered near zero but its whiskers reach the full -99% to +99% span of the drawn distribution, propane runs -8.6% to +50% and fuel oil -7.8% to +16.4%. The interquartile boxes for propane, fuel oil and natural gas are narrower than the plotted line width and cannot be resolved. The pattern is that the package delivers a consistent few percent off electricity bills while fossil fuel bills are essentially unchanged at the median but extremely dispersed.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.3 Stock Utility Bill Impacts", "line_start": 594, "line_end": 594, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|132", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.3 Stock Utility Bill Impacts\n\ncannot be resolved. The pattern is that the package delivers a consistent few percent off electricity bills while fossil fuel bills are essentially unchanged at the median but extremely dispersed.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.3 Stock Utility Bill Impacts", "line_start": 596, "line_end": 596, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|133", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.4 Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings or energy cost.\n\nFigure 8 and Figure 9 show the percent site energy savings distributions by end use and fuel types, respectively. Percent savings provide relative impact of the measure at the individual building level. The breakdowns show consistent conclusions drawn in the energy and bill impact sections (5.1.2 and 5.1.3)-the measure benefits mainly from lighting, cooling and heating electricity savings, as well as corresponding fan energy savings while sacrificing savings from heating energy with various non-electricity fuel types.\n\nFigure 8. Percent site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type, with individual building peak reduction objective\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000009_ba9b4d120e890d5096ee0d8dd9d9dcab63796c2b8b130dca5dc1c6d4481e62e8.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.4 Site Energy Savings Distributions", "line_start": 600, "line_end": 609, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|134", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.4 Site Energy Savings Distributions\n\nsource: 92504_images/image_000009_ba9b4d120e890d5096ee0d8dd9d9dcab63796c2b8b130dca5dc1c6d4481e62e8.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin plot of percent site energy savings by end use across seventeen fuel-and-end-use rows under Package_6, with interior lighting the largest and most consistent saver](92504_images/image_000009_ba9b4d120e890d5096ee0d8dd9d9dcab63796c2b8b130dca5dc1c6d4481e62e8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.4 Site Energy Savings Distributions", "line_start": 611, "line_end": 611, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|135", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.4 Site Energy Savings Distributions\n\nfuel-and-end-use rows under Package_6, with interior lighting the largest and most consistent saver](92504_images/image_000009_ba9b4d120e890d5096ee0d8dd9d9dcab63796c2b8b130dca5dc1c6d4481e62e8.png)\n\nFigure 8 is a violin plot titled 'Upgrade 52.0: Package_6 (unweighted)' with the x axis labeled 'Percent Site Energy Savings by End Use (%)' running from -120 to 100. Seventeen rows are plotted top to bottom, each with its sample count: Other Fuel Water Systems (31), Other Fuel Heating (1700), District Heating Water Systems (47), District Heating Heating (2672), District Cooling Cooling (1894), Natural Gas Water Systems (2128), Natural Gas Heating (33111), Electricity Water Systems (2079), Electricity Refrigeration (15272), Electricity Pumps (25087), Electricity Interior Lighting (64778), Electricity Interior Equipment (3), Electricity Heating (30744), Electricity Heat Rejection (6770), Electricity Heat Recovery (2233), Electricity Fans (55250), Electricity Cooling (61157). Zero sits at 304.5 px and the scale is 1.26 px per percent. Only five rows have interquartile boxes wide enough to resolve: Interior Lighting +9.92% to +14.68% (whiskers -0.4% to +34.5%), Electricity Cooling +3.57% to +9.13% (-4.4% to +99.6%), Electricity Heating +1.98% to +9.13% (-99.6% to +99.6%, clipped by the axis), Heat Rejection +1.98% to +4.37% (-4.4% to +36.1%) and Fans +1.19% to +4.37% (-98.8% to +83.7%). Interior lighting is the largest and tightest saver, consistent with the 30% dimming measure, while the fossil and district rows sit on zero.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.4 Site Energy Savings Distributions", "line_start": 613, "line_end": 613, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|136", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.4 Site Energy Savings Distributions\n\nto +36.1%) and Fans +1.19% to +4.37% (-98.8% to +83.7%). Interior lighting is the largest and tightest saver, consistent with the 30% dimming measure, while the fossil and district rows sit on zero.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 9. Percent site energy savings distribution for ComStock models with the applied measure scenario by fuel type, with individual building peak reduction objective\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000010_de40fdec7b722a3040c34ab28372427419fa4da98c51aa7750a0f07d95d64e84.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin plot of percent site energy savings by fuel for six rows under Package_6, with electricity and total site energy positive and district heating slightly negative](92504_images/image_000010_de40fdec7b722a3040c34ab28372427419fa4da98c51aa7750a0f07d95d64e84.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.4 Site Energy Savings Distributions", "line_start": 615, "line_end": 624, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|137", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.4 Site Energy Savings Distributions\n\nPackage_6, with electricity and total site energy positive and district heating slightly negative](92504_images/image_000010_de40fdec7b722a3040c34ab28372427419fa4da98c51aa7750a0f07d95d64e84.png)\n\nFigure 9 is a violin plot titled 'Upgrade 52.0: Package_6 (unweighted)' with the x axis labeled 'Percent Site Energy Savings by Fuel (%)' running from -120 to 100. Six rows are plotted top to bottom with sample counts: District Cooling (n = 1894), District Heating (n = 2675), Other Fuel (n = 1708), Natural Gas (n = 33540), Electricity (n = 64778) and Site (n = 64778). Zero sits at 284.5 px and the scale is 1.435 px per percent. The two resolvable positive rows are Electricity, whose interquartile box spans about +2.44% to +3.83% with whiskers from -3.1% to +19.9%, and Site, whose box spans about +1.05% to +3.14% with whiskers from -4.5% to +19.9%. District Heating is the only clearly negative row, with a box from about -3.14% to -1.74% and whiskers from -50.5% up to the +100% axis limit. The District Cooling, Other Fuel and Natural Gas boxes are one to two pixels wide and are not asserted; qualitatively District Cooling sits just above zero and Other Fuel and Natural Gas just below it, with natural gas whiskers spanning roughly -115% to +99%. Total site energy savings are positive because the electricity saving outweighs the small fossil heating penalty.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.4 Site Energy Savings Distributions", "line_start": 626, "line_end": 626, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|138", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.1.4 Site Energy Savings Distributions\n\nNatural Gas just below it, with natural gas whiskers spanning roughly -115% to +99%. Total site energy savings are positive because the electricity saving outweighs the small fossil heating penalty.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.1.4 Site Energy Savings Distributions", "line_start": 628, "line_end": 628, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|139", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.1 Demand Flexibility Performance\n\nFigure 10 shows the distribution of savings percentages of mean daily peak load during the grid peak windows, by month for the upgrade scenario with grid peak reduction objective compared to the baseline model. The distribution shows overall substantial positive peak reduction throughout the year, with seasonal pattern showing higher savings in summer months. The combined impact of the two scenarios shows higher savings potential during summer due to the extra decreased cooling load from dimmed lights.\n\nFigure 10. Distribution of the percentage of mean daily peak load reduction during grid peak windows by month compared to the baseline model, with grid peak reduction objective\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000011_fa987c56027d1f20fefdd3e5317241cf9b0c276879822cbeb9582830f5459a27.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Monthly box plot of mean peak load savings measured during the grid peak window, for the grid peak reduction objective, with medians of 12 to 21 percent](92504_images/image_000011_fa987c56027d1f20fefdd3e5317241cf9b0c276879822cbeb9582830f5459a27.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.1 Demand Flexibility Performance", "line_start": 634, "line_end": 643, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|140", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.1 Demand Flexibility Performance\n\nduring the grid peak window, for the grid peak reduction objective, with medians of 12 to 21 percent](92504_images/image_000011_fa987c56027d1f20fefdd3e5317241cf9b0c276879822cbeb9582830f5459a27.png)\n\nFigure 10 is a box plot with one box per calendar month on a y axis labeled 'Mean Peak Savings on Grid Peak [%]' running from 50% down to -10%. It shows Package_7, the grid-level peak reduction objective, evaluated during the grid peak window. No values are printed; boxes were measured against the thirteen y-axis tick labels (zero at 310.5 px, 5.833 px per percent). Reading Q1, median, Q3 and whisker range: Jan 7.63/13.46/23.06, -5.74 to 46.89; Feb 7.80/13.46/23.06, -7.80 to 46.71; Mar 6.77/11.91/19.80, -4.37 to 40.03; Apr 7.29/12.43/18.94, -1.97 to 36.77; May 9.86/16.54/23.23, -10.54 to 43.63; Jun 11.91/18.77/25.11, -6.94 to 45.69; Jul 13.80/20.83/28.03, -3.17 to 49.80; Aug 13.63/20.66/27.86, -3.17 to 49.63; Sep 11.06/17.40/23.40, -3.34 to 42.60; Oct 7.97/13.11/18.94, -2.31 to 35.91; Nov 7.80/13.29/21.86, -5.91 to 43.29; Dec 7.63/12.94/22.89, -6.94 to 46.20. The measured medians track Table ES-4's grid-objective grid-peak-window row (13.2, 13.2, 11.7, 12.2, 16.3, 18.5, 20.6, 20.5, 17.2, 12.9, 13.0, 12.8). Savings peak in July and August and are weakest in March and October, and the spread is roughly three times wider than the individual-objective results in Figure 3.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.1 Demand Flexibility Performance", "line_start": 645, "line_end": 645, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|141", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.2  Stock Energy Impacts\n\nThe grid peak objective demonstrates 0.73% total site energy savings (35.6 TBtu) for the U.S. commercial building stock modeled in ComStock, with 1.55% savings for applicable buildings only. The savings contributions by end use and fuel type are summarized in Table 7 and illustrated in Figure 11.\n\nTable 7. Summary of Site Energy Savings From Upgrade Measure Application, With Grid Peak Reduction Objective vs. the ComStock Baseline", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.2  Stock Energy Impacts", "line_start": 649, "line_end": 651, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|142", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.2  Stock Energy Impacts\n\ntype are summarized in Table 7 and illustrated in Figure 11.\n\nTable 7. Summary of Site Energy Savings From Upgrade Measure Application, With Grid Peak Reduction Objective vs. the ComStock Baseline\n\n| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |\n|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|\n| Total Energy        | 0.73%                                         | 1.55%                                                     |                                  35.6 |\n| Total Electricity   | 1.23%                                         | 3.40%                                                     |                                  39.0 |\n| Total Natural Gas   | -0.22%                                        | -0.52%                                                    |                                  -3.4 |\n| Natural Gas Heating | -0.35%                                        | -0.57%                                                    |                                  -3.4 |\n| Electric Heating    | 0.96%                                         | 1.69%                                                     |                                   2.5 |\n| Electric Cooling    | 2.06%                                         | 4.21%                                                     |                                  15.0 |\n| Electric Fans       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.2  Stock Energy Impacts", "line_start": 653, "line_end": 662, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|143", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.2  Stock Energy Impacts\n\n|\n| Electric Cooling    | 2.06%                                         | 4.21%                                                     |                                  15.0 |\n| Electric Fans       | \n\n0.58%                                         | 1.24%                                                     |                                   3.3 |\n| Interior Lighting   | 4.09%                                         | 8.04%                                                     |                                  18.0 |\n\nFigure 11. Comparison of annual site energy consumption between the ComStock baseline and the upgrade package scenario, with grid peak reduction objective, for the whole stock (left) and applicable buildings only (right). Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000012_a2532f3e3d39a8c9881112547e3253c9ab402d2be6ad2d7df1a097023e066257.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two-panel stacked bar chart of annual site energy consumption by end use and fuel, baseline versus Package_7, for the whole stock and for applicable buildings only](92504_images/image_000012_a2532f3e3d39a8c9881112547e3253c9ab402d2be6ad2d7df1a097023e066257.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.2  Stock Energy Impacts", "line_start": 653, "line_end": 671, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|144", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.2  Stock Energy Impacts\n\nby end use and fuel, baseline versus Package_7, for the whole stock and for applicable buildings only](92504_images/image_000012_a2532f3e3d39a8c9881112547e3253c9ab402d2be6ad2d7df1a097023e066257.png)\n\nFigure 11 is a two-panel stacked bar chart of annual site energy consumption in TBtu, comparing the baseline against Package_7 (the grid peak reduction objective). The left panel covers the whole ComStock stock and totals 4865 TBtu at baseline against 4830 TBtu with the package, a 35 TBtu reduction. The right panel covers applicable buildings only and runs 2293 to 2257 TBtu. Legible whole-stock segments, baseline then package: Interior Equipment Electricity 740.2 to 740.2; Fans Electricity 568.5 to 565.2; Cooling Electricity 727.0 to 712.0; Interior Lighting Electricity 440.4 to 422.4; Heating Electricity 260.1 to 257.6; Exterior Lighting Electricity 193.4 to 193.4. Applicable-only segments: Interior Equipment 381.3 to 381.3; Fans 266.5 to 263.2; Cooling Electricity 356.1 to 341.1; Interior Lighting 223.9 to 205.9; Heating Electricity 147.6 to 145.1; Heating Natural Gas 592.7 to 596.1; Exterior Lighting 116.7 to 116.7. Every delta reproduces Table 7 exactly: fans 3.3, cooling 15.0, interior lighting 18.0 and electric heating 2.5 TBtu saved against a 3.4 TBtu natural gas heating penalty, summing to 39.0 TBtu of electricity savings and 35.6 TBtu overall. Savings are consistently smaller than Package_6's because the dispatch window is set by the grid peak rather than each building's own peak.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.2  Stock Energy Impacts", "line_start": 673, "line_end": 673, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|145", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.2  Stock Energy Impacts\n\nto 39.0 TBtu of electricity savings and 35.6 TBtu overall. Savings are consistently smaller than Package_6's because the dispatch window is set by the grid peak rather than each building's own peak.\n\nThere are considerable savings for interior lighting, electric heating, and electric cooling energy (8.04%, 1.69%, and 4.21%, respectively for applicable buildings) due to setback controls during the 4-hour peak windows every workday, and the fan energy is reduced accordingly. However, the savings potentials with grid peak objective are lower than the ones with individual peak objective for all the end uses.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.2  Stock Energy Impacts", "line_start": 675, "line_end": 675, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|146", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.3 Stock Utility Bill Impacts\n\nOverall, it shows around 1% savings among the different rates, mainly attributed to reduced electricity consumption. The comparison in Figure 13 shows around 2% of the savings for the three statistics across all electric utility bill costs for applicable buildings.\n\nFigure 12. Stock annual utility bill comparison of the ComStock baseline and the Lighting Control for Load Shedding scenario, with grid peak reduction objective\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000013_47028113c5fe3f56379a6cf46f31f691f9ff9042da947514514cfec5e86dbc76.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Three-panel stacked bar chart of the annual national utility bill under maximum, mean and minimum electricity rates, baseline versus Package_7](92504_images/image_000013_47028113c5fe3f56379a6cf46f31f691f9ff9042da947514514cfec5e86dbc76.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.3 Stock Utility Bill Impacts", "line_start": 679, "line_end": 688, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|147", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.3 Stock Utility Bill Impacts\n\nnational utility bill under maximum, mean and minimum electricity rates, baseline versus Package_7](92504_images/image_000013_47028113c5fe3f56379a6cf46f31f691f9ff9042da947514514cfec5e86dbc76.png)\n\nFigure 12 is a three-panel stacked bar chart with the y axis labeled 'Annual Utility Bill (Billion USD, 2022)' running from 0 to 160, comparing the baseline against Package_7, the grid peak reduction objective. Each panel holds a baseline bar and a package bar and the panels differ only in the electricity rate applied: maximum, mean and minimum. Segments are Electricity, Natural Gas, Propane and Fuel Oil, with natural gas flat at 17 billion dollars in all six bars. Maximum rate: total 144 to 143 billion dollars, a 1% reduction, electricity 125 to 124. Mean rate: total 127 to 126, 1%, electricity 108 to 107. Minimum rate: total 112 to 111, 1%, electricity 93 to 92. The percentage change is printed above each pair. Bill savings are about half those of Package_6 in Figure 5, which shows 2% at every rate scenario.\n\nThree sets of bill costs are presented: maximum electricity rate, mean electricity rate and minimum electricity rate.\n\nFigure 13. Distribution of annual electricity bill savings compared to the baseline model for maximum, mean, and median bills, with grid peak reduction objective (for applicable buildings)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.3 Stock Utility Bill Impacts", "line_start": 690, "line_end": 694, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|148", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.3 Stock Utility Bill Impacts\n\nrate.\n\nFigure 13. Distribution of annual electricity bill savings compared to the baseline model for maximum, mean, and median bills, with grid peak reduction objective (for applicable buildings)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000014_a465e2af5eb1bf5530fb9a0a16220898bd0cb66254191aa9e9e699ae20cef9cc.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal box plot of percent electricity utility bill cost savings for six rows under Package_7, grouped into cooling-only and heating-and-cooling thermostat applications](92504_images/image_000014_a465e2af5eb1bf5530fb9a0a16220898bd0cb66254191aa9e9e699ae20cef9cc.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.3 Stock Utility Bill Impacts", "line_start": 696, "line_end": 701, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|149", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.2.3 Stock Utility Bill Impacts\n\nsix rows under Package_7, grouped into cooling-only and heating-and-cooling thermostat applications](92504_images/image_000014_a465e2af5eb1bf5530fb9a0a16220898bd0cb66254191aa9e9e699ae20cef9cc.png)\n\nFigure 13 is a horizontal box plot on an x axis labeled 'Electricity Utility Bill Cost Savings [%]' with ticks from -4 to 8, for Package_7, the grid peak reduction objective. Six rows are grouped into two blocks of three: buildings where the thermostat measure applies to electric cooling only, and buildings where it applies to electric heating and cooling. Within each block the rows are 'With Max Bill', 'With Mean Bill' and 'With Min Bill'. No values are printed; boxes were measured against the tick labels (zero at 222 px, 30.57 px per percent). Electric cooling only, giving Q1, median, Q3 and whisker range: Max Bill 0.95/1.77/2.75, -1.77 to 5.50; Mean Bill 0.98/1.80/2.71, -1.64 to 5.43; Min Bill 0.88/1.73/2.78, -1.96 to 5.66. Electric heating and cooling: Max Bill 0.75/1.73/2.71, -2.26 to 5.76; Mean Bill 0.79/1.73/2.71, -2.19 to 5.72; Min Bill 0.82/1.86/2.85, -2.29 to 5.95. Medians cluster near 1.8%, less than half the 3.7% to 4.3% seen for Package_6 in Figure 6, and unlike Package_6 the two applicability blocks are indistinguishable. The caption calls the three rows the maximum, mean and median bills, but the plotted third row is labeled minimum.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.2.3 Stock Utility Bill Impacts", "line_start": 703, "line_end": 703, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|150", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.3.1 Demand Flexibility Performance\n\nFigure 14 shows the comparison of distributions of the savings percentages of mean daily peak load with respect to different target time frames (for the whole day or during grid peak windows), and with different scenarios (individual peak reduction objective or grid peak reduction objective).\n\nFigure 14. Distribution of the percentage of mean daily peak load reduction by month compared to the baseline model, during the whole day (top) and grid peak window (bottom), with individual building peak reduction objective (left, blue) and grid peak reduction objective (right, orange)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000015_36c11625c0922749d0d811691d5f188ad9d90443dad1a1aa3d541a5d01c2c7eb.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two-by-two matrix of monthly box plots crossing the two peak reduction objectives against the two peak savings metrics, showing that each objective performs well only on its own metric](92504_images/image_000015_36c11625c0922749d0d811691d5f188ad9d90443dad1a1aa3d541a5d01c2c7eb.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.3.1 Demand Flexibility Performance", "line_start": 709, "line_end": 718, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|151", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.3.1 Demand Flexibility Performance\n\nagainst the two peak savings metrics, showing that each objective performs well only on its own metric](92504_images/image_000015_36c11625c0922749d0d811691d5f188ad9d90443dad1a1aa3d541a5d01c2c7eb.png)\n\nFigure 14 is a two-by-two matrix of monthly box plots. The columns are the two objectives (left, blue, individual building peak reduction; right, orange, grid peak reduction) and the rows are the two metrics (top, 'Mean Peak Savings [%]' on each building's own daily peak, axis 20% to -10%; bottom, 'Mean Peak Savings on Grid Peak [%]', axis 50% to -10%). The two diagonal panels reproduce Figure 3 (top left) and Figure 10 (bottom right) exactly. The two off-diagonal panels show that neither objective transfers. In the top right panel the grid objective delivers essentially nothing on the individual peak metric: the interquartile boxes are only three to seven pixels tall, spanning roughly -0.9% to +0.2% with medians between 0.0% and -0.2%, and whiskers of about -4.4% to +3.3% in December and -2.4% to +2.2% in April; this matches Table ES-4's grid-objective mean daily peak row, which is 0.0 to -0.7 in every month. In the bottom left panel the individual objective yields small savings during the grid peak window, at a resolution of 0.43% per pixel; Table ES-4 gives the medians as 0.7, 0.6, 0.5, 0.6, -0.2, -0.4, -1.3, -1.0, -0.1, 0.3, 0.5, 0.5, with whiskers widest in July and August at about -11.6% to +9.9%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.3.1 Demand Flexibility Performance", "line_start": 720, "line_end": 720, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|152", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.3.1 Demand Flexibility Performance\n\nat a resolution of 0.43% per pixel; Table ES-4 gives the medians as 0.7, 0.6, 0.5, 0.6, -0.2, -0.4, -1.3, -1.0, -0.1, 0.3, 0.5, 0.5, with whiskers widest in July and August at about -11.6% to +9.9%.\n\nDespite the savings illustrated in Figure 3 and Figure 10, demand flexibility control targeting each building's own peak demand shows minimal to negligible impacts on peak savings during grid critical periods, and even negative savings during cooling months (lower left). Similarly, demand flexibility control targeting grid-level profile results in no-change to slightly adverse savings in terms of overall peak savings (top right). These discrepancies indicate the general misalignment between grid peaks and individual building peaks-the time gaps between these two peaks always exceed the dispatch window, so controls targeting the building-level peak loads have substantially reduced influence on the grid peak periods, and vice versa. In other words, the non-coincidence of grid and building peaks leads directly to the differences observed in the results.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.3.1 Demand Flexibility Performance", "line_start": 722, "line_end": 722, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|153", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.3.2  Stock Energy Impacts\n\nFigure 15 shows the energy consumption comparison between the upgrade packages with different objectives. The comparison shows that the demand flexibility strategy with an individual building peak objective saves more energy than controls with a grid peak objective, and the differences are mainly contributed by HVAC (thermostat) control.\n\nFigure 15. Comparison of annual site energy consumption between the ComStock baseline and demand flexibility upgrade packages with different objectives (package 6 - individual building\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000016_a0de9567fe27ee05319f0b5ff3962ce2bb8fd1f621f5195cf52f691e317ed45c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Single-panel stacked bar chart of annual site energy consumption for applicable buildings only, comparing the baseline against both Package_6 and Package_7](92504_images/image_000016_a0de9567fe27ee05319f0b5ff3962ce2bb8fd1f621f5195cf52f691e317ed45c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.3.2  Stock Energy Impacts", "line_start": 726, "line_end": 735, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|154", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.3.2  Stock Energy Impacts\n\nconsumption for applicable buildings only, comparing the baseline against both Package_6 and Package_7](92504_images/image_000016_a0de9567fe27ee05319f0b5ff3962ce2bb8fd1f621f5195cf52f691e317ed45c.png)\n\nFigure 15 is a single-panel stacked bar chart of annual site energy consumption in TBtu for applicable buildings only, with three bars: baseline, Package_6 (individual building peak reduction objective) and Package_7 (grid peak reduction objective). Totals are 2305, 2254 and 2270 TBtu, so the individual objective saves 51 TBtu and the grid objective 35 TBtu. Legible segments, baseline then Package_6 then Package_7: Interior Equipment Electricity 383.0/383.0/383.0; Fans Electricity 267.8/262.9/264.5; Cooling Electricity 358.8/340.0/343.8; Interior Lighting Electricity 225.0/199.4/207.0; Heating Electricity 149.0/142.4/146.5; Heating Natural Gas 595.3/600.2/598.7; Exterior Lighting Electricity 117.3/117.3/117.3. Interior lighting and cooling account for most of the difference between the two objectives, and heating natural gas rises under both packages because thermostat setback during the dispatch window is followed by a rebound. The segment deltas reproduce Table 6 and Table 7 for the electricity end uses.\n\npeak reduction objective, package 7 - grid peak reduction objective), for applicable buildings only Energy consumption is categorized both by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.3.2  Stock Energy Impacts", "line_start": 737, "line_end": 739, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|155", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.3.3 Stock Utility Bill Impacts\n\nFigure 16 shows the utility bill cost savings comparison between the upgrade packages with different objectives. Again, the demand flexibility strategy with an individual building peak objective shows higher bill cost savings potential than controls with a grid peak objective, although it also reveals a higher potential of negative savings risk. Further breaking down the mean bill into different categories of utility rate structures in Figure 17 shows that the larger savings come from both peak reduction for demand charges and energy reduction for energy charges.\n\nFigure 16. Comparison of annual electricity utility bill cost savings between the ComStock baseline and demand flexibility upgrade packages with different objectives, for applicable buildings\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000017_bd8f403bcea49a2faa1273088f0fcdc7f2df3579a827757c3d5bac6541651345.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal box plot comparing percent electricity utility bill cost savings under the two peak reduction objectives across three electricity rate scenarios](92504_images/image_000017_bd8f403bcea49a2faa1273088f0fcdc7f2df3579a827757c3d5bac6541651345.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.3.3 Stock Utility Bill Impacts", "line_start": 743, "line_end": 752, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|156", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.3.3 Stock Utility Bill Impacts\n\nbill cost savings under the two peak reduction objectives across three electricity rate scenarios](92504_images/image_000017_bd8f403bcea49a2faa1273088f0fcdc7f2df3579a827757c3d5bac6541651345.png)\n\nFigure 16 is a horizontal box plot on an x axis of 'Electricity Utility Bill Cost Savings [%]' with ticks from -3 to 10, comparing the two objectives directly. Six rows are grouped into two blocks of three: the individual building peak reduction objective (teal) and the grid peak reduction objective (orange), each with 'With Max Bill', 'With Mean Bill' and 'With Min Bill'. No values are printed; boxes were measured against the tick labels (zero at 162.5 px, 21.11 px per percent). Individual peak objective, giving Q1, median, Q3 and whisker range: Max Bill 2.82/3.86/5.19, -0.78 to 8.79; Mean Bill 2.96/4.00/5.28, -0.59 to 8.88; Min Bill 2.91/3.96/5.33, -0.78 to 9.02. Grid peak objective: Max Bill 0.92/1.82/2.72, -1.92 to 5.57; Mean Bill 0.97/1.82/2.72, -1.87 to 5.52; Min Bill 0.88/1.87/2.82, -2.11 to 5.80. The individual objective saves about 2.1 percentage points more at the median under every rate scenario, and its lower whisker stops nearer zero, so on this figure it also carries the smaller downside; the surrounding text describes the opposite ordering.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.3.3 Stock Utility Bill Impacts", "line_start": 754, "line_end": 754, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|157", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.3.3 Stock Utility Bill Impacts\n\nmore at the median under every rate scenario, and its lower whisker stops nearer zero, so on this figure it also carries the smaller downside; the surrounding text describes the opposite ordering.\n\nFigure 17. Comparison of mean electricity utility bill cost breakdowns based on cost categories between the ComStock baseline and demand flexibility upgrade packages with different objectives, for applicable buildings\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000018_af32b7899921778a11a8da36209978ea46e837e01c34d5dcdd3076a96f56a7d6.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of electricity utility bill cost split into energy charge, flat demand charge, time-of-use demand charge and total electricity, for the baseline and both objectives](92504_images/image_000018_af32b7899921778a11a8da36209978ea46e837e01c34d5dcdd3076a96f56a7d6.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.3.3 Stock Utility Bill Impacts", "line_start": 756, "line_end": 763, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|158", "text": "Thermostat and Lighting Control for Load Shedding \u2014 5.3.3 Stock Utility Bill Impacts\n\ndemand charge, time-of-use demand charge and total electricity, for the baseline and both objectives](92504_images/image_000018_af32b7899921778a11a8da36209978ea46e837e01c34d5dcdd3076a96f56a7d6.png)\n\nFigure 17 is a grouped bar chart with the y axis labeled 'Mean electricity utility bill cost [billion $]'. Four groups of three bars are plotted; within each group the bars are baseline, individual peak reduction objective and grid peak reduction objective. No values are printed, so bar tops were measured against the y-axis tick labels (zero at 291.9 px, 1.194 px per billion dollars). Energy charge 164.8, 159.8, 159.0; demand charge under a flat rate 93.7, 89.5, 90.3; demand charge under a time-of-use rate 82.0, 78.6, 78.6; total electricity 207.5, 199.2, 200.8. Total electricity bill savings are therefore about 8.3 billion dollars for the individual objective and 6.7 billion for the grid objective. The clearest difference between the two objectives is in the flat demand charge, where the individual objective is about 0.8 billion dollars lower; the energy-charge gap between the two is at the one-pixel resolution limit and is not asserted. The four groups are not additive, and the magnitudes are roughly double the stock electricity bill shown in Figure 5, so the aggregation behind this axis label is unclear.\n\nNote: TOU = time of use", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "5.3.3 Stock Utility Bill Impacts", "line_start": 765, "line_end": 767, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|159", "text": "Thermostat and Lighting Control for Load Shedding \u2014 References\n\n[1] A. Parker et al. , 'ComStock Reference Documentation (V.1),' NREL/TP--5500-83819, 1967948, MainId:84592, Mar. 2023. doi: 10.2172/1967948.\n\n[2] E. Wilson et al. , 'End-Use Load Profiles for the U.S. Building Stock: Methodology and Results of Model Calibration, Validation, and Uncertainty Quantification,' NREL/TP-550080889, 1854582, MainId:78667, Mar. 2022. doi: 10.2172/1854582.\n\n[3] M. Deru et al. , 'U.S. Department of Energy Commercial Reference Building Models of the National Building Stock,' NREL/TP-5500-46861, 1009264, Feb. 2011. doi: 10.2172/1009264.\n\n[4] NREL, 'Cambium | Energy Analysis.' [Online]. Available: https://www.nrel.gov/analysis/cambium.html\n\n[5] U.S. Energy Information Administration, 'Use of natural gas - U.S. Energy Information Administration (EIA).' [Online]. Available: https://www.eia.gov/energyexplained/naturalgas/use-of-natural-gas.php\n\n[6] U.S. Energy Information Administration, 'No. 2 Distillate Prices - Residential.' [Online]. Available: https://www.eia.gov/dnav/pet/pet\\_pri\\_dist\\_a\\_epd2\\_prt\\_dpgal\\_a.htm\n\n[7] S. Ong and R. McKeel, 'National Utility Rate Database: Preprint,' NREL/CP-6A2054633, 1050105, Aug. 2012. doi: 10.2172/1050105.\n\n[8] U.S. Energy Information Administration, 'EIA - Independent Statistics and Analysis.' [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "References", "line_start": 771, "line_end": 785, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|160", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Appendix\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000019_193a3942d2f0140700e062b5873dc81d738594a195d6d9b2b6208538d17ecffe.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of natural gas total energy consumption by census division, baseline versus Package 6, with no visible change in any division](92504_images/image_000019_193a3942d2f0140700e062b5873dc81d738594a195d6d9b2b6208538d17ecffe.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Appendix", "line_start": 789, "line_end": 796, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|161", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Appendix\n\nconsumption by census division, baseline versus Package 6, with no visible change in any division](92504_images/image_000019_193a3942d2f0140700e062b5873dc81d738594a195d6d9b2b6208538d17ecffe.png)\n\nFigure A-1 is a grouped bar chart with the y axis labeled 'Natural Gas Total Energy Consumption (tbtu)' and one pair of bars per census division: baseline in dark blue and Package 6 in light blue. No values are printed; bar tops were measured against the y-axis tick labels (zero at 164.8 px, 0.406 px per tbtu, so one pixel is about 2.5 tbtu). Baseline consumption by division: New England about 59, Middle Atlantic about 241, East North Central about 384, West North Central about 155, South Atlantic about 162, East South Central about 64, West South Central about 123, Mountain about 98 and Pacific about 212 tbtu, summing to roughly 1500 tbtu. East North Central is the largest natural gas consumer by a wide margin, followed by Middle Atlantic and Pacific. Every Package 6 bar is within one pixel of its baseline partner, so the package's 4.9 tbtu national natural gas heating penalty from Table 6 is not resolvable at this plot scale in any single division; the correct reading of this figure is that natural gas consumption is essentially unchanged everywhere.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Appendix", "line_start": 798, "line_end": 800, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|162", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Appendix\n\nof this figure is that natural gas consumption is essentially unchanged everywhere.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000020_79388904195cff09a6c80e33299b396b1c5cb6a238190d3d186aa6d8e4575cc8.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of natural gas total energy consumption by ComStock building type, baseline versus Package 6, with changes at or below the plot resolution](92504_images/image_000020_79388904195cff09a6c80e33299b396b1c5cb6a238190d3d186aa6d8e4575cc8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Appendix", "line_start": 802, "line_end": 807, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|163", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Appendix\n\nby ComStock building type, baseline versus Package 6, with changes at or below the plot resolution](92504_images/image_000020_79388904195cff09a6c80e33299b396b1c5cb6a238190d3d186aa6d8e4575cc8.png)\n\nFigure A-2 is a grouped bar chart with the y axis labeled 'Natural Gas Total Energy Consumption (tbtu)' and the x axis labeled 'Comstock Building Type', with one pair of bars per building type: baseline in dark blue and Package 6 in light blue. No values are printed; bar tops were measured against the y-axis tick labels (zero at 164.0 px, 0.592 px per unit, so one pixel is about 1.7 tbtu). Baseline consumption by building type: Full Service Restaurant 193, Quick Service Restaurant 47, Retail Stripmall 220, Retail Standalone 88, Small Office 56, Medium Office 36, Large Office 42, Primary School 172, Secondary School 262, Outpatient 34, Hospital 133, Small Hotel 10, Large Hotel 108 and Warehouse 103 tbtu, summing to roughly 1500 tbtu. Secondary School and Retail Stripmall are the largest natural gas consumers. One-pixel increases are visible for Medium Office, Large Office, Secondary School and Large Hotel, consistent in direction with the natural gas heating penalty in Table 6, but all four are at the resolution limit and the magnitudes are not asserted.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Appendix", "line_start": 809, "line_end": 811, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|164", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Appendix\n\n6, but all four are at the resolution limit and the magnitudes are not asserted.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000021_fd1b3b036d51512bce1dfd545317db4d6ccc58c3fadc2df3c4f0974972546780.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of electricity total energy consumption by ComStock building type, baseline versus Package 6, with reductions visible only in the six applicable building types](92504_images/image_000021_fd1b3b036d51512bce1dfd545317db4d6ccc58c3fadc2df3c4f0974972546780.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Appendix", "line_start": 813, "line_end": 818, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|165", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Appendix\n\ntype, baseline versus Package 6, with reductions visible only in the six applicable building types](92504_images/image_000021_fd1b3b036d51512bce1dfd545317db4d6ccc58c3fadc2df3c4f0974972546780.png)\n\nFigure A-3 is a grouped bar chart with the y axis labeled 'Electricity Total Energy Consumption (tbtu)' and the x axis labeled 'Comstock Building Type', with one pair of bars per building type: baseline in dark blue and Package 6 in light blue. No values are printed; bar tops were measured against the y-axis tick labels (zero at 164.0 px, 0.366 px per unit, so one pixel is about 2.7 tbtu). Baseline then Package 6: Full Service Restaurant 194 and 194; Quick Service Restaurant 68 and 68; Retail Stripmall 426 and 426; Retail Standalone 281 and 281; Small Office 199 and 194; Medium Office 175 and 172; Large Office 221 and 216; Primary School 262 and 254; Secondary School 295 and 284; Outpatient 123 and 123; Hospital 202 and 202; Large Hotel 213 and 213; Warehouse 380 and 369. The baseline sums to roughly 3075 tbtu, with Retail Stripmall and Warehouse the largest consumers. The only building types whose consumption falls are Small Office, Medium Office, Large Office, Primary School, Secondary School and Warehouse, exactly the six applicable types listed in Section 3.1, which is a useful internal consistency check on the applicability logic.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Appendix", "line_start": 820, "line_end": 820, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|166", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Appendix\n\nOffice, Large Office, Primary School, Secondary School and Warehouse, exactly the six applicable types listed in Section 3.1, which is a useful internal consistency check on the applicability logic.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/92504.yaml\n     source: 92504_images/image_000022_c4e49af0214fbbaac2446379195b8ebf7d7170156ba045b14b241ffe9dbff197.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of electricity total energy consumption by census division, baseline versus Package 6, with South Atlantic both the largest consumer and the largest saver](92504_images/image_000022_c4e49af0214fbbaac2446379195b8ebf7d7170156ba045b14b241ffe9dbff197.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Appendix", "line_start": 822, "line_end": 829, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/92504.pdf|167", "text": "Thermostat and Lighting Control for Load Shedding \u2014 Appendix\n\nbaseline versus Package 6, with South Atlantic both the largest consumer and the largest saver](92504_images/image_000022_c4e49af0214fbbaac2446379195b8ebf7d7170156ba045b14b241ffe9dbff197.png)\n\nFigure A-4 is a grouped bar chart with the y axis labeled 'Electricity Total Energy Consumption (tbtu)' and one pair of bars per census division: baseline in dark blue and Package 6 in light blue. No values are printed; bar tops were measured against the y-axis tick labels (zero at 163.5 px, 0.226 px per unit, so one pixel is about 4.4 tbtu). Baseline then Package 6: New England 95 and 95; Middle Atlantic 339 and 335; East North Central 379 and 374; West North Central 219 and 215; South Atlantic 689 and 676; East South Central 202 and 197; West South Central 467 and 459; Mountain 215 and 215; Pacific 476 and 467. The baseline sums to roughly 3080 tbtu. South Atlantic is both the largest electricity consumer, at more than a fifth of the national total, and the largest absolute saver at about 13 tbtu. Every measured reduction is an exact multiple of one pixel, and the measured national total of about 53 tbtu is slightly below the 56.1 tbtu reported in Table 6 because of that quantization.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/92504.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding", "section": "Appendix", "line_start": 831, "line_end": 831, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0007,pkg_0009,dr_0005,dr_0006", "measure_name": "Thermostat and Lighting Control for Load Shedding; Demand Flexibility, Lighting + Thermostat Control, Load Shed for Daily Bldg Peak Reduction", "measure_initial_release": "2025 Release 1,2024 Release 2", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|0", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|1", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 ComStock Measure Documentation:\n\nThermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage\n\nJie Xiong and Janghyun Kim\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308\n\nTechnical Report NREL/TP-5500-95013 November 2025\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "ComStock Measure Documentation:", "line_start": 7, "line_end": 17, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|2", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage\n\nJie Xiong and Janghyun Kim\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "line_start": 22, "line_end": 24, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|3", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Suggested Citation\n\nXiong, Jie and Janghyun Kim. 2025. ComStock Measure Documentation: Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-95013. https://www.nrel.gov/docs/fy26osti/95013.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-95013 November 2025\n\n15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Suggested Citation", "line_start": 28, "line_end": 36, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|4", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 NOTICE\n\nThis work was authored by NREL for the U.S. Department of Energy (DOE), operated under Contract No. DEAC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "NOTICE", "line_start": 40, "line_end": 48, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|5", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Acknowledgments\n\nThe authors acknowledge the valuable guidance and input provided by Christopher CaraDonna, Matt Leach, Chioke Harris, and Rois Langner at the National Renewable Energy Laboratory; Andrew Huck from Michaels Energy; and Rodney Sobin from the National Association of State Energy Officials - National Association of Regulatory Utility Commissioners.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Acknowledgments", "line_start": 52, "line_end": 52, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|6", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 List of Acronyms\n\nCBECS Commercial Building Energy Consumption Survey EIA U.S. Energy Information Administration HID high-intensity discharge HVAC heating, ventilating, and air-conditioning Kg kilogram LED light-emitting diode MMBtu million British thermal units MWh megawatt-hour PADD Petroleum Administration for Defense District RE renewable energy URDB Utility Rate Database", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "List of Acronyms", "line_start": 56, "line_end": 56, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|7", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Executive Summary\n\nBuilding on a three-year effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThe goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. Measures refer to various 'what-if' scenarios that can be applied to buildings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Executive Summary", "line_start": 60, "line_end": 64, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|8", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Executive Summary\n\nand demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. Measures refer to various 'what-if' scenarios that can be applied to buildings.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step as well as annual aggregations.\n\nThis report describes an upgrade package of three ComStock measures-thermostat control for load shedding, lighting control for load shedding, and photovoltaics (PV) with 40% rooftop coverage-and briefly introduces key results. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).\n\nKey modeling assumptions and technology details are summarized in Table ES-1. More details on the individual upgrades can be found on the ComStock upgrade measures webpage.\n\nTable ES-1. Summary of Key Modeling Specifications", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Executive Summary", "line_start": 66, "line_end": 72, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|9", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Executive Summary\n\nand technology details are summarized in Table ES-1. More details on the individual upgrades can be found on the ComStock upgrade measures webpage.\n\nTable ES-1. Summary of Key Modeling Specifications\n\n| Package Title           | Thermostat and Lighting Control for Load Shedding + PV With 40% Rooftop Coverage                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |\n|-------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Technology description  | \u2022 This package combines three measure scenarios: thermostat control for load shedding, lighting control for load shedding, and PV with 40% rooftop c", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Executive Summary", "line_start": 74, "line_end": 80, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|10", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Executive Summary\n\nTechnology description  | \u2022 This package combines three measure scenarios: thermostat control for load shedding, lighting control for load shedding, and PV with 40% rooftop c\n\noverage. It relaxes thermostat set points (heating and cooling) and reduces lighting levels to reduce the building's daily electricity peak demand during demand flexibility events, and it installs PV on the rooftop covering 40% of the roof area for on-site power generation.                                                                                                                                                                |\n| Performance assumptions | peak loads. \u2022 The thermostat set points are adjusted - 2\u00b0C and +2\u00b0C for heating and cooling, respectively, for the dispatch window and the ramp back to the original set points over two hours after the window for rebound control. \u2022 The lighting level (the corresponding power) is reduced 30% for the dispatch window, and it resumes to the original value after the window. \u2022 Control decisions of the two measures are made independently, without considering the integration of the HVAC and lighting systems (e.g., internal heat gain from lighting equipment impacting HVAC operations). |\n| Applicability           | \u2022 The individual measures share the same applicability for building types, which cover large, medium, and small offices; warehouses; and primary and secondary schools.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Executive Summary", "line_start": 74, "line_end": 80, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|11", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Executive Summary\n\nand primary and secondary schools.                                                                                                                                                             \n\n                                                                                                                                                                                                                                                                  |\n| Applicability           | \u2022 The thermostat control measure is applicable electric HVAC (electric heating or cooling or both) systems, which corresponds to 67.26% of the stock floor area.                                                                                                                                                                                                                                                                                                                                                                                                                                      |\n| Release                 | \u2022 2025 Release 1: 2025/comstock_amy2018_release_1/", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Executive Summary", "line_start": 74, "line_end": 80, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|12", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Executive Summary\n\n|\n\nNational annual results for site energy, energy bills, and demand flexibility are summarized in Table ES-2 to Table ES-4. Note that the summary table for energy bills uses one of many respective scenarios. Other scenarios are discussed later in the report, with further scenarios available in the ComStock public dataset.\n\nTable ES-2. Summary of Key Results for Annual Site Energy Savings\n\n| Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   |   Absolute Savings (trillion British thermal units [TBtu]) |\n|-------------|-----------------------------------|-----------------------------------------------|------------------------------------------------------------|\n| Natural gas | -0.32%                            | -0.75%                                        |                                                       -4.9 |\n| Electricity | 19.88%                            | 39.64%                                        |                                                      630.0 |\n\nTable ES-3. Summary of Key Results for Annual Utility Bill Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Executive Summary", "line_start": 74, "line_end": 91, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|13", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Executive Summary\n\n| 39.64%                                        |                                                      630.0 |\n\nTable ES-3. Summary of Key Results for Annual Utility Bill Savings\n\nElectricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. Bill savings summary is present with individual peak load reduction objective.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Executive Summary", "line_start": 93, "line_end": 93, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|14", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Executive Summary\n\navailable for each building. Other electricity rate structures are available in this report and in the public dataset. Bill savings summary is present with individual peak load reduction objective.\n\n| End Use/ Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   |   Absolute Savings (Million USD, 2022) |\n|----------------------|-----------------------------------|-----------------------------------------------|----------------------------------------|\n| Electricity          | 18.5%                             | 35.5%                                         |                                     20 |\n| Natural gas          | 0.0%                              | 0.0%                                          |                                      0 |\n| Fuel oil             | 0.0%                              | 0.0%                                          |                                      0 |\n| Propane              | 0.0%                              | 0.0%                                          |                                      0 |\n| Total                | 15.7%                             | 30.7%                                         |                                     20 |\n\nTable ES-4. Summary of Key Results for Monthly Peak Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Executive Summary", "line_start": 95, "line_end": 103, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|15", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Executive Summary\n\n| 15.7%                             | 30.7%                                         |                                     20 |\n\nTable ES-4. Summary of Key Results for Monthly Peak Savings\n\n| Median Percent Savings (Applicable Buildings Only)   | Jan.   | Feb.   | March   | April   | May   | June   | July   | Aug.   | Sept.   | Oct.   | Nov.   | Dec. 12.6%   |\n|------------------------------------------------------|--------|--------|---------|---------|-------|--------|--------|--------|---------|--------|--------|--------------|\n| Mean Daily Peak of the Month                         | 13.1%  | 15.4%  | 17.5%   | 22.9%   | 30.6% | 30.6%  | 31.8%  | 29.8%  | 25.3%   | 19.7%  | 14.6%  |              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Executive Summary", "line_start": 105, "line_end": 107, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|16", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| Executive Summary .................................................................................................................................... Technology Summary ..........................................................................................................................   | Executive Summary .................................................................................................................................... Technology Summary ..........................................................................................................................   | Executive Summary .................................................................................................................................... Technology Summary ..........................................................................................................................   | Executive Summary .................................................................................................................................... Technology Summary ..........................................................................................................................   |\n|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|17", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n---------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| 1 1 2 ComStock Baseline Approach ............................................................................................................ 2                                                                                                                                                        | 1 1 2 ComStock Baseline Approach ........................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|18", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| 1 1 2 ComStock Baseline Approach ........................................................................................\n\n.................... 2                                                                                                                                                        | 1 1 2 ComStock Baseline Approach ............................................................................................................ 2                                                                                                                                                        | 1 1 2 ComStock Baseline Approach ............................................................................................................ 2                                                                                                                                                        |\n| 2.1                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                        | HVAC/Thermostat ..................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|19", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| HVAC/Thermostat ..................\n\n......................................................................................................                                                                                                                                                               | 2                                                                                                                                                                                                                                                                                                      |\n| 2.2                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                        | Interior Lighting ............................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|20", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| 2                                                                                                                                                                                                                                                                                                      |\n| 2.3                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                        | Rooftop Photovoltaics ...................................................................................................................                                                                                                                                                              | 4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|21", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| 4                                                                                                                                                            \n\n                                                                                                                                          |\n| Modeling Approach .............................................................................................................................. 5                                                                                                                                                     | Modeling Approach .............................................................................................................................. 5                                                                                                                                                     | Modeling Approach .............................................................................................................................. 5                                                                                                                                                     | Modeling Approach .............................................................................................................................. 5                                                                                                                                                     |\n| 3.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|22", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n|\n| 3.1                                                                 \n\n                                                                                                                                                                                                                                   |                                                                                                                                                                                                                                                                                                        | Applicability .................................................................................................................................. 5                                                                                                                                                     | Applicability .................................................................................................................................. 5                                                                                                                                                     |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|23", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| 3.1.1                                                                                                                                                                                                                                                                                                  | Demand Flexibility Measures Applicability ....................................................................                                                                                                                                                                                         | 5                                                                                                                                                                                                                                                                                                      |\n|                                                                                                                                                                                                                                                                                                        | 3.1.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|24", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| 3.1.2                                                                                                                                                                                          \n\n                                                                                                        | Photovoltaics Applicability .............................................................................................. 5                                                                                                                                                                           |                                                                                                                                                                                                                                                                                                        |\n| 3.2                                                                                                                                                                                                                                                                                                    | Technology Specifics .................................................................................................................... 6                                                                                                                                                            | Technology Specifics ...................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|25", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| Technology Specifics ...................................................................................\n\n................................. 6                                                                                                                                                            |                                                                                                                                                                                                                                                                                                        |\n|                                                                                                                                                                                                                                                                                                        | 3.2.1                                                                                                                                                                                                                                                                                                  | Rooftop Photovoltaics ...................................................................................................... 6                                                                                                                                                                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|26", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n6                                                                                                                                                                         |                  \n\n                                                                                                                                                                                                                                                                                      |\n|                                                                                                                                                                                                                                                                                                        | 3.2.2                                                                                                                                                                                                                                                                                                  | Determining Dispatch Windows for Demand Flexibility ................................................ 6                                                                                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|27", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n|\n|                                                                                                                                                                                                                                                                                                        | 3.2.3                                                                                                                                                                                                                                                                                                  | Thermostat Control .......................................................................................................... 6                                                                                                                                                                        |                                                                                                                                                                                                                                                                                                        |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|28", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n|\n|                                                                                                                                           \n\n                                                                                                                                                             | 3.2.4                                                                                                                                                                                                                                                                                                  | Lighting Control ...............................................................................................................                                                                                                                                                                       | 6                                                                                                                                                                                                                                                                                                      |\n|                                                                                                                                                                                                                                                                                                        | 3.2.5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|29", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| 3.2.5                                              \n\n                                                                                                                                                                                                                                                    | Input Parameters ...............................................................................................................                                                                                                                                                                       | 6                                                                                                                                                                                                                                                                                                      |\n| 3.3                                                                                                                                                                                                                                                                                                    | Utility Bills .................................................................................................................................... 7", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|30", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n7                                                                                                                 \n\n                                  | Utility Bills .................................................................................................................................... 7                                                                                                                                                   |                                                                                                                                                                                                                                                                                                        |\n| 3.4                                                                                                                                                                                                                                                                                                    | Limitations and Concerns ..............................................................................................................                                                                                                                                                                | Limitations and Concerns ..............................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|31", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| Limitations and Concerns ..............................................................................................................                                       \n\n                                                                                                                         | 8                                                                                                                                                                                                                                                                                                      |\n| 4 Output Variables .................................................................................................................................                                                                                                                                                   | 4 Output Variables .................................................................................................................................                                                                                                                                                   | 4 Output Variables .................................................................................................................................                                                                                                                                                   | 11", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|32", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| 11                                                                                     \n\n                                                                                                                                                                                                                |\n| Results .................................................................................................................................................                                                                                                                                              | Results .................................................................................................................................................                                                                                                                                              | Results .................................................................................................................................................                                                                                                                                              | 15                                                                                                                                                                                                                                                                                                     |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|33", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n|\n\n\n| 5.1                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                        | Demand Flexibility Performance for Peak Reduction .................................................................                                                                                                                                                                                    | 15                                                                                                                                                                                                                                                                                                     |\n| 5.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|34", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n|                                                                                                                                                                                                                                                                                                        | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                | 16                                                                                                                                                                                                                                                                                                     |\n| 5.3                                                                                                                                                                                                                                                                                                    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|35", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n|                                                                                                                          \n\n                                                                                                                                                                              | Stock Utility Bill Impacts ............................................................................................................                                                                                                                                                                | 18                                                                                                                                                                                                                                                                                                     |\n| 5.4                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                        | Site Energy Savings Distributions", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|36", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| Site Energy Savings Distributions \n\n...............................................................................................                                                                                                                                                                      | 19                                                                                                                                                                                                                                                                                                     |\n| References .................................................................................................................................................                                                                                                                                           | References .................................................................................................................................................                                                                                                                                           | References .................................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|37", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| 22                                                                                                                                                                                                                                                                                                     |\n| Appendix ....................................................................................................................................................                                                                                                                                          | Appendix ....................................................................................................................................................                                                                                                                                          | Appendix ....................................................................................................................................................                                                                                                                                          | 23", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|38", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 Table of Contents\n\n| 23                                                                                                                                                           \n\n                                                                                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "Table of Contents", "line_start": 111, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|39", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 List of Figures\n\nFigure 1. 'Truth' lighting generation distribution (0-1) from validated data and comparison of 2017 and\n\n2020 ComStock sampling results  ............................................................................................. 4\n\nFigure 2. Prevalence of building types and applicability for each building type (for both scenarios) and\n\nHVAC fuel type (for the thermostat control scenario)  ............................................................. 5\n\nFigure 3. Distribution of the percentages of mean daily peak load reduction by month compared to the\n\nbaseline model  ........................................................................................................................ 16\n\nFigure 4. Comparison of annual site energy consumption between the ComStock baseline and the\n\nthermostat and lighting control for load-shedding with PV package scenario for the whole\n\nstock (left) and applicable buildings only (right). Energy consumption is categorized both by\n\nfuel type and end use.  ............................................................................................................. 17\n\nFigure 5. Stock annual utility bill comparison of the ComStock baseline and the thermostat and lighting\n\ncontrol for load-shedding with PV package scenario.  ............................................................ 18", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "List of Figures", "line_start": 140, "line_end": 162, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|40", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 List of Figures\n\nutility bill comparison of the ComStock baseline and the thermostat and lighting\n\ncontrol for load-shedding with PV package scenario.  ............................................................ 18\n\nFigure 6. Distribution of annual electricity bill savings compared to the baseline model for maximum,\n\nmean, and median bills (for applicable buildings) ................................................................. 19\n\nFigure 7. Percent bill savings for ComStock models with t the thermostat and lighting control for load-\n\nshedding with PV package scenario by fuel types. ................................................................ 19\n\nFigure 8. Percent site energy savings distribution for ComStock models with applied measure scenario by\n\nend use and fuel type.  ............................................................................................................. 20\n\nFigure 9. Percent site energy savings distribution for ComStock models with the applied measure scenario\n\nby fuel type.............................................................................................................................  21\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by\n\ncensus division ....................................................................................................................... 23", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "List of Figures", "line_start": 164, "line_end": 182, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|41", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 List of Figures\n\nof the ComStock baseline and the measure scenario by\n\ncensus division ....................................................................................................................... 23\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by\n\nbuilding type .......................................................................................................................... 23\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by\n\nbuilding type .......................................................................................................................... 24\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by\n\ncensus division ....................................................................................................................... 24\n\nix\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "List of Figures", "line_start": 184, "line_end": 198, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|42", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 List of Tables\n\n| Table ES-1. Summary of Key Modeling Specifications .............................................................................. vi             |                                                            |\n|--------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------|\n| Table ES-2. Summary of Key Results for Annual Site Energy Savings...................................................... vi                       |                                                            |\n| Table ES-3. Summary of Key Results for Annual Utility Bill Savings ......................................................                        | vii                                                        |\n| Table ES-4. Summary of Key Results for Monthly Peak Savings ............................................................. vii                    |                                                            |\n| Table 1. Lighting Generations and Associated Technologies for Each Category.........................................                             | 3                                                          |\n| Table 2. Average Building-Level Lighting Power Density (W/ft 2 ) by Lighting Generation and Building", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "List of Tables", "line_start": 202, "line_end": 213, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|43", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 List of Tables\n\n|\n| Table 2. Average Building-Level Lighting Power Density (W/ft 2 ) by Lighting Generation and Building                                      \n\n       |                                                            |\n| Type ......................................................................................................................................... 3 |                                                            |\n| Table 3. Default Options and Values for Measure Parameters .....................................................................                 | 7                                                          |\n| Table 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ............................                                 | 7                                                          |\n| Table 5. Output Variables Calculated From the Measure Application Table                                                                          | ....................................................... 11 |\n| 6. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock                                                              |                                                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "List of Tables", "line_start": 202, "line_end": 213, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|44", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 List of Tables\n\nof Site Energy Savings From Upgrade Measure Application vs. the ComStock                                                              |                                                            |\n\nBaseline  ..................................................................................................................................  17\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "List of Tables", "line_start": 215, "line_end": 217, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|45", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 1  Technology Summary\n\nThis upgrade package couples these two building components-thermostat and lighting-with technologies focusing on demand flexibility control for load shedding. The upgrade package applies the thermostat control for load shedding and lighting control for load shedding upgrades based on the applicability criteria of each individual upgrade. A model will have all, some, or none of the upgrades applied, depending on how the model's characteristics align with each upgrade's applicability criteria.\n\nFor details about each of the two technologies, reference their individual upgrade documentation: Thermostat Control for Load Shedding in Large Offices , Lighting Control for Load Shedding and Photovoltaics With 40% Rooftop Coverage .", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "1  Technology Summary", "line_start": 221, "line_end": 223, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|46", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2  ComStock Baseline Approach\n\nThe following sections provide high-level summaries of the ComStock\u2122 baseline approach for thermostat and interior lighting. For more details about how these systems are modeled in the ComStock baseline, including data sources, reference the ComStock documentation [1].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2  ComStock Baseline Approach", "line_start": 227, "line_end": 227, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|47", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.1  HVAC/Thermostat\n\nThis measure modifies the existing model thermostat set point schedules during the daily peak demand windows (specifically on-peak and post-peak periods) only. For times outside of the event, the existing thermostat schedules in the model are unchanged. The details of the thermostat schedule in the existing ComStock models can be found in Section 4.2: Hours of Operation and Occupancy, which determines building hours of operation, and Section 4.8.7: Thermostat Set Points, which describes how thermostat set points/setbacks are applied to the schedule, in the ComStock documentation [1].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.1  HVAC/Thermostat", "line_start": 231, "line_end": 231, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|48", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.2  Interior Lighting\n\nThis measure modifies the existing model (interior) lighting schedules during the daily peak demand windows (specifically on-peak periods) only. For times outside of the event, the existing lighting schedules in the model are unchanged. The details of the lighting schedules, technology, and power in the existing ComStock models can be found in Section 4.2: Hours of Operation and Occupancy and Section 4.5.1: Interior Lighting in the ComStock documentation [1] for default schedules, and Section 3.3.4: Interior Lighting Schedule Magnitude Variability in the End-Use Load Profiles project report [2] for base-to-peak variation applied to the default lighting schedules.\n\nComStock interior lighting is determined by a lighting technology generation approach, with each generation representing a collection of lighting technologies typically installed during a given time period. ComStock assumes four categories of lighting: general (overhead lighting), task (lights focused on specific areas), supplemental (supplemental lighting), and wall wash (illuminates vertical surfaces). The lighting technologies used in each category across the ComStock lighting generations are listed in Table 1. Generations 4-8 represent varying efficacy levels of light-emitting diodes (LEDs), with Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.2  Interior Lighting", "line_start": 235, "line_end": 237, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|49", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.2  Interior Lighting\n\n4-8 represent varying efficacy levels of light-emitting diodes (LEDs), with Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.\n\nTable 1. Lighting Generations and Associated Technologies for Each Category", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.2  Interior Lighting", "line_start": 239, "line_end": 239, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|50", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.2  Interior Lighting\n\nwith Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.\n\nTable 1. Lighting Generations and Associated Technologies for Each Category\n\n| Lighting Generation   | General Lighting Technology   | General Lighting (High-Bay) Technology       | Task Lighting Technology   | Supplemental Lighting Technology   | Wall Wash Lighting Technology   |\n|-----------------------|-------------------------------|----------------------------------------------|----------------------------|------------------------------------|---------------------------------|\n| Gen 1                 | T12 linear fluorescent        | High-intensity discharge (HID) mercury vapor | Incandescent A-shape       | Incandescent decorative            | Incandescent decorative         |\n| Gen 2                 | T8 linear fluorescent         | HID metal halide                             | Halogen A-shape            | Halogen decorative                 | Halogen decorative              |\n| Gen 3                 | T5 linear fluorescent         | HID metal halide                             | Compact fluorescent screw  | Compact fluorescent pin            | Compact fluorescent pin         |\n| Gen 4-8               | LED linear                    | LED high-bay luminaire                       | LED general purpose        | LED decorative                     | LED directional                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.2  Interior Lighting", "line_start": 241, "line_end": 246, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|51", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.2  Interior Lighting\n\n4-8               | LED linear                    | LED high-bay luminaire                       | LED general purpose        | LED decorative                     | LED directional                 |\n\nComStock uses a similar approach to the ASHRAE 90.1 Lighting Subcommittee for determining the lighting power density allowance for a given space type. Table 2 provides the average installed building-level lighting power densities in ComStock by building type and lighting generation.\n\nTable 2. Average Building-Level Lighting Power Density (W/ft 2 ) by Lighting Generation and Building Type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.2  Interior Lighting", "line_start": 248, "line_end": 250, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|52", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.2  Interior Lighting\n\nlighting power densities in ComStock by building type and lighting generation.\n\nTable 2. Average Building-Level Lighting Power Density (W/ft 2 ) by Lighting Generation and Building Type\n\n| Building Type            |   Gen 1 |   Gen 2 |   Gen 3 |   Gen 4 |   Gen 5 |\n|--------------------------|---------|---------|---------|---------|---------|\n| full_service_restaurant  |    1.51 |    0.96 |    0.45 |    0.43 |    0.39 |\n| hospital                 |    1.59 |    1.07 |    0.63 |    0.58 |    0.52 |\n| large_hotel              |    1.31 |    0.80 |    0.29 |    0.23 |    0.21 |\n| large_office             |    1.18 |    0.80 |    0.50 |    0.53 |    0.47 |\n| medium_office            |    1.18 |    0.80 |    0.50 |    0.53 |    0.47 |\n| outpatient               |    1.27 |    0.85 |    0.53 |    0.52 |    0.47 |\n| primary_school           |    0.73 |    0.56 |    0.48 |    0.47 |    0.42 |\n| quick_service_restaurant |    1.73 |    1.11 |    0.56 |    0.52 |    0.47 |\n| retail                   |    1.17 |    0.75 |    0.54 |    0.47 |    0.42 |\n| secondary_school         |    0.88 |    0.58 |    0.48 |    0.45 |    0.40 |\n| small_hotel              |    1.08 |    0.63 |    0.28 |    0.25 |    0.22 |\n| small_office             |    1.18 |    0.79 |    0.50 |    0.52 |    0.47 |\n| strip_mall               |    1.59 |    1.07 |    0.65 |    0.64 |    0.59 |\n| warehouse                |    0.83 |    0.40 |    0.39 |    0.30 |    0.27 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.2  Interior Lighting", "line_start": 252, "line_end": 267, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|53", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.2  Interior Lighting\n\n|    0.79 |    0.50 |    0.52 |    0.47 |\n| strip_mall               |    1.59 |    1.07 |    0.65 |    0.64 |    0.59 |\n| warehouse                |    0.83 |    0.40 |    0.39 |    0.30 |    0.27 |\n\nSpecifically, the lighting generations and corresponding lighting power densities were assigned to each building model during the sampling process, based on a validated distribution data (Figure 1), and introduced uncertainty representing realistic installation trends of different generations and impacts of building sizes. Default interior lighting schedules come from the OpenStudio Standards U.S. Department of Energy prototype building models [3]. The schedules are then adjusted with variational base-to-peak ratios to incorporate the impacts from characteristics such as building types and operating hours.\n\nFigure 1. 'Truth' lighting generation distribution (0-1) from validated data and comparison of 2017 and 2020 ComStock sampling results\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95013.yaml\n     source: 95013_images/image_000002_64a643c2b505836850c4e8210a7e3e929647aeaac1683f7f01ea61dc9448f40e.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.2  Interior Lighting", "line_start": 269, "line_end": 276, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|54", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.2  Interior Lighting\n\nsource: 95013_images/image_000002_64a643c2b505836850c4e8210a7e3e929647aeaac1683f7f01ea61dc9448f40e.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Stacked column chart of the fractional lighting technology (generation) mix over time, comparing actual 'Truth' stock to ComStock 'Sampling'](95013_images/image_000002_64a643c2b505836850c4e8210a7e3e929647aeaac1683f7f01ea61dc9448f40e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.2  Interior Lighting", "line_start": 278, "line_end": 278, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|55", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.2  Interior Lighting\n\nlighting technology (generation) mix over time, comparing actual 'Truth' stock to ComStock 'Sampling'](95013_images/image_000002_64a643c2b505836850c4e8210a7e3e929647aeaac1683f7f01ea61dc9448f40e.png)\n\nFigure 1. Stacked column chart of the fractional interior-lighting technology mix (each column sums to 1.0), y-axis 0 to 1. Columns are labeled by year and source: Truth 2015, Truth 2017, Sampling 2017, Truth 2020, Sampling 2020, Truth 2025, Truth 2030, Truth 2035; a highlight box marks the 2017 and 2020 columns where 'Truth' (actual stock) is compared to ComStock 'Sampling'. Segments are lamp generations per the legend (gen1_t12_incandescent, gen2_t8_halogen, gen3_t5_cfl, gen4_led, gen5_led, gen6_led, gen7_led, gen8_led). Legible fractions: Truth 2015 is dominated by gen2_t8_halogen 0.660 with gen1 0.215, gen3 0.065, gen4 0.060. Truth 2017 gen1 0.159 / gen2 0.488 / gen3 0.048 / gen4 0.274 vs Sampling 2017 gen1 0.187 / gen2 0.480 / gen3 0.046 / gen4 0.264. Truth 2020 gen1 0.121 / gen2 0.371 / gen4 0.330 / gen5 0.141 vs Sampling 2020 gen1 0.081 / gen2 0.370 / gen4 0.336 / gen5 0.175. Later Truth years shift toward LED generations (2025 gen4 0.371 / gen5 0.334; 2035 dominated by gen4/gen5/gen6 LEDs). Shows the stock transitioning from T12/T8 fluorescent and halogen toward successive LED generations, and that ComStock sampling reproduces the Truth distribution closely in 2017 and 2020. (Dense small labels -- flag exact fractions for QA.)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.2  Interior Lighting", "line_start": 280, "line_end": 280, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|56", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 2.3  Rooftop Photovoltaics\n\nThe ComStock baseline model does not currently include photovoltaics (PV); however, according to the 2018 Commercial Building Energy Consumption Survey (CBECS), fewer than 2% of commercial buildings have on-site PV [4]. So, although this study does not account for buildings that already have PV, the impact of this prevalence is somewhat minimal.\n\nComStock assumes all roofs to be flat. Flat roofs are not required for commercial PV, but the roof style can impact the panel mounting type and possibly the panel angle. This work does not consider these potential constraints and assumes that ideal panel angles can be used on every roof. Additionally, ComStock does not currently include shading from neighboring buildings and trees. Although many commercial buildings do not have notable shading limitations, this analysis might overestimate the potential of PV for those that do. This could be particularly impactful for some buildings with relatively lower height than their neighbors or surrounding wooded areas.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "2.3  Rooftop Photovoltaics", "line_start": 284, "line_end": 286, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|57", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 3  Modeling Approach\n\nThe following sections summarize the applicability and modeling approaches for the Thermostat Control for Load Shedding in Large Offices , Lighting Control for Load Shedding and Photovoltaics With 40% Rooftop Coverage upgrades included in this upgrade package. For more detailed descriptions of each individual measure, reference the individual upgrade documentations.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "3  Modeling Approach", "line_start": 290, "line_end": 290, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|58", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 3.1.1 Demand Flexibility Measures Applicability\n\nThe two upgrades share the same building types-office buildings (small, medium, and large), warehouses, and schools (primary and secondary). But although the lighting control upgrade assumes that all the lighting systems in the applicable buildings are controllable for the measure to be applied (some existing old lighting systems might require additional retrofitting/controls to implement the measure), the thermostat control measure will only affect thermostats associated with electric heating, ventilating, and air-conditioning (HVAC) equipment in a building, as shown in Figure 2. Overall, the package is applicable to 67.26% of the stock floor area.\n\nFigure 2. Prevalence of building types and applicability for each building type (for both scenarios) and HVAC fuel type (for the thermostat control scenario)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95013.yaml\n     source: 95013_images/image_000003_e64522bd53ae584f7350422ec0942b28f3be55741f65f5df4b3aad4aa940ae9f.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two-panel horizontal bar chart of percent stock floor area by building type and the applicability of the measure](95013_images/image_000003_e64522bd53ae584f7350422ec0942b28f3be55741f65f5df4b3aad4aa940ae9f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "3.1.1 Demand Flexibility Measures Applicability", "line_start": 296, "line_end": 305, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|59", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 3.1.1 Demand Flexibility Measures Applicability\n\nhorizontal bar chart of percent stock floor area by building type and the applicability of the measure](95013_images/image_000003_e64522bd53ae584f7350422ec0942b28f3be55741f65f5df4b3aad4aa940ae9f.png)\n\nFigure 2. Two-panel horizontal bar chart. Left panel: % of Stock Floor Area by ComStock building type, x-axis 0 to 30%. Values: FullServiceRestaurant 1.52%, Hospital 3.79%, LargeHotel 5.66%, LargeOffice 8.54%, MediumOffice 6.42%, Outpatient 2.91%, PrimarySchool 8.54%, QuickServiceRestaurant 0.48%, RetailStandalone 8.57%, RetailStripmall 8.10%, SecondarySchool 8.84%, SmallHotel 0.98%, SmallOffice 6.77%, and Warehouse 28.71% (by far the largest share). Right panel: Applicability % of Building Type Area, split into 'Applicability - electric HVAC' (cool only / heat & cool / not applicable) and 'Applicability - building type' (applicable / not applicable) with percentages stacked to 100% per row. Establishes that the measure applies to most floor area, with warehouses dominating the stock. (Dense small labels -- flag exact percentages for QA.)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "3.1.1 Demand Flexibility Measures Applicability", "line_start": 307, "line_end": 307, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|60", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 3.1.1 Demand Flexibility Measures Applicability\n\nwith percentages stacked to 100% per row. Establishes that the measure applies to most floor area, with warehouses dominating the stock. (Dense small labels -- flag exact percentages for QA.)\n\nBoth upgrade measures will identify the building types for each ComStock baseline model, with the same building type applicability criteria. If the building type passes the applicability check, the thermostat control measure will then extract all the thermostats of the model and check the fuel sources of the associated HVAC systems. The measure will identify and adjust the temperature set point schedules of the thermostats controlling the electric heating systems or the electric cooling systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "3.1.1 Demand Flexibility Measures Applicability", "line_start": 309, "line_end": 309, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|61", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 3.1.2 Photovoltaics Applicability\n\nThe rooftop PV measure scenario is applicable to all models in the ComStock baseline. No building models are excluded. In practice, some commercial buildings might be less suitable to rooftop PV, which this applicability criteria does not account for (e.g., the roof does not have 40% of the area available for PV). And the ComStock baseline does not currently include the estimated &lt;2% of commercial buildings that already have PV; therefore, this study likely slightly overestimates the potential for mass commercial rooftop PV adoption in the stock.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "3.1.2 Photovoltaics Applicability", "line_start": 313, "line_end": 313, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95013.pdf|62", "text": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage \u2014 3.2.1 Rooftop Photovoltaics\n\nThis measure leverages the PVWatts \u00ae  EnergyPlus \u00ae  objects. PVWatts is a National Renewable Energy Laboratory tool that estimates the energy production of grid-connected PV systems [5]. The workflow applies PVWatts objects with total power levels corresponding to 40% of the model's roof area. The panels are fixed with no tracking.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95013.pdf", "doc_title": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "section": "3.2.1 Rooftop Photovoltaics", "line_start": 319, "line_end": 319, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "pkg_0008", "measure_name": "Thermostat and Lighting Control for Load Shedding + Photovoltaics With 40% Rooftop Coverage", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-11-24", "date_last_updated_source": "pdf_moddate"}}
