{"id": "upgrade_measures|measure_pdfs/98346.pdf|9", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Executive Summary\n\nuse cases (e.g., filter to a specific county or building type).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.\n\nTable ES-1. Summary of Key Modeling Specifications\n\n| Technology Description   | \u2022 This measure implements thermostat setbacks during unoccupied periods in zones where they are not already present. Thermostat setbacks save heating and cooling energy (and in some cases fan energy) by reducing thermal loads during unoccupied periods.                                                                                                                                |\n|--------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Performance Assumptions  | \u2022 This measure implements thermostat setbacks of 10\u00b0F in heating and 5\u00b0F in cooling during unoccupied periods and an optimum start over a 3-hour period before occupancy. Minimum (55\u00b0F) and maximum (82\u00b0F) values on unoccupied heating and cooling setpoints are also imposed.                                                                                                            |\n|                          | \u2022 An optimum start gradually ramps setpoints from their unoccupied to occupied values for greater thermal comfort once occupancy begins.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Executive Summary", "line_start": 85, "line_end": 92, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|10", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Executive Summary\n\n|\n|                          | \u2022 An optimum start gradually ramps setpoints from their unoccupied to occupied values for greater thermal comfort once occupancy begins.  \n\n                                                                                                                                                                                                                                                  |\n|                          | \u2022 The setback ranges, minimum and maximum setpoint values, and optimum start duration are based on a literature review.                                                                                                                                                                                                                                                                     |\n| Applicability            | \u2022 The measure is applicable to spaces that do not currently have thermostat setbacks or an operational requirement for continuous space conditioning at fixed setpoints (such as data centers, laboratory spaces, and patient-serving areas for medical care). Hotel guest rooms are also exempted from this measure because of the method by which their occupancy is modeled in ComStock. |\n|                          | \u2022 41% stock floor area applicable", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Executive Summary", "line_start": 85, "line_end": 92, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|11", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Executive Summary\n\n|\n| Release                  | 2025 Release 3: 2025/comstock_amy2018_release_3/                                                                                                                                                                                                                                                                                                                                            |\n\nNational annual results for site energy and energy bills are summarized in Table ES-2 and Table ES-3\n\nTable ES-2. Summary of Key Results for Annual Site Energy Savings\n\n'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Executive Summary", "line_start": 85, "line_end": 98, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|12", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Executive Summary\n\nin Table ES-2 and Table ES-3\n\nTable ES-2. Summary of Key Results for Annual Site Energy Savings\n\n'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (trillion British thermal units [TBtu]) |\n|---------------------|-----------------------------------------------|-----------------------------------------------------------|------------------------------------------------------------------------|\n| Natural gas         | 4.8%                                          | 12%                                                       |                                                                   68.6 |\n| Electricity         | 1.2%                                          | 2.7%                                                      |                                                                   39.4 |\n| Fuel oil            | 3.9%                                          | 11%                                                       |                                                                   2.04 |\n| Propane             | 6.6%                                          | 11%                                                       |                                                                   2.81 |\n| Total               | 2.3%                                          | 5.6%                                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Executive Summary", "line_start": 100, "line_end": 106, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|13", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Executive Summary\n\n2.81 |\n| Total               | 2.3%                                          | 5.6%                                                      |                                       \n\n                             116 |\n\nTable ES-3. Summary of Key Results for Annual Utility Bill Savings\n\nElectricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Executive Summary", "line_start": 100, "line_end": 110, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|14", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Executive Summary\n\nbuilding. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| End Use/Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   | Absolute Savings (million USD, 2022)   |\n|---------------------|-----------------------------------|-----------------------------------------------|----------------------------------------|\n| Electricity         | 0.9%                              | 1.9%                                          | $957                                   |\n| Natural gas         | 5.6%                              | 14%                                           | $911                                   |\n| Fuel oil            | 3.9%                              | 12%                                           | $69                                    |\n| Propane             | 6.9%                              | 12%                                           | $85                                    |\n| Total               | 1.6%                              | 3.4%                                          | $2,022                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Executive Summary", "line_start": 112, "line_end": 118, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|15", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Table of Contents\n\n| Executive Summary .................................................................................................................................... v 1 Introduction ........................................................................................................................................... 1 5   |       |\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------|\n| 2 ComStock Baseline Approach ............................................................................................................ 3 Modeling Approach ..............................................................................................................................                              | 6     |\n| 3.1 Applicability .................................................................................................................................. 6                                                                                                                                                                    |       |\n| 3.2 Measure Scenario Modeling Methodology ....................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Table of Contents", "line_start": 122, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|16", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Table of Contents\n\n|       |\n| 3.2 Measure Scenario Modeling Methodology ....................................................\n\n...............................                                                                                                                                                                                             | 7     |\n| 3.3 Utility Bills ....................................................................................................................................                                                                                                                                                                    | 8     |\n| 3.4 Limitations and Concerns ............................................................................................................                                                                                                                                                                                 | 10    |\n| 4 Output Variables ................................................................................................................................. 11 5 Results .................................................................................................................................................       |       |\n| 5.1 Single-Building Measure Tests ................................................................................................... 5.2 Stock Energy Impacts ...............................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Table of Contents", "line_start": 122, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|17", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Table of Contents\n\n|\n| 5.1 Single-Building Measure Tests ................................................................................................... 5.2 Stock Energy Impacts ...............................\n\n................................................................................... 16                                      | 12 12 |\n| 5.3 Thermal Comfort Impacts ...........................................................................................................                                                                                                                                                                                   | 19    |\n| 5.4 Stock Utility Bill Impacts ............................................................................................................                                                                                                                                                                               | 20    |\n| 5.5 Site Energy Savings Distributions ............................................................................................... 23                                                                                                                                                                                  |       |\n| 5.6 Fan Energy Savings .....................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Table of Contents", "line_start": 122, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|18", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Table of Contents\n\n| 28    |\n|                                                                                                                                                                                                                                                                                                                           | 30    |\n| References ................................................................................................................................................. Appendix A. ...............................................................................................................................................  | 32    |\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Table of Contents", "line_start": 122, "line_end": 138, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|19", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 List of Figures\n\n| Figure 1. Applicability of Thermostat Setbacks measure by building type. ................................................. Figure 2. Thermostat heating setpoint schedule with setbacks and building occupancy schedule for the                                                                                   | 6                               |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------|\n| first week of January, 5\u00b0F setback ......................................................................................... 13 Figure 3. Thermostat heating setpoint schedule with setbacks and building occupancy schedule for one                                                                              |                                 |\n| day in January, 5\u00b0F setback .................................................................................................... 13                                                                                                                                                                               |                                 |\n| Figure 4. Baseline and", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "List of Figures", "line_start": 142, "line_end": 167, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|20", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 List of Figures\n\n|                                 |\n| Figure 4. Baseline and\n\n modified heating thermostat setpoint schedules for one week in January, 5\u00b0F setback case ............................................................................................................................ 14                                                                   |                                 |\n| Figure 5. Baseline and modified cooling thermostat setpoint schedules for one week                                                                                                                                                                                                                                | 14                              |\n| in June Figure 6. Baseline and modified heating thermostat setpoint schedules for one week in January, 10\u00b0F setback case ............................................................................................................................ 15                                                          | ..................              |\n| Figure 7. Comparison of annual site energy consumption between the ComStock baseline and the Thermostat Setbacks measure scenario. .................................................................................                                                                                              |                                 |\n| Figure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "List of Figures", "line_start": 142, "line_end": 167, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|21", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 List of Figures\n\n|                                 |\n| Figure                                        \n\n                                                                                                                                                                                                                                                                    | 18 and                          |\n| 8. Distributions of time (in hours) with heating or cooling setpoints unmet for the baseline Thermostat Setbacks scenarios shown on a boxplot. Note that that the horizontal                                                                                                                                      | axis is a 20                    |\n| logarithmic scale. ................................................................................................................... Figure 9. Annual utility bill impacts using the max, mean, and minimum bills across available structures for buildings for the baseline and Thermostat Setbacks scenarios. | rate ....................... 21 |\n| Figure 10. Percentage annual utility bill savings distribution for ComStock models with the Thermostat Setbacks scenario by fuel type. ..............................................................................................                                                                             | 22                              |\n| Figure 11. Percentage annual utility bill savings distribution for Com", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "List of Figures", "line_start": 142, "line_end": 167, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|22", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 List of Figures\n\n| 22                              |\n| Figure 11. Percentage annual utility bill savings distribution for Com\n\nStock models with the Thermostat Setbacks scenario by climate zone. ........................................................................................                                                                                | 23                              |\n| Figure 12. Percentage site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type. .........................................................................................                                                                                      |                                 |\n| Figure 13. Distribution of heating energy savings among buildings in sample with non-negative energy savings from Thermostat Setbacks measure ..........................................................................                                                                                          | 25 25                           |\n| Figure 14. Boxplots of absolute heating energy savings for the full sample with non-negative savings, buildings with high savings (>70%), and buildings with negative savings ...........................                                                                                                         | 26                              |\n| Figure 15. Boxplots of pump energy savings for buildings disaggregated by the nature of the 16", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "List of Figures", "line_start": 142, "line_end": 167, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|23", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 List of Figures\n\n| 26                              |\n| Figure 15. Boxplots of pump energy savings for buildings disaggregated by the nature of the 16\n\n. Percentage site energy savings distribution for ComStock models with the applied measure                                                                                                                          | savings .... 26                 |\n| Figure scenario by fuel type. .............................................................................................................                                                                                                                                                                       | 27                              |\n| Figure 17. Percentage site energy savings distribution for ComStock models with the applied measure scenario by building type. ......................................................................................................                                                                             | 28                              |\n| Figure 18. Distribution of buildings with low fan energy savings by nighttime fan control strategy ........                                                                                                                                                                                                       |                                 |\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division .", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "List of Figures", "line_start": 142, "line_end": 167, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|24", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 List of Figures\n\n|                                 |\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division .\n\n......................................................................................................................                                                                      | 29                              |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by                                                                                                                                                                                                              | 32                              |\n| building type .......................................................................................................................... A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                            | 32                              |\n| Figure                                                                                                                                                                                                                                                                                                            |                                 |\n| building type .......................................................................................................................... Figur", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "List of Figures", "line_start": 142, "line_end": 167, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|25", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 List of Figures\n\n|                                 |\n| building type .......................................................................................................................... Figur\n\ne A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                     | 33                              |\n| census division .......................................................................................................................                                                                                                                                                                           | 33                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "List of Figures", "line_start": 142, "line_end": 167, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|26", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 List of Tables\n\n| Table ES-1. Summary of Key Modeling Specifications .............................................................................. vi                                                                                                  |     |\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----|\n| Table ES-2. Summary of Key Results for Annual Site Energy Savings...................................................... vi                                                                                                            |     |\n| Table ES-3. Summary of Key Results for Annual Utility Bill Savings ......................................................                                                                                                             | vii |\n| Table 1. Setback Magnitudes and Unoccupied Setpoints Reported in the Literature ................................... 8                                                                                                                 |     |\n| Table 2. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ............................ 9", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "List of Tables", "line_start": 171, "line_end": 180, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|27", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 List of Tables\n\nTable 2. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ............................ 9                                                                                    \n\n                                |     |\n| Table 3. Output Variables Calculated From the Measure Application ....................................................... 11                                                                                                          |     |\n| Table 4. Summary of Site Energy Savings From Single Building Run of Thermostat Setbacks Measure                                                                                                                                       | 16  |\n| Table 5. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline .................................................................................................................................. | 17  |\n| Table 6. Summary of Key Results for Annual Utility Bill Savings ............................................................                                                                                                          | 20  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "List of Tables", "line_start": 171, "line_end": 180, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|28", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nThermostat 'setbacks' refer to scheduled adjustments of heating and cooling setpoints during periods when the building is generally unoccupied to reduce heating and cooling needs. Heating setpoints are decreased and cooling setpoints are increased. If applied in heating and cooling modes, setbacks typically save heating, cooling, and fan energy (by reducing fan operating hours). The implementation mechanism for thermostat setbacks depends on the building's control system. In buildings with centralized building management systems (BMS), setbacks are implemented through the BMS. In commercial buildings without a centralized BMS, heating, ventilating, and air conditioning (HVAC) are typically controlled through zone-level thermostats, which may be programmable or (less often) non-programmable [1]. Thermostat setbacks can be implemented through a programmable thermostat or by manually adjusting the setpoint in the case of a non-programmable thermostat.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 184, "line_end": 184, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|29", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nor (less often) non-programmable [1]. Thermostat setbacks can be implemented through a programmable thermostat or by manually adjusting the setpoint in the case of a non-programmable thermostat.\n\nA variety of factors influence the potential energy savings from setbacks, including climate, the building's operating schedule, and the magnitude of the setbacks. In the absence of other variables, buildings with longer unoccupied periods will have greater opportunity for energy savings from setbacks. The distribution of unoccupied periods by time of day and year influences the opportunity for heating and cooling energy savings. For example, unoccupied periods overnight, when outdoor air temperatures are generally cooler, create more opportunity for heating energy savings through setbacks. Unoccupied periods during the day, or for full days over the summer, create more opportunity for cooling energy savings through setbacks. Khalilnejad et al. [2] evaluated the effects of cooling setbacks on commercial buildings through data-driven models. They used a random forest approach to rank the importance of various parameters in predicting energy savings from cooling setbacks and found that cooling degree days and the building's electrical base-to-peak ratio (BPR) were the most influential factors [2]. They also found that buildings with lower BPRs had higher potential savings from cooling setbacks, which the authors said reflected the presence of unoccupied periods with steeper load reductions [2]. It is unclear how exactly Khalilnejad et al. defined the BPR. While a BPR close to 1 l", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 186, "line_end": 186, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|30", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nsetbacks, which the authors said reflected the presence of unoccupied periods with steeper load reductions [2]. It is unclear how exactly Khalilnejad et al. defined the BPR. While a BPR close to 1 l\n\nikely reflects continuous operations and little opportunity for setbacks, the variation between 0 and 1 in a ratio of minimum to maximum loads (or values at some threshold in a load distribution) does not necessarily reflect the amount of time during which setbacks could be applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 186, "line_end": 186, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|31", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nbetween 0 and 1 in a ratio of minimum to maximum loads (or values at some threshold in a load distribution) does not necessarily reflect the amount of time during which setbacks could be applied.\n\nKhalilnejad et al. [2] analyzed impacts of cooling setbacks on a sample of 432 real commercial buildings (including offices, grocery stores, industrial facilities, educational buildings, and retail stores) in the northeastern and western United States with a data-driven modeling approach. The sample used by Khalilnejad et al. had statistically significant subsets in four climate zones. They found a median of 1.1% electricity savings across the sample from a 1\u00b0C setback during unoccupied hours. After a certain threshold, they found diminishing returns with increasing cooling setbacks. They found that across the sample, an 8\u00b0C setback resulted in 8.5% electricity savings, whereas increasing the setback to an unrealistically high 22\u00b0C resulted in only an additional 1% electricity savings [2]. These diminishing returns are expected since at very high cooling setpoints relative to the location's typical summer temperatures, space cooling is no longer required during unoccupied periods, or it is required for only a small number of hours.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 188, "line_end": 188, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|32", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nvery high cooling setpoints relative to the location's typical summer temperatures, space cooling is no longer required during unoccupied periods, or it is required for only a small number of hours.\n\nSzydlowski et al. [3] carried out a field study of heating setbacks in six wood-frame office buildings in various conditions at a military base (Fort Devens) in northcentral Massachusetts. The buildings were all built around 1941; two were uninsulated and were deemed to be the least energy efficient. Two others had been renovated 10 or more years prior to the writing of this report and were deemed moderately energy efficient, and two had been renovated more recently and were deemed the most energy efficient in the sample. Buildings with poor envelopes are expected to have higher energy savings with the implementation of heating setbacks. Because of thermostat limitations in most of the buildings, setbacks were implemented only during nighttime hours (14 hours a day) every day, though the buildings were also unoccupied during weekend daytimes. Szydlowski et al. [3] found heating season natural gas use savings of between 14% and 25% through the implementation of setbacks, with a mean savings of 19.2%, relative to constant setpoints in heating. (Note that this does not represent annual natural gas energy savings. The authors defined the heating season as November through March for this location.) Based on results from the one building in which a fully programmable thermostat (enabling weekend setbacks) was present, Szydlowski et al. [3] suggest that 7% additional heating season na", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 190, "line_end": 190, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|33", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nlocation.) Based on results from the one building in which a fully programmable thermostat (enabling weekend setbacks) was present, Szydlowski et al. [3] suggest that 7% additional heating season na\n\ntural gas savings could have been achieved by adding weekend setbacks in buildings with only nighttime setbacks. In most of the buildings in their sample, setbacks were implemented manually by building occupants, who were advised to use 68\u00b0F for occupied conditions and 50\u00b0F for unoccupied conditions. Differences in available thermostat features among the buildings made it difficult to extract trends based on building vintage.\n\nThe baseline heating setpoint appears to have been 73\u00b0F in the study by Szydlowski et al. [3] The study monitored indoor air temperature during the baseline and test periods. The authors reported mean indoor air temperatures of 71\u00b0F in the daytime and 64\u00b0F at night during the study. The authors say that the slightly lower temperatures during the daytime do not reflect a different heating setpoint but rather highlight the inability of the buildings' furnaces to recover to the occupied setpoint after a nighttime setback. In buildings with a BMS, this problem can be addressed through an 'optimum start,' which automatically and gradually ramps up (in heating) or down (in cooling) setpoints before the occupied period begins.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 190, "line_end": 192, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|34", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nwith a BMS, this problem can be addressed through an 'optimum start,' which automatically and gradually ramps up (in heating) or down (in cooling) setpoints before the occupied period begins.\n\nFernandez et al. [4] analyzed the effects of various energy efficiency and demand response measures related to controls on the U.S. commercial building stock. They simulated the measures in nine U.S. Department of Energy (DOE) prototype buildings and applied the savings estimates to five additional prototypes that were like the original nine in locations across all U.S. climate zones. Fernandez et al. then scaled the results to the building stock level for the considered building types. The building types considered represent 51% of commercial building floor area, and 57% of commercial building energy use, in the United States [4]. Fernandez et al. [4] found 7.5% site energy savings from implementing wider thermostat deadbands and nighttime setbacks across their subset of the commercial building stock. They did not disaggregate the energy savings associated with the setbacks and deadbands components of the measure. (The authors also did not specifically note if setbacks were also implemented during unoccupied periods on weekends.) In the baseline used by Fernandez et al. [4] all buildings had heating setpoints of 71\u00b0F and cooling setpoints of 73\u00b0F during daytime periods, which were modified to 69\u00b0F in heating and 75\u00b0F in cooling through the measure. The nighttime heating setpoint was reduced from 65\u00b0F to 60\u00b0F. It appears that Fernandez et al. [4] used a cooling setback temperat", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 194, "line_end": 194, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|35", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nmodified to 69\u00b0F in heating and 75\u00b0F in cooling through the measure. The nighttime heating setpoint was reduced from 65\u00b0F to 60\u00b0F. It appears that Fernandez et al. [4] used a cooling setback temperat\n\nure of 80\u00b0F.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 194, "line_end": 194, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|36", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nin heating and 75\u00b0F in cooling through the measure. The nighttime heating setpoint was reduced from 65\u00b0F to 60\u00b0F. It appears that Fernandez et al. [4] used a cooling setback temperat\n\nure of 80\u00b0F.\n\nTalami et al. [5] modeled the effects of optimal heating and cooling setpoints on energy consumption in office buildings across a range of climate zones and occupancy rates and patterns. They determined daily optimal heating and cooling setpoints and setbacks for minimizing HVAC energy consumption, subject to thermal comfort constraints. Talami et al. [5] considered occupied setpoints within a range of roughly 67\u00b0F to 78\u00b0F, with unoccupied heating setpoints in the range of 63\u00b0F to 66\u00b0F and unoccupied cooling setpoints in the range of 79\u00b0F to 82\u00b0F. They considered weekdays only in their analysis. Talami et al. [5] found that optimal cooling setpoints were higher during conditions with higher outdoor air temperatures. They also found that lower occupancy rates and longer unoccupied periods throughout the day resulted in more extreme (higher in cooling and lower in heating) optimal setpoints for both occupied and unoccupied periods. Talami et al. [5] carried out their analysis relative to a baseline building with full occupancy throughout the day and with a constant heating and cooling setpoint of 72.5\u00b0F. Relative to this baseline (and removing energy savings associated with lower occupancy rates), they found that optimally determined occupied and unoccupied setpoints reduced HVAC energy use by 38.1% [5]. Relative to the same baseline, a conventional strategy of fixed occupied set", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 196, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|37", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nrates), they found that optimally determined occupied and unoccupied setpoints reduced HVAC energy use by 38.1% [5]. Relative to the same baseline, a conventional strategy of fixed occupied set\n\npoints and setbacks during unoccupied periods reduced HVAC energy use by 11.8% [5].\n\nThermostat setbacks can be readily implemented, generally at a low cost, through either a BMS or programmable thermostats. ANSI/ASHRAE/IES 1  Standard 90.1-2022 requires that HVAC systems in new buildings be equipped with controls configured for setbacks of at least 10\u00b0F in heating and at least 5\u00b0F in cooling, if feasible while maintaining humidity control (with an exception for radiant cooling systems) [6]. The low barriers to implementation of thermostat setbacks can also limit the measure's persistence. Setbacks can often be removed or overridden as easily as they can be implemented resulting from occupant dissatisfaction or other reasons [1] [3]. Additionally, Malinick et al. [1] reported that in an evaluation of small businesses who participated in a utility's programmable thermostat installation program, around two-thirds of respondents had been performing manual thermostat setbacks prior to receiving a programmable model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 196, "line_end": 198, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|38", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nwho participated in a utility's programmable thermostat installation program, around two-thirds of respondents had been performing manual thermostat setbacks prior to receiving a programmable model.\n\nA potential downside of thermostat setbacks is that if the setpoint is only 'set up' once the space is scheduled to become occupied, the space could be uncomfortable while the HVAC system brings the building to the occupied setpoint, and the sudden change in setpoint could lead to high electrical demand, especially if electric resistance is used as a primary or supplemental heat source [7]. A reduction in heating setbacks for air-source heat pumps to mitigate demand charges is explored in the Reduced Thermostat Setbacks for Heat Pumps measure [7]. Additionally, frequent switching between occupied and unoccupied setpoints can cause repeated on/off cycling of HVAC equipment, which has an energy penalty and which causes wear and tear on the equipment [5]. 'Optimum start' controls sequences seek to mitigate both effects by more gradually ramping up (or down) thermostat setpoints with the goal of meeting occupied setpoints in the space by the time occupancy starts. ANSI/ASHRAE/IES Standard 90.1-2022 requires optimum start controls in 'individual heating and cooling systems' with direct digital controls and setback controls (with an exception for systems serving residential spaces) [6]. In the International Energy Conservation Code (IECC), this requirement is applicable to systems delivering a design supply air capacity of at least 10,000 cfm [8].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 200, "line_end": 200, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|39", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nserving residential spaces) [6]. In the International Energy Conservation Code (IECC), this requirement is applicable to systems delivering a design supply air capacity of at least 10,000 cfm [8].\n\n1  ANSI = American National Standards Institute; ASHRAE = American Society of Heating, Refrigerating and AirConditioning Engineers; IES = Illuminating Engineering Society", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 202, "line_end": 202, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|40", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\nof at least 10,000 cfm [8].\n\n1  ANSI = American National Standards Institute; ASHRAE = American Society of Heating, Refrigerating and AirConditioning Engineers; IES = Illuminating Engineering Society\n\nCheng et al. [9] evaluated the performance of an optimum start sequence along with a fixed setpoint strategy and a setback with a compressed optimum start over a several-day period in a community college building in Northern California. The optimum start sequence gradually ramped zone setpoints from the 60\u00b0F setback value to the 70\u00b0F occupied setpoint over a 3-hour period. The compressed optimum start sequence ramped the setpoint up over only 1.5 hours. The compressed optimum start sequence reflected the sequence configured by default in the BMS at the site, which had not been properly tuned [9]. Optimum start sequences often leverage learning algorithms to calculate how quickly a zone or the building changes temperature when the HVAC equipment is operating [9] [10]. Throughout the nights during the test period, the average hourly outdoor air temperatures ranged from 40\u00b0F to 60\u00b0F. The 3-hour optimum start sequence reduced the peak heating hot water load by 22% to 40% relative to the setback with a compressed optimum start. Heating energy consumption under the two scenarios with setbacks (the optimum start and compressed optimum start) was very similar. The optimum start sequence reduced peak fan power draw by 22% to 41%, and fan energy use by about 10%, relative to the compressed optimum start. Though the study by Cheng et al. [9] reflects a very short time, their results are p", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 204, "line_end": 204, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|41", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 1  Introduction\n\npeak fan power draw by 22% to 41%, and fan energy use by about 10%, relative to the compressed optimum start. Though the study by Cheng et al. [9] reflects a very short time, their results are p\n\nromising for the potential of appropriately configured optimum start sequences to reduce power demand without a notable penalty on energy consumption.\n\nThis measure implements heating and cooling setbacks in buildings that currently have constant setpoints, and among those buildings, it implements a deterministic optimum start sequence in air systems with a design flow greater than 10,000 cfm to align with ANSI/ASHRAE/IES Standard 90.1-2022. A deterministic sequence is selected for tractability of modeling. Deterministic approaches also have the advantage of being more robust and reliable in implementation. Such a deterministic sequence could be implemented through a BMS or through a programmable thermostat, which are either present or could be readily implemented in most buildings. Note that in applications with electric heating, thermostat setbacks can result in electric demand spikes that are undesirable. This phenomenon is explored in another report focused on reducing heating setbacks for air-source heat pumps [7].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "1  Introduction", "line_start": 204, "line_end": 206, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|42", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 2  ComStock Baseline Approach\n\nIn the ComStock\u2122 baseline, thermostat setpoints are characterized with square-wave schedules, with one setpoint during occupied periods and potentially a different setpoint during unoccupied periods, representing a thermostat setup/setback. Where setbacks are present, the occupied and unoccupied periods align with the building occupancy schedules. As a starting point, building occupancy schedules in states other than California align with occupancy schedules in the DOE prototype buildings. Schedules from the Database of Energy Efficiency Resources (DEER) prototype models are used for buildings in California [11]. These schedules are then modified in ComStock based on the building's hours of operation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "2  ComStock Baseline Approach", "line_start": 210, "line_end": 210, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|43", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 2  ComStock Baseline Approach\n\nDatabase of Energy Efficiency Resources (DEER) prototype models are used for buildings in California [11]. These schedules are then modified in ComStock based on the building's hours of operation.\n\nIn the baseline, thermostat setpoint schedules (including occupied and unoccupied setpoints, where applicable) for all building types except hospitals, outpatient healthcare facilities, storage areas in warehouses, and hotels are characterized based on a distribution obtained from data from real building automation systems. The master building automation system dataset includes timeseries heating and cooling setpoints. Where sufficient samples are available, distributions are created by building type. For building types with fewer than 25 samples, the entire dataset is used to generate the distribution. The prevalence of thermostat setbacks in each building type is based on data from the 2012 Commercial Buildings Energy Consumption Survey (CBECS), which reports automated and manual setbacks, with an adjustment to account for the expected lack of persistence of manual thermostat setbacks. The proportion of buildings in the baseline having a thermostat setback varies by building type, ranging from 46% for quick-service restaurants to 95% for secondary schools. For buildings represented in the building automation system dataset and having thermostat setbacks, thermostat setback temperatures are populated from distributions in a similar manner to the occupied temperature setpoints [12] [13].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "2  ComStock Baseline Approach", "line_start": 212, "line_end": 212, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|44", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 2  ComStock Baseline Approach\n\nautomation system dataset and having thermostat setbacks, thermostat setback temperatures are populated from distributions in a similar manner to the occupied temperature setpoints [12] [13].\n\nFor the storage areas of warehouse buildings, heating setpoints are adjusted from the DOE/DEER prototype building models to better calibrate warehouse energy consumption to data from CBECS 2018, and to engineering judgement [11]. Setpoints from OpenStudio\u00ae standards, scaled to individual building hours of operation, are used for hospitals, outpatient healthcare facilities, and hotels.\n\nSome air handling units in the ComStock baseline with airflow over 10,000 cfm have an optimum start control sequence enabled. The optimum start sequence seeks to adjust setpoints over a several-hour period before the building is occupied to ensure comfortable conditions once the building opens.\n\nComStock equipment sizing in general accounts for design day conditions, not setbacks, so implementation of this measure is not expected to directly affect equipment sizing.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "2  ComStock Baseline Approach", "line_start": 214, "line_end": 218, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|45", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.1  Applicability\n\nThis measure is generally applicable to all baseline system types. The measure is applied to any zone that currently lacks a setback in a given space conditioning mode (heating or cooling) but has an occupancy schedule (to infer a thermostat schedule) and is not otherwise excluded due to a need for continuous operation at fixed conditions.\n\nThis measure will not be applied to spaces with 24/7 operation because of the nature of the building or space, such as data centers and spaces in hospitals requiring constant operation. This measure will also not be applied to hotel guest rooms. ComStock randomly assigns occupants to rooms to achieve a 65% occupancy rate across the building, in line with industry averages [11].\n\nFigure 1 illustrates the applicability of the Thermostat Setbacks measure by building type.\n\nThis measure is applicable to 41% of the ComStock floor area, or about 26 billion square feet in weighted floor area.\n\nFigure 1. Applicability of Thermostat Setbacks measure by building type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000002_1d21c2a9e2de5eeb08ba8569452c6b28d015b1a1643dc43cfbd0680a62a0f4c3.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.1  Applicability", "line_start": 224, "line_end": 237, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|46", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.1  Applicability\n\nsource: 98346_images/image_000002_1d21c2a9e2de5eeb08ba8569452c6b28d015b1a1643dc43cfbd0680a62a0f4c3.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel horizontal bar chart of Thermostat Setbacks applicability by building type, in percent of stock floor area and in square feet, each bar split into applicable and not-applicable area.](98346_images/image_000002_1d21c2a9e2de5eeb08ba8569452c6b28d015b1a1643dc43cfbd0680a62a0f4c3.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.1  Applicability", "line_start": 239, "line_end": 239, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|47", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.1  Applicability\n\nof stock floor area and in square feet, each bar split into applicable and not-applicable area.](98346_images/image_000002_1d21c2a9e2de5eeb08ba8569452c6b28d015b1a1643dc43cfbd0680a62a0f4c3.png)\n\nFigure 1. Applicability of the Thermostat Setbacks measure by building type. Fifteen building-type rows share one axis; two side-by-side panels plot the same data as % Stock Floor Area, left, and Stock Floor Area in square feet, right. Each bar is split by the legend Setback Applicability, orange True and blue False; applicable means the building currently has constant setpoints. Rows, alphabetical: FullServiceRestaurant, Grocery, Hospital, LargeHotel, LargeOffice, MediumOffice, Outpatient, PrimarySchool, QuickServiceRestaurant, RetailStandalone, RetailStripmall, SecondarySchool, SmallHotel, SmallOffice, Warehouse. Warehouse is much the largest type, about 28% of stock floor area with printed labels of 16% applicable and 12% not. Other printed pairs are LargeOffice 4% and 4%, MediumOffice 3% and 3%, and RetailStandalone 6% and 3%; blue-only labels read 3% for Hospital, 6% for LargeHotel, 7% for PrimarySchool, 5% for RetailStripmall, 8% for SecondarySchool and 4% for SmallOffice, so both school types already have setbacks over most of their area and the two hotel types have essentially none applicable. Right-panel printed values include LargeHotel total 3,629,681,881 sq ft and Warehouse applicable 10,467,682,783. The orange segments sum to about 41% of stock floor area, matching Section 3.1's 41%, or about 26 billion square feet.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.1  Applicability", "line_start": 241, "line_end": 241, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|48", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.1  Applicability\n\nLargeHotel total 3,629,681,881 sq ft and Warehouse applicable 10,467,682,783. The orange segments sum to about 41% of stock floor area, matching Section 3.1's 41%, or about 26 billion square feet.\n\nQS = quick service", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.1  Applicability", "line_start": 243, "line_end": 243, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|49", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.2  Measure Scenario Modeling Methodology\n\nThis measure implements setbacks in both heating and cooling mode in zones within a building that do not currently have setbacks. In zones in which setbacks are being implemented, the measure also implements an optimum start sequence if the air loop serving the zone is subject to requirements for optimum start under the IECC [8]. If a given zone in a building already has a thermostat setback in a given mode (heating or cooling), regardless of the magnitude, the setback will not be adjusted by this measure.\n\nAs part of the analysis, we applied setbacks of 10\u00b0F in heating, and 5\u00b0F in cooling. We also evaluated heating setbacks of 5\u00b0F and selected 10\u00b0F because it provided greater energy savings while not compromising thermal comfort during occupied periods. Thus, only the run with a 10\u00b0F setback in heating and 5\u00b0F setback in cooling is included in the dataset.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 247, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|50", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.2  Measure Scenario Modeling Methodology\n\ngreater energy savings while not compromising thermal comfort during occupied periods. Thus, only the run with a 10\u00b0F setback in heating and 5\u00b0F setback in cooling is included in the dataset.\n\nAs part of the setback logic, we imposed a constraint to cap the unoccupied cooling setpoint at 82\u00b0F, and we imposed a minimum on the unoccupied heating setpoint of 55\u00b0F. The upper limit in cooling corresponds to the upper range of values considered in past studies, and the lower limit in heating is a frequently recommended conservative lower limit to avoid the risk of freezing pipes. The cooling setback magnitude corresponds to the minimum threshold recommended by ANSI/ASHRAE/IES Standard 90.1-2022 and is also sufficient, with an occupied cooling setpoint of 76\u00b0F, to approach the upper limit on the unoccupied setpoint. A heating setback of a greater magnitude, such as 15\u00b0F, would be capped by the lower limit of 60\u00b0F and thus was not considered. Table 1 summarizes heating and cooling setback magnitudes and unoccupied setpoints reported in the literature and discussed in the Introduction along with the values selected in this study.\n\nTable 1. Setback Magnitudes and Unoccupied Setpoints Reported in the Literature", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 251, "line_end": 253, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|51", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.2  Measure Scenario Modeling Methodology\n\nsetpoints reported in the literature and discussed in the Introduction along with the values selected in this study.\n\nTable 1. Setback Magnitudes and Unoccupied Setpoints Reported in the Literature\n\n| Source                     | Range of Heating Setbacks   | Range of Cooling Setbacks   | Range of Heating Unoccupied Setpoints   | Range of Cooling Unoccupied Setpoints   | Setback Magnitude Findings                                                                                                           |\n|----------------------------|-----------------------------|-----------------------------|-----------------------------------------|-----------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------|\n| ASHRAE 90.1                | At least 10\u00b0F in            | At least 5\u00b0F in cooling     | N/A                                     | N/A                                     | N/A                                                                                                                                  |\n| Fernandez et al. [4]       | 9\u00b0F                         | 5\u00b0F                         | 60\u00b0F                                    | 80\u00b0F                                    | N/A                                                                                                                                  |\n| Khalilnejad et al. [2]     | N/A                         | 1.8\u00b0F-39\u00b0F                  | N/A                                     | N/A", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 255, "line_end": 262, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|52", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.2  Measure Scenario Modeling Methodology\n\n|\n| Khalilnejad et al. [2]     | N/A                         | 1.8\u00b0F-39\u00b0F                  | N/A                                     | N/A                        \n\n             | Diminishing returns in cooling after 14.4\u00b0F                                                                                          |\n| Szydlowski et al. [3]      | 18\u00b0F                        | N/A                         | 50\u00b0F                                    | N/A                                     | N/A                                                                                                                                  |\n| Talami et al. [5]          | 1\u00b0F-4\u00b0F                     | 1 \u00b0 F-4 \u00b0 F                 | 63\u00b0F-66\u00b0F                               | 79\u00b0F-82\u00b0F                               | Higher optimal cooling setpoints with higher outdoor air temperature; lower occupancy corresponded to more extreme optimal setpoints |\n| ComStock EUSS (this study) | 10\u00b0F                        | 5\u00b0F                         | \u226555\u00b0F                                   | \u226482\u00b0F                                   |                                                                                                                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 255, "line_end": 262, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|53", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.2  Measure Scenario Modeling Methodology\n\n| \u226482\u00b0F                                   |                                                                                                                                      |\n\nIn buildings currently lacking setbacks, an optimum start will be implemented in air systems with design flows greater than 10,000 cfm, aligning with the threshold for an optimum start requirement under the IECC [8]. An optimum start will not be implemented in dedicated outdoor air systems. The optimum start will ramp setpoints to occupied values over a 3-hour period, with setpoints increasing by an equal increment each hour. This is based on the approach taken by Cheng et al. [9].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 264, "line_end": 264, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|54", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.3  Utility Bills\n\nComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [12]. Summary statistics from this implementation are shown in Table 2. Note that ComStock does not currently estimate utility bills for district heating and cooling.\n\nTable 2. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type   | Minimum Price ($)           | Average Price ($)         | Maximum Price ($)         |\n|-------------|-----------------------------|---------------------------|---------------------------|\n| Natural gas | $0.007/kBtu ($0.70/therm) a | $0.012/kBtu ($1.20/therm) | $0.048/kBtu ($4.80/therm) |\n| Propane     | $0.022/kBtu ($2.20/therm)   | $0.032/kBtu ($3.20/therm) | $0.052/kBtu ($5.20/therm) |\n| Fuel oil    | $0.027/kBtu ($2.70/therm)   | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)     | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.3  Utility Bills", "line_start": 268, "line_end": 277, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|55", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.3  Utility Bills\n\noil    | $0.027/kBtu ($2.70/therm)   | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)     | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |\n\nNatural gas bills are estimated using 2022 EIA averages by state. 2022 U.S. EIA Natural Gas Prices - Commercial Price and EIA Heat Content of Natural Gas Delivered to Consumers are used to create an energy price in dollars per thousand British thermal units ($/kBtu)  [14].\n\nPropane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 Distillate Prices by Sales Type and EIA residential Weekly Heating Oil and Propane Prices (October-March) and EIA-assumed heat content for these fuels are used to create an energy price in units of $/kBtu [15].  Click or tap here to enter text. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.3  Utility Bills", "line_start": 279, "line_end": 281, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|56", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.3  Utility Bills\n\nused directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock  [16] . The URDB rates include detailed cost features such as time-of-use pricing, demand charges, ratchets, etc. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars.\n\nURDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.3  Utility Bills", "line_start": 283, "line_end": 285, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|57", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.3  Utility Bills\n\nattempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing non-commercial rates, rates with non-building-load keywords (e.g. Security Light, Irrigation, Snow, Cotton Gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause unrealistically low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state each model is located in [17]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.3  Utility Bills", "line_start": 287, "line_end": 289, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|58", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 3.4  Limitations and Concerns\n\nAs discussed previously, thermostat setbacks can lead to spikes in electrical demand, especially for electric heating equipment [7]. This measure seeks to explore the effects of thermostat setbacks across all HVAC equipment types. A separate measure investigates the effects of reduced heating setbacks for heat pumps [7].\n\nThe applicability, and thus energy savings, associated with thermostat setbacks in this measure is based on ComStock's understanding and assumptions of thermostat setpoints and setbacks in the existing building stock. Due to the heterogeneity of the building stock, this understanding is imperfect, which will affect the calculated energy savings.\n\nAlso as discussed previously, in real buildings, thermostat schedules may not persist due to changes in BMS programming intended to accommodate temporary shifts, or temporary changes to programmable thermostats that are never adjusted back [1]. This measure seeks to quantify the effects of thermostat setbacks if implemented perfectly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "3.4  Limitations and Concerns", "line_start": 293, "line_end": 297, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|59", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 4  Output Variables\n\nTable 3 includes a list of output variables that are calculated in ComStock. These variables are important for understanding the differences between buildings with and without the Thermostat Setbacks During Unoccupied Periods measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information is available (i.e., material, labor, and maintenance costs for technology implementation).\n\nTable 3. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "4  Output Variables", "line_start": 301, "line_end": 303, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|60", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 4  Output Variables\n\nreturn on investment) if cost information is available (i.e., material, labor, and maintenance costs for technology implementation).\n\nTable 3. Output Variables Calculated From the Measure Application\n\n| Variable Name                                                           | Description                                                      |\n|-------------------------------------------------------------------------|------------------------------------------------------------------|\n| com_stock_sensitivity_reports.com_report_has_at_least_one_htg_setback   | At least one zone in the baseline building has a heating setback |\n| com_stock_sensitivity_reports.com_report_has_at_least_one_htg_setback   | At least one zone in the baseline building has a cooling setback |\n| com_stock_sensitivity_reports.com_report_average_cooling_setpoint_max_c | Maximum of zone average cooling setpoints                        |\n| com_stock_sensitivity_reports.com_report_average_cooling_setpoint_min_c | Minimum of zone average cooling setpoints                        |\n| com_stock_sensitivity_reports.com_report_average_heating_setpoint_max_c | Maximum of zone average heating setpoints                        |\n| com_stock_sensitivity_reports.com_report_average_heating_setpoint_min_c | Minimum of zone average heating setpoints                        |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "4  Output Variables", "line_start": 305, "line_end": 312, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|61", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, or cost savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5  Results", "line_start": 316, "line_end": 318, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|62", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nIn this section, we describe the operation of a large office building in Lawrence, Massachusetts, climate zone 5A, to demonstrate the measure scenario application on a single building. The baseline model uses packaged rooftop units (RTUs) with direct expansion cooling, hot water primary heating coils (supplied by an oil-fired boiler), and electric resistance supplemental heating coils. Outdoor ventilation air is provided directly through the RTUs.\n\nIn the baseline, the building has fixed setpoint schedules. Two measure scenarios are considered: one with a 5\u00b0F heating setback and one with a 10\u00b0F heating setback. In both cases, a 5\u00b0F setback is applied in cooling, and an optimum start is implemented over a 3-hour period before morning occupancy, gradually ramping the setpoint up or down to the occupied values. Note that in this case, for purposes of demonstrating the optimum start feature, the 10,000-cfm threshold that is generally used in the measure for implementation of an optimum start, consistent with 2022 ASHRAE 90.1, was not considered.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 322, "line_end": 324, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|63", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\ndemonstrating the optimum start feature, the 10,000-cfm threshold that is generally used in the measure for implementation of an optimum start, consistent with 2022 ASHRAE 90.1, was not considered.\n\nFigure 2 shows the modified zone-level heating setpoint schedules when applying the measure for a 5\u00b0F setback with the building occupancy schedule for a week starting on Monday, January 2. The measure treated the space as occupied if it had an occupancy fraction greater than 0.05. The measure successfully implements the setback during unoccupied hours and an optimum start, during which the temperature gradually ramps to the occupied value during a 3-hour period before occupancy. Figure 3 shows the same plots for a 1-day period to highlight the implementation of the optimum start. Based on the assumed threshold for occupancy, the building is occupied from 10:45 a.m. to 11:30 p.m. on weekdays. (Note that in ComStock, a building's hours of operation are assigned via distributions based on the building type [12].)\n\nFigure 2. Thermostat heating setpoint schedule with setbacks and building occupancy schedule for the first week of January, 5\u00b0F setback", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 326, "line_end": 328, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|64", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nassigned via distributions based on the building type [12].)\n\nFigure 2. Thermostat heating setpoint schedule with setbacks and building occupancy schedule for the first week of January, 5\u00b0F setback\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000003_69cc188fd949ca9ce388f016cc615c433750702a399bff75ed84df7a0d67a4bc.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Dual-axis time series over the first week of January showing the 5\u00b0F-setback heating setpoint schedule against the building occupancy fraction and the 0.05 occupancy threshold.](98346_images/image_000003_69cc188fd949ca9ce388f016cc615c433750702a399bff75ed84df7a0d67a4bc.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 330, "line_end": 335, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|65", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nheating setpoint schedule against the building occupancy fraction and the 0.05 occupancy threshold.](98346_images/image_000003_69cc188fd949ca9ce388f016cc615c433750702a399bff75ed84df7a0d67a4bc.png)\n\nFigure 2. Thermostat heating setpoint schedule with setbacks plotted against the building occupancy schedule for the first week of January in the 5\u00b0F setback case. The left vertical axis is Temperature in degrees Fahrenheit, 65 to 70; the right vertical axis is occupancy as a fraction, 0.0 to 1.0; the horizontal axis runs from 01-Jan 20:00 to 09-Jan 08:00. The blue Setpoint schedule sits at the 65\u00b0F unoccupied setback value overnight and rises to the 70\u00b0F occupied value each weekday morning, not as a step but as a three-hour optimum start ramp with treads at about 66.25, 67.5 and 68.75\u00b0F, that is 1.25\u00b0F per hour. The green Occupancy schedule is zero overnight and reaches 1.0 on the five weekdays of January 2 to 6, dipping to about 0.4 around midday each day before recovering. Saturday January 7 peaks at only about 0.3, and January 1 and January 8 are flat near zero, so no setup occurs on those days. A red dashed horizontal line marks the Threshold for occupancy at 0.05; hours above it are treated as occupied when the setback schedule is constructed.\n\nFigure 3. Thermostat heating setpoint schedule with setbacks and building occupancy schedule for one day in January, 5\u00b0F setback", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 337, "line_end": 339, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|66", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nit are treated as occupied when the setback schedule is constructed.\n\nFigure 3. Thermostat heating setpoint schedule with setbacks and building occupancy schedule for one day in January, 5\u00b0F setback\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000004_0e2d1e4bd6ce44bf509861cb084e70798e600b135134a30c9cf0d5f801fb4265.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Dual-axis time series for a single January day showing the 5\u00b0F heating setback releasing through a three-hour optimum start ramp as occupancy rises.](98346_images/image_000004_0e2d1e4bd6ce44bf509861cb084e70798e600b135134a30c9cf0d5f801fb4265.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 341, "line_end": 346, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|67", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nshowing the 5\u00b0F heating setback releasing through a three-hour optimum start ramp as occupancy rises.](98346_images/image_000004_0e2d1e4bd6ce44bf509861cb084e70798e600b135134a30c9cf0d5f801fb4265.png)\n\nFigure 3. The same two series as Figure 2 but zoomed to one day, with the horizontal axis running from 02-Jan 01:00 to 03-Jan 01:00. The left axis is Temperature in degrees Fahrenheit, 65 to 70, and the right axis is occupancy fraction, 0.0 to 1.0. The blue heating setpoint holds the 65\u00b0F setback value through the night, then climbs the three-hour optimum start staircase with treads near 66.25, 67.5 and 68.75\u00b0F before reaching the 70\u00b0F occupied setpoint. Section 5.1 gives this model's occupied period as 10:45 a.m. to 11:30 p.m. on weekdays, and the plotted setpoint holds 70\u00b0F to the end of that period before returning to 65\u00b0F. The green occupancy series is zero overnight, rises to 1.0 in the middle of the day, dips to about 0.4 in mid-afternoon, returns to 1.0 in the late afternoon and decays to about 0.1 by 8 p.m. The red dashed line is the 0.05 occupancy threshold. The point of the figure is the phase relationship: the ramp begins three hours before the occupied period so that the space reaches the occupied setpoint as occupancy arrives rather than after it.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 348, "line_end": 348, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|68", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nThe point of the figure is the phase relationship: the ramp begins three hours before the occupied period so that the space reaches the occupied setpoint as occupancy arrives rather than after it.\n\nFigure 4 shows a comparison of the setpoint schedules under the baseline and measure-modified conditions. Figure 5 shows the same comparison for the cooling setpoint schedules for a week in June. The measure successfully modifies the thermostat schedule and implements an optimum start in cooling mode as well as heating mode. Figure 6 demonstrates the successful implementation of the 10\u00b0F heating setback.\n\nFigure 4. Baseline and modified heating thermostat setpoint schedules for one week in January, 5\u00b0F setback case\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000005_aff561ec7219c3659627080b01e156215019b280c2666555d76a3a8b1a4878d7.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Line chart comparing the flat 70\u00b0F baseline heating setpoint against the modified schedule that sets back to 65\u00b0F each night, over one week in January.](98346_images/image_000005_aff561ec7219c3659627080b01e156215019b280c2666555d76a3a8b1a4878d7.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 350, "line_end": 359, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|69", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nsetpoint against the modified schedule that sets back to 65\u00b0F each night, over one week in January.](98346_images/image_000005_aff561ec7219c3659627080b01e156215019b280c2666555d76a3a8b1a4878d7.png)\n\nFigure 4. Baseline and modified heating thermostat setpoint schedules for one week in January in the 5\u00b0F setback case. The vertical axis is Temperature in degrees Fahrenheit, 64 to 70; the horizontal axis runs from 01-Jan 23:00 to 08-Jan 23:00. The green Baseline setpoint schedule is a flat constant 70\u00b0F for the entire week, which is the point of the comparison: the baseline model has no setback at all, and this measure is applied only to models of that kind. The blue Modified setpoint schedule drops to 65\u00b0F during each unoccupied period and climbs back to 70\u00b0F through the three-hour optimum start staircase each morning, producing six ramp cycles across January 2 to 7. After the evening of January 7 the blue line stays at 65\u00b0F because January 8 is unoccupied. The 5\u00b0F vertical separation between the two lines during unoccupied hours is the setback depth being modeled.\n\nFigure 5. Baseline and modified cooling thermostat setpoint schedules for one week in June", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 361, "line_end": 363, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|70", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\n5\u00b0F vertical separation between the two lines during unoccupied hours is the setback depth being modeled.\n\nFigure 5. Baseline and modified cooling thermostat setpoint schedules for one week in June\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000006_52e34b035f67ecd1ea9b5eb893fa5c608b4c46a3e82eee162a6c52cc2b1b3d0a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Line chart comparing the flat 76\u00b0F baseline cooling setpoint against the modified schedule that sets up to 81\u00b0F when unoccupied; the plotted span is a single June day, not a week.](98346_images/image_000006_52e34b035f67ecd1ea9b5eb893fa5c608b4c46a3e82eee162a6c52cc2b1b3d0a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 365, "line_end": 370, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|71", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nschedule that sets up to 81\u00b0F when unoccupied; the plotted span is a single June day, not a week.](98346_images/image_000006_52e34b035f67ecd1ea9b5eb893fa5c608b4c46a3e82eee162a6c52cc2b1b3d0a.png)\n\nFigure 5. Baseline and modified cooling thermostat setpoint schedules. The vertical axis is Temperature in degrees Fahrenheit, 76 to 81. The green Baseline setpoint schedule is a flat constant 76\u00b0F, matching the occupied cooling setpoint quoted in Section 3.2. The blue Modified setpoint schedule sits at 81\u00b0F when the space is unoccupied, that is the 76\u00b0F occupied setpoint plus the 5\u00b0F cooling setback, which stays below the 82\u00b0F maximum unoccupied cooling setpoint the measure enforces. It steps down through a three-hour optimum start staircase with treads near 79.75, 78.5 and 77.25\u00b0F, reaching 76\u00b0F at about 9 a.m., holds there through the occupied period, and returns to 81\u00b0F at about 11 p.m. Note a caption discrepancy: the caption and the body text both describe one week in June, but the plotted horizontal axis spans only 06-Jun 01:00 to about 07-Jun 03:00, a single day and a single setback cycle. Figure 4, the heating counterpart, does show a full week.\n\nFigure 6. Thermostat heating setpoint schedule with setbacks and building occupancy schedule for one week in January, 10\u00b0F setback case", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 372, "line_end": 374, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|72", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nFigure 4, the heating counterpart, does show a full week.\n\nFigure 6. Thermostat heating setpoint schedule with setbacks and building occupancy schedule for one week in January, 10\u00b0F setback case\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000007_ed313d99875f5a1d81806a9c2c043ed9a6ecb9d300197f525cbc801b00ca5bf3.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Dual-axis time series over the first week of January for the 10\u00b0F setback case, showing the heating setpoint dropping to 60\u00b0F when unoccupied.](98346_images/image_000007_ed313d99875f5a1d81806a9c2c043ed9a6ecb9d300197f525cbc801b00ca5bf3.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 376, "line_end": 381, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|73", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nof January for the 10\u00b0F setback case, showing the heating setpoint dropping to 60\u00b0F when unoccupied.](98346_images/image_000007_ed313d99875f5a1d81806a9c2c043ed9a6ecb9d300197f525cbc801b00ca5bf3.png)\n\nFigure 6. Thermostat heating setpoint schedule with setbacks and the building occupancy schedule for one week in January in the 10\u00b0F setback case, which is the case ComStock actually applies. The layout is identical to Figure 2, but the left Temperature axis now spans 60 to 70 degrees Fahrenheit because the deeper setback puts the unoccupied heating setpoint at 60\u00b0F rather than 65\u00b0F. The blue setpoint series holds 60\u00b0F overnight and recovers to the 70\u00b0F occupied setpoint through the same three-hour optimum start, now with treads near 62.5, 65 and 67.5\u00b0F, that is 2.5\u00b0F per hour. The green occupancy series and the red dashed 0.05 occupancy threshold are unchanged from Figure 2: full occupancy on the five weekdays with a midday dip, a low Saturday peak, and near zero on January 1 and January 8. The resulting 60\u00b0F unoccupied setpoint sits above the 55\u00b0F minimum unoccupied heating setpoint the measure enforces, so no clipping occurs in this schedule.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 383, "line_end": 383, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|74", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nand near zero on January 1 and January 8. The resulting 60\u00b0F unoccupied setpoint sits above the 55\u00b0F minimum unoccupied heating setpoint the measure enforces, so no clipping occurs in this schedule.\n\nTable 4 shows site energy savings by applicable end use for the two scenarios (5\u00b0F and 10\u00b0F heating setbacks) of the measure applied to the office building in Massachusetts, relative to the baseline. To reiterate, both scenarios had a 5\u00b0F cooling setback and optimum start. This measure results in cooling energy savings of around 9% and fuel oil heating energy savings of 17% to 25%, with greater savings resulting from the higher setback. In this building, the HVAC system fans run throughout the day and night to provide ventilation, whether the heating and cooling setpoints are met. As a result, there are no fan energy savings when applying the measure for this building. In general, fan energy savings from this measure are expected in buildings in which fans cycle on and off during unoccupied periods to meet thermostat setpoints as well as in variable air volume (VAV) systems (due to modulating airflow) and systems with decoupled ventilation and space conditioning. (In the latter case, energy savings would be expected from fans supplying air for space conditioning.) There is a small amount of electric supplemental heating energy use in the baseline, which is virtually eliminated through this measure. Note that in this case, there are no annual peak demand impacts when applying this measure since the peak is set by cooling energy use on a summer afternoon.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 385, "line_end": 385, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|75", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\neliminated through this measure. Note that in this case, there are no annual peak demand impacts when applying this measure since the peak is set by cooling energy use on a summer afternoon.\n\nTable 4. Summary of Site Energy Savings From Single Building Run of Thermostat Setbacks Measure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 387, "line_end": 387, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|76", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.1  Single-Building Measure Tests\n\nimpacts when applying this measure since the peak is set by cooling energy use on a summer afternoon.\n\nTable 4. Summary of Site Energy Savings From Single Building Run of Thermostat Setbacks Measure\n\n| End Use/Fuel Type         |   Baseline |   Measure Applied 5\u00b0F Heating Setback | Percent Savings 5\u00b0F Setback   |   Measure Applied 10\u00b0F Heating Setback | Percent Savings 10\u00b0F Setback   |\n|---------------------------|------------|---------------------------------------|-------------------------------|----------------------------------------|--------------------------------|\n| Electric cooling (kWh)    |    153,333 |                               140,278 | 8.5%                          |                                140,000 | 8.8%                           |\n| Fuel oil heating (therms) |     18,264 |                                15,175 | 16.9%                         |                                 13,639 | 25.3%                          |\n| Electric heating (kWh)    |         28 |                                   0.0 | 100%                          |                                    0.0 | 100%                           |\n| Electric fans (kWh)       |    453,334 |                               453,334 | 0%                            |                                453,334 | 0%                             |\n| Annual peak demand (kW)   |        409 |                                   409 | 0%                            |                                    409 | 0%                             |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.1  Single-Building Measure Tests", "line_start": 389, "line_end": 395, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|77", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.2  Stock Energy Impacts\n\nThe Thermostat Setbacks measure demonstrates 2.3% total site energy savings (116 TBtu) for the U.S. commercial building stock modeled in ComStock (Figure 7). The savings contributions by end use and fuel type are summarized in Table 5 and are illustrated in Figure 7. The primary driver of this savings is heating energy, reflecting the larger magnitude of heating setbacks and the fact that heating loads tend to be more prevalent than cooling loads during nighttime unoccupied periods (due to both lower internal loads and lower outdoor temperatures). Many buildings represented in ComStock have a combination of gas and electric heating systems (for example, electric preheat coils before natural-gas-fired primary heating coils). Thus, the combination of heating energy savings from electricity, natural gas, and other heating fuels is more informative than the effects on an individual heating fuel. The overall heating energy use savings among applicable buildings (18%) is like the heating season natural gas energy savings (19%) reported by Szydlowski et al. [3] for a study focusing on buildings with natural gas heating. The authors of that study did not document savings for the rest of the year. Szydlowski et al. [3] considered an unoccupied heating setpoint of 50\u00b0F, lower than the unoccupied heating setpoint that resulted in most ComStock buildings after the setback (generally at lea", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.2  Stock Energy Impacts", "line_start": 399, "line_end": 399, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|78", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.2  Stock Energy Impacts\n\nyear. Szydlowski et al. [3] considered an unoccupied heating setpoint of 50\u00b0F, lower than the unoccupied heating setpoint that resulted in most ComStock buildings after the setback (generally at lea\n\nst 58\u00b0F). However, for a given building, diminishing returns are expected from further setpoint reductions after a certain point.\n\nTable 5. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.2  Stock Energy Impacts", "line_start": 399, "line_end": 401, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|79", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.2  Stock Energy Impacts\n\nbuilding, diminishing returns are expected from further setpoint reductions after a certain point.\n\nTable 5. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline\n\n| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |\n|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|\n| Total natural gas   | 4.8%                                          | 12%                                                       |                                  68.6 |\n| Total electricity   | 1.2%                                          | 2.7%                                                      |                                  39.4 |\n| Total heating       | 7.0%                                          | 18%                                                       |                                  91.4 |\n| Gas heating         | 7.2%                                          | 19%                                                       |                                  68.6 |\n| Electric heating    | 7.3%                                          | 18%                                                       |                                  17.9 |\n| Electric fans       | 1.0%                                          | 1.8%                                                      |                                   5.8 |\n| Electric cooling    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.2  Stock Energy Impacts", "line_start": 403, "line_end": 411, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|80", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.2  Stock Energy Impacts\n\n|\n| Electric fans       | 1.0%                                          | 1.8%                                                      |                                   5.8 |\n| Electric cooling    | \n\n2.0%                                          | 4.8%                                                      |                                  14.8 |\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000008_2f8148408b9473cb8daff65172db778d8715497c9dd9d7605b93e8e6913ee0fa.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two stacked bars comparing annual site energy consumption by end use and fuel for the whole ComStock stock, baseline versus the Thermostat Setbacks scenario.](98346_images/image_000008_2f8148408b9473cb8daff65172db778d8715497c9dd9d7605b93e8e6913ee0fa.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.2  Stock Energy Impacts", "line_start": 403, "line_end": 418, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|81", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.2  Stock Energy Impacts\n\nby end use and fuel for the whole ComStock stock, baseline versus the Thermostat Setbacks scenario.](98346_images/image_000008_2f8148408b9473cb8daff65172db778d8715497c9dd9d7605b93e8e6913ee0fa.png)\n\nFigure 7(a). Stacked bar comparison of annual site energy consumption for the entire building stock modeled in ComStock, with the baseline bar on the left and the Thermostat_Setbacks bar on the right. The vertical axis is Annual Energy Consumption in TBtu, 0 to 5,000, and each bar is divided into about twenty end-use-by-fuel segments identified by a legend of colored and hatched fills. The bar totals read about 4,989 TBtu for the baseline and about 4,873 for the measure, a reduction of about 116 TBtu or 2.3%, which is the whole-stock saving reported in Table ES-2. The largest single segment in both bars is natural gas heating, followed by electric cooling, electric fans and interior equipment electricity. Comparing the two bars, natural gas heating and electric heating shrink markedly, electric cooling and electric fans shrink slightly, and the non-HVAC segments including interior lighting and interior equipment are visually unchanged. Table 5 reports the per-end-use and per-fuel savings numerically and is the source to cite for segment-level values.\n\na)\n\nFigure 7. Comparison of annual site energy consumption between the ComStock baseline and the Thermostat Setbacks measure scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.2  Stock Energy Impacts", "line_start": 420, "line_end": 424, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|82", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.2  Stock Energy Impacts\n\nnumerically and is the source to cite for segment-level values.\n\na)\n\nFigure 7. Comparison of annual site energy consumption between the ComStock baseline and the Thermostat Setbacks measure scenario.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000009_ed1839c4ad728600aa8b33ad75e583103ceb5737e67a924325ac9d85fd8de63b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two stacked bars comparing annual site energy consumption by end use and fuel for applicable models only, baseline versus the Thermostat Setbacks scenario.](98346_images/image_000009_ed1839c4ad728600aa8b33ad75e583103ceb5737e67a924325ac9d85fd8de63b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.2  Stock Energy Impacts", "line_start": 426, "line_end": 431, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|83", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.2  Stock Energy Impacts\n\nby end use and fuel for applicable models only, baseline versus the Thermostat Setbacks scenario.](98346_images/image_000009_ed1839c4ad728600aa8b33ad75e583103ceb5737e67a924325ac9d85fd8de63b.png)\n\nFigure 7(b). The same stacked bar comparison as Figure 7(a), but restricted to the ComStock models to which the Thermostat Setbacks measure applies. The vertical axis is Annual Energy Consumption in TBtu, and the two bars total about 2,079 TBtu for the baseline and about 1,963 for the measure. The absolute reduction is the same roughly 116 TBtu as in panel (a), because only applicable models change, but measured against the smaller applicable base it is about 5.6%, the applicable-only total reported in Table ES-2. The segment structure and legend match panel (a): natural gas heating is still the largest segment, the heating segments shrink most in relative terms, cooling and fan segments shrink slightly, and the non-HVAC segments are unchanged. Table 5's applicable-only column is the source for segment-level percentages, including 19% for gas heating, 18% for electric heating, 4.8% for cooling and 1.8% for fans.\n\nEnergy consumption is categorized by fuel type and end use. (a) The entire building stock modeled in ComStock; (b) only models applicable to the Thermostat Setbacks measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.2  Stock Energy Impacts", "line_start": 433, "line_end": 435, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|84", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.2  Stock Energy Impacts\n\nand 1.8% for fans.\n\nEnergy consumption is categorized by fuel type and end use. (a) The entire building stock modeled in ComStock; (b) only models applicable to the Thermostat Setbacks measure.\n\nKhalilnejad et al. [2] reported electricity savings from 1.1% to 8.5% for cooling setbacks of about 2\u00b0F to 15\u00b0F. The rate of electricity savings observed in this study for applicable buildings (2.7%) falls close to the lower end of that range. Note that this analysis accounts for setbacks implemented in both heating and cooling, resulting in both heating and cooling electricity savings, while Khalilnejad et al. [2] addressed cooling setbacks only. The fraction of overall building electricity attributable to heating or cooling is highly variable and depends on climate and magnitude of non-heating and cooling electrical loads. Fernandez et al. [4] reported 7.7% site energy savings for thermostat setbacks and expanded deadbands across a sample intended to represent the commercial building stock (accounting for the effects of setbacks already present). Fernandez et al. [4] did not disaggregate the energy savings by expanded deadband vs. setback. It is expected that this value would be higher than the site energy savings identified for setbacks in ComStock (2.3% across the overall sample, including non-applicable buildings), due to the inclusion of the widened deadbands. Additionally, Fernandez et al. [4] assumed fixed thermostat setpoints across the building stock in both the baseline and 'setback' cases, whereas ComStock populates the baseline setpoints in a probabilistic way, whi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.2  Stock Energy Impacts", "line_start": 437, "line_end": 437, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|85", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.2  Stock Energy Impacts\n\net al. [4] assumed fixed thermostat setpoints across the building stock in both the baseline and 'setback' cases, whereas ComStock populates the baseline setpoints in a probabilistic way, whi\n\nch is also reflected in this measure case (since the setback applied was fixed with maximum and minimum temperatures).\n\nThe relatively low magnitude of fan energy savings (1.8% among applicable buildings) reflects the fact that in many buildings to which this measure was applicable, the baseline fan schedule was configured for 24/7 operation for ventilation 2 , which was not altered by the heating setback. This reduces the availability of fan energy savings in such models and therefore reduces the aggregate stock fan energy savings potential. This is investigated in more detail in Section 5.6.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.2  Stock Energy Impacts", "line_start": 437, "line_end": 439, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|86", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.3  Thermal Comfort Impacts\n\nTo ensure that the measure resulted in operation within the intended temperature bounds, distributions of hours in which cooling and/or heating setpoints are unmet in the underlying building energy models were examined. In general, temperature setbacks can potentially create problems with a system's ability to 'recover' to the occupied setpoint at the desired time. The optimum start sequence implemented is intended to help mitigate that. Results for 'unmet hours' are shown in Figure 8. In heating, the median number of unmet hours increases from around 1 hour in the baseline to 8 hours in the measure case. The values also increase at the 75 th percentile but are not extreme. In both heating and cooling, the median values in the baseline are not visible because they are very close to 0, the 25 th percentile value. The results in cooling are similar. This confirms that the setback strategy implemented does not compromise thermal comfort by notably increasing unmet hours.\n\n2 For most building types in ComStock, operation of air handling units during unoccupied periods is based on distributions reflecting an industry-provided building automation system (BAS) data set.\n\nFigure 8. Distributions of time (in hours) with heating or cooling setpoints unmet for the baseline and Thermostat Setbacks scenarios shown on a boxplot. Note that that the horizontal axis is a logarithmic scale.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.3  Thermal Comfort Impacts", "line_start": 443, "line_end": 447, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|87", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.3  Thermal Comfort Impacts\n\nof time (in hours) with heating or cooling setpoints unmet for the baseline and Thermostat Setbacks scenarios shown on a boxplot. Note that that the horizontal axis is a logarithmic scale.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000010_e63d71e1e6c7ce76067a8205a22f784f75be808f782dbe75e897679dbc9dd6da.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Horizontal boxplots on a logarithmic axis comparing unmet heating hours for the baseline and the Thermostat Setbacks scenario; only a heating panel is present.](98346_images/image_000010_e63d71e1e6c7ce76067a8205a22f784f75be808f782dbe75e897679dbc9dd6da.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.3  Thermal Comfort Impacts", "line_start": 449, "line_end": 454, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|88", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.3  Thermal Comfort Impacts\n\nheating hours for the baseline and the Thermostat Setbacks scenario; only a heating panel is present.](98346_images/image_000010_e63d71e1e6c7ce76067a8205a22f784f75be808f782dbe75e897679dbc9dd6da.png)\n\nFigure 8. Boxplots of the number of hours with the heating setpoint unmet, for the baseline and the Thermostat Setbacks scenarios. The panel is titled Heating Unmet Hours and the horizontal axis is Unmet Hours Count on a logarithmic scale running from 1 to about 10,000. Both boxes begin at the left edge of the plotted range, because the first quartile of each distribution is at or below one hour. The baseline box extends to a third quartile of roughly 35 hours with a whisker to roughly 85 hours; the measure box extends further, to a third quartile of roughly 110 hours with a whisker to roughly 280 hours, and both distributions have dense outlier strings running out toward 10,000 hours. Section 5.3 gives the median as about 1 hour in the baseline and 8 hours with the measure, notes that the baseline median is not visible because it coincides with the first quartile near zero, and characterizes the rise in the 75th percentile as not extreme. Note that the caption promises heating or cooling and Section 5.3 states that the cooling results are similar, but only a heating panel appears in the extracted figure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.3  Thermal Comfort Impacts", "line_start": 456, "line_end": 456, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|89", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\nThe stock-level impacts of the Thermostat Setbacks measure on utility bills are summarized in Table 6 and Figure 9. Note that ComStock considers all potential electricity rates for a given location, and thus the results are presented based on maximum, mean, and minimum electricity rates. The Thermostat Setbacks measure results in utility bill savings of 1% to 2% across the three cases, which corresponds to about $2 billion in all cases. The end-use utility bill savings for electricity and natural gas generally track the energy savings of those commodities for both applicable buildings and the full sample. Note that many utility rate tariffs for electricity in commercial buildings incorporate demand and time-of-use charges, and electricity savings from this measure would typically occur at off-peak times.\n\nTable 6. Summary of Key Results for Annual Utility Bill Savings\n\nElectricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public data set. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 460, "line_end": 464, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|90", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\nOther electricity rate structures are available in this report and in the public data set. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| End Use/Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   | Absolute Savings (million USD, 2022)   |\n|---------------------|-----------------------------------|-----------------------------------------------|----------------------------------------|\n| Electricity         | 0.9%                              | 1.9%                                          | $957                                   |\n| Natural gas         | 5.6%                              | 14%                                           | $911                                   |\n| Fuel oil            | 3.9%                              | 12%                                           | $69                                    |\n| Propane             | 6.9%                              | 12%                                           | $85                                    |\n| Total               | 1.6%                              | 3.4%                                          | $2,022                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 466, "line_end": 472, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|91", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\n| $85                                    |\n| Total               | 1.6%                              | 3.4%                                          | $2,022                                 |\n\nFigure 9. Annual utility bill impacts using the max, mean, and minimum bills across available rate structures for buildings for the baseline and Thermostat Setbacks scenarios.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000011_c0d15b6d7babf508578b9e128b1920c69f42f93eadb692fbef8b2721d8c3774c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three stacked bar panels comparing annual utility bills by fuel for the baseline and Thermostat Setbacks scenarios under maximum, mean and minimum electricity rates.](98346_images/image_000011_c0d15b6d7babf508578b9e128b1920c69f42f93eadb692fbef8b2721d8c3774c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 474, "line_end": 481, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|92", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\nfor the baseline and Thermostat Setbacks scenarios under maximum, mean and minimum electricity rates.](98346_images/image_000011_c0d15b6d7babf508578b9e128b1920c69f42f93eadb692fbef8b2721d8c3774c.png)\n\nFigure 9. Annual utility bill impacts, drawn as three side-by-side panels headed With Max Electricity Rate, With Mean Electricity Rate and With Min Electricity Rate. The vertical axis is Annual Utility Bill in billions of 2022 USD, 0 to 160, and each bar is stacked by fuel, with the legend giving Electricity, Natural Gas, Fuel Oil and Propane; electricity dominates and natural gas is second. The maximum-rate panel goes from about 150 to about 148 billion USD, the mean-rate panel from about 130 to about 128, and the minimum-rate panel from about 112 to about 110, and the measure bar in each panel carries a printed savings label of 1% or 2%. Within each panel the electricity block falls by about 1 billion USD and the natural gas block from about 16 to about 15 billion, so the total reduction is about 2 billion USD under all three rate assumptions. That matches Table 6, which reports 2,022 million USD or 1.6% overall, of which 957 million is electricity at 0.9% and 911 million natural gas at 5.6%.\n\nIncludes buildings not applicable to the Thermostat Setbacks scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 483, "line_end": 485, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|93", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\nreports 2,022 million USD or 1.6% overall, of which 957 million is electricity at 0.9% and 911 million natural gas at 5.6%.\n\nIncludes buildings not applicable to the Thermostat Setbacks scenario.\n\nFigure 10 shows distributions of utility bill savings by end use using the mean electricity rate for each building. As discussed previously, in buildings with heating from multiple fuel sources (electricity and natural gas, for example), implementation of this measure can shift heating energy use and cost from one source to another. The negative areas of the distributions for natural gas, fuel oil, and propane reflect this trend. The effects of this measure on heating fuel distribution are investigated in Section 5.5. Figure 11 shows distributions of utility bill savings by climate zone. There is not a particular trend in the utility bill savings distribution based on climate zone. About 7.5% of the applicable sample experiences a penalty in utility bills because of this measure. In most of this subset, this penalty is small (73% of this subset has a penalty of less than 2%). This utility bill penalty is generally driven by an increase in electricity demand charges. Thermostat setbacks can result in increases in electric demand during morning warmup, which in some cases can result in a new and higher peak.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 487, "line_end": 487, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|94", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\ndriven by an increase in electricity demand charges. Thermostat setbacks can result in increases in electric demand during morning warmup, which in some cases can result in a new and higher peak.\n\nFigure 10. Percentage annual utility bill savings distribution for ComStock models with the Thermostat Setbacks scenario by fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000012_5975ee2043c5dedd5f0ed038b4e8e0eeb3f298ce69f6947c205d195f6d18f360.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box distributions of percent utility bill savings by fuel for unweighted ComStock models, with long negative tails on the fossil fuels.](98346_images/image_000012_5975ee2043c5dedd5f0ed038b4e8e0eeb3f298ce69f6947c205d195f6d18f360.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 489, "line_end": 496, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|95", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\nbill savings by fuel for unweighted ComStock models, with long negative tails on the fossil fuels.](98346_images/image_000012_5975ee2043c5dedd5f0ed038b4e8e0eeb3f298ce69f6947c205d195f6d18f360.png)\n\nFigure 10. Distributions of percentage annual utility bill savings for the ComStock models under the Thermostat Setbacks scenario, drawn as violins with boxplots inside. The title reads Upgrade 25.0: Thermostat_Setbacks (unweighted), and the horizontal axis is Percent Utility Bill Savings by Fuel, running from about -160 to 100. Five rows are plotted, each labeled with its sample count: Propane Bill State Average n=4,700; Fuel Oil Bill State Average n=3,190; Natural Gas Bill State Average n=18,789; Electricity Bill with Mean Rate n=48,306; and Bill Mean n=48,360. The three fossil fuel rows are much the widest, with interquartile ranges running from roughly 3% up into the middle 20s and long negative tails reaching past -100%. The electricity row is very narrow, roughly -1% to 2%, and the aggregate Bill Mean row sits just above zero at roughly 0% to 5%. Section 5.4 notes that about 7.5% of the applicable sample sees a bill penalty and that 73% of that subset is within 2%, driven by electricity demand charges during morning warmup. Note that Section 5.4 describes this figure as showing savings by end use; the axis is by fuel type.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 498, "line_end": 498, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|96", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\nthat 73% of that subset is within 2%, driven by electricity demand charges during morning warmup. Note that Section 5.4 describes this figure as showing savings by end use; the axis is by fuel type.\n\nResults shown in this plot are the savings for the average available utility rate per building. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of unweighted ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 11. Percentage annual utility bill savings distribution for ComStock models with the Thermostat Setbacks scenario by climate zone.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000013_c5d3d051830b63f95f0f7b701a104d8bddbdb2d0332c6bd321269deecc616a23.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box distributions of percent utility bill savings by ASHRAE climate zone, clustered just above zero with long negative tails and no clear climate trend.](98346_images/image_000013_c5d3d051830b63f95f0f7b701a104d8bddbdb2d0332c6bd321269deecc616a23.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 500, "line_end": 509, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|97", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\nby ASHRAE climate zone, clustered just above zero with long negative tails and no clear climate trend.](98346_images/image_000013_c5d3d051830b63f95f0f7b701a104d8bddbdb2d0332c6bd321269deecc616a23.png)\n\nFigure 11. Distributions of percentage annual utility bill savings by climate zone, in the same violin-with-boxplot style as Figure 10. The horizontal axis is Percent Utility Bill Savings by Climate, running from about -100 to 60. Fifteen ASHRAE climate zone rows are plotted with their sample counts: 1A n=782, 2A n=2,092, 2B n=1,373, 3A n=4,398, 3B n=8,501, 3C n=3,404, 4A n=7,061, 4B n=2,094, 4C n=676, 5A n=6,859, 5B n=3,380, 6A n=3,940, 6B n=1,414, 7 n=2,187 and 8 n=189. Every zone's distribution is tightly clustered just above zero with a long negative tail, and no monotonic trend with climate severity is visible, consistent with the body text's finding that bill savings run between 1% and 2% regardless of rate assumption. The zone counts sum to about 48,350, close to but not identical with the 48,360 reported for the Bill Mean row of Figure 10.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 511, "line_end": 511, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|98", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.4  Stock Utility Bill Impacts\n\nthat bill savings run between 1% and 2% regardless of rate assumption. The zone counts sum to about 48,350, close to but not identical with the 48,360 reported for the Bill Mean row of Figure 10.\n\nResults shown in this plot are the savings for the average available utility rate per building. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of unweighted ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.4  Stock Utility Bill Impacts", "line_start": 513, "line_end": 513, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|99", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes for the Thermostat Setbacks measure. Note that while site energy savings can be informative for these purposes, it does not always correspond directly to outcomes of greater practical significance, such as source energy savings or reduced energy bills. It is important for a decision maker to consider which metrics best align with their specific goals or context.\n\nFigure 12 shows distributions of the percentage site energy use savings from the Thermostat Setbacks measure by end use. Heating (across various fuel types) and heat recovery (in a smaller subset of buildings) are the end uses with the largest savings rates. Heat recovery energy savings results from reduced heating loads through the thermostat setbacks. The measure also results in cooling and fan energy savings, at lower levels, as shown in the aggregate results. The small changes in refrigeration energy use observed in some buildings result from changes in indoor conditions because of the setback. The small change in interior equipment energy use in some buildings (33) is the result of a known bug in ComStock regarding schedules for elevator operation [12]. This has very minimal impact on the overall energy savings distributions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 517, "line_end": 519, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|100", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nenergy use in some buildings (33) is the result of a known bug in ComStock regarding schedules for elevator operation [12]. This has very minimal impact on the overall energy savings distributions.\n\nAs discussed previously, implementation of the thermostat setback can result in changes in distribution of heating energy use by fuel type in buildings with multiple types of heating systems (for example, electricity and natural gas). In Figure 12, all heating fuels have some negative area of savings distribution, but very few buildings in the sample (only 2.2% of applicable buildings) had negative aggregate heating energy savings. Figure 13 shows a distribution of heating energy savings among most of the sample for which this value was nonnegative. The largest share of buildings have heating energy savings from this measure of less than 10%. Buildings with proportionately very high (greater than 70%) heating energy savings from this measure tend to be those with low heating energy use in the baseline, which magnifies the effects of small absolute changes. This effect is illustrated in Figure 14, which shows boxplots of absolute heating energy savings for buildings with non-negative savings, those with high savings, and those with negative savings. Those with high proportionate savings have much lower absolute heating energy savings than the full sample, indicating low absolute heating energy use in the baseline. Those with negative savings also have low magnitudes of absolute savings. In some cases, increased operation of heating coils to recover zone temperatures after a larg", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 521, "line_end": 521, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|101", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nenergy use in the baseline. Those with negative savings also have low magnitudes of absolute savings. In some cases, increased operation of heating coils to recover zone temperatures after a larg\n\ne setback can contribute to higher energy use, especially if the coils are now undersized for the 'recovery' load. (In ComStock, thermostat setbacks are not considered when sizing heating coils.) This effect was very limited in the sample.\n\nThe pump energy end use has a small portion of negative savings distribution. Figure 15 shows boxplots of pump energy savings for buildings with positive and negative pump savings, respectively. As shown in Figure 15, the median value of negative savings is very low, indicating that this effect is primarily due to small fluctuations. Figure 16 shows distribution of site energy savings by fuel type, which generally mirrors the trends shown in Figure 12.\n\nFigure 12. Percentage site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000014_2220882166b4b318c1f723c4c2a5efa8231e3305ce9a61e6dfae95f17bd48e3b.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 521, "line_end": 530, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|102", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nsource: 98346_images/image_000014_2220882166b4b318c1f723c4c2a5efa8231e3305ce9a61e6dfae95f17bd48e3b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box distributions of percent site energy savings by end use and fuel, with the heating end uses showing the widest positive distributions.](98346_images/image_000014_2220882166b4b318c1f723c4c2a5efa8231e3305ce9a61e6dfae95f17bd48e3b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 532, "line_end": 532, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|103", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nsavings by end use and fuel, with the heating end uses showing the widest positive distributions.](98346_images/image_000014_2220882166b4b318c1f723c4c2a5efa8231e3305ce9a61e6dfae95f17bd48e3b.png)\n\nFigure 12. Distributions of percentage site energy savings by end use and fuel, drawn as violins with boxplots inside; the horizontal axis is Percent Site Energy Savings by End Use, running from about -160 to 100. Eighteen rows are plotted with their sample counts, from the top: District Heating Water Systems 201, District Heating Heating 1,359, District Cooling Cooling 1,062, Fuel Oil Water Systems 108, Fuel Oil Heating 3,305, Propane Water Systems 380, Propane Heating 4,820, Natural Gas Water Systems 2,661, Natural Gas Heating 19,427, Electricity Water Systems 3,770, Electricity Refrigeration 16,108, Electricity Pumps 7,501, Electricity Interior Equipment 33, Electricity Heating 19,280, Electricity Heat Rejection 2,422, Electricity Heat Recovery 964, Electricity Fans 35,769 and Electricity Cooling 47,060. The heating rows are the widest: gas heating and electric heating both run from about 5% to the high 30s with medians near 18% to 20%, matching the 19% and 18% applicable-only heating savings in Table 5. Fans sit near 0% to 3% and cooling near 0% to 7%, matching Table 5's 1.8% and 4.8%. The tiny Interior Equipment row, n=33, is the elevator-schedule bug noted in Section 5.5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 534, "line_end": 534, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|104", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nsavings in Table 5. Fans sit near 0% to 3% and cooling near 0% to 7%, matching Table 5's 1.8% and 4.8%. The tiny Interior Equipment row, n=33, is the elevator-schedule bug noted in Section 5.5.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 13. Distribution of heating energy savings among buildings in sample with non-negative energy savings from Thermostat Setbacks measure\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000015_82eeaa475ac28ed71c387eb9f992961f7c9a2024d9c2fc0d9bbd02506078190c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Histogram of percentage heating energy savings across buildings with non-negative savings, declining from a tall first bin with an uptick in the top bin.](98346_images/image_000015_82eeaa475ac28ed71c387eb9f992961f7c9a2024d9c2fc0d9bbd02506078190c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 536, "line_end": 545, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|105", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nbuildings with non-negative savings, declining from a tall first bin with an uptick in the top bin.](98346_images/image_000015_82eeaa475ac28ed71c387eb9f992961f7c9a2024d9c2fc0d9bbd02506078190c.png)\n\nFigure 13. Histogram of heating energy savings among the buildings in the sample with non-negative heating savings from the Thermostat Setbacks measure. The horizontal axis is heating energy savings from 0% to 100% in ten ten-point bins; the vertical axis is Number of buildings in sample, 0 to 16,000. The first bin, 0% to 10%, is much the tallest at roughly 15,200 buildings, and the counts then fall away steadily through roughly 6,300, 5,300, 3,800, 2,800, 2,500, 1,900, 1,100 and 640, before turning up again in the final 90% to 100% bin at roughly 2,500. The bins sum to roughly 42,000 buildings. Section 5.5 makes two points from this shape: the largest share of buildings have heating savings below 10%, and the group above 70% savings, which the final uptick belongs to, consists of buildings with very low baseline heating use, so a large percentage saving corresponds to a small absolute one. The bins above 70% together account for roughly 10% of the plotted sample. Buildings with negative heating savings, about 2.2% of the applicable sample per Section 5.5, are excluded from this figure by construction.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 547, "line_end": 547, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|106", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\ntogether account for roughly 10% of the plotted sample. Buildings with negative heating savings, about 2.2% of the applicable sample per Section 5.5, are excluded from this figure by construction.\n\nFigure 14. Boxplots of absolute heating energy savings for the full sample with non-negative savings, buildings with high savings (&gt;70%), and buildings with negative savings\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000016_ddf713a87f9e3e8bb9727e5af3892180f795931e155669b8c8a756d2acc83b2c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three boxplots of absolute heating energy savings in MBtu for the full non-negative sample, the high-percentage-savings subset and the negative-savings subset.](98346_images/image_000016_ddf713a87f9e3e8bb9727e5af3892180f795931e155669b8c8a756d2acc83b2c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 549, "line_end": 556, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|107", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nfor the full non-negative sample, the high-percentage-savings subset and the negative-savings subset.](98346_images/image_000016_ddf713a87f9e3e8bb9727e5af3892180f795931e155669b8c8a756d2acc83b2c.png)\n\nFigure 14. Boxplots of absolute heating energy savings for three groups of buildings. The vertical axis is Absolute heating energy savings in MBtu, running from about -50 to 350, and the three groups along the horizontal axis are labeled Positive heating savings, High heating savings and Negative heating savings. The positive-savings group is much the widest: its first quartile sits at about 0, its median near 30 MBtu, its third quartile near 135 MBtu and its upper whisker near 350 MBtu. The high-savings group, the buildings with more than 70% percentage savings, is compressed close to zero, with a median of about 0 to 1 MBtu and a third quartile near 20 MBtu; that contrast is the point of the figure, since it shows that the high percentage savings of that group correspond to very small absolute savings because their baseline heating use is low. The negative-savings group sits just below zero, with a third quartile at about 0, a median near -5 MBtu, a first quartile near -22 MBtu and a lower whisker near -60 MBtu. Note that the caption says non-negative savings where the axis tick reads Positive heating savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 558, "line_end": 558, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|108", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nabout 0, a median near -5 MBtu, a first quartile near -22 MBtu and a lower whisker near -60 MBtu. Note that the caption says non-negative savings where the axis tick reads Positive heating savings.\n\nFigure 15. Boxplots of pump energy savings for buildings disaggregated by the nature of the savings\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000017_988e72114c899909f18e3df74a22ed96e332a317d35d7d9a1c395aa8b03b6bc3.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two boxplots of pump energy savings in kWh for buildings with positive and with negative pump savings; the negative group is clustered close to zero.](98346_images/image_000017_988e72114c899909f18e3df74a22ed96e332a317d35d7d9a1c395aa8b03b6bc3.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 560, "line_end": 567, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|109", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nbuildings with positive and with negative pump savings; the negative group is clustered close to zero.](98346_images/image_000017_988e72114c899909f18e3df74a22ed96e332a317d35d7d9a1c395aa8b03b6bc3.png)\n\nFigure 15. Boxplots of pump energy savings for the buildings with positive and with negative pump savings respectively. The vertical axis is Pump energy savings in kWh, running from about -1,000 to 4,000, and the two groups along the horizontal axis are labeled Positive pump savings and Negative pump savings. The positive group has a first quartile near 100 kWh, a median near 400 kWh, a third quartile near 1,600 kWh and an upper whisker reaching about 3,900 kWh. The negative group is far more compressed and sits just below zero, with a third quartile at about 0, a median near -120 kWh, a first quartile near -500 kWh and a lower whisker near -1,200 kWh. Section 5.5 draws exactly this conclusion from the figure: the median magnitude of negative pump savings is very low, so the negative pump-energy tail visible in Figure 12 reflects small fluctuations rather than a systematic energy penalty.\n\nFigure 16. Percentage site energy savings distribution for ComStock models with the applied measure scenario by fuel type.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 569, "line_end": 571, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|110", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\n12 reflects small fluctuations rather than a systematic energy penalty.\n\nFigure 16. Percentage site energy savings distribution for ComStock models with the applied measure scenario by fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000018_b5db3fe1686366d3df269424bc22ff4e6b0743eddb13679b5d089c4d4a9318da.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box distributions of percent site energy savings by fuel, with the heating fuels showing wide positive distributions and electricity a narrow one.](98346_images/image_000018_b5db3fe1686366d3df269424bc22ff4e6b0743eddb13679b5d089c4d4a9318da.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 573, "line_end": 578, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|111", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nby fuel, with the heating fuels showing wide positive distributions and electricity a narrow one.](98346_images/image_000018_b5db3fe1686366d3df269424bc22ff4e6b0743eddb13679b5d089c4d4a9318da.png)\n\nFigure 16. Distributions of percentage site energy savings by fuel for the ComStock models under the applied measure scenario, in the same violin-with-boxplot style as Figure 12. The title reads Upgrade 25.0: Thermostat_Setbacks (unweighted) and the horizontal axis is Percent Site Energy Savings by Fuel, running from about -160 to 100. Seven rows are plotted with their sample counts, from the top: District Cooling n=1,062, District Heating n=1,363, Propane n=4,867, Fuel Oil n=3,308, Natural Gas n=20,223, Electricity n=48,371 and Site n=48,404. The heating-dominated fuels are the widest: district heating, propane, fuel oil and natural gas all have interquartile ranges running from roughly 4% or 5% into the middle or high 20s with medians in the middle teens, and all carry long negative tails past -100% together with dense outlier strings above 60%. District cooling and electricity are narrow bands close to zero, and the aggregate Site row runs from roughly 1% to 6%. Section 5.5 notes that this figure generally mirrors the trends shown in Figure 12.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 580, "line_end": 580, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|112", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\ncooling and electricity are narrow bands close to zero, and the aggregate Site row runs from roughly 1% to 6%. Section 5.5 notes that this figure generally mirrors the trends shown in Figure 12.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 17 shows distributions of site energy use savings from this measure by building type. Primary and secondary schools have some of the highest savings from this measure, reflecting their relatively high number of unoccupied hours during which the setback can occur. Hospitals and hotels, which have limited space types to which this measure is applicable, have low energy savings. (Guest room spaces in hotels and patient-serving and laboratory areas in hospitals were not eligible for this measure).\n\nFigure 17. Percentage site energy savings distribution for ComStock models with the applied measure scenario by building type.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 582, "line_end": 586, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|113", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nand laboratory areas in hospitals were not eligible for this measure).\n\nFigure 17. Percentage site energy savings distribution for ComStock models with the applied measure scenario by building type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000019_9909ab49e6ac05cf7aea1cdb00367bc70d0b7c1927b92917d3e074bc7c9d822c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box distributions of percent site energy savings by building type; the two school types have the highest savings and hospitals and hotels the lowest.](98346_images/image_000019_9909ab49e6ac05cf7aea1cdb00367bc70d0b7c1927b92917d3e074bc7c9d822c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 588, "line_end": 593, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|114", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nby building type; the two school types have the highest savings and hospitals and hotels the lowest.](98346_images/image_000019_9909ab49e6ac05cf7aea1cdb00367bc70d0b7c1927b92917d3e074bc7c9d822c.png)\n\nFigure 17. Distributions of percentage site energy savings by ComStock building type under the applied measure scenario, in violin-with-boxplot style, with the horizontal axis running from about -100 to 50. Fourteen building-type rows are plotted with their sample counts: FullServiceRestaurant n=5,891, Grocery n=4,037, Hospital n=305, LargeOffice n=3,126, MediumOffice n=5,540, Outpatient n=1,285, PrimarySchool n=1,742, QuickServiceRestaurant n=3,667, RetailStandalone n=5,559, RetailStripmall n=3,163, SecondarySchool n=1,138, SmallHotel n=728, SmallOffice n=6,509 and Warehouse n=5,710. The two school types stand out with much the widest and highest distributions, medians near 12% for primary and 14% for secondary schools against roughly 1% to 7% for every other type, which Section 5.5 attributes to their large number of unoccupied hours. Hospital, SmallHotel, Grocery, QuickServiceRestaurant and Warehouse sit lowest at roughly 1% to 2%, consistent with the exclusion of patient-serving, laboratory and guest-room space types. LargeHotel has no row at all, matching the zero applicable floor area shown for it in Figure 1. The fourteen counts sum to about 48,400, against the 48,404 Site count in Figure 16.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 595, "line_end": 595, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|115", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.5  Site Energy Savings Distributions\n\nspace types. LargeHotel has no row at all, matching the zero applicable floor area shown for it in Figure 1. The fourteen counts sum to about 48,400, against the 48,404 Site count in Figure 16.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.5  Site Energy Savings Distributions", "line_start": 597, "line_end": 597, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|116", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.6  Fan Energy Savings\n\nAs discussed previously, the effect of this measure on fan energy savings is also influenced by the control strategies for AHUs in unoccupied periods present in the underlying models. About 34% of the applicable sample has fan energy savings from this measure of less than 1%. Figure 18 shows a distribution of this portion of the sample by nighttime fan control strategy. Over 60% of this subset of the sample has fans operating continuously at night. In this scenario, the effect of setbacks on fan energy use is expected to be minimal, since fans will continue to operate with or without a cooling or heating load. (In VAV systems with this control strategy, fans may ramp down in the absence of a heating/cooling load.) Additionally, a subset of the buildings grouped in the 'default/no change' category also have this control strategy of continuous nighttime fan operation. The data presented reflect the status of a ComStock measure that is used to (in some cases) alter the nighttime fan control strategy. That measure is applied to buildings with AHUbased HVAC systems, and is not applied to building types (hotels, hospitals, outpatient medical facilities, and schools) not represented in an underlying building automation system data set that informs the control strategy application [12].\n\nFigure 18. Distribution of buildings with low fan energy savings by nighttime fan control strategy", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.6  Fan Energy Savings", "line_start": 601, "line_end": 603, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|117", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.6  Fan Energy Savings\n\nunderlying building automation system data set that informs the control strategy application [12].\n\nFigure 18. Distribution of buildings with low fan energy savings by nighttime fan control strategy\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000020_65ba31c7c194f7361bf61c9e9ca5f3438b5114a1b15e08df3890e58f0d47e852.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Bar chart of the weighted share of low-fan-savings buildings by nighttime fan control strategy, dominated by fans left on with ventilation.](98346_images/image_000020_65ba31c7c194f7361bf61c9e9ca5f3438b5114a1b15e08df3890e58f0d47e852.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.6  Fan Energy Savings", "line_start": 605, "line_end": 610, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|118", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 5.6  Fan Energy Savings\n\nbuildings by nighttime fan control strategy, dominated by fans left on with ventilation.](98346_images/image_000020_65ba31c7c194f7361bf61c9e9ca5f3438b5114a1b15e08df3890e58f0d47e852.png)\n\nFigure 18. Distribution of the buildings with low fan energy savings by nighttime fan control strategy. The vertical axis is Proportion of weighted sample as a percentage, 0% to just above 60%, and four categories are plotted along the horizontal axis: night_fanon_vent at about 63%, night_fancycle_vent at about 21%, night_fancycle_novent at about 9% and default_nochange at about 8%. The four bars sum to about 100%. Section 5.6 uses this figure to explain why fan savings from this measure are small: about 34% of the applicable sample has fan energy savings below 1%, and more than 60% of that subset operates its fans continuously at night, which is the night_fanon_vent category, so a thermostat setback cannot reduce fan runtime in those models. The remaining categories cycle fans at night with or without ventilation, or apply no nighttime fan change at all. The body text also notes that the separate nighttime fan control measure is not applied to hotels, hospitals, outpatient medical facilities or schools.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "5.6  Fan Energy Savings", "line_start": 612, "line_end": 612, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|119", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 References\n\n- [1]   T. Malinick, N. Wilairat, J. Holmes and L. Perry, \"Destined to Disappoint: Programmable Thermostat Savings are Only as Good as the Assumptions About Their Operating Characteristics,\" in ACEEE , Pacific Grove, CA., 2012.\n- [2]   A. Khalilnejad, R. French and A. Abramson, \"Evaluation of cooling setpoint setback savings in commercial buildings using electricity and exterior temperature time series data,\" Energy, vol. 233, 2021.\n- [3]   R. Szydlowski, L. Wrench, P. O'Neill and J. Paton, \"Measured Energy Savings from Using Night Temperature Setback,\" Pacific Northwest National Lab, Richland, WA., 1993.\n- [4]   N. Fernandez, S. Katipamula, W. Wang, Y. Xie, M. Zhao and C. Corbin, \"Impacts of Commercial Building Controls on Energy Savings and Peak Load Reduction,\" Pacific Northwest National Laboratory, Richland, WA., 2017.\n- [5]   R. Talami, I. Dawoodjee and A. Ghahramani, \"Quantifying Energy Savings from Optimal Selection of HVAC Temperature Setpoints and Setbacks across Diverse Occupancy Rates and Patterns,\" Buildings, 2023.\n- [6]   ASHRAE, \"Energy Standards for Sites and Buildings Except Low-Rise Residential Buildings (ASHRAE Standard 90.1),\" ASHRAE, Atlanta, GA. , 2022.\n- [7]   A. Allen, \"ComStock Measure Scenario: Reduced Thermostat Setbacks for Heat Pumps,\" NREL, Golden, CO., 2025.\n- [8]   IECC, \"International Energy Conservation Code,\" 2012.\n- [9]   H. Cheng, P. Raftery", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "References", "line_start": 616, "line_end": 631, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|120", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 References\n\nA. Allen, \"ComStock Measure Scenario: Reduced Thermostat Setbacks for Heat Pumps,\" NREL, Golden, CO., 2025.\n- [8]   IECC, \"International Energy Conservation Code,\" 2012.\n- [9]   H. Cheng, P. Raftery \n\nand P. Wendler, \"Re-Optimizing Optimal Start and Morning WarmUp,\" ASHRAE Journal, pp. 46-54, August 2024.\n- [10]   Johnson Controls, \"Facility Explorer Site Management Portal Help,\" [Online]. Available: https://docs.johnsoncontrols.com/bas/r/Facility-Explorer/en-US/Facility-Explorer-SiteManagement-Portal-Help/Insert-Menu/Object/Optimal-Start-Object/Optimal-StartConcepts/Optimal-Start-Overview. [Accessed 10 July 2025].\n- [11]   A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar, J. Kim, L. Klun, E. Ringold and W. Kuang, \"ComStock Reference Documentation: 2024 Release 1,\" NREL, Golden, CO., 2024.\n- [12]   A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. Van Sant, J. Kim, L. Klun, E. Ringold, W. Kuang and L. Taylor, \"ComStock Reference Documentation: 2025 Release 2,\" NREL, Golden, CO., 2025.\n- [13]   E. Wilson, A. Parker, A. Fontanini, E. Present, J. Reyna and R. Adhikari, \"End-Use Load Profiles for the U.S. Building Stock: Methodology and Results of Model Calibration, Validation, and Uncertainty Quantificiation,\" US DOE, 2022.\n- [14]   U.S. Energy Information Administration, \"\"Use of natural gas - U.S. Energy Information Administration (EIA).',\" 22 May 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-natural-gas.php.\n- [15]   US EIA, \"Natural Gas Prices,\" 2025. [Online]. Available: https://www.eia.gov/dnav/n", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "References", "line_start": 616, "line_end": 631, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|121", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 References\n\n22 May 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-natural-gas.php.\n- [15]   US EIA, \"Natural Gas Prices,\" 2025. [Online]. Available: https://www.eia.gov/dnav/n\n\ng/ng\\_pri\\_sum\\_dcu\\_nus\\_m.htm.\n- [16]   S. Ong and R. McKeel, \"National Utility Rate Database: Preprint,\" 2012.\n\n- [17]   U.S. Energy Information Administration, \"U.S. Energy Information Administration - EIA Independent Statistics and Analysis.,\" [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A. [Accessed 22 May 2024].\n- [18]   \"GitHub,\" June 2025. [Online]. Available: https://github.com/NREL/ComStock/issues/350. [Accessed 20 August 2025].\n- [19]   US Energy Information Administration, \"'No. 2 Distillate Prices - Residential.',\" [Online]. Available: https://www.eia.gov/dnav/pet/pet\\_pri\\_dist\\_a\\_epd2\\_prt\\_dpgal\\_a.htm. [Accessed 22 May 2024].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "References", "line_start": 616, "line_end": 635, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|122", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Appendix A.\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000021_4280ecc79bccd4c34c9137ff75a9f0f81c389cd3dc95d5032c2807daf860cf77.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual site natural gas consumption by census division for the baseline and the Thermostat Setbacks scenario.](98346_images/image_000021_4280ecc79bccd4c34c9137ff75a9f0f81c389cd3dc95d5032c2807daf860cf77.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Appendix A.", "line_start": 639, "line_end": 646, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|123", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Appendix A.\n\nsite natural gas consumption by census division for the baseline and the Thermostat Setbacks scenario.](98346_images/image_000021_4280ecc79bccd4c34c9137ff75a9f0f81c389cd3dc95d5032c2807daf860cf77.png)\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the Thermostat Setbacks measure scenario by census division. The vertical axis is Natural Gas Total Energy Consumption in TBtu, 0 to 400, the horizontal axis is Census Division Name, and each division carries a dark Baseline bar beside a light Thermostat_Setbacks bar. Approximate pixel-derived pairs, baseline then measure: New England 47 and 47, Middle Atlantic 220 and 217, East North Central 387 and 375, West North Central 155 and 152, South Atlantic 170 and 167, East South Central 53 and 53, West South Central 117 and 114, Mountain 94 and 91, Pacific 179 and 144. East North Central is the largest gas consumer and Middle Atlantic the second. The columns sum to about 1,421 TBtu in the baseline against about 1,360 with the measure, a reduction consistent with the 68.6 TBtu and 4.8% whole-stock natural gas saving reported in Table ES-2. The Pacific division is a visible outlier, showing roughly a 20% gas reduction where every other division shows 1% to 3%.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Appendix A.", "line_start": 648, "line_end": 650, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|124", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Appendix A.\n\nshowing roughly a 20% gas reduction where every other division shows 1% to 3%.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000022_410fc59a69d45b013d20b5421f87ae373031a1131cbd7f201e9b2064d4204e50.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual site natural gas consumption by ComStock building type for the baseline and the Thermostat Setbacks scenario.](98346_images/image_000022_410fc59a69d45b013d20b5421f87ae373031a1131cbd7f201e9b2064d4204e50.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Appendix A.", "line_start": 652, "line_end": 657, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|125", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Appendix A.\n\ngas consumption by ComStock building type for the baseline and the Thermostat Setbacks scenario.](98346_images/image_000022_410fc59a69d45b013d20b5421f87ae373031a1131cbd7f201e9b2064d4204e50.png)\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the Thermostat Setbacks measure scenario by building type. The vertical axis is Natural Gas Total Energy Consumption in TBtu, 0 to about 220, the horizontal axis is Comstock Building Type, and each type carries a dark Baseline bar beside a light Thermostat_Setbacks bar. The types are not in alphabetical order; they run FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, Warehouse, Grocery. Approximate pixel-derived pairs, baseline then measure: RetailStripmall 224 and 217, SecondarySchool 214 and 202, FullServiceRestaurant 169 and 166, PrimarySchool 160 and 144, LargeHotel 129 and 129, Hospital 126 and 126, Warehouse 104 and 101, RetailStandalone 73 and 63, SmallOffice 56 and 51, LargeOffice 44 and 39, QuickServiceRestaurant 43 and 42, MediumOffice 37 and 32, Outpatient 35 and 35, Grocery 19 and 17, SmallHotel 9 and 9. The columns sum to about 1,440 against about 1,372 TBtu, a difference of about 68 TBtu that reproduces Table ES-2's 68.6. Hospital, SmallHotel and LargeHotel show no change, consistent with their excluded space types.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Appendix A.", "line_start": 659, "line_end": 659, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|126", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Appendix A.\n\nabout 1,440 against about 1,372 TBtu, a difference of about 68 TBtu that reproduces Table ES-2's 68.6. Hospital, SmallHotel and LargeHotel show no change, consistent with their excluded space types.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000023_3e1ee2a38bcb2e34d636d438a3cdafe4f50c01ee4f25bbb6f88d4647138d123b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual site electricity consumption by ComStock building type for the baseline and the Thermostat Setbacks scenario.](98346_images/image_000023_3e1ee2a38bcb2e34d636d438a3cdafe4f50c01ee4f25bbb6f88d4647138d123b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Appendix A.", "line_start": 661, "line_end": 668, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|127", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Appendix A.\n\nconsumption by ComStock building type for the baseline and the Thermostat Setbacks scenario.](98346_images/image_000023_3e1ee2a38bcb2e34d636d438a3cdafe4f50c01ee4f25bbb6f88d4647138d123b.png)\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the Thermostat Setbacks measure scenario by building type. The vertical axis is Electricity Total Energy Consumption in TBtu, 0 to 500, the horizontal axis is Comstock Building Type, and each type carries a dark Baseline bar beside a light Thermostat_Setbacks bar, in the same non-alphabetical order as Figure A-2. Approximate pixel-derived pairs, baseline then measure: RetailStripmall 493 and 490, Warehouse 391 and 388, RetailStandalone 311 and 304, PrimarySchool 280 and 275, SecondarySchool 254 and 252, LargeOffice 240 and 237, SmallOffice 230 and 226, FullServiceRestaurant 203 and 200, MediumOffice 196 and 191, Hospital 191 and 191, LargeHotel 178 and 178, Outpatient 134 and 134, Grocery 107 and 106, QuickServiceRestaurant 73 and 72, SmallHotel 34 and 34. The columns sum to about 3,315 against about 3,278 TBtu, a reduction consistent with Table ES-2's 39.4 TBtu and 1.2%. The relative changes are much smaller than in the natural gas panels, and the same building types that are largely excluded from the measure show no change at all.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Appendix A.", "line_start": 670, "line_end": 670, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|128", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Appendix A.\n\nTable ES-2's 39.4 TBtu and 1.2%. The relative changes are much smaller than in the natural gas panels, and the same building types that are largely excluded from the measure show no change at all.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98346.yaml\n     source: 98346_images/image_000024_d4e5584b8ba2ad413fa3484b720544f560713127226fd5d73c8df84f1a014f8c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual site electricity consumption by census division for the baseline and the Thermostat Setbacks scenario.](98346_images/image_000024_d4e5584b8ba2ad413fa3484b720544f560713127226fd5d73c8df84f1a014f8c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Appendix A.", "line_start": 672, "line_end": 679, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98346.pdf|129", "text": "Thermostat Setbacks During Unoccupied Periods \u2014 Appendix A.\n\nsite electricity consumption by census division for the baseline and the Thermostat Setbacks scenario.](98346_images/image_000024_d4e5584b8ba2ad413fa3484b720544f560713127226fd5d73c8df84f1a014f8c.png)\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the Thermostat Setbacks measure scenario by census division. The vertical axis is Electricity Total Energy Consumption in TBtu, 0 to about 750, the horizontal axis is Census Division Name, and each division carries a dark Baseline bar beside a light Thermostat_Setbacks bar. Approximate pixel-derived pairs, baseline then measure: New England 95 and 92, Middle Atlantic 341 and 338, East North Central 439 and 434, West North Central 275 and 271, South Atlantic 754 and 746, East South Central 213 and 211, West South Central 506 and 500, Mountain 234 and 231, Pacific 465 and 455. South Atlantic is much the largest electricity consumer, followed by West South Central and Pacific, which reverses the natural gas ordering of Figure A-1, where the cold northern divisions lead. The columns sum to about 3,322 against about 3,278 TBtu, consistent both with the building-type totals of Figure A-3 and with Table ES-2's 39.4 TBtu and 1.2% electricity saving. Pacific shows the largest relative electricity reduction, about 2%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98346.pdf", "doc_title": "Thermostat Setbacks During Unoccupied Periods", "section": "Appendix A.", "line_start": 681, "line_end": 681, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0030", "measure_name": "Thermostat Setbacks During Unoccupied Periods", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|0", "text": "LED Lighting\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|1", "text": "LED Lighting \u2014 End-Use Savings Shapes Measure Documentation: LED Lighting\n\nAmy Van Sant, Chris CaraDonna, and Andrew Parker\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86100 December 2023\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "End-Use Savings Shapes Measure Documentation: LED Lighting", "line_start": 7, "line_end": 17, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|2", "text": "LED Lighting \u2014 LED Lighting\n\nAmy Van Sant, Chris CaraDonna, and Andrew Parker\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "LED Lighting", "line_start": 22, "line_end": 24, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|3", "text": "LED Lighting \u2014 Suggested Citation\n\nVan Sant, Amy, Chris CaraDonna, and Andrew Parker. 2023. End-Use Savings Shapes Measure Documentation: LED Lighting . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-86100. https://www.nrel.gov/docs/fy24osti/86100.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86100 December 2023\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "Suggested Citation", "line_start": 28, "line_end": 36, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|4", "text": "LED Lighting \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "NOTICE", "line_start": 40, "line_end": 48, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|5", "text": "LED Lighting \u2014 List of Acronyms\n\nDOAS dedicated outdoor air system HID high intensity discharge LDD luminaire dirt depreciation LED light-emitting diode LLD lamp lumen depreciation LLF lighting loss factor LPD lighting power density PSZ-AC packaged single zone air conditioner PVAV packaged variable air volume RSDD room surface dirt depreciation VAV variable air volume VRF variable refrigerant flow\n\niv", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "List of Acronyms", "line_start": 52, "line_end": 54, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|6", "text": "LED Lighting \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past three years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a timeseries profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each timestep.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "Executive Summary", "line_start": 58, "line_end": 62, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|7", "text": "LED Lighting \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a timeseries profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each timestep.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis documentation focuses on a single end-use savings shape measure-LED lighting. The LED lighting measure replaces interior lights with LEDs where applicable. The LED lighting measure demonstrates 3.5% total site energy savings (154 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 1). The savings are primarily attributed to:\n\n- 37.0% stock interior lighting electricity savings (157.7 TBtu)\n- 4.3% stock cooling electricity savings (28.8 TBtu).\n\nThe measure also demonstrated penalties for heating end uses due to lower heat gain from interior lighting LEDs:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "Executive Summary", "line_start": 64, "line_end": 71, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|8", "text": "LED Lighting \u2014 Executive Summary\n\nsavings (157.7 TBtu)\n- 4.3% stock cooling electricity savings (28.8 TBtu).\n\nThe measure also demonstrated penalties for heating end uses due to lower heat gain from interior lighting LEDs:\n\n- -6.4% stock heating electricity penalties (-15.0 TBtu)\n- -5.0% stock heating natural gas penalties (-22.7 TBtu).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "Executive Summary", "line_start": 73, "line_end": 74, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|9", "text": "LED Lighting \u2014 Table of Contents\n\nExecutive Summary ....................................................................................................................................  v\n\nLED Lighting  ................................................................................................................................................  1\n\nAccessing Results  ................................................................................................................................... 1\n\nMeasure Summary  .................................................................................................................................. 1\n\nTechnology Summary ..........................................................................................................................  2\n\nComStock Baseline Approach ............................................................................................................ 3\n\nModeling Approach ..............................................................................................................................  6\n\n3.1\n\nApplicability  .................................................................................................................................. 6\n\nOutput Variables  ...................................................................................................................................  7", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "Table of Contents", "line_start": 78, "line_end": 96, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|10", "text": "LED Lighting \u2014 Table of Contents\n\n6\n\nOutput Variables  ...................................................................................................................................  7\n\nResults  ...................................................................................................................................................  8\n\n5.1\n\nSingle Building Example .............................................................................................................. 8\n\n5.2\n\nEnergy Impacts  .............................................................................................................................. 8\n\nReferences ..........................................................................................................................................  15\n\nvi\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\n1\n\n2\n\n3\n\n4\n\n5\n\n6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "Table of Contents", "line_start": 98, "line_end": 124, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|11", "text": "LED Lighting \u2014 List of Figures\n\n| Figure 1. Installed lighting generation by building type for 2018 simulation year (count-based distribution)                                                                                                                          | .............................................................................................................................. 5   |\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------|\n| Figure 2. Comparison of total electricity consumption between baseline and LED upgrade ....................... 8                                                                                                                      |                                                                                                                                    |\n| Figure 3. Comparison of total site energy consumption between baseline and LED upgrade ...................... 9                                                                                                                       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "List of Figures", "line_start": 128, "line_end": 147, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|12", "text": "LED Lighting \u2014 List of Figures\n\n9                                                                                                                       |                                                                  \n\n                                                                  |\n| Figure 4. Total interior lighting savings and by building type ......................................................................                                                                                                 | 9                                                                                                                                  |\n| Figure 5. Baseline stock energy consumption versus upgrade stock energy consumption by end use .......                                                                                                                                | 10                                                                                                                                 |\n| Figure 6. Average site EUI savings by building type and original lighting generation ..............................                                                                                                                   | 11                                                                                                                                 |\n| Figure 7. Measure applicability by lighting generation, demonstrating that the measure was applied", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "List of Figures", "line_start": 128, "line_end": 147, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|13", "text": "LED Lighting \u2014 List of Figures\n\nby lighting generation, demonstrating that the measure was applied                                                                                                                                   \n\n | to the                                                                                                                             |\n| appropriate models. As expected, the measure did not apply to models that already included LED lighting. ......................................................................................................................... 11 |                                                                                                                                    |\n| Figure 8. Distribution of savings (kBtu/ft 2 ) by end use and fuel ................................................................ 12                                                                                                |                                                                                                                                    |\n| Figure 9. Average lighting savings by operating hours ..............................................................................                                                                                                  | 13                                                                                                                                 |\n| Figure 10. Natural gas and electricity heating consumption savings for a model with 'PVAV with gas heat and electric reheat' HVAC system type ...................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "List of Figures", "line_start": 128, "line_end": 147, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|14", "text": "LED Lighting \u2014 List of Figures\n\n|\n| Figure 10. Natural gas and electricity heating consumption savings for a model with 'PVAV with gas heat and electric reheat' HVAC system type ...................\n\n......................................................               |                                                                                                                                    |\n|                                                                                                                                                                                                                                       | 14                                                                                                                                 |\n| List of Tables                                                                                                                                                                                                                        |                                                                                                                                    |\n| Table 1. Lighting Generations and Associated Technologies for Each Category                                                                                                                                                           |                                                                                                                                    |\n| ........................................ 3 Table 2. Average Building-Level Lighting Power Den", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "List of Figures", "line_start": 128, "line_end": 147, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|15", "text": "LED Lighting \u2014 List of Figures\n\n|\n| ........................................ 3 Table 2. Average Building-Level Lighting Power Den\n\nsities (W/ft 2 ) by Lighting Generation and Building                                                                                     |                                                                                                                                    |\n| Type .........................................................................................................................................                                                                                        | 4                                                                                                                                  |\n| Table 3. Output Variables Calculated From the Measure                                                                                                                                                                                 | Application ......................................................... 7                                                            |\n| 4. Whole-Building Lighting Power by Technology ............................................................................                                                                                                           |                                                                                                                                    |\n| Table", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "List of Figures", "line_start": 128, "line_end": 147, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|16", "text": "LED Lighting \u2014 List of Figures\n\n|                                                                                                                                    |\n| Table                    \n\n                                                                                                                                                                                                             | 8                                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "List of Figures", "line_start": 128, "line_end": 147, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|17", "text": "LED Lighting \u2014 Accessing Results\n\nThis documentation covers LED Lighting upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock data lake 'end-use-load-profiles-for-usbuilding-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "Accessing Results", "line_start": 153, "line_end": 153, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|18", "text": "LED Lighting \u2014 Measure Summary\n\n| Measure Title      | LED Lighting                                                                                             |\n|--------------------|----------------------------------------------------------------------------------------------------------|\n| Measure Definition | This measure replaces model interior lighting with ComStock Generation 5 LED lighting, where applicable. |\n| Applicability      | Models without LED lighting installed. 65% of stock floor area.                                          |\n| Not Applicable     | Models with LED lighting already installed.                                                              |\n| Release            | 2023 Release 1: 2023/comstock_amy2018_release_1/                                                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "Measure Summary", "line_start": 157, "line_end": 162, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|19", "text": "LED Lighting \u2014 1  Technology Summary\n\nLight-emitting diode (LED) lighting is now the most common technology in new and retrofit interior lighting systems. Lamps are devices that are generally replaceable and produce light. Examples include incandescent bulbs, compact fluorescent bulbs, T8 and T5 linear fluorescent bulbs, and LED bulbs. 'Luminaires' refers to the complete lighting unit that has one or more sockets for lamp connection. Luminaires include all components, such as lamp, power supply, reflector, lens, ballast, and diffuser. Most lighting in commercial buildings presently is in the form of linear fluorescents and fluorescent troffer-style luminaires. There are direct one-to-one LED linear lamp replacements, as well as LED troffers. LED high bay, supplemental, task, and wall wash lighting systems are available to replace halogen and fluorescent lighting common in those applications. Lighting replacements may consist of simple lamp replacements or full luminaire replacements and rewiring to improve space lighting. This measure does not distinguish between lamp and luminaire replacements. Additionally, this measure does not make any changes to the lighting controls in a building.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "1  Technology Summary", "line_start": 166, "line_end": 166, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|20", "text": "LED Lighting \u2014 2  ComStock Baseline Approach\n\nComStock interior lighting is determined using a lighting generation approach, with each generation representing a collection of lighting technologies typically installed during a given time period. ComStock assumes four categories of lighting: General (overhead lighting), Task (lights focused on specific areas), Supplemental (supplemental lighting), and Wall Wash (illuminates vertical surface). The lighting technologies used in each category across the ComStock lighting generations are listed in Table 1. Generations 4-8 represent varying efficacy levels of LEDs, with Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.\n\nTable 1. Lighting Generations and Associated Technologies for Each Category", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "2  ComStock Baseline Approach", "line_start": 170, "line_end": 172, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|21", "text": "LED Lighting \u2014 2  ComStock Baseline Approach\n\nwith Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.\n\nTable 1. Lighting Generations and Associated Technologies for Each Category\n\n| Lighting Generation   | General Lighting Technology   | General Lighting (High Bay) Technology       | Task Lighting Technology   | Supplemental Lighting Technology   | Wall Wash Lighting Technology   |\n|-----------------------|-------------------------------|----------------------------------------------|----------------------------|------------------------------------|---------------------------------|\n| Gen 1                 | T12 Linear Fluorescent        | High Intensity Discharge (HID) Mercury Vapor | Incandescent A-Shape       | Incandescent Decorative            | Incandescent Decorative         |\n| Gen 2                 | T8 Linear Fluorescent         | HID Metal Halide                             | Halogen A-Shape            | Halogen Decorative                 | Halogen Decorative              |\n| Gen 3                 | T5 Linear Fluorescent         | HID Metal Halide                             | Compact Fluorescent Screw  | Compact Fluorescent Pin            | Compact Fluorescent Pin         |\n| Gen 4-8               | LED Linear                    | LED High Bay Luminaire                       | LED General Purpose        | LED Decorative                     | LED Directional                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "2  ComStock Baseline Approach", "line_start": 174, "line_end": 179, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|22", "text": "LED Lighting \u2014 2  ComStock Baseline Approach\n\n4-8               | LED Linear                    | LED High Bay Luminaire                       | LED General Purpose        | LED Decorative                     | LED Directional                 |\n\nComStock uses a similar approach to the ASHRAE 90.1 Lighting Subcommittee for determining the lighting power density (LPD) allowance for a given space type. Equation 1 calculates the LPD for a space using target illuminance levels as defined by the ASHRAE 90.1 Lighting Subcommittee, and lighting technology properties. Table 2 provides the average installed building-level LPDs in ComStock by building type and lighting generation.\n\nLPD =  General Lighting  +  Task Lighting  +  Supplemental Lighting  +  Wall Wash Lighting (1)\n\n- % LS \ud835\udc65\ud835\udc65 = the percent of the horizontal illuminance met by a specific lighting system\n- fc = the target horizontal illuminance value\n- RSDD = room surface dirt depreciation, an estimate of how much surface dirt on ceilings and walls reduces light from reaching the horizontal surface\n- TF \ud835\udc65\ud835\udc65 = total lighting factor = Source luminous efficacy  \u00d7  Coefficient of utilization  \u00d7 LLF\n- o Source luminous efficacy = the lumens per watt for a specific lighting technology", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "2  ComStock Baseline Approach", "line_start": 181, "line_end": 189, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|23", "text": "LED Lighting \u2014 2  ComStock Baseline Approach\n\nsurface\n- TF \ud835\udc65\ud835\udc65 = total lighting factor = Source luminous efficacy  \u00d7  Coefficient of utilization  \u00d7 LLF\n- o Source luminous efficacy = the lumens per watt for a specific lighting technology\n\n- o Coefficient of utilization = a term that capture how many of the lumens generated from the lighting system reaches the horizontal plane\n- o LLF = Lighting loss factor = Luminaire Dirt Depreciation (LDD) \u00d7 Lamp Lumen Depreciation (LLD)\n\nTable 2. Average Building-Level Lighting Power Densities (W/ft 2 ) by Lighting Generation and Building Type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "2  ComStock Baseline Approach", "line_start": 191, "line_end": 194, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|24", "text": "LED Lighting \u2014 2  ComStock Baseline Approach\n\n= Lighting loss factor = Luminaire Dirt Depreciation (LDD) \u00d7 Lamp Lumen Depreciation (LLD)\n\nTable 2. Average Building-Level Lighting Power Densities (W/ft 2 ) by Lighting Generation and Building Type\n\n| building type            |   gen1 |   gen2 |   gen3 |   gen4 |   gen5 |\n|--------------------------|--------|--------|--------|--------|--------|\n| full_service_restaurant  |   1.51 |   0.96 |   0.45 |   0.43 |   0.39 |\n| hospital                 |   1.59 |   1.07 |   0.63 |   0.58 |   0.52 |\n| large_hotel              |   1.31 |   0.80 |   0.29 |   0.23 |   0.21 |\n| large_office             |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |\n| medium_office            |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |\n| outpatient               |   1.27 |   0.85 |   0.53 |   0.52 |   0.47 |\n| primary_school           |   0.73 |   0.56 |   0.48 |   0.47 |   0.42 |\n| quick_service_restaurant |   1.73 |   1.11 |   0.56 |   0.52 |   0.47 |\n| retail                   |   1.17 |   0.75 |   0.54 |   0.47 |   0.42 |\n| secondary_school         |   0.88 |   0.58 |   0.48 |   0.45 |   0.40 |\n| small_hotel              |   1.08 |   0.63 |   0.28 |   0.25 |   0.22 |\n| small_office             |   1.18 |   0.79 |   0.50 |   0.52 |   0.47 |\n| strip_mall               |   1.59 |   1.07 |   0.65 |   0.64 |   0.59 |\n| warehouse                |   0.83 |   0.40 |   0.39 |   0.30 |   0.27 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "2  ComStock Baseline Approach", "line_start": 196, "line_end": 211, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|25", "text": "LED Lighting \u2014 2  ComStock Baseline Approach\n\n|   1.18 |   0.79 |   0.50 |   0.52 |   0.47 |\n| strip_mall               |   1.59 |   1.07 |   0.65 |   0.64 |   0.59 |\n| warehouse                |   0.83 |   0.40 |   0.39 |   0.30 |   0.27 |\n\nLighting generations are assigned to each building model during sampling based on the year of last interior lighting replacement and the energy code in force during that year. Probability distributions were generated using a Gaussian distribution based on an approximate start and end year for each lighting generation. The probability distributions were duplicated for each energy code in force and further modified to ensure they were realistic (i.e., not let Generation 1 be installed in a ComStock 90.1-2019 building), using a cutoff generation for each energy code in force. Each of the lighting generations were also assigned an arbitrary weight to scale the distributions to represent realistic installation trends. For example, while the installation years of Generation 2 and Generation 3 overlapped, Generation 2 was far more popular and was therefore assigned a higher weight than Generation 3 in the model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "2  ComStock Baseline Approach", "line_start": 213, "line_end": 213, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|26", "text": "LED Lighting \u2014 2  ComStock Baseline Approach\n\nFor example, while the installation years of Generation 2 and Generation 3 overlapped, Generation 2 was far more popular and was therefore assigned a higher weight than Generation 3 in the model.\n\nAdditionally, small commercial buildings (&lt;50,000 ft 2 ) tend to retrofit their lighting technology less frequently than large commercial buildings (&gt;50,000 ft 2 ). To capture this, the interior lighting lifespan values were changed so that large buildings updated their lighting every seven years on average, with small buildings updating their lighting on average every 13 years.\n\nThese distributions were validated using data from the 2015 U.S. Lighting Market Characterization study [1] and the 2019 Solid-State Lighting report [2]. The 2018 distribution of lighting generations by building type is given in Figure 1.\n\nFigure 1. Installed lighting generation by building type for 2018 simulation year (count-based distribution)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000002_3bd2084c271928fadf9c324e0ed43667a704843d4bca0e61f76aebe16b0120eb.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "2  ComStock Baseline Approach", "line_start": 215, "line_end": 224, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|27", "text": "LED Lighting \u2014 2  ComStock Baseline Approach\n\nsource: 86100_images/image_000002_3bd2084c271928fadf9c324e0ed43667a704843d4bca0e61f76aebe16b0120eb.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Stacked bar chart of interior lighting generation share by building type for 2018 (count-based)](86100_images/image_000002_3bd2084c271928fadf9c324e0ed43667a704843d4bca0e61f76aebe16b0120eb.png)\n\nStacked bar chart titled Count of in.interior_lighting_generation, y-axis from 0 to 1 (fraction of models) and x-axis of ComStock building types (FullServiceRestaurant, Hospital, LargeHotel, LargeOffice, MediumOffice, Outpatient, PrimarySchool, QuickServiceRestaurant, RetailStandalone, RetailStripmall, SecondarySchool, SmallHotel, SmallOffice, Warehouse). Each bar sums to 1 and is segmented by lighting generation per the legend: gen1_t12_incandescent, gen2_t8_halogen, gen3_t5_cfl, gen4_led, gen5_led. Across building types gen2_t8_halogen is the largest share, with gen1 and gen3 smaller and only thin gen4_led/gen5_led caps.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "2  ComStock Baseline Approach", "line_start": 226, "line_end": 228, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|28", "text": "LED Lighting \u2014 3  Modeling Approach\n\nThis measure replaces model interior lighting with Generation 5 LED lighting, where applicable. The measure will first identify whether the upgrade is applicable to the model. If applicable, it will cycle through each of the spaces in the model, changing the lighting to the appropriate technology based on the space type's lighting category (as defined in the resource files).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "3  Modeling Approach", "line_start": 232, "line_end": 232, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|29", "text": "LED Lighting \u2014 3.1  Applicability\n\nThe purpose of this measure is to model the energy impact of 100% LEDs in the commercial building stock. To capture this, in all models without LEDs (Generation 1-3), all interior lighting categories will be retrofitted with Generation 5 lighting. Models with Generation 4 will remain unchanged, as there is not a significant change in efficacy (12%) between Generations 4 and 5. Additionally, LEDs have long lifespans (10+ years), and it is not realistic to replace Generation 4 LEDs with a newer technology if the lamps still have many years of usable life left. Models with Generation 5 will also remain unchanged.\n\nIn the measure, applicability will be determined by accessing a model's existing lighting technologies and determining whether the names of the technologies include 'LED.' If true, the measure will be registered as not applicable.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "3.1  Applicability", "line_start": 236, "line_end": 238, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|30", "text": "LED Lighting \u2014 4  Output Variables\n\nTable 3 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the LED lighting measure applied. Additionally, these output variables can be used for understanding the economics (e.g., return of investment) of the upgrade if cost information (i.e., material, labor, and maintenance cost for technology implementation) is available.\n\nTable 3. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "4  Output Variables", "line_start": 242, "line_end": 244, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|31", "text": "LED Lighting \u2014 4  Output Variables\n\nof the upgrade if cost information (i.e., material, labor, and maintenance cost for technology implementation) is available.\n\nTable 3. Output Variables Calculated From the Measure Application\n\n| Variable Name             | Description                                                                                    |\n|---------------------------|------------------------------------------------------------------------------------------------|\n| Initial Lighting Power    | Initial power by lighting technology (W)                                                       |\n| Initial LPD               | Average building LPD (W/ft 2 )                                                                 |\n| Final Lighting Generation | Lighting generation after measure is applied (should be Generation 5 if measure is applicable) |\n| Final Lighting Power      | Final lighting power by technology (W)                                                         |\n| Final LPD                 | Average building LPD (W/ft 2 )                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "4  Output Variables", "line_start": 246, "line_end": 252, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|32", "text": "LED Lighting \u2014 5.1  Single Building Example\n\nA 37,500-ft 2 small hotel in Los Angeles with Generation 1 lighting was selected as a test example. The measure installed Generation 5 lighting. The model initially had T12s and incandescent lights installed, with whole-building powers listed in Table 3. After the measure was applied, all lighting technologies were replaced with LEDs. Building lighting started with 53,616 W (average LPD 1.43 W/ft 2 ) and ended with 8,446 W (average LPD 0.23 W/ft 2 ), which aligns with average LPDs for small hotels in Table 2.\n\nTable 4. Whole-Building Lighting Power by Technology", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.1  Single Building Example", "line_start": 258, "line_end": 260, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|33", "text": "LED Lighting \u2014 5.1  Single Building Example\n\nW (average LPD 1.43 W/ft 2 ) and ended with 8,446 W (average LPD 0.23 W/ft 2 ), which aligns with average LPDs for small hotels in Table 2.\n\nTable 4. Whole-Building Lighting Power by Technology\n\n|                   | Initial                 | Initial                           | Final               | Final                             |\n|-------------------|-------------------------|-----------------------------------|---------------------|-----------------------------------|\n| Lighting Category | Technology              | Whole Building Lighting Power (W) | Technology          | Whole Building Lighting Power (W) |\n| General           | T12                     | 5,766                             | LED Linear          | 3,679                             |\n| Task              | Incandescent A-Shape    | 46,507                            | LED General Purpose | 4,562                             |\n| Supplemental      | Incandescent Decorative | 1,343                             | LED Directional     | 205                               |\n| Wall Wash         | None                    | --                                | None                | --                                |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.1  Single Building Example", "line_start": 262, "line_end": 268, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|34", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\nIn general, the measure resulted in savings: both electricity and site energy consumption were reduced across the building stock (Figure 2 and Figure 3). Isolating the interior lighting energy savings in Figure 4, the measure resulted in over 1 million kBtu savings, with the majority of the savings coming from strip mall and warehouse buildings as these building types constitute the highest square footage in the stock. Figure 5 shows the baseline total stock energy consumption versus after the LED measure is applied by end use. The energy consumption of most end uses was affected by the measure, with the exception of interior equipment and exterior lighting.\n\nFigure 2. Comparison of total electricity consumption between baseline and LED upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000003_53eb32a2d03dc6812090a45b2672e4dba186ac427a76e09aac19a4ad64f2557b.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Bar chart comparing total electricity consumption, Baseline vs Apply LEDs](86100_images/image_000003_53eb32a2d03dc6812090a45b2672e4dba186ac427a76e09aac19a4ad64f2557b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 272, "line_end": 281, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|35", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\ndescribed: 2026-08-20 -->\n\n![Bar chart comparing total electricity consumption, Baseline vs Apply LEDs](86100_images/image_000003_53eb32a2d03dc6812090a45b2672e4dba186ac427a76e09aac19a4ad64f2557b.png)\n\nBar chart titled Electricity Total Energy Consumption with two bars, Baseline and Apply LEDs, on a y-axis labeled Electricity Total Energy Consumption scaled to about 3000. The Baseline bar is modestly taller than the Apply LEDs bar, showing a reduction in total electricity consumption from the measure.\n\nFigure 3. Comparison of total site energy consumption between baseline and LED upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000004_a064f84f1009b726fb27310a3827bc014027ac122560ed2af6fba06e102c03e9.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Bar chart comparing total site energy consumption, Baseline vs Apply LEDs](86100_images/image_000004_a064f84f1009b726fb27310a3827bc014027ac122560ed2af6fba06e102c03e9.png)\n\nBar chart titled Site Energy Total Energy Consumption with two bars, Baseline and Apply LEDs, on a y-axis labeled Site Energy Total Energy Consumption (TBtu) scaled to about 4000+. The Baseline bar is modestly taller than the Apply LEDs bar, a small reduction consistent with the reported 3.5% (154 TBtu) site energy savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 283, "line_end": 294, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|36", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\nTotal Energy Consumption (TBtu) scaled to about 4000+. The Baseline bar is modestly taller than the Apply LEDs bar, a small reduction consistent with the reported 3.5% (154 TBtu) site energy savings.\n\nFigure 4. Total interior lighting savings and by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000005_82495c2f585dc6d2d4c62f9be27c80212301ddbb4f32f464c9d86e4f3a4f872d.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Bar chart of total interior lighting savings by building type, in kBtu](86100_images/image_000005_82495c2f585dc6d2d4c62f9be27c80212301ddbb4f32f464c9d86e4f3a4f872d.png)\n\nBar chart titled Total Interior Lighting Savings by Building Type, with a left y-axis in kBtu to about 600M and a right y-axis to about 1400M. Per-building-type bars carry data labels: FullServiceRestaurant 2.31e+07, Hospital 2.40e+07, LargeHotel 4.57e+07, LargeOffice 5.03e+07, MediumOffice 2.45e+07, Outpatient 3.44e+07, PrimarySchool 1.28e+07, QuickServiceRestaurant 4.43e+06, RetailStandalone 2.04e+08, RetailStripmall 5.10e+08, SecondarySchool 2.67e+07, SmallHotel 2.09e+07, SmallOffice 2.34e+07, Warehouse 2.25e+08, and a final total bar of about 1.25e+09. RetailStripmall, Warehouse, and RetailStandalone dominate the savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 296, "line_end": 305, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|37", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\n2.67e+07, SmallHotel 2.09e+07, SmallOffice 2.34e+07, Warehouse 2.25e+08, and a final total bar of about 1.25e+09. RetailStripmall, Warehouse, and RetailStandalone dominate the savings.\n\nFigure 5. Baseline stock energy consumption versus upgrade stock energy consumption by end use\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000006_67602c860aec074506c9925d58c04eb4d55ea46638f4c8ff383dbd1d870e601b.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Stacked bar of annual energy consumption by end use and fuel, Baseline vs LED Lighting, TBtu](86100_images/image_000006_67602c860aec074506c9925d58c04eb4d55ea46638f4c8ff383dbd1d870e601b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 307, "line_end": 314, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|38", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\n-->\n\n![Stacked bar of annual energy consumption by end use and fuel, Baseline vs LED Lighting, TBtu](86100_images/image_000006_67602c860aec074506c9925d58c04eb4d55ea46638f4c8ff383dbd1d870e601b.png)\n\nStacked column chart, y-axis Annual Energy Consumption (TBtu) 0-4500, comparing Baseline (total 4342) and LED Lighting (total 4188). Each bar is segmented by end use and fuel per the legend (Interior Equipment, Fans, Cooling, Interior Lighting, Heating, Water Systems, Refrigeration, Heat Rejection, Heat Recovery, Pumps, and Exterior Lighting across Electricity, Natural Gas, District, and Other Fuel). Labeled values include Interior Equipment Electricity 775.9 (unchanged) and Cooling Electricity 591.4 vs 585.5, with an interior-lighting electricity segment falling from 426.7 to 269.0 (about the reported 157.7 TBtu interior-lighting savings); other paired segment labels read 457.8/467.6, 667.7/638.9, 232.9/247.9, and 458.5/473.2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 316, "line_end": 316, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|39", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\nelectricity segment falling from 426.7 to 269.0 (about the reported 157.7 TBtu interior-lighting savings); other paired segment labels read 457.8/467.6, 667.7/638.9, 232.9/247.9, and 458.5/473.2.\n\nThe majority of the savings came from models with Generation 1 lighting installed originally, which is expected since Generation 1 lighting is the least efficient, sometimes with an LPD several times higher than the proposed Generation 5 lighting (Table 2). Figure 6 shows the average site energy use intensity (EUI) savings by building type and original lighting generation installed. Quick-service restaurants, hospitals, and small hotels saw the highest savings on average. This is driven by the percent LPD savings for the respective building types by switching from the various lighting generations to Generation 5 (Table 2) coupled with the prevalence of the various lighting generations for the building type (Figure 1).\n\nFigure 6. Average site EUI savings by building type and original lighting generation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000007_838f1a521b178fd3b90bae6674c14849eb5aa8bb0715c45e59558dd6b027bda3.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 318, "line_end": 325, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|40", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\nsource: 86100_images/image_000007_838f1a521b178fd3b90bae6674c14849eb5aa8bb0715c45e59558dd6b027bda3.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of average site EUI savings by building type and original lighting generation, kBtu/ft2](86100_images/image_000007_838f1a521b178fd3b90bae6674c14849eb5aa8bb0715c45e59558dd6b027bda3.png)\n\nGrouped bar chart, y-axis Average Site EUI Savings (kBtu/ft2) 0-12, one group per building type, bars colored by In.Interior Lighting Generation (gen1_t12_incandescent, gen2_t8_halogen, gen3_t5_cfl). Savings are highest for the oldest generation (gen1) and fall for gen2 and gen3. Legible gen1 labels include QuickServiceRestaurant 10.009, SmallHotel 9.528, Hospital 6.210, LargeHotel 5.858, and RetailStripmall 5.098; quick-service restaurants, hospitals, and small hotels show the largest average savings.\n\nThe measure also accurately followed the applicability criteria and was only applied to models with non-LED lighting generations (Generations 1, 2 and 3), as shown in Figure 7.\n\nFigure 7. Measure applicability by lighting generation, demonstrating that the measure was applied to the appropriate models. As expected, the measure did not apply to models that already included LED lighting.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 327, "line_end": 333, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|41", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\napplicability by lighting generation, demonstrating that the measure was applied to the appropriate models. As expected, the measure did not apply to models that already included LED lighting.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000008_64a4e3a08b2986800345b43da34664183273f1b2c90c406e695ca0a5a3d2bf10.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Paired bar charts of model count by lighting generation for applicable vs non-applicable models](86100_images/image_000008_64a4e3a08b2986800345b43da34664183273f1b2c90c406e695ca0a5a3d2bf10.png)\n\nTwo stacked panels split by Applicability (True on top, False on bottom), x-axis In.Interior Lighting Generation (gen1_t12_incandescent, gen2_t8_halogen, gen3_t5_cfl, gen4_led, gen5_led), y-axis Model Count. Applicable (True): gen1 49,548, gen2 155,768, gen3 14,587, and zero for gen4/gen5. Not applicable (False): gen4_led 98,942 and gen5_led 22,603, zero for gen1-3. This confirms the measure applied only to non-LED generations.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 335, "line_end": 342, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|42", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\n49,548, gen2 155,768, gen3 14,587, and zero for gen4/gen5. Not applicable (False): gen4_led 98,942 and gen5_led 22,603, zero for gen1-3. This confirms the measure applied only to non-LED generations.\n\nFigure 8 breaks down the savings by end use. The majority of savings are in the interior lighting category, as expected. Some models saw very low interior lighting savings. This is due to (1) higher efficiency in the original lighting generations (e.g., Generation 3 lighting is only marginally less efficient compared to Generation 5), and (2) shorter operating hours, which resulted in less opportunity for savings (Figure 9).\n\nSome models also saw savings from heat rejection, heat recovery, refrigeration electricity, pump electricity, fan electricity, and electric cooling. LEDs generate less heat during normal operation compared to older lighting technologies, and models that had their interior lighting replaced with LEDs will have lower internal loads which can affect HVAC operation. This explains the savings for electric and cooling, and heat rejection end uses. In a similar vein, we see primarily negative energy savings for heating end uses (natural gas, electric, district and other) because there is less heat being generated by the interior lighting.\n\nFigure 8. Distribution of savings (kBtu/ft 2 ) by end use and fuel", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 344, "line_end": 348, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|43", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\nheating end uses (natural gas, electric, district and other) because there is less heat being generated by the interior lighting.\n\nFigure 8. Distribution of savings (kBtu/ft 2 ) by end use and fuel\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000009_a881acac9ba38d190838cf41a9767a57400ab6aafe3145c34229f286e2fa6ad2.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal distribution plots of EUI savings by end use and fuel, with per-group sample sizes](86100_images/image_000009_a881acac9ba38d190838cf41a9767a57400ab6aafe3145c34229f286e2fa6ad2.png)\n\nHorizontal distribution (violin/box) plot titled EUI Savings by End Use, x-axis from about -30 to 30 (kBtu/ft2). Rows are end-use/fuel combinations with sample sizes, including Electricity Interior Lighting (n=219903), Electricity Cooling (n=210448), Electricity Fans (n=168687), Electricity Heating (n=134936), Natural Gas Heating (n=116178), Electricity Pumps (n=23905), Electricity Refrigeration (n=20054), District Heating Heating (n=1913), District Cooling Cooling (n=1898), and several smaller groups. Electricity Interior Lighting shows the largest positive savings spread; heating end uses skew negative (penalties), and most other end uses cluster near zero.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 350, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|44", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\n(n=1898), and several smaller groups. Electricity Interior Lighting shows the largest positive savings spread; heating end uses skew negative (penalties), and most other end uses cluster near zero.\n\nFigure 9. Average lighting savings by operating hours\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000010_cb1f643679f135ace7b8f28cb5e077773fed81679fa396f1a4c0b5bebee743c2.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two line charts of average lighting savings versus weekday and weekend operating hours](86100_images/image_000010_cb1f643679f135ace7b8f28cb5e077773fed81679fa396f1a4c0b5bebee743c2.png)\n\nTwo line charts sharing a y-axis Average Lighting Savings (kBtu) from 0 to about 280K. The left panel plots Weekday Operating Hours (about 6 to 19) and the right plots Weekend Operating Hours (about 6 to 18). Average savings rise with operating hours: the weekday line climbs from roughly 160K at 6 hours to a peak near 270K around 16-17 hours, while the weekend line is flatter at roughly 180-220K. Longer operating hours yield larger lighting savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 359, "line_end": 368, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|45", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\nweekday line climbs from roughly 160K at 6 hours to a peak near 270K around 16-17 hours, while the weekend line is flatter at roughly 180-220K. Longer operating hours yield larger lighting savings.\n\nSome models also produced savings in these end uses: natural gas heating and electricity heating. After closer examination, many models with savings in these heating end uses had reheat HVAC systems. For these systems, all fuels involved in the heating system need to be considered when looking at energy savings. For example, Figure 10 shows the total natural gas and electricity heating consumption savings for models with a 'PVAV [packaged variable air volume] with gas heat and electric reheat' HVAC system. When considering only natural gas, the model appears to have lower heating consumption after the interior lights are replaced with LEDs. However, combining natural gas and electricity heating savings shows that the heating system does consume more energy after the LED measure is applied, which is the expected behavior.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 370, "line_end": 370, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|46", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\nwith LEDs. However, combining natural gas and electricity heating savings shows that the heating system does consume more energy after the LED measure is applied, which is the expected behavior.\n\nModels without reheat HVAC systems seeing positive natural gas and electricity heating savings represent 0.7% and 0.05% of the total stock square footage, respectively. A very small portion of ComStock models demonstrate heating savings due to nuanced load difference caused by reduced lighting. ComStock includes 350,000 models nationally. Within these, there are bound to be some anomalies that result in unanticipated energy consumption trends. Some examples of these anomalies are as follows:\n\nHVAC systems for models with natural gas heating savings:\n\n- PVAV with gas heat with electric reheat\n- VAV chiller with gas boiler reheat\n- Packaged single zone air conditioner (PSZ-AC) with gas coil\n- Residential AC with residential forced air furnace\n- Dedicated outdoor air system (DOAS) with water source heat pumps cooling tower with boiler\n- Direct evaporative coolers with forced air furnace.\n\nHVAC systems for models with electricity heating savings:\n\n- PVAV with gas heat with electric reheat\n- PSZ-AC with electric coil\n- DOAS with variable refrigerant flow (VRF)\n- DOAS with water source heat pumps and ground source heat pumps.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 372, "line_end": 388, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|47", "text": "LED Lighting \u2014 5.2  Energy Impacts\n\nheating savings:\n\n- PVAV with gas heat with electric reheat\n- PSZ-AC with electric coil\n- DOAS with variable refrigerant flow (VRF)\n- DOAS with water source heat pumps and ground source heat pumps.\n\nFigure 10. Natural gas and electricity heating consumption savings for a model with 'PVAV with gas heat and electric reheat' HVAC system type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86100.yaml\n     source: 86100_images/image_000011_a8fb054932c9aa8fc1841be59563ec15f0271c8cd526c13fc68fa22dc1c312cc.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Bar chart of heating consumption savings by fuel for a PVAV gas-heat electric-reheat model](86100_images/image_000011_a8fb054932c9aa8fc1841be59563ec15f0271c8cd526c13fc68fa22dc1c312cc.png)\n\nBar chart with y-axis Heating Savings for one model with 'PVAV with gas heat and electric reheat' (kBtu) from about -600K to 300K. Three bars: Natural Gas Heating +297,425 (apparent savings), Electricity Heating -582,637 (a penalty), and Natural Gas and Electricity Heating Savings combined -285,212. Gas alone suggests savings, but combining gas and electric shows the heating system consumes more energy after the LED measure, the expected behavior.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "5.2  Energy Impacts", "line_start": 390, "line_end": 399, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86100.pdf|48", "text": "LED Lighting \u2014 6  References\n\n- [1] N. Buccitelli, C. Elliott, S. Schober, and M. Yamada. 2017. 2015 U.S. Lighting Market Characterization. U.S. Department of Energy. doi: https://doi.org/10.2172/1413883.\n- [2] M. Yamada, J. Penning, S. Schober, K. Lee, and C. Elliott. 2019. Energy Savings Forecast of Solid-State Lighting in General Illumination Applications. Navigant Consulting for the U.S. Department of Energy. doi: https://doi.org/10.2172/1607661.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86100.pdf", "doc_title": "LED Lighting", "section": "6  References", "line_start": 403, "line_end": 404, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "ltg_0001", "measure_name": "LED Lighting", "measure_initial_release": "2023 Release 1", "date_last_updated": "2023-12-08", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|0", "text": "VRF Heat Recovery with DOAS\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->\n![Image](86103_images/image_000002_bc7f2f7e9dc886ca70250712d29d1b82b919f38bcea169dbe4436cc4edb59c92.png)\n\n![Image](86103_images/image_000003_39cd60e314b20e53de04e60cc655604ad6e1d4e2e6fbc07cbe8b6e2dcb23b65a.png)\n\n![Image](86103_images/image_000004_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)\n\n![Image](86103_images/image_000005_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "", "line_start": 4, "line_end": 12, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|1", "text": "VRF Heat Recovery with DOAS \u2014 Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System\n\nJanghyun Kim, Chris CaraDonna, and Andrew Parker\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86103 November 2023\n\n![Image](86103_images/image_000006_73958d1908e775d70709f2efdb074b8df9a7336fb0a6e365aa8fa3777e0630aa.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System", "line_start": 18, "line_end": 28, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|2", "text": "VRF Heat Recovery with DOAS \u2014 Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System\n\nJanghyun Kim, Chris CaraDonna, and Andrew Parker\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System", "line_start": 34, "line_end": 36, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|3", "text": "VRF Heat Recovery with DOAS \u2014 Suggested Citation\n\nKim, Janghyun, Chris CaraDonna, and Andrew Parker. 2023. End-Use Savings Shapes Measure Documentation: Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System . Golden, CO: National Renewable Energy Laboratory. NREL/TP5500-86103. https://www.nrel.gov/docs/fy24osti/86103.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86103 November 2023", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Suggested Citation", "line_start": 40, "line_end": 46, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|4", "text": "VRF Heat Recovery with DOAS \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "NOTICE", "line_start": 50, "line_end": 58, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|5", "text": "VRF Heat Recovery with DOAS \u2014 List of Acronyms\n\n| CARD          | Minnesota Conservation Applied Research and Development program   |\n|---------------|-------------------------------------------------------------------|\n| CBECS         | Commercial Buildings Energy Consumption Survey                    |\n| COP           | coefficient of performance                                        |\n| DOAS          | dedicated outdoor air system                                      |\n| DX            | direct expansion                                                  |\n| E/HRV         | energy/heat recovery ventilator                                   |\n| EIR           | energy input ratio                                                |\n| EUI           | energy use intensity                                              |\n| HVAC          | heating, ventilating, and air conditioning                        |\n| kW            | kilowatt                                                          |\n| LBNL          | Lawrence Berkeley National Laboratory                             |\n| LRMER High RE | Long-Run Marginal Emissions Rate High Renewable Energy            |\n| MMT           | million metric tons                                               |\n| NEEA          | Northwest Energy Efficiency Association                           |\n| NREL          | National Renewable Energy Laboratory                              |\n| PSZ-AC        | packag", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Acronyms", "line_start": 62, "line_end": 83, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|6", "text": "VRF Heat Recovery with DOAS \u2014 List of Acronyms\n\n|\n| NEEA          | Northwest Energy Efficiency Association                           |\n| NREL          | National Renewable Energy Laboratory                              |\n| PSZ-AC        | packag\n\ned single-zone air conditioner                              |\n| PVAV          | packaged variable air volume                                      |\n| RTU           | rooftop unit                                                      |\n| TBtu          | trillion British thermal units                                    |\n| VAV           | variable air volume                                               |\n| VRF HR        | variable refrigerant flow with heat recovery                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Acronyms", "line_start": 62, "line_end": 83, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|7", "text": "VRF Heat Recovery with DOAS \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Executive Summary", "line_start": 87, "line_end": 91, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|8", "text": "VRF Heat Recovery with DOAS \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis documentation focuses on a single heating, ventilation, and air-conditioning (HVAC) enduse savings shape measure-a variable refrigerant flow with heat recovery (VRF HR) heating and cooling system coupled with a dedicated outdoor air system (DOAS) for ventilation.\n\nThis measure replaces existing multizone variable air volume (VAV) systems or single-zone rooftop units (RTU) with a VRF HR system coupled with a DOAS that includes an energy/heat recovery ventilator (E/HRV). The VRF HR system is a heat pump system that employs variable speed compressors. Typically, this system involves a single outdoor unit connected to multiple indoor units and independently controlling refrigerant flow to each indoor unit.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Executive Summary", "line_start": 93, "line_end": 97, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|9", "text": "VRF Heat Recovery with DOAS \u2014 Executive Summary\n\nthat employs variable speed compressors. Typically, this system involves a single outdoor unit connected to multiple indoor units and independently controlling refrigerant flow to each indoor unit.\n\nA DOAS, 100% outdoor air ventilation system, with an E/HRV is used to provide required outside air to spaces since ventilation air is generally not supplied by a VRF HR system. An exhaust air energy recovery ventilator (ERV) with sensible and latent heat exchange is added to humid climates, while a heat recovery ventilator (HRV) with sensible-only exchange is added to drier climates. The ERV is modeled as a fixed membrane plate counterflow heat exchanger, and the HRV is modeled as a sensible-only fixed aluminum plate counterflow heat exchanger. Both systems include a bypass (for temperature control and economizer lockout) and minimum exhaust temperature control for frost prevention.\n\nThe measure covers 53% of the existing building stock's floor area and is not applicable to HVAC system types using district heating or cooling, or buildings/spaces that include highventilation spaces such as kitchens where the amount of exhaust air is large. The VRF (HR) with DOAS measure demonstrates 16% total site energy savings (729 trillion British thermal units\n\n[TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 14). The savings are primarily attributed to:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Executive Summary", "line_start": 99, "line_end": 103, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|10", "text": "VRF Heat Recovery with DOAS \u2014 Executive Summary\n\n16% total site energy savings (729 trillion British thermal units\n\n[TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 14). The savings are primarily attributed to:\n\n- 18% stock cooling electricity savings (128 TBtu)\n- 53% stock heating natural gas savings (438 TBtu)\n- 30% stock fan electricity savings (178 TBtu)\n- -24% stock heating electricity savings (-48 TBtu).\n\nThe VRF (HR) with DOAS measure demonstrates between 41 (16% reduction for LRMER Low RE Cost 15 scenario) and 56 (13% reduction for eGRID 2021 scenario) million metric tons (MMT) of greenhouse gas emissions avoided (from all fuel types) for the three grid electricity scenarios presented.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Executive Summary", "line_start": 105, "line_end": 110, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|11", "text": "VRF Heat Recovery with DOAS \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by Eric Bonnema, Jeff Munk, Eric Ringold, and Marcus Bianchi at the National Renewable Energy Laboratory and Kaiyu Sun and Tianzhen Hong at Lawrence Berkeley National Laboratory.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Acknowledgments", "line_start": 114, "line_end": 114, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|12", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Executive Summary .................................................................................................................................... v VRF (HR) with DOAS ................................................................................................................................... 1   | Executive Summary .................................................................................................................................... v VRF (HR) with DOAS ................................................................................................................................... 1   | Executive Summary .................................................................................................................................... v VRF (HR) with DOAS ................................................................................................................................... 1   | Executive Summary .................................................................................................................................... v VRF (HR) with DOAS ................................................................................................................................... 1   |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|13", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n1   |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------\n\n--------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Accessing Results ................................................................................................................................... 1                                                                                                                                                             | Acce", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|14", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n1                                                                                                                                                             | Acce\n\nssing Results ................................................................................................................................... 1                                                                                                                                                             | Accessing Results ................................................................................................................................... 1                                                                                                                                                             |                                                                                                                                                                                                                                                                                                                     |\n| Measure Summary ..................................................................................................................................                                                                                                                                                                  | Measure Summary ..................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|15", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Measure Summary ..................................................................................................................................                \n\n                                                                                                                                                  | Measure Summary ..................................................................................................................................                                                                                                                                                                  | 1                                                                                                                                                                                                                                                                                                                   |\n| Technology Summary .......................................................................................................................... 2                                                                                                                                                                     | Technology Summary .......................................................................................................................... 2                                                                                                                                                                     | Technology", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|16", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n2                                                                                                                                                                     | Technology\n\n Summary .......................................................................................................................... 2                                                                                                                                                                     |                                                                                                                                                                                                                                                                                                                     |\n| 1.1                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | VRF Technology Details ...............................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|17", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| VRF Technology Details ...............................................................................................................                                  \n\n                                                                                                                                            | 2                                                                                                                                                                                                                                                                                                                   |\n|                                                                                                                                                                                                                                                                                                                     | 1.2                                                                                                                                                                                                                                                                                                                 | DOAS Technology Details ............................................................................................................                                                                                                                                                                                | 4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|18", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 4               \n\n                                                                                                                                                                                                                                                                                                    |\n| 2 Additional Background Details for VRF .............................................................................................                                                                                                                                                                               | 2 Additional Background Details for VRF .............................................................................................                                                                                                                                                                               | 2 Additional Background Details for VRF .............................................................................................                                                                                                                                                                               | 8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|19", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 8                                                                                                                                                                             \n\n                                                                                                                                      |\n| 2.1                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | VRF Research/Modeling Trends ...................................................................................................                                                                                                                                                                                    | 8                                                                                                                                                                                                                                                                                                                   |\n| 2.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|20", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 2.2                 \n\n                                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                                                     | VRF Anecdotes .............................................................................................................................                                                                                                                                                                         | 8                                                                                                                                                                                                                                                                                                                   |\n| 2.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|21", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 2.3                                                                                                                                                                               \n\n                                                                                                                                  |                                                                                                                                                                                                                                                                                                                     | VRF Field Studies .........................................................................................................................                                                                                                                                                                         | 9                                                                                                                                                                                                                                                                                                                   |\n| 2.4                                                                                                                                                                                                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|22", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|                           \n\n                                                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                                                                     | 10                                                                                                                                                                                                                                                                                                                  |\n| 3                                                                                                                                                                                                                                                                                                                   | VRF Recommendations .............................................................................................................. ComStock Baseline Approach ..........................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|23", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| VRF Recommendations .............................................................................................................. ComStock Baseline Approach ..........................\n\n................................................................................                                            | VRF Recommendations .............................................................................................................. ComStock Baseline Approach ..........................................................................................................                                            | 11                                                                                                                                                                                                                                                                                                                  |\n| 4                                                                                                                                                                                                                                                                                                                   | Modeling Approach ............................................................................................................................                                                                                                                                                                      | Modeling Approach ..............", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|24", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Modeling Approach ..............\n\n..............................................................................................................                                                                                                                                                                      | 13                                                                                                                                                                                                                                                                                                                  |\n| 4.1 4.2                                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                                                     | Applicability ................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|25", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Applicability ................................................................................................................................                                                \n\n                                                                                                                      | 13                                                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                     |                                                                                                                                                                                                                                                                                                                     | 4.2.1 VRF System Model ........................................................................................................                                                                                                                                                                                     | 15", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|26", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 15                                    \n\n                                                                                                                                                                                                                                                                              |\n| 4.3                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | 4.2.2 DOAS Model ................................................................................................................. Greenhouse Gas Emissions .........................................................................................................                                               | 23", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|27", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 23                                                                                                                                                                                                  \n\n                                                                                                                |\n| 4.4                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | Limitations and Concerns ............................................................................................................                                                                                                                                                                               | 25 26                                                                                                                                                                                                                                                                                                               |\n| 5 Output Variables .......................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|28", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 5 Output Variables .......................\n\n..........................................................................................................                                                                                                                                                                | 5 Output Variables .................................................................................................................................                                                                                                                                                                | 5 Output Variables .................................................................................................................................                                                                                                                                                                | 28                                                                                                                                                                                                                                                                                                                  |\n| 6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|29", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Results .................................................................................................................................................                                                                                                                                                           | Results .................................................................................................................................................                                                                                                                                                           | 30                                                                                                                                                                                                                                                                                                                  |\n| 6.1                                                                                                                                                                                                                                                                                                                 | Single Building Example ........................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|30", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Single Building Example ........................\n\n....................................................................................                                                                                                                                                                                | Single Building Example ............................................................................................................                                                                                                                                                                                | 30                                                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                     | 6.1.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|31", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Example Building in a Cooling-Dominant Climate .......................................................                                                                                                                                                                                                              | 30                                                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                     | 6.1.2                                                                                                                                                                                                                                                                                                               | Example Building in a Moderate Climate ...............", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|32", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Example Building in a Moderate Climate ...............\n\n.......................................................                                                                                                                                                                                                       | 31                                                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                     | 6.1.3                                                                                                                                                                                                                                                                                                               | Example Building in a Heating-Dominant Climate .......................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|33", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\nin a Heating-Dominant Climate .......................................................                                                                                                              \n\n                                                                                                | 33                                                                                                                                                                                                                                                                                                                  |\n| 6.2                                                                                                                                                                                                                                                                                                                 | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                             | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                             | 34", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|34", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 34                                                          \n\n                                                                                                                                                                                                                                                        |\n| 6.3                                                                                                                                                                                                                                                                                                                 | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                                           | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                                           | 36", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|35", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 6.4                                                                                                                                                                                                                                                                                                                 | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                                   | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                                   | 36                                                                                                                                                                                                                                                                                                                  |\n| 6.5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|36", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 6.5                                                             \n\n                                                                                                                                                                                                                                                    | More Detailed Findings ...............................................................................................................                                                                                                                                                                              | More Detailed Findings ...............................................................................................................                                                                                                                                                                              | 40                                                                                                                                                                                                                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|37", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n| Figure 1. Highlights of VRF heat pump system with heat recovery [2]                                                                                                                                                                            | ....................................................... 2   |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------|\n| Figure 2. Different piping layouts between two- and three-pipe systems on the same building design [3]                                                                                                                                         | . 3                                                         |\n| Figure 3. Product data from Ventacity Energy/Heat Recovery System                                                                                                                                                                              | ........................................................ 6  |\n| Figure 4. DOAS temperature control scheme recommendation from ASHRAE DOAS Design Guide .......", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|38", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n6  |\n| Figure 4. DOAS temperature control scheme recommendation from ASHRAE DOAS Design Guide .......                                                                                    \n\n                                                             | 7                                                           |\n| Figure 5. Distribution of different HVAC system types in baseline models ..............................................                                                                                                                        | 11                                                          |\n| Figure 6. Coverage of applicable buildings for the upgrade .......................................................................                                                                                                             | 14                                                          |\n| Figure 7. VRF DOAS configuration represented in this upgrade ...............................................................                                                                                                                   | 14                                                          |\n| Figure 8. Single curve approach versus dual curve approach (COP based on compressor and outdoor unit                                                                                                                                           |                                                             |\n| fan power only) .....................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|39", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n|                                                             |\n| fan power only) .....................................\n\n................................................................................. 9. VRF outdoor unit performance comparisons: heating capacity and COP .................                 | 17                                                          |\n| Figure comp&fan,design                                                                                                                                                                                                                         | 18                                                          |\n| Figure 10. VRF outdoor unit performance comparisons: cooling capacity and COP comp&fan,design ..............                                                                                                                                   | 19                                                          |\n| Figure 11. Cooling EIR (or COP) curve derivation and validation ............................................................                                                                                                                   | 20                                                          |\n| Figure 12. Rated COP derivation based on sized capacities .......................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|40", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\non sized capacities .......................................................................                                                                                                        \n\n      | 22                                                          |\n| Figure 13. DOAS temperature set point recommendations form ASHRAE DOAS Design Guide ............                                                                                                                                               | 25                                                          |\n| Figure 14. Comparison of annual site energy consumption between the ComStock baseline and the                                                                                                                                                  |                                                             |\n| Figure 15. Greenhouse gas emissions comparison of the ComStock baseline and the upgrade scenario                                                                                                                                               | ... 36                                                      |\n| Figure 16. Percent site energy savings distribution for ComStock models with the upgrade measure applied by end use and fuel type ............................................................................................ 37              |                                                             |\n| Figure 17. Site EUI savings distribution for ComStock models with the upgrade measure applied by end use and", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|41", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n37              |                                                             |\n| Figure 17. Site EUI savings distribution for ComStock models with the upgrade measure applied by end use and\n\n fuel type .................................................................................................................... 38 |                                                             |\n| Figure 18. Comparison of the ComStock baseline and the upgrade scenario in terms of peak demand change ....................................................................................................................................    | 40                                                          |\n| Figure 19. Distribution of VRF rated and design COP comp&fan,design .............................................................                                                                                                              | 41                                                          |\n| Figure 20. Distribution of VRF annual average COP comp&fan,operating ............................................................                                                                                                              | 42                                                          |\n| Figure 21. Distribution of fraction of VRF supplemental heating with electric resistance heating ............                                                                                                                                  | 42", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|42", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\nheating ............                                                                                                                                  | 42                                             \n\n             |\n| Figure 22. Distribution of annual average heating COP system,operating ...........................................................                                                                                                             | 43                                                          |\n| Figure 23. Distribution of unmet hours to heating and cooling setpoints ...................................................                                                                                                                    | 43                                                          |\n| Figure 24. Distribution of VRF piping configurations................................................................................                                                                                                           | 44                                                          |\n| Figure 25. Distribution of VRF indoor and outdoor unit counts .................................................................                                                                                                                | 45                                                          |\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario census division .................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|43", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n|\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario census division .................................................\n\n......................................................................      | by                                                          |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario ..........................................................................................................................                   | 49                                                          |\n| building type                                                                                                                                                                                                                                  | by                                                          |\n| 49 A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                                                                                               |                                                             |\n| Figure building type ..........................................................................................................................                                                                                                | 50                                                          |\n| Figure A-4. Site annual electricity co", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|44", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n| 50                                                          |\n| Figure A-4. Site annual electricity co\n\nnsumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................   | 50                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
