{"id": "upgrade_measures|measure_pdfs/86897.pdf|40", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n| o Daycare sickrooms o Science labs o Barber                                              | \n\no Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              |\n|                                                                                                                                                                                                                        | Education laboratories                                                                                                                                                          | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         |\n| exhausted from other spaces. o", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|41", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|\n| exhausted from other spaces. o                                                                                                                                                        \n\n                                 |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| categories:                                                                                                                                                                                                            |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|42", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                                               \n\n                           |                                                                                          |\n|                                                                                                                                                                                                                        |                                                                                                                                                                                 | o                                                                                        | o                                                                                        | o                                                                                        | o                                                                                        | o                                                                                        |\n|                                                                                                                                                                                                                        | Barber shops                                                                                                                                                                    | salons.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|43", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n| salons.                        \n\n                                                          | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  |\n| o                                                                                                                                                                                                                      |                                                                                                                                                                                 | nail                                                                                     | nail                                                                                     | nail                                                                                     | nail                                                                                     | nail                                                                                     |\n| o Beauty and", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|44", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|\n| o Beauty and                                                                                                              \n\n                                                                                             |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| nail                                                                                                                                                                                                                   |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|45", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                                                                          |   \n\n                                                                                       |                                                                                          |\n|                                                                                                                                                                                                                        | salons                                                                                                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n|                                                                                                                                                                                                                        | Bowling alley", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|46", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n| Bowling alley                                                                                                                                        \n\n                           |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n|                                                                                                                                                                                                                        | seating                                                                                                                                                                         |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| sickrooms labs and nail salons o", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|47", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |\n| sickrooms labs and nail salons o                              \n\n                                                                                                                                                         |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| areas.                                                                                                                                                                                                                 |                                                                                                                                                                                 |                                                                                          |                                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|48", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                  \n\n                                                        |                                                                                          |                                                                                          |\n| shops                                                                                                                                                                                                                  |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| alley                                                                                                                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|49", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          \n\n                                                                                       |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| seating.                                                                                                                                                                                                               |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| o", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|50", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                                                                          |\n| o \n\nBeauty o Bowling                                                                                                                                                                                                     |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| o o Science o Barber                                                                                                                                                                                                   |                                                                                                                                                                                 |                                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|51", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                                                 \n\n                         |                                                                                          |                                                                                          |                                                                                          |\n| Correctional cells Daycare                                                                                                                                                                                             |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| o                                                                                                                                                                                                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|52", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                              \n\n                                                                                                                                                   |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n\n\ud835\udc43\ud835\udc43\n\n\ud835\udc4d\ud835\udc4d\n\nPeople in zone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 363, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|53", "text": "Demand Control Ventilation \u2014 3.1  Applicability\n\nThis measure is applicable to 72.7% of commercial stock floor area.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.1  Applicability", "line_start": 369, "line_end": 369, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|54", "text": "Demand Control Ventilation \u2014 3.1.1 Building Type\n\nHotels and restaurants will not be modified by the measure. Hotels typically have either single zone unitary systems (e.g., PTAC, PTHP) or dedicated outdoor air systems (DOAS) meeting HVAC needs. Neither is suitable for DCV (see details in HVAC System Type section). Air loops that serve a space type without a code-defined per-person ventilation rate will not have this measure applied (see more details under Methodology). Due to high concentration of heat and effluents, kitchens and restaurants often require the design outdoor air flow rate all day to maintain indoor air quality and should not have the outdoor air flow reduced at periods of lower occupancy.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.1.1 Building Type", "line_start": 373, "line_end": 373, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|55", "text": "Demand Control Ventilation \u2014 3.1.2  Space Type\n\nThere are certain space and building types for which DCV is not appropriate and will be skipped in this measure.  The following space types will not be modified:\n\n- Kitchens\n- Dining\n- Laboratories\n- Healthcare patient spaces\n- Corridors and stairwells\n- Mechanical rooms\n- Data centers\n- High exhaust spaces, such as restrooms and locker rooms\n\nFor the reasons listed in the 'Building Type' applicability section, kitchens in non-restaurant buildings will not have DCV applied. Dining areas in these buildings will also not have DCV applied because these areas frequently use transfer air from kitchens.\n\nIn hospitals, proper ventilation and indoor air quality must be maintained to ensure infection control and patient safety. For this reason, hospital space types dealing with patient care will not have DCV applied (e.g., patient, radiology, exam, and surgical rooms). Non-patient space types such as offices will have DCV applied. Additionally, laboratory space types found in hospitals will not have DCV applied per energy code guidance.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.1.2  Space Type", "line_start": 377, "line_end": 390, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|56", "text": "Demand Control Ventilation \u2014 3.1.3  HVAC System Type\n\nRegardless of space and building type, any model with a DOAS will not have DCV applied. A DOAS is generally a damperless system and would require significant retrofit to adjust the outdoor air flow to accommodate DCV. Models with single-zone unitary systems (e.g., PTAC, PTHP) will not have DCV applied because they are entirely reliant on occupants to manually control the ventilation air and are unable to be controlled using occupancy or CO2 sensors.\n\nFollowing ASHRAE 90.1 guidelines, models with energy recovery ventilators (ERVs) will also not have DCV applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.1.3  HVAC System Type", "line_start": 394, "line_end": 396, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|57", "text": "Demand Control Ventilation \u2014 3.2  Methodology\n\nThis measure will cycle through the outdoor air loops in a model and enable DCV for air loops serving applicable space types using the EnergyPlus \u00ae  function 'air\\_loop\\_hvac\\_enable\\_demand\\_control\\_ventilation.' This will set the DCV field in the mechanical ventilation controller to 'Yes' from 'No.' As ComStock building models do not track CO2 levels, the models' occupancy schedules will be used to control the DCV.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.2  Methodology", "line_start": 400, "line_end": 400, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|58", "text": "Demand Control Ventilation \u2014 3.2.1 Outdoor Air\n\nFor the EnergyPlus DCV function to work properly, a space needs both a per-person and perarea outdoor air rate specified. In OpenStudio \u00ae  Standards, some space types have either 100% per-person or 100% per-area outdoor air rates specified. For these spaces on applicable air loops, outdoor air rates are converted to a per-person rate of 10 CFM/person, and the remainder of the outdoor air requirement is assigned as per-area.\n\nAir loops that serve both applicable and inapplicable space types will have DCV applied but will only function in spaces that are applicable. To do this, inapplicable space types will have their outdoor air rates converted to 100% per-area to avoid triggering the EnergyPlus function.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.2.1 Outdoor Air", "line_start": 404, "line_end": 406, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|59", "text": "Demand Control Ventilation \u2014 3.3  Greenhouse Gas Emissions\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the DCV scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the eGrid data set [2], [3]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [4]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 3, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [5]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.3  Greenhouse Gas Emissions", "line_start": 410, "line_end": 410, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|60", "text": "Demand Control Ventilation \u2014 3.3  Greenhouse Gas Emissions\n\ndue to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.\n\nTable 3. On-Site Fossil Fuel Emissions Factors\n\n| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |\n|---------------|-----------------------------------|\n| Propane       | 177.8 lb/MMBtu (182.3 kg/MWh)     |\n| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |\n\na lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.3  Greenhouse Gas Emissions", "line_start": 412, "line_end": 419, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|61", "text": "Demand Control Ventilation \u2014 3.4  Limitations and Concerns\n\nThere is one notable model group excluded from ComStock's baseline DCV application: offices. We expect to see especially high energy savings from this measure in this group. It is important to note that these savings numbers are likely overestimates, as many of the actual buildings in this group use DCV.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.4  Limitations and Concerns", "line_start": 423, "line_end": 423, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|62", "text": "Demand Control Ventilation \u2014 4  Output Variables\n\nTable 6 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the DCV measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 4. Output Variables Calculated From the Measure Application\n\n| Variable Name     | Description                                                 |\n|-------------------|-------------------------------------------------------------|\n| Initial condition | Number of air loops with DCV before the measure is applied. |\n| Final condition   | Number of air loops with DCV after the measure is applied.  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "4  Output Variables", "line_start": 427, "line_end": 434, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|63", "text": "Demand Control Ventilation \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the DCV upgrade.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5  Results", "line_start": 438, "line_end": 440, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|64", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nThe operational behavior of an example strip mall model in Georgia is described in this section. The model has 27 air loops, none of which had DCV prior to the DCV measure being applied. The air loops serve strip mall and full-service restaurant space types. Based on the applicability criteria of this measure, we would expect full-service restaurant spaces (which are included in some ComStock strip malls), such as kitchens and dining areas, to be marked as ineligible space types and not have DCV applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 444, "line_end": 444, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|65", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nwe would expect full-service restaurant spaces (which are included in some ComStock strip malls), such as kitchens and dining areas, to be marked as ineligible space types and not have DCV applied.\n\nFollowing the application of the measure, 18 of the 27 air loops were eligible for DCV. The 9 that were ineligible were those that served full-service restaurant spaces exclusively. Three of the spaces served by the 18 eligible air loops did not have a per-occupant outdoor air requirement in OpenStudio Standards. The measure split the outdoor air requirements for these spaces between per-occupant and per-area rates using the 10 CFM/occupant minimum. After the split, the peroccupant rate was set to 10 CFM/occupant, and the remaining outdoor air requirement was met by the per-area rate. The total outdoor air requirement before and after the measure were the same, indicating that the split was executed correctly. Additionally, we would expect the outdoor air rate to decrease proportionally to occupancy in the spaces. Figure 1 shows three days of outdoor air mass flow rate and occupant count in the model, confirming that the outdoor air flow decreases with decreased occupant count. In general, the DCV measure functions as expected.\n\nFigure 1. Air system outdoor air rate (right, orange) and zone occupancy (left, blue) over three days", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 446, "line_end": 448, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|66", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nflow decreases with decreased occupant count. In general, the DCV measure functions as expected.\n\nFigure 1. Air system outdoor air rate (right, orange) and zone occupancy (left, blue) over three days\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000002_af95a7d2badb3283fa47e7f10619c9347ac333afa5e1a58260bf6781c0e6dabe.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 1. Dual-axis time series over three July days for one strip mall zone, with zone occupancy on the left axis in blue and air system outdoor air mass flow rate on the right axis in orange, the outdoor air trace holding a flat 0.11 lb/s through each occupied period](86897_images/image_000002_af95a7d2badb3283fa47e7f10619c9347ac333afa5e1a58260bf6781c0e6dabe.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 450, "line_end": 455, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|67", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nthe right axis in orange, the outdoor air trace holding a flat 0.11 lb/s through each occupied period](86897_images/image_000002_af95a7d2badb3283fa47e7f10619c9347ac333afa5e1a58260bf6781c0e6dabe.png)\n\nDual-axis line chart for the single strip mall model in Georgia used as the Section 5.1 example. X-axis: three days, Jul 02 to Jul 04, ticked every three hours from 00 to 21. Left axis, blue: ZONE STRIPMALL STRIP MALL - TYPE 1 A - STORY GROUND, Run Period Zone Timestep 15 minutes, an occupant count scaled 0 to 3.5. Right axis, orange: ZONE STRIPMALL STRIP MALL - TYPE 1 A - STORY GROUND PSZ-AC, Run Period Zone Timestep 15 minutes, in lb/s, scaled 0 to 0.12; this is the air system outdoor air mass flow rate. Blue occupancy: day 1 rises from 0 at about 05:00 to roughly 3.1 from 09:00 to 11:00, peaks at 3.53 near noon, steps down to about 2.2 until 15:00 and reaches 0 by 18:00; day 2 holds 3.53 from 09:00 to 13:00 before falling to 0 by 18:00; day 3 is much lighter, plateauing at only 1.77 from about 10:00 to 13:00 and reaching 0 by 15:30. Orange outdoor air: zero overnight, then a brief morning start-up spike (about 0.066, 0.098 and 0.072 lb/s on the three days) with an immediate dip, then a flat 0.11 lb/s held for the entire occupied period on all three days before dropping to zero. Retrieval caveat: Section 5.1 cites this figure as confirming that outdoor air flow decreases with occupant count, but the plotted trace is flat at 0.11 lb/s across every occupied window, including day 3 when occupancy peaks near half the day 2 level.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 457, "line_end": 457, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|68", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nthat outdoor air flow decreases with occupant count, but the plotted trace is flat at 0.11 lb/s across every occupied window, including day 3 when occupancy peaks near half the day 2 level.\n\nAll report figures by the National Renewable Energy Laboratory.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 459, "line_end": 459, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|69", "text": "Demand Control Ventilation \u2014 5.2  Applicability\n\nFigure 2 shows the DCV measure applicability by building type and total stock weighted floor area. This measure is applicable to 72.7% of the stock floor area. As expected, the measure is not being applied to restaurants or hotels.\n\nFigure 2. Applicability by building type and stock weighted floor area of applicability\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000003_766c7b8dc6bac3721e9f143dbc0d0dd056100211ee0ba7e2d1d9d078e176b5e8.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 2. Two-panel stacked bar chart of DCV applicability, with building model count by ComStock building type on the left and total stock weighted floor area on the right, where 44.02 billion square feet is applicable and 16.54 billion is not](86897_images/image_000003_766c7b8dc6bac3721e9f143dbc0d0dd056100211ee0ba7e2d1d9d078e176b5e8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.2  Applicability", "line_start": 463, "line_end": 472, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|70", "text": "Demand Control Ventilation \u2014 5.2  Applicability\n\nfloor area on the right, where 44.02 billion square feet is applicable and 16.54 billion is not](86897_images/image_000003_766c7b8dc6bac3721e9f143dbc0d0dd056100211ee0ba7e2d1d9d078e176b5e8.png)\n\nTwo panels sharing an Applicability legend: red is False, teal is True. Left panel, Y-axis Building Model Count, 0 to 80K, X-axis 14 ComStock building types in alphabetical order. Fully red (no models applicable): FullServiceRestaurant about 16.7K, LargeHotel about 2.2K, QuickServiceRestaurant about 9.7K, SmallHotel about 2.9K. Mostly teal with a thin red cap: Hospital about 0.6K, LargeOffice about 3.8K, MediumOffice about 7.0K (teal to roughly 6.3K), Outpatient about 11.0K (teal to roughly 10.4K). Mixed: PrimarySchool about 5.2K (teal to roughly 3.0K), SecondarySchool about 4.8K (teal to roughly 2.0K), RetailStandalone 53K (teal to 46K), RetailStripmall 73K (teal to 55K), SmallOffice 64K (teal to 44.3K), Warehouse 85.5K (teal to 71.5K). Right panel, Y-axis Weighted Floor Area in square feet, 0B to 60B, a single stacked bar labeled 44.02B applicable (teal) and 16.54B not applicable (red), a 60.56B total; 44.02 of 60.56 is 72.7%, the applicability figure quoted in Section 5.2 and the executive summary. As Section 5.2 notes, the measure is not applied to restaurants or hotels, which is what the four all-red bars show.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.2  Applicability", "line_start": 474, "line_end": 474, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|71", "text": "Demand Control Ventilation \u2014 5.3  Stock Energy Impacts\n\nThe DCV measure demonstrates 2.6% total site energy savings (119 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 3). The savings are primarily attributed to:\n\n- 8.8% stock heating gas savings (72.5 TBtu)\n- 9.3% stock heating electricity savings (18.3 TBtu)\n- 2.1% stock cooling electricity savings (15.2 TBtu)\n- 0.1% stock fan electricity savings (0.7 TBtu).\n\nThe heating and cooling end uses show the highest savings and are attributable to reduced heating/cooling loads due to the outdoor air reductions from the DCV. During periods of reduced occupancy, the DCV enables the outdoor air flow rate to reduce, which decreases the amount of outdoor air to condition. Note that in models without economizers (in ComStock, these are models that did not require DCV by code), DCV may reduce outdoor air during periods when it is beneficial for cooling, thus increasing the need for mechanical cooling at times. At the stock level, ComStock results show an overall reduction in cooling because of implementing DCV.\n\nFigure 3. Comparison of annual site energy consumption between the ComStock baseline and the DCV measure scenario. Energy consumption is categorized both by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.3  Stock Energy Impacts", "line_start": 478, "line_end": 487, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|72", "text": "Demand Control Ventilation \u2014 5.3  Stock Energy Impacts\n\nimplementing DCV.\n\nFigure 3. Comparison of annual site energy consumption between the ComStock baseline and the DCV measure scenario. Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 3. Stacked bar comparison of annual site energy consumption by fuel and end use for the ComStock baseline at 4,638 TBtu and the DCV scenario at 4,519 TBtu, a 119 TBtu (2.6%) reduction concentrated in heating and cooling](86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.3  Stock Energy Impacts", "line_start": 489, "line_end": 494, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|73", "text": "Demand Control Ventilation \u2014 5.3  Stock Energy Impacts\n\nand the DCV scenario at 4,519 TBtu, a 119 TBtu (2.6%) reduction concentrated in heating and cooling](86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png)\n\nTwo stacked bars, Baseline and DCV, Y-axis Annual Energy Consumption in TBtu from 0 to about 4,700, with the total printed above each bar: 4638 for Baseline and 4519 for DCV, a 119 TBtu difference or 2.57%, matching the 2.6% and 119 TBtu in Section 5.3. The 19-item legend, top to bottom, is Heat Rejection Electricity, Heat Recovery Electricity, Pumps Electricity, Refrigeration Electricity, Exterior Lighting Electricity, Water Systems Other Fuel, Water Systems District Heating, Water Systems Natural Gas, Water Systems Electricity, Heating Other Fuel, Heating District Heating, Heating Natural Gas, Heating Electricity, Interior Lighting Electricity, Cooling District Cooling, Cooling Electricity, Fans Electricity, Interior Equipment Natural Gas, Interior Equipment Electricity. Printed band values, baseline to DCV: Interior Equipment Electricity 836.5 to 836.5 (unchanged), Interior Equipment Natural Gas unchanged at about 280 in both bars, Fans Electricity 588.3 to 587.6 (0.7 saved, 0.1%), Cooling Electricity 724.7 to 709.5 (15.2 saved, 2.1%), Interior Lighting Electricity 451.0 to 451.0, Heating Electricity 197.6 to 179.3 (18.3 saved, 9.3%), Heating Natural Gas 827.5 to 755.0 (72.5 saved, 8.8%). Those four HVAC deltas reproduce the Section 5.3 bullet list exactly. All remaining bands are thin and unlabeled.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.3  Stock Energy Impacts", "line_start": 496, "line_end": 496, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|74", "text": "Demand Control Ventilation \u2014 5.4  Stock Greenhouse Gas Emissions Impact\n\nComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 4).\n\nFigure 4. Greenhouse gas emissions comparison of the ComStock baseline and the DCV scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000005_7b5a30e3016a7355fc8d190d611f7e39b9e4ee6cc233b781f0530f7e61533590.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 4. Grouped bar chart of annual greenhouse gas emissions in MMT CO2e for the baseline versus DCV across three electricity grid scenarios and three on-site combustion fuels, with reductions of 1.1% to 1.2% for electricity and 5.9%, 8.3% and 10% for natural gas, fuel oil and propane](86897_images/image_000005_7b5a30e3016a7355fc8d190d611f7e39b9e4ee6cc233b781f0530f7e61533590.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.4  Stock Greenhouse Gas Emissions Impact", "line_start": 500, "line_end": 509, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|75", "text": "Demand Control Ventilation \u2014 5.4  Stock Greenhouse Gas Emissions Impact\n\nof 1.1% to 1.2% for electricity and 5.9%, 8.3% and 10% for natural gas, fuel oil and propane](86897_images/image_000005_7b5a30e3016a7355fc8d190d611f7e39b9e4ee6cc233b781f0530f7e61533590.png)\n\nGrouped bar chart, dark blue Baseline against light blue DCV, Y-axis Annual GHG Emissions in MMT CO2e from 0 to 500. A bracket labeled Electricity Grid Scenarios: Choose 1 spans the first three groups. Values are printed inside the bars and the delta above each pair. Electricity: eGRID 2021, 336.6 to 332.8, minus 3.8 (1.1%). Electricity: LRMER High RE Cost 15, 253.3 to 250.3, minus 3.0 (1.2%). Electricity: LRMER Low RE Cost 15, 161.1 to 159.1, minus 2.0 (1.2%). Natural Gas, 83.6 to 78.7, minus 4.9 (5.9%). Fuel Oil, 4.8 to 4.4, minus 0.4 (8.3%). Propane, 2.0 to 1.8, minus 0.2 (10%). Every value reproduces Section 5.4. LRMER is the Cambium long-run marginal emissions rate and RE is renewable energy; MMT is million metric tons. For a combined figure the text directs the reader to pick one electricity scenario and add all three on-site combustion fuels. Emissions avoided on the grid side come from lower fan and cooling electricity; the larger percentage reductions on the combustion side come from the reduced heating load created by conditioning less outdoor air.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.4  Stock Greenhouse Gas Emissions Impact", "line_start": 511, "line_end": 511, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|76", "text": "Demand Control Ventilation \u2014 5.4  Stock Greenhouse Gas Emissions Impact\n\non the grid side come from lower fan and cooling electricity; the larger percentage reductions on the combustion side come from the reduced heating load created by conditioning less outdoor air.\n\nThree electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons. GHG stands for greenhouse gas.\n\nFor the combined impact across all sources, a single electricity grid scenario should be chosen and combined with all three on-site combustion fuel scenarios. Greenhouse gas emissions avoided from the electricity grid are between 1.1% and 1.2%, depending on the scenario. This is due to reduced electricity consumption from the fan and cooling end uses. The 5.9%, 8.3%, and 10% emissions avoided from on-site combustion of natural gas, fuel oil, and propane, respectively, are attributable to reducing the amount of outdoor air required to be conditioned, which reduces heating loads.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.4  Stock Greenhouse Gas Emissions Impact", "line_start": 513, "line_end": 515, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|77", "text": "Demand Control Ventilation \u2014 5.5  Site Energy Savings Distributions\n\nAs noted at the beginning of this section, here we discuss site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.\n\nFigure 5 shows the percent savings distributions of the baseline ComStock models versus the DCV scenario by end use and fuel type for applicable models. Most HVAC end uses show savings from this measure, including heating end uses (electricity, natural gas, other fuel, district heating), district cooling, and fan electricity. DCV lowers ventilation rates during periods of lessthan-design occupancy, which reduces the amount of outdoor air required to be conditioned, and results in a decrease in energy use by HVAC systems. This explains the savings for these end uses.\n\nFigure 5. Percent site energy savings distribution for ComStock models with the DCV measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5  Site Energy Savings Distributions", "line_start": 519, "line_end": 528, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|78", "text": "Demand Control Ventilation \u2014 5.5  Site Energy Savings Distributions\n\nsource: 86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 5. Panel of 17 horizontal violin and box distributions titled Upgrade 08: DCV (unweighted), showing percent site energy savings by end use and fuel type on an axis running from minus 140% to 100%, with model counts from n=8 to n=234,645](86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5  Site Energy Savings Distributions", "line_start": 530, "line_end": 530, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|79", "text": "Demand Control Ventilation \u2014 5.5  Site Energy Savings Distributions\n\nuse and fuel type on an axis running from minus 140% to 100%, with model counts from n=8 to n=234,645](86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png)\n\nHorizontal violin plots with embedded boxes, one row per end use and fuel combination, panel title Upgrade 08: DCV (unweighted). X-axis: Percent Site Energy Savings by End Use (%), minus 140 to 100. Rows top to bottom with their n: Other Fuel Water Systems (n=59), Other Fuel Heating (n=9549), District Heating Water Systems (n=82), District Heating Heating (n=2532), District Cooling Cooling (n=1420), Natural Gas Water Systems (n=1552), Natural Gas Heating (n=161865), Electricity Water Systems (n=2812), Electricity Refrigeration (n=4392), Electricity Pumps (n=55594), Electricity Interior Lighting (n=29), Electricity Interior Equipment (n=8), Electricity Heating (n=109850), Electricity Heat Rejection (n=7035), Electricity Heat Recovery (n=2803), Electricity Fans (n=148702), Electricity Cooling (n=234645). The heating rows (other fuel, district heating, natural gas, electricity) carry the widest positive interquartile ranges, roughly 0 to 20% with long right tails reaching 100%; district cooling, heat rejection, cooling and fans cluster tightly on zero. Long negative tails (penalties) appear on natural gas heating (to about minus 100%), electricity pumps (to about minus 135%), electricity cooling (to about minus 145%) and district cooling (to about minus 80%). The n=29 lighting row is the known baseline anomaly of Section 5.5.4.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5  Site Energy Savings Distributions", "line_start": 532, "line_end": 532, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|80", "text": "Demand Control Ventilation \u2014 5.5  Site Energy Savings Distributions\n\nelectricity pumps (to about minus 135%), electricity cooling (to about minus 145%) and district cooling (to about minus 80%). The n=29 lighting row is the known baseline anomaly of Section 5.5.4.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5  Site Energy Savings Distributions", "line_start": 534, "line_end": 534, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|81", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nSome models in these end uses also saw penalties, particularly in the natural gas heating end use. We would not expect DCV to result in negative natural gas heating savings. Further investigation of these models shows that most are VAV systems located in warm climates and therefore have low heating loads (Figure 6). For example, one of these models had -100% natural gas heating savings. The baseline annual natural gas heating consumption was 2 kWh. After the DCV measure was applied, this increased to 5 kWh, which results in the -100% percent savings. 2 kWh to 5 kWh is not a significant increase and can skew the percent-savings distribution. Furthermore, the design outdoor air rates in these models remained the same between the baseline and upgrade model, but the average outdoor air fraction decreases, indicating the DCV is properly reducing operational outdoor air without impacting the design outdoor air rates. When considering the energy use intensity (EUI) savings distribution (Figure 7), natural gas heating shows practically all energy savings from the DCV measure being applied.\n\nFigure 6. Natural gas heating savings distributions by ASHRAE 2006 climate zone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 538, "line_end": 540, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|82", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\ndistribution (Figure 7), natural gas heating shows practically all energy savings from the DCV measure being applied.\n\nFigure 6. Natural gas heating savings distributions by ASHRAE 2006 climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000007_cdbf52cebc31c2e19f6b064ace4e61fed6b2be47fa473082edbc1728e52b4b86.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 6. Box plots of natural gas heating savings by ASHRAE 2006 climate zone across 17 zones from 1A to 8, plotted as a fraction from minus 1.8 to 1.0, with positive medians everywhere and the deepest penalties in the hot zones 1A, 2A and 3A](86897_images/image_000007_cdbf52cebc31c2e19f6b064ace4e61fed6b2be47fa473082edbc1728e52b4b86.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 542, "line_end": 547, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|83", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\n1.8 to 1.0, with positive medians everywhere and the deepest penalties in the hot zones 1A, 2A and 3A](86897_images/image_000007_cdbf52cebc31c2e19f6b064ace4e61fed6b2be47fa473082edbc1728e52b4b86.png)\n\nBox-and-whisker plots, one per ASHRAE 2006 climate zone, X-axis 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7, 7A, 7B, 8. Y-axis: Percent Savings for Natural Gas Heating Energy Consumption, dimensionless, gridded from minus 1.8 to 1.0. Despite the axis title the scale is a fraction, so 1.0 is 100% savings and minus 1.0 is the minus 100% case discussed in Section 5.5.1. Medians sit just above zero in every zone, roughly 0.05 to 0.16, with 1A the widest box (about 0 to 0.81) and the boxes narrowing steadily toward the colder zones, where zone 8 spans only about 0.03 to 0.16. Upper whiskers reach 1.0 in most zones. Negative outliers, the natural gas heating penalties this figure is cited to explain, are concentrated in the hot and mixed zones: 2A extends to about minus 1.65 and minus 1.21, 1A and 5A each have a point near minus 1.0, and 3A reaches about minus 0.49. Zones 6A through 8 show almost no negative tail. Section 5.5.1 uses this to argue that the penalized models are mostly VAV systems in warm climates with very low heating loads, citing a model whose baseline gas heating of 2 kWh rose to 5 kWh and so registered minus 100% savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 549, "line_end": 549, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|84", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nthat the penalized models are mostly VAV systems in warm climates with very low heating loads, citing a model whose baseline gas heating of 2 kWh rose to 5 kWh and so registered minus 100% savings.\n\nFigure 7. Site EUI savings distribution for ComStock models with the DCV measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000008_917262e039cb7869823e268aef3382d7dc1af0600cffb893eb1f3666567b2eab.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 7. Panel of 17 horizontal violin and box distributions of site EUI savings by end use and fuel type in kBtu per square foot, titled Upgrade 08: DCV (unweighted), where natural gas heating is almost entirely positive and reaches about 32 kBtu per square foot](86897_images/image_000008_917262e039cb7869823e268aef3382d7dc1af0600cffb893eb1f3666567b2eab.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 551, "line_end": 558, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|85", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nwhere natural gas heating is almost entirely positive and reaches about 32 kBtu per square foot](86897_images/image_000008_917262e039cb7869823e268aef3382d7dc1af0600cffb893eb1f3666567b2eab.png)\n\nCompanion to Figure 5 with the same 17 rows and the same n values, but on an absolute intensity axis instead of a percentage one; each row label is suffixed Intensity(n=...). X-axis: Site EUI Savings by End Use in kBtu/ft2, from minus 5 to just past 30. Panel title Upgrade 08: DCV (unweighted). The mass of every distribution sits at or just above zero. Rows with visible positive spread and their approximate maxima: Natural Gas Heating about 32, District Heating Heating about 23, Other Fuel Heating about 18.5, Electricity Heating about 14, Electricity Cooling about 9.3, Other Fuel Water Systems about 8, District Cooling Cooling about 5. Negative excursions are small in absolute terms, reaching only about minus 5 for natural gas heating and district cooling and about minus 4 for electricity cooling and electricity heating. Section 5.5.1 draws the key inference from this contrast: on an EUI basis natural gas heating shows practically all savings, so the large negative percentages in Figure 5 come from models whose baseline heating consumption is so small that a trivial absolute increase produces a huge percentage penalty.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 560, "line_end": 560, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|86", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nall savings, so the large negative percentages in Figure 5 come from models whose baseline heating consumption is so small that a trivial absolute increase produces a huge percentage penalty.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nSome models also saw electric heating penalties (Figure 5), which is unexpected with this measure. As with the models with natural gas heating penalties, most of these models are in warm climates (Figure 8) and therefore have low heating loads. One of these models, a retail building in climate zone 2B with a mixed fuel VAV system, had a 20% electric heating penalty. After the DCV upgrade, almost all gas heating was removed at the air-handling unit, and the model incurred a higher zone reheat electric penalty. The natural gas heating savings were far greater than the electric heating penalty, resulting in net heating savings, which is the case for several other models as well. These models also show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 562, "line_end": 564, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|87", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nalso show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.\n\nFigure 8. Electricity heating savings distributions by ASHRAE 2006 climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000009_7a138b5c48b1fb792318c1e55ecea4c84bb7444a59b1cf2570e43445fdb2a515.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 8. Box plots of electricity heating savings by ASHRAE 2006 climate zone across 17 zones from 1A to 8, plotted as a fraction from minus 0.5 to 1.0, with the electric heating penalties concentrated in the hot zones](86897_images/image_000009_7a138b5c48b1fb792318c1e55ecea4c84bb7444a59b1cf2570e43445fdb2a515.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 566, "line_end": 573, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|88", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nas a fraction from minus 0.5 to 1.0, with the electric heating penalties concentrated in the hot zones](86897_images/image_000009_7a138b5c48b1fb792318c1e55ecea4c84bb7444a59b1cf2570e43445fdb2a515.png)\n\nBox-and-whisker plots, one per ASHRAE 2006 climate zone, X-axis 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7, 7A, 7B, 8. Y-axis: Percent Savings for Electricity Heating Energy Consumption, dimensionless, gridded from minus 0.5 to 1.0. As in Figure 6 the scale is a fraction rather than a percentage. Medians are slightly positive everywhere, roughly 0.02 to 0.09, and the boxes are narrow, typically 0 to 0.25 in the hot and mixed zones and tighter still, about 0 to 0.10, in zones 6B through 8. Dense columns of positive outliers run all the way to 1.0 in zones 1A through 5A. The negative tails that Section 5.5.1 discusses are largest in the hottest zones: 1A reaches about minus 0.50, 2A about minus 0.50 and minus 0.33, 2B and 3A about minus 0.22, and 5A about minus 0.50, while zones 6A through 8 show essentially no penalty. The example in the text is a retail model in climate zone 2B with a mixed-fuel VAV system that took a 20% electric heating penalty, that is minus 0.2 on this axis, because removing nearly all air-handling-unit gas heating pushed load onto electric zone reheat; its gas heating savings still exceeded the electric penalty.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 575, "line_end": 575, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|89", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nAdditionally, Figure 4 shows that several models with the DCV measure applied have electricity cooling penalties. Most of these models do not have economizers (Figure 9). The cooling penalties in these no-economizer models make sense because DCV will reduce outdoor air rates during periods of low occupancy regardless of whether an air loop is in cooling mode and bringing in design outdoor air would be beneficial to cool the air delivered to the zones. This results in higher cooling energy because the system is cooling the return air rather than benefiting from cooler outdoor air. Cooling penalties in some models with economizers can also be explained using this logic. Figure 10 shows that only 37% of models with economizers and cooling penalties have economizers on all their air loops. The remaining 63% have economizers on a fraction of the air loops, and the no-economizer loops are losing the benefit of cool outdoor air while in cooling mode.\n\nFigure 9. Distribution of electricity cooling penalties by economizer type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 579, "line_end": 586, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|90", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nsource: 86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 9. Horizontal strip and box plot of cooling electricity percent savings for models with cooling penalties, split into four economizer categories, where the No Economizer row carries by far the densest and longest negative tail](86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 588, "line_end": 588, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|91", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\ncategories, where the No Economizer row carries by far the densest and longest negative tail](86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png)\n\nHorizontal distribution plot restricted to models that show electricity cooling penalties, so every point lies at or below zero. X-axis: Cooling Electricity Energy Consumption Percent Savings, dimensionless, from minus 3.0 to 0.0, so minus 1.0 is a 100% increase in cooling electricity. Four rows, bottom to top: No Economizer, Fixed Dry Bulb, Differential Enthalpy, Differential Dry Bulb. Each row is a narrow grey box pinned against zero with a scatter of individual points trailing to the left. No Economizer is the densest row and has the longest tail, a continuous band of points from about minus 0.8 back through minus 1.6 and isolated points near minus 2.0 and minus 2.9. Fixed Dry Bulb trails to about minus 0.85, Differential Enthalpy only to about minus 0.45, and Differential Dry Bulb sits almost entirely within minus 0.1 apart from single points near minus 0.5 and minus 2.8. This supports the Section 5.5.2 argument that most penalized models have no economizer: DCV cuts outdoor air during low occupancy even when the air loop is cooling and would benefit from cool outdoor air, so the system cools return air instead.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 590, "line_end": 590, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|92", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nmost penalized models have no economizer: DCV cuts outdoor air during low occupancy even when the air loop is cooling and would benefit from cool outdoor air, so the system cools return air instead.\n\nFigure 10. Fraction of air loops in a model with economizers for models with electricity cooling penalties and fixed dry bulb, differential dry bulb, or differential enthalpy economizers\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000011_e23cf6ec67ad9c980f059f5989f0340e1fa265f1873544b2645ab0db37fabe82.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 10. Histogram of the fraction of a model's air loops that have an economizer, for the 11,096 models with cooling penalties and an economizer, showing a spike of 4,126 models (37%) at a fraction of 1.00 and most of the rest below 0.25](86897_images/image_000011_e23cf6ec67ad9c980f059f5989f0340e1fa265f1873544b2645ab0db37fabe82.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 592, "line_end": 599, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|93", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nshowing a spike of 4,126 models (37%) at a fraction of 1.00 and most of the rest below 0.25](86897_images/image_000011_e23cf6ec67ad9c980f059f5989f0340e1fa265f1873544b2645ab0db37fabe82.png)\n\nBar histogram with a printed count above every bar. X-axis: Fraction Air Loops with Economizer (bin), labeled 0.05 through 1.00 in steps of 0.05. Y-axis: Count of Fraction Air Loops with Economizer, 0 to 4,500. Counts left to right: 655, 2,485, 1,662, 719, 376, 266, 104, 130, 299, 16, 18, 80, 53, 40, 40, 27 and then 4,126 in the 1.00 bin; three bins in the upper middle of the range are empty. The 17 printed counts sum to 11,096, and 4,126 of 11,096 is 37.2%, which is exactly the Section 5.5.2 statement that only 37% of models with economizers and cooling penalties have economizers on all their air loops and that the remaining 63% have economizers on only a fraction of loops. The distribution is strongly bimodal: a tall cluster from 0.05 to 0.25 (5,897 models, 53% of the total) plus the all-loops spike. Retrieval caveat: the sentence printed under this figure in the source, 82 of 289 (28%) models have economizers on all air loops, is inconsistent with both the plotted counts and the 37% in the surrounding prose.\n\n82 of 289 (28%) models have economizers on all air loops.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 601, "line_end": 603, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|94", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\n82 of 289 (28%) models have economizers on all air loops, is inconsistent with both the plotted counts and the 37% in the surrounding prose.\n\n82 of 289 (28%) models have economizers on all air loops.\n\nFor models with economizers on all air loops, we would expect the DCV measure to not affect the cooling energy consumption as the economizer will override the DCV when it is advantageous to bring in 100% outdoor air. Most of these models are in Very Cold, Cold, or Marine climate zones (Figure 11) and therefore have low cooling loads. One of these models is a\n\n17,500-ft 2 small office in Fairbanks, Alaska, with a PVAV with parallel fan powered (PFP) boxes HVAC system and fixed dry bulb economizer on its two air loops. The annual electricity cooling consumption increases from 4,700 kWh to 5,800 kWh (22.6% increase) between the baseline and upgrade model. While the percent increase is notable, the actual increase (1,100 kWh) is minimal. These models also show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 605, "line_end": 607, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|95", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nalso show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.\n\nThe models located in a Hot-Dry climate zone had very minimal electricity cooling penalties, between 0.001 and 2%, and all have some form of VAV system (VAV chiller with gas boiler reheat, VAV chiller with PFP boxes, or PVAV with gas heat with electric reheat). Models are showing that the DCV measure is being applied correctly, so the cooling penalties in these models are assumed to be anomalies, but has minimal impact on the overall results of this measure.\n\nFigure 11. Count of models with economizers on all air loops and electricity cooling penalties by Building America climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000012_2e16966ae8c7a9140faf09598c218307fb35c4ce2bd09a6d7ab5c7b23cba2241.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 11. Bar chart of model counts by Building America climate zone for the 4,129 models that have economizers on all air loops and an electricity cooling penalty, dominated by Marine at 2,360 and Cold at 1,130](86897_images/image_000012_2e16966ae8c7a9140faf09598c218307fb35c4ce2bd09a6d7ab5c7b23cba2241.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 609, "line_end": 618, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|96", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\non all air loops and an electricity cooling penalty, dominated by Marine at 2,360 and Cold at 1,130](86897_images/image_000012_2e16966ae8c7a9140faf09598c218307fb35c4ce2bd09a6d7ab5c7b23cba2241.png)\n\nVertical bar chart with a printed count above every bar. X-axis, eight Building America climate zones in alphabetical order. Y-axis: Model Count, dimensionless, 0 to 2,600. Values: Cold 1,130, Hot-Dry 359, Hot-Humid 16, Marine 2,360, Mixed-Dry 58, Mixed-Humid 40, Subarctic 13, Very Cold 153. The counts sum to 4,129 models. Marine, Cold and Very Cold together are 3,643, or 88% of the population, which corroborates the Section 5.5.2 claim that most of these models are in Very Cold, Cold or Marine zones and therefore have low cooling loads; the example given is a 17,500 square foot small office in Fairbanks, Alaska (the Subarctic bar) with a PVAV with parallel fan powered boxes system and a fixed dry bulb economizer on both air loops, whose annual cooling electricity rose from 4,700 to 5,800 kWh, a 22.6% increase but only 1,100 kWh. The Hot-Dry models are noted as having penalties between 0.001% and 2%, all on VAV systems. Retrieval caveat: this population should be the same as Figure 10's all-loops bin, but that bar is 4,126, three fewer.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 620, "line_end": 620, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|97", "text": "Demand Control Ventilation \u2014 5.5.3  Pump Penalties\n\nSeveral models also had pump electricity penalties with the DCV measure applied (Figure 5). After investigation, these models are the same ones that have heating or cooling penalties. This is in line with expectations as pump and fan energy follows HVAC system consumption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.3  Pump Penalties", "line_start": 624, "line_end": 624, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|98", "text": "Demand Control Ventilation \u2014 5.5.4 Interior Lighting Impacts\n\nTwenty-nine models (0.008% of the total ComStock models) show interior lighting savings, which is unexpected for this measure. This is due to a known baseline anomaly and is not a result of this measure but has very little impact on the results.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.4 Interior Lighting Impacts", "line_start": 628, "line_end": 628, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|99", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nSite energy savings for this measure vary by climate zone and building type. Climate zones 3C, 7A, and 8 saw the highest average percent site energy consumption savings (Figure 12). The median percent savings were similar across climate zones, with climate zones 3C and 4C having the models with the highest savings (Figure 13).\n\nFigure 12. Average percent site energy consumption savings by ASHRAE 2006 climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000013_beb7d110e26e9fba0cf6149597d136f7b454a7d83e1e23e99ceeefc895360898.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 12. Bar chart of mean site energy percent savings by ASHRAE 2006 climate zone, with a data label on every bar, highest in 3C at 5.5%, 7A at 5.3% and zone 8 at 5.2% and lowest in 2B at 1.1%](86897_images/image_000013_beb7d110e26e9fba0cf6149597d136f7b454a7d83e1e23e99ceeefc895360898.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 632, "line_end": 641, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|100", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\ndata label on every bar, highest in 3C at 5.5%, 7A at 5.3% and zone 8 at 5.2% and lowest in 2B at 1.1%](86897_images/image_000013_beb7d110e26e9fba0cf6149597d136f7b454a7d83e1e23e99ceeefc895360898.png)\n\nVertical bar chart with a percentage printed above each bar. Y-axis: Mean Site Energy Percent Savings, 0% to 6%. X-axis, 17 ASHRAE 2006 climate zones. Values: 1A 1.6%, 2A 1.9%, 2B 1.1%, 3A 2.6%, 3B 4.6%, 3C 5.5%, 4A 3.3%, 4B 3.4%, 4C 2.9%, 5A 4.2%, 5B 3.3%, 6A 4.9%, 6B 4.3%, 7 4.1%, 7A 5.3%, 7B 4.6%, 8 5.2%. The three highest are 3C, 7A and zone 8, exactly the zones named in Section 5.6, with 6A at 4.9% close behind; the three lowest are 2B, 1A and 2A, the hot zones where cooling dominates and reduced outdoor air buys the least. The pattern is broadly increasing with heating-dominated climate, consistent with savings being driven mainly by reduced heating load, with the marine zones 3C and 4C breaking the trend in opposite directions. Note that this axis is in true percent, unlike the fractional axes of Figures 6, 8 and 9. Note also that the zone list includes 7, 7A and 7B as three separate rows, a superset of the standard ASHRAE zone set.\n\nFigure 13. Percent savings distributions for site energy consumption by ASHRAE 2006 climate zone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 643, "line_end": 645, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|101", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nzone list includes 7, 7A and 7B as three separate rows, a superset of the standard ASHRAE zone set.\n\nFigure 13. Percent savings distributions for site energy consumption by ASHRAE 2006 climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000014_b3ea451bdd56feec2959c400f09ac858d42a690a5d7fa9e297226ab97935c01a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 13. Box plots of site energy consumption percent savings by ASHRAE 2006 climate zone across 17 zones, with medians of roughly 1% to 4% everywhere and the widest spread in 3C, which reaches about 44% savings and about minus 9%](86897_images/image_000014_b3ea451bdd56feec2959c400f09ac858d42a690a5d7fa9e297226ab97935c01a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 647, "line_end": 652, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|102", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\n1% to 4% everywhere and the widest spread in 3C, which reaches about 44% savings and about minus 9%](86897_images/image_000014_b3ea451bdd56feec2959c400f09ac858d42a690a5d7fa9e297226ab97935c01a.png)\n\nBox-and-whisker plots with dense outlier scatter, one per ASHRAE 2006 climate zone. Y-axis: Site Energy Consumption Percent Savings, minus 10% to 45%, in true percent. X-axis: 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7, 7A, 7B, 8. Medians are similar across zones at roughly 1% to 4%, the point Section 5.6 makes, with the lowest in 2B and 1A and the highest in 3C, 6A, 7A and 7B. Interquartile ranges are narrow, typically 0% to 5% in the hot zones and about 1% to 8% in the cold ones. Upper outlier columns are long: 3C reaches about 44%, 6A about 41%, 4C about 40%, 5A about 38%, 5B about 37%, 4B about 36% and 3B about 35%. Negative tails are deepest in 4C (about minus 10%) and 3C (about minus 9%), with 5A and 5B near minus 8%. Section 5.6 says 3C and 4C contain the models with the highest savings; 3C is clearly the single widest distribution, though at this resolution 6A's upper outliers look comparable to 4C's.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 654, "line_end": 654, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|103", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nminus 8%. Section 5.6 says 3C and 4C contain the models with the highest savings; 3C is clearly the single widest distribution, though at this resolution 6A's upper outliers look comparable to 4C's.\n\nRetail standalone, primary schools and secondary schools saw the highest average percent site energy consumption savings (Figure 14). The median percent savings were similar across climate zones, with both retail buildings (standalone and strip mall) having the models with the highest savings (Figure 15) because of the applicable buildings, retail have the highest design outdoor air flow rate.\n\nFigure 14. Average percent site energy consumption savings by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000015_37d27184499ee042537f46e56b2033ade05ce55a9a0149ebb674468c1b005330.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 14. Bar chart of mean site energy percent savings by ComStock building type with a data label on every bar, highest for RetailStandalone at 7.1%, PrimarySchool at 6.8% and SecondarySchool at 5.8%, and lowest for Warehouse at 0.6%](86897_images/image_000015_37d27184499ee042537f46e56b2033ade05ce55a9a0149ebb674468c1b005330.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 656, "line_end": 665, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|104", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nat 7.1%, PrimarySchool at 6.8% and SecondarySchool at 5.8%, and lowest for Warehouse at 0.6%](86897_images/image_000015_37d27184499ee042537f46e56b2033ade05ce55a9a0149ebb674468c1b005330.png)\n\nVertical bar chart with a percentage printed above each bar. Y-axis: Mean Site Energy Percent Savings. X-axis, the 10 building types to which DCV is applicable, alphabetically. Values: Hospital 1.8%, LargeOffice 2.3%, MediumOffice 3.8%, Outpatient 3.5%, PrimarySchool 6.8%, RetailStandalone 7.1%, RetailStripmall 3.7%, SecondarySchool 5.8%, SmallOffice 3.6%, Warehouse 0.6%. The top three are retail standalone, primary schools and secondary schools, exactly as stated in Section 5.6, which attributes the retail result to those buildings having the highest design outdoor air flow rates among the applicable types. Warehouses are the clear low outlier at 0.6%, and hospitals are second lowest at 1.8%, consistent with their high year-round process and ventilation loads leaving little occupancy-driven outdoor air to trim. The four building types shown as not applicable in Figure 2, the two restaurant types and the two hotel types, are absent from this chart.\n\nFigure 15. Percent savings distributions for site energy consumption by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 667, "line_end": 669, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|105", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nas not applicable in Figure 2, the two restaurant types and the two hotel types, are absent from this chart.\n\nFigure 15. Percent savings distributions for site energy consumption by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000016_6b92521c92fd6123fc334e4db97d0de8d6fa778cd41eb64500726b226f84d99a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 15. Box plots of site energy consumption percent savings for the 10 applicable ComStock building types, with the highest medians for PrimarySchool and RetailStandalone and the widest tails for the two retail types, reaching about 44% and 41%](86897_images/image_000016_6b92521c92fd6123fc334e4db97d0de8d6fa778cd41eb64500726b226f84d99a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 671, "line_end": 676, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|106", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nand RetailStandalone and the widest tails for the two retail types, reaching about 44% and 41%](86897_images/image_000016_6b92521c92fd6123fc334e4db97d0de8d6fa778cd41eb64500726b226f84d99a.png)\n\nBox-and-whisker plots with outlier scatter, one per building type. Y-axis: Site Energy Consumption Percent Savings, minus 10% to 45%, in true percent. X-axis, 10 types alphabetically: Hospital, LargeOffice, MediumOffice, Outpatient, PrimarySchool, RetailStandalone, RetailStripmall, SecondarySchool, SmallOffice, Warehouse. Approximate medians: Hospital 1.5%, LargeOffice 2.5%, MediumOffice 3%, Outpatient 2%, PrimarySchool 6%, RetailStandalone 5.5%, RetailStripmall 2.5%, SecondarySchool 4%, SmallOffice 2.5%, Warehouse 0.5%. PrimarySchool and RetailStandalone have both the highest medians and the widest interquartile ranges, roughly 3% to 10.5% and 4% to 8.5%. The longest upper outlier columns belong to the retail types, RetailStandalone reaching about 44% and RetailStripmall about 41%, which is the Section 5.6 statement that both retail categories contain the models with the highest savings. Warehouse is a very tight distribution against zero with a single tail to about 17%. Negative tails reach about minus 10% for RetailStripmall, MediumOffice, Outpatient and SmallOffice.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 678, "line_end": 678, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|107", "text": "Demand Control Ventilation \u2014 References\n\n- [1]   A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar and L. Klun, \"ComStock Reference Documentation: Version 1,\" National Renewable Energy Laboratory, Golden, CO, 2022.\n- [2]   \"Cambium | Energy Analysis | NREL,\" [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 02 September 2022].\n- [3]   \"Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA,\" [Online]. Available: https://www.epa.gov/egrid. [Accessed 02 September 2022].\n- [4]   E. Present, P. Gagnon, E. J. H. Wilson, N. Merket, P. R. White and S. Horowitz, \"Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,\" in 2022 ACEEE Summer Study on Energy Efficiency in Buildings , Pacific Grove, CA, 2022.\n- [5]   G. Vijayakumar, ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index, Oceanside, CA, 2022.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "References", "line_start": 682, "line_end": 686, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|108", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000017_35839be6d5e018fdfa59f50cb2118b98bb8119297b9e665fcdcec2b5056a5d3c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-1. Grouped bar chart of site annual natural gas consumption in TBtu for the baseline versus the DCV scenario across the nine U.S. census divisions, largest in East North Central at about 317 falling to about 301](86897_images/image_000017_35839be6d5e018fdfa59f50cb2118b98bb8119297b9e665fcdcec2b5056a5d3c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 690, "line_end": 697, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|109", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nacross the nine U.S. census divisions, largest in East North Central at about 317 falling to about 301](86897_images/image_000017_35839be6d5e018fdfa59f50cb2118b98bb8119297b9e665fcdcec2b5056a5d3c.png)\n\nAppendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Natural Gas Total Energy Consumption in TBtu, 0 to about 320 on 50-unit gridlines. X-axis: Census Division Name, nine divisions. Bar heights measured off the axis, baseline then DCV, in TBtu: New England 53 to 49, Middle Atlantic 203 to 189, East North Central 317 to 301, West North Central 108 to 100, South Atlantic 140 to 134, East South Central 49 to 47, West South Central 92 to 88, Mountain 75 to 71, Pacific 228 to 210. Reads are plus or minus about 2 TBtu because one pixel is about 2 TBtu at this resolution. The baseline bars total roughly 1,265 TBtu, consistent with the natural gas bands of Figure 3, and the total reduction of roughly 77 TBtu is consistent with the 72.5 TBtu of gas heating savings quoted in Section 5.3. Every division shows a reduction, proportionally largest in Pacific, New England, Middle Atlantic and West North Central at roughly 7% to 8% and smallest in East South Central, South Atlantic and West South Central at roughly 4%.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 699, "line_end": 701, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|110", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nin East South Central, South Atlantic and West South Central at roughly 4%.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000018_559437bb599c3b3f7a0bf93dab575ce53e45a94981bed02c3618efbc32eaaf1e.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-2. Grouped bar chart of site annual natural gas consumption in TBtu for the baseline versus the DCV scenario across 14 ComStock building types, with restaurants and hotels showing no change at all](86897_images/image_000018_559437bb599c3b3f7a0bf93dab575ce53e45a94981bed02c3618efbc32eaaf1e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 703, "line_end": 708, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|111", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nDCV scenario across 14 ComStock building types, with restaurants and hotels showing no change at all](86897_images/image_000018_559437bb599c3b3f7a0bf93dab575ce53e45a94981bed02c3618efbc32eaaf1e.png)\n\nAppendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Natural Gas Total Energy Consumption in TBtu, 0 to about 215 on 25-unit gridlines. X-axis: Comstock Building Type, 14 types. Bar heights measured off the axis, baseline then DCV, in TBtu: FullServiceRestaurant 175 unchanged, QuickServiceRestaurant 51 unchanged, RetailStripmall 214 to 199, RetailStandalone 91 to 73, SmallOffice 56 to 51, MediumOffice 39 to 33, LargeOffice 50 to 44, PrimarySchool 129 to 120, SecondarySchool 175 to 165, Outpatient 26 to 23, Hospital 71 to 69, SmallHotel 8 unchanged, LargeHotel 82 unchanged, Warehouse 93 to 91. Reads are plus or minus about 1.4 TBtu, one pixel at this resolution. The four flat bars are exactly the four building types marked not applicable in Figure 2, which is a direct visual confirmation of the Section 5.2 statement that DCV is not applied to restaurants or hotels. RetailStandalone shows the largest relative gas reduction at about 20%, consistent with its top rank in Figure 14.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 710, "line_end": 712, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|112", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nrelative gas reduction at about 20%, consistent with its top rank in Figure 14.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000019_a0fca5f37e6a131c9e81244b5003bdd9b22a15b702509b6a62145bae6025bb08.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-3. Grouped bar chart of site annual electricity consumption in TBtu for the baseline versus the DCV scenario across 14 ComStock building types, with changes too small to resolve at the plotted scale](86897_images/image_000019_a0fca5f37e6a131c9e81244b5003bdd9b22a15b702509b6a62145bae6025bb08.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 714, "line_end": 719, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|113", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nDCV scenario across 14 ComStock building types, with changes too small to resolve at the plotted scale](86897_images/image_000019_a0fca5f37e6a131c9e81244b5003bdd9b22a15b702509b6a62145bae6025bb08.png)\n\nAppendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Electricity Total Energy Consumption in TBtu, 0 to about 450 on 100-unit gridlines. X-axis: Comstock Building Type, the same 14 types as Figure A-2. Baseline bar heights measured off the axis, in TBtu: FullServiceRestaurant 196, QuickServiceRestaurant 90, RetailStripmall 449, RetailStandalone 288, SmallOffice 194, MediumOffice 185, LargeOffice 288, PrimarySchool 239, SecondarySchool 245, Outpatient 125, Hospital 171, SmallHotel 36, LargeHotel 191, Warehouse 443. They total about 3,140 TBtu, consistent with the electricity bands of Figure 3. One pixel is about 2.9 TBtu here, so the electricity reductions, which Section 5.3 puts at only 34 TBtu across fans, cooling and electric heating for the whole stock, are at or below the resolution of the plot: the visible drops are about 3 to 9 TBtu for the retail, school and office types and unresolvable for the rest. No per-type electricity delta should be read off this figure.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 721, "line_end": 723, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|114", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nfor the rest. No per-type electricity delta should be read off this figure.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000020_c8de6fa490ae4d951d7ea9bd91f59d36fe5297a7ada64654ec2d5f37f099b6ab.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-4. Grouped bar chart of site annual electricity consumption in TBtu for the baseline versus the DCV scenario across the nine U.S. census divisions, largest in South Atlantic at about 668](86897_images/image_000020_c8de6fa490ae4d951d7ea9bd91f59d36fe5297a7ada64654ec2d5f37f099b6ab.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 725, "line_end": 730, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|115", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nversus the DCV scenario across the nine U.S. census divisions, largest in South Atlantic at about 668](86897_images/image_000020_c8de6fa490ae4d951d7ea9bd91f59d36fe5297a7ada64654ec2d5f37f099b6ab.png)\n\nAppendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Electricity Total Energy Consumption in TBtu, 0 to 700 on 100-unit gridlines. X-axis: Census Division Name, nine divisions. Baseline bar heights measured off the axis, in TBtu: New England 120, Middle Atlantic 381, East North Central 420, West North Central 201, South Atlantic 668, East South Central 188, West South Central 437, Mountain 197, Pacific 522. They total about 3,134 TBtu, matching the total of Figure A-3 and the electricity bands of Figure 3. One pixel is about 4.3 TBtu at this resolution, so the per-division reductions cannot be resolved: every DCV bar is between one and three pixels shorter than its baseline, which brackets the stock-level electricity savings of about 34 TBtu from Section 5.3 but does not pin down any division. The largest visible drops are in South Atlantic and West South Central, the two cooling-dominated divisions with the highest consumption. No per-division electricity delta should be read off this figure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 732, "line_end": 732, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|0", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->\n![Image](87536_images/image_000002_bc7f2f7e9dc886ca70250712d29d1b82b919f38bcea169dbe4436cc4edb59c92.png)\n\n![Image](87536_images/image_000003_39cd60e314b20e53de04e60cc655604ad6e1d4e2e6fbc07cbe8b6e2dcb23b65a.png)\n\n![Image](87536_images/image_000004_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)\n\n![Image](87536_images/image_000005_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "", "line_start": 4, "line_end": 12, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|1", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 End-Use Savings Shapes Measure Documentation:\n\nBoiler Replacement with Air-Source Heat Pump Boiler and Natural Gas Boiler Backup\n\nKorbaga Woldekidan\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-87536 May 2024\n\n![Image](87536_images/image_000006_66a016788f96d88a90034d395eb7522c015d347d459ddfc9145a34e75aba1827.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "End-Use Savings Shapes Measure Documentation:", "line_start": 16, "line_end": 28, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|2", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Boiler Replacement with Air-Source Heat Pump Boiler and Natural Gas Boiler Backup\n\nKorbaga Woldekidan\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Boiler Replacement with Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "line_start": 34, "line_end": 36, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|3", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Suggested Citation\n\nWoldekidan, Korbaga. 2024. End-Use Savings Shapes Measure Documentation: Boiler Replacement with Air-Source Heat Pump Boiler and Natural Gas Boiler Backup . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-87536. https://www.nrel.gov/docs/fy24osti/87536.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-87536 May 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Suggested Citation", "line_start": 40, "line_end": 48, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|4", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "NOTICE", "line_start": 52, "line_end": 60, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|5", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Acronyms\n\n| ASHP   | air-source heat pump                           |\n|--------|------------------------------------------------|\n| CBECS  | Commercial Buildings Energy Consumption Survey |\n| COP    | coefficient of performance                     |\n| DHL    | design heating load                            |\n| DOAS   | dedicated outdoor air system                   |\n| EIR    | energy efficiency ratio                        |\n| HDT    | heating design temperature                     |\n| HVAC   | heating, ventilating, and air conditioning     |\n| LRMER  | Long-Run Marginal Emissions Rate               |\n| OAT    | outdoor air temperature                        |\n| PLR    | part load ratio                                |\n| PSZ-AC | packaged single zone air conditioner           |\n| PVAV   | packaged variable air volume                   |\n| VAV    | variable air volume                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Acronyms", "line_start": 64, "line_end": 78, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|6", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Executive Summary\n\nBuilding on the successfully completed efforts to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past three years, the objective of this work is to produce national data sets that will enable analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a wide range of analysis questions.\n\nThe goal of this work is to develop load shapes for energy efficiency, electrification, and demand flexibility end-use (electricity, gas, propane, or fuel oil) that cover most of the high-impact, market-ready (or near market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each timestep.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Executive Summary", "line_start": 82, "line_end": 86, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|7", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each timestep.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis document focuses on a single end-use savings shape measure-replacing a natural gas-fired boiler with an air-source heat pump boiler. When the outdoor air temperature is below the cutoff temperature of the heat pump boiler, a natural gas boiler is used as a backup. Application of this measure helps to quantify the decarbonization as well as the potential energy savings from the replacement.\n\nThis measure is applicable to 33% of the U.S. commercial building stock modeled in ComStock, and the following key observations were made:\n\n- 7.5% total site energy savings (345 TBtu)\n- 61.8% heating natural gas savings (512 TBtu)\n- 83.2% increase in heating electricity (164.4 TBtu).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Executive Summary", "line_start": 88, "line_end": 96, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|8", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Acknowledgments\n\nThe author would like to acknowledge the valuable guidance and input provided by Shanti Pless, Eric Bonnema, and the NREL ComStock team, particularly Andrew Parker and Christopher CaraDonna.\n\nThe author would also like to thank Bart Ransom from Colmac for providing heat pump performance data.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Acknowledgments", "line_start": 100, "line_end": 102, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|9", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Table of Contents\n\nExecutive Summary ...................................................................................................................................  iv\n\n1\n\n2\n\n3\n\n4\n\n5\n\n6\n\nBoiler Replacement with Air-Source Heat Pump Boiler and Gas Boiler Backup .......................... 1\n\n1.1\n\nAccessing Results  .......................................................................................................................... 1\n\n1.2\n\nMeasure Summary  ......................................................................................................................... 1\n\nTechnology Summary ..........................................................................................................................  2\n\nComStock Baseline Approach ............................................................................................................ 3\n\nModeling Approach ..............................................................................................................................  4\n\n4.1\n\nApplicability  .................................................................................................................................. 6\n\n4.2\n\n4.3\n\n4.4\n\nASHP Sizing ................................................................................................................................. 6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Table of Contents", "line_start": 106, "line_end": 146, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|10", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Table of Contents\n\n6\n\n4.2\n\n4.3\n\n4.4\n\nASHP Sizing ................................................................................................................................. 6\n\nModeling ASHP Boilers in OpenStudio ....................................................................................... 8\n\nLimitations and Concerns  ............................................................................................................ 11\n\nOutput Variables  .................................................................................................................................  11\n\nResults  .................................................................................................................................................  13\n\n6.1\n\nSingle Building Model Example ................................................................................................. 13\n\n6.2\n\n6.3\n\n6.4\n\n6.5\n\n6.6\n\n6.7\n\n6.8\n\n6.9\n\nStock Energy Impact ................................................................................................................... 14\n\nStock Peak Impacts ..................................................................................................................... 15\n\nMeasure Impact by HVAC System Type  .................................................................................... 16", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Table of Contents", "line_start": 148, "line_end": 180, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|11", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Table of Contents\n\n15\n\nMeasure Impact by HVAC System Type  .................................................................................... 16\n\nMeasure Impact by End Use ....................................................................................................... 18\n\nMeasure Impact by Building Type  .............................................................................................. 19\n\nMeasure Impact by State ............................................................................................................. 19\n\nMeasure Impact on Greenhouse Gas Emissions ......................................................................... 21\n\nComparison of Measure Upgrade with Gas and Electric Backup ............................................... 22\n\nReferences  .................................................................................................................................................  26\n\nAppendix A ................................................................................................................................................  27\n\nvi\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Table of Contents", "line_start": 182, "line_end": 198, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|12", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| Figure 1. ASHP boiler operation...................................................................................................................                                                                                        | 2                               |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------|\n| Figure 2. Boiler performance curves .............................................................................................................                                                                                         | 4                               |\n| Figure 3. Measure applicability ....................................................................................................................                                                                                      | 6                               |\n| Figure 4. Heat pump sizing approach ...........................................................................................................                                                                                           | 7                               |\n| Figure 5. Configuration of heat pump a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|13", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| 7                               |\n| Figure 5. Configuration of heat pump a\n\nnd hot water loops ..........................................................................                                                                                                       | 9                               |\n| Figure 6. CAPFT performance curve output ..............................................................................................                                                                                                   | 10                              |\n| Figure 7. EIRFT performance curve output ................................................................................................                                                                                                 | 10                              |\n| Figure 8. Sequencing between ASHP and boiler ........................................................................................                                                                                                     | 14                              |\n| Figure 9. End-use energy consumption comparison for (a) ComStock Buildings and (b) applicable buildings ................................................................................................................................. | 15                              |\n| Figure 10. Average daily maximum peak demand comparison ......................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|14", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| 15                              |\n| Figure 10. Average daily maximum peak demand comparison ......................\n\n............................................                                                                                                                | 16                              |\n| Figure 11. Percent site energy savings by HVAC system type ...................................................................                                                                                                            | 17                              |\n| Figure 12. Flow in the hot water loop that triggers heat pump operation ...................................................                                                                                                               | 17                              |\n| Figure 13. Percent savings by end use ........................................................................................................                                                                                            | 18                              |\n| Figure 14. Stock-wide total site energy savings by building type ..............................................................                                                                                                           | 19                              |\n| Figure 15. percentage savings in natural gas .........................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|15", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| 19                              |\n| Figure 15. percentage savings in natural gas .........................................................................\n\n.....................                                                                                               | 20                              |\n| Figure 16. Percentage savings in electricity consumption ..........................................................................                                                                                                       | 20                              |\n| Figure 17. Heat pump average COP ...........................................................................................................                                                                                              | 21                              |\n| Figure 18. Annual greenhouse gas emission comparison ...........................................................................                                                                                                          | 22                              |\n| Figure 19. End-use annual energy consumption comparison for gas and electric backup options ............                                                                                                                                  | 23                              |\n| Figure 20. Comparison of impact on peak demand for gas and electric backup options", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|16", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| 23                              |\n| Figure 20. Comparison of impact on peak demand for gas and electric backup options                                                                            \n\n                                                                            | ............................ 24 |\n| Figure 21. Annual net greenhouse gas (GHG) emission saving comparison between gas and electric backup options .......................................................................................................................     | 25                              |\n| Figure A-1. CAPFT performance curve output ..........................................................................................                                                                                                     | 29                              |\n| Figure A-2. EIRFT performance curve output ............................................................................................                                                                                                   | 29                              |\n| Figure A-3. Comparisons of predicted and actual capacity and EIR ..........................................................                                                                                                               | 30                              |\n| List of Tables", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|17", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\nList of Tables                                                                                                                                                                                        \n\n                                    |                                 |\n| Table 1. Boiler Efficiency and Performance Curve Assignment ..................................................................                                                                                                            | 3                               |\n| Table 2. Boiler Performance Curves .............................................................................................................                                                                                          | 3                               |\n| Table 3. Measure Input Summary .................................................................................................................                                                                                          | 4                               |\n| Table 4. Applicable HVAC System Types ...................................................................................................                                                                                                 | 6                               |\n| Table 5. Output Variables Calculated from the Measure Application ........................................................                                                                                                                | 12", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|18", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\nthe Measure Application ........................................................                                                                                                                | 12\n\n                              |\n| Table 6. End-Use Energy Consumption Comparison .................................................................................                                                                                                          | 13                              |\n| A-1. Capacity Reduction with OAT for Trane and Colmac Units ....................................................                                                                                                                          | 28                              |\n| Table                                                                                                                                                                                                                                     |                                 |\n| Table A-2. Capacity Reduction Comparison Between Mitsubishi and Colmac Units ...............................                                                                                                                              | 28                              |\n| Table A-3. Performance Curve Coefficients ...............................................................................................                                                                                                 | 28                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|19", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 1.1  Accessing Results\n\nThis documentation covers the 'Replace Boiler with Air-Source Heat Pump Boiler' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake at 'end-use-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "1.1  Accessing Results", "line_start": 243, "line_end": 243, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|20", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 1.2  Measure Summary\n\n| Measure Title      | Replace Boiler with Air-Source Heat Pump Boiler (replace_boiler_with_heatpump)                                                                                                                                              |\n|--------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | This measure replaces a natural gas boiler used for space heating with an air- source heat pump. The air-source heat pump will be the primary source of heat, and the natural gas boiler will be used as a backup.          |\n| Applicability      | Buildings that use natural gas boilers for space heating and reheating after dehumidification during cooling operations.                                                                                                    |\n| Not Applicable     | Buildings that do not use natural gas boilers for space heating, such as those with furnaces, electric heaters, or district heat sources. Boilers used for domestic hot water heating will not be replaced in this measure. |\n| Release            | 2023 Release 1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "1.2  Measure Summary", "line_start": 247, "line_end": 252, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|21", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 1.2  Measure Summary\n\nin this measure. |\n| Release            | 2023 Release 1                                                                                                                                          \n\n                                                                    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "1.2  Measure Summary", "line_start": 247, "line_end": 252, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|22", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 2  Technology Summary\n\nAir-source heat pump (ASHP) boilers are one of several technologies under consideration for boiler electrification. This technology uses electricity to move heat from the ambient air and transfer it at a higher temperature for space-heating applications. As shown in Figure 1, ASHP boilers function as 'refrigeration in reverse' and are usually two to three times more efficient than electric resistance boilers. Because the surrounding air serves as a heat source, the performance of ASHPs depends on the internal energy (related to its temperature) of the outdoor air. With current technology, heat pump capacity and performance generally decrease at lower outdoor temperatures. Heat pump equipment is often controlled to stop operation below a specified outdoor air temperature, often called the cutoff temperature or compressor lockout temperature. The specific value may vary by equipment type and manufacturer, and sometimes the user may specify a value within a limit. Backup boilers are used for operation below the shutdown temperature. Like the performance and capacity maintenance of heat pump, shutdown temperature of the compressor may improve with technology development.\n\nFigure 1. ASHP boiler operation", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "2  Technology Summary", "line_start": 256, "line_end": 258, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|23", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 2  Technology Summary\n\nthe shutdown temperature. Like the performance and capacity maintenance of heat pump, shutdown temperature of the compressor may improve with technology development.\n\nFigure 1. ASHP boiler operation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000007_013c5622c7ee2f6d8df5e28323925163419fcdc23ed8fcf99db685056c158f78.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Schematic of air-source heat pump boiler refrigerant cycle from air coil to hot water coil](87536_images/image_000007_013c5622c7ee2f6d8df5e28323925163419fcdc23ed8fcf99db685056c158f78.png)\n\nFigure 1: schematic of ASHP boiler operation, tracing the refrigerant loop from a refrigerant-to-air cooling coil through an electronic expansion valve (EXV) and compressor to a refrigerant-to-water heating coil that delivers heating water. Green arrows mark the low-pressure side and orange the high-pressure side. Section 2 describes the cycle and the air-to-water configuration this measure models.\n\nAll figures by NREL unless otherwise noted.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "2  Technology Summary", "line_start": 260, "line_end": 269, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|24", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\nThe current version of the boilers in ComStock are gas-fired, noncondensing boilers. Their efficiencies were determined using the U.S. Department of Energy's reference building templates and capacities. The values are summarized in Table 1 [3]. Three different cubic performance curves based on the part load ratio (PLR) are used to adjust the boiler efficiency, as shown in Table 2. Figure 2 shows the variations of boiler efficiency multipliers with PLR based on the three performance curves, a graphical representation of the curves' output. All ComStock boilers have a heating set point of 180\u00b0F and can modulate flow based on heating load.\n\nTable 1. Boiler Efficiency and Performance Curve Assignment\n\n<!-- table recovered from measure_pdfs/87536.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     method: vision-transcription -->\n\n**Pre-1980**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 273, "line_end": 281, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|25", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\ntable recovered from measure_pdfs/87536.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     method: vision-transcription -->\n\n**Pre-1980**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| Pre-1980 | - | 299,999 |  | 0.73 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |\n| Pre-1980 | 300,000 | no max |  | 0.74 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |\n| Pre-1980 | 250,000,000 | 249,999,999 |  | 0.76 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |\n\n**1980-2004**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 1980-2004 | - | 299,999 | 0.8 |  |  | Boiler Constant Efficiency Curve | From 90.1-1989 |\n| 1980-2004 | 300,000 | 249,999,999 |  |  | 0.8 | Boiler Constant Efficiency Curve | From 90.1-1989 |\n\n**90.1-2004**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 283, "line_end": 296, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|26", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n| - | 299,999 | 0.8 |  |  | Boiler Constant Efficiency Curve | From 90.1-1989 |\n| 1980-2004 | 300,000 | 249,999,999 |  |  | 0.8 | Boiler Constant Efficiency Curve | From 90.1-1989 |\n\n**90.1-2004**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2004 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2004 |\n| 90.1-2004 | 300,000 | 249,999,999 |  | 0.75 |  | Boiler with No Minimum Turndown | From 90.1-2004 |\n| 90.1-2004 | 250,000,000 | no max |  |  | 0.8 | Boiler with No Minimum Turndown | From 90.1-2004 |\n\n**90.1-2007**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2007 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2007 |\n| 90.1-2007 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2007 |\n| 90.1-2007 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2007 |\n\n**90.1-2010**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 298, "line_end": 312, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|27", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n| 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2007 |\n| 90.1-2007 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2007 |\n\n**90.1-2010**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2010 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2010 |\n| 90.1-2010 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2010 |\n| 90.1-2010 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2010 |\n\n**90.1-2013**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 314, "line_end": 320, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|28", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n| 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2010 |\n| 90.1-2010 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2010 |\n\n**90.1-2013**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2013 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2016**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 322, "line_end": 329, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|29", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n|  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2016**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2016 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2019**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 331, "line_end": 338, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|30", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n|  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2019**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2019 | - | 299,999 | 0.84 |  |  | Boiler with No Minimum Turndown | From 90.1-2019 |\n| 90.1-2019 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2019 |\n| 90.1-2019 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2019 |\n| 90.1-2019 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2019 |\n\nTable 2. Boiler Performance Curves\n\n<!-- table recovered from measure_pdfs/87536.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     method: vision-transcription -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 340, "line_end": 351, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|31", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\nCurves\n\n<!-- table recovered from measure_pdfs/87536.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     method: vision-transcription -->\n\n| Name | Form | Dependent Variable | Independent Variable 1 | coeff_1 | coeff_2 | coeff_3 | coeff_4 | Notes |\n|---|---|---|---|---|---|---|---|---|\n| Boiler Constant Efficiency Curve | Cubic | Efficiency Multiplier | Part Load Ratio | 1 | 0 | 0 | 0 | From DOE Reference Building |\n| Boiler with Minimum Turndown | Cubic | Efficiency Multiplier | Part Load Ratio | 0.7791 | 1.4745 | -2.5795 | 1.3467 | From Regression of Prototype Building EMS |\n| Boiler with No Minimum Turndown | Cubic | Efficiency Multiplier | Part Load Ratio | 0.7463 | 1.3196 | -2.2154 | 1.1674 | From Regression of Prototype Building EMS |\n\nFigure 2. Boiler performance curves\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000008_761fa8382000bfe82d38d118ecb461549bc748c6a5bdb4ad42ff0f41ec7a796a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of boiler efficiency multiplier against boiler part load ratio for three curves](87536_images/image_000008_761fa8382000bfe82d38d118ecb461549bc748c6a5bdb4ad42ff0f41ec7a796a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 353, "line_end": 366, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|32", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n-->\n\n![Scatter plot of boiler efficiency multiplier against boiler part load ratio for three curves](87536_images/image_000008_761fa8382000bfe82d38d118ecb461549bc748c6a5bdb4ad42ff0f41ec7a796a.png)\n\nFigure 2: scatter plot of boiler performance curves, with boiler part load ratio from 0 to 1.4 on the x-axis and boiler efficiency multiplier from 0 to 1.4 on the y-axis. One series is flat at 1.0 across the range while the other two dip to roughly 0.75-0.85 at low part load and rise above 1.2 near a ratio of 1.3. The tables above give the curve assignments and coefficients.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 368, "line_end": 368, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|33", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4  Modeling Approach\n\nAccording to the Commercial Buildings Energy Consumption Survey (CBECS), natural gas used by boilers and furnaces accounts for 73% of space-heating energy consumption in U.S. commercial buildings [4]. This measure replaces natural gas boilers used for HVAC applications with heat pump boilers. The results of the simulations could be used to estimate the carbon reduction and energy impacts from electrifying these boilers.\n\nThe measure provides several options for replacing natural gas boilers. Table 1 summarizes the measure inputs and their default values used in the simulation run.\n\nTable 3. Measure Input Summary", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4  Modeling Approach", "line_start": 372, "line_end": 376, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|34", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4  Modeling Approach\n\nmeasure provides several options for replacing natural gas boilers. Table 1 summarizes the measure inputs and their default values used in the simulation run.\n\nTable 3. Measure Input Summary\n\n| Description                                                                                                                      | Default Value           | Units      |\n|----------------------------------------------------------------------------------------------------------------------------------|-------------------------|------------|\n| Option to keep the original hot water set point.                                                                                 | False                   | True/False |\n| New hot water set point if user chooses to change the original value.                                                            | 140                     | \u00b0 F        |\n| Option to auto-size heating coils when a user provides a new hot water set point.                                                | True                    | True/False |\n| Option for sizing the heat pump. The two options are sizing based on 'percentage of peak load' and on 'outdoor air temperature.' | Outdoor air temperature | -          |\n| Outdoor air temperature on which to base ASHP sizing if user chooses the sizing method as 'outdoor                               | 17                      | \u00b0 F        |\n| Percentage of the peak heating load on which to base the sizing if user chooses the sizing method as                             | 70                      | %          |\n| Maximum design heat pu", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4  Modeling Approach", "line_start": 378, "line_end": 386, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|35", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4  Modeling Approach\n\n|\n| Percentage of the peak heating load on which to base the sizing if user chooses the sizing method as                             | 70                      | %          |\n| Maximum design heat pu\n\nmp heating capacity per unit. If the model requires a higher capacity, multiple                            | 40                      | kW         |\n\n| Measure Inputs    | Description                                                                                         | Default Value      | Units   |\n|-------------------|-----------------------------------------------------------------------------------------------------|--------------------|---------|\n| bu_type           | Two options for backup heater: keeping the existing boiler or adding an electric resistance boiler. | Natural gas boiler | -       |\n| hpwh_cutoff_Te mp | Cutoff temperature for the heat pump boiler.                                                        | - 5                | \u00b0 F     |\n| hpwh_Design_O AT  | Design outdoor air temperature for the heat pump boiler.                                            | 47                 | \u00b0 F     |\n| COP               | Design coefficient of performance (COP) at the design outdoor air temperature.                      | 2.85               | -       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4  Modeling Approach", "line_start": 378, "line_end": 393, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|36", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.1  Applicability\n\nFigure 3 shows the distribution of heating types among ComStock buildings. This measure applies to buildings heated by a gas boiler, which represents 33% of the ComStock baseline total floor area. The orange bar in the figure indicates the percentages for the corresponding buildings. Of the buildings with boilers, this measure is applicable to 94% of the buildings, with the remainder being boilers used for supplemental heating for heat pump applications.\n\nFigure 3. Measure applicability\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000009_5b7a058bdb4ae7227bc982d5595d79f91db099450ecb3b9f856def78820a3397.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two bar panels of measure applicability by percent of stock floor area and stock gas heating](87536_images/image_000009_5b7a058bdb4ae7227bc982d5595d79f91db099450ecb3b9f856def78820a3397.png)\n\nFigure 3: two-panel bar chart of measure applicability, the left panel as a share of ComStock stock floor area and the right as a share of stock natural gas heating, each split between models with boilers (orange) and the rest. Boiler-bearing models are a minority of floor area but a much larger share of gas heating. Section 4.1 states the applicability criteria.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.1  Applicability", "line_start": 397, "line_end": 408, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|37", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.1  Applicability\n\neach split between models with boilers (orange) and the rest. Boiler-bearing models are a minority of floor area but a much larger share of gas heating. Section 4.1 states the applicability criteria.\n\nThis measure is applicable to the ComStock OpenStudio \u00ae  models with the following heating, ventilating, and air conditioning (HVAC) system types (Table 4):\n\nTable 4. Applicable HVAC System Types", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.1  Applicability", "line_start": 410, "line_end": 412, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|38", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.1  Applicability\n\nmeasure is applicable to the ComStock OpenStudio \u00ae  models with the following heating, ventilating, and air conditioning (HVAC) system types (Table 4):\n\nTable 4. Applicable HVAC System Types\n\n|    | Applicable HVAC System Types                                                    |\n|----|---------------------------------------------------------------------------------|\n|  1 | Dedicated outdoor air system (DOAS) with fan coil air-cooled chiller and boiler |\n|  2 | DOAS with fan coil chiller and boiler                                           |\n|  3 | DOAS with fan coil district chilled water and boiler                            |\n|  4 | DOAS with water-source heat pump cooling tower and boiler                       |\n|  5 | Packaged single zone air conditioner (PSZ-AC) with gas boiler                   |\n|  6 | Packaged variable air volume (PVAV) with gas boiler                             |\n|  7 | PVAV with gas heat with electric reheat                                         |\n|  8 | Variable air volume air-cooled chiller with gas boiler reheat                   |\n|  9 | Variable air volume chiller with gas boiler reheat                              |\n| 10 | Variable air volume district chilled water with gas boiler reheat               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.1  Applicability", "line_start": 414, "line_end": 425, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|39", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.2  ASHP Sizing\n\nHeat pump sizing is a critical step to consider when retrofitting a boiler with an ASHP boiler. The sizing process requires consideration of several factors, such as: [2]\n\n- Design heating water supply temperature\n- Design heating outdoor temperature\n- Equipment costs\n- Operating costs\n\n- Electrical infrastructure cost to support the higher peak demand from switching to an electric heating source from a gas-fired heating source\n- Carbon emission reduction.\n\nOptimal sizing is a balance of the above factors and should be based on the priorities of the building owner. Most commercially available ASHP boilers are relatively small and require cascading for higher capacities. Aside from requiring more space for installation, cascading provides flexibility, improves efficiency at part load operation, and increases system redundancy and resiliency.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.2  ASHP Sizing", "line_start": 429, "line_end": 439, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|40", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.2  ASHP Sizing\n\nfor higher capacities. Aside from requiring more space for installation, cascading provides flexibility, improves efficiency at part load operation, and increases system redundancy and resiliency.\n\nTwo ASHP sizing methods are offered for this measure. In the first method the ASHP is sized based on the percentage of the peak load, with the ASHP target capacity determined as a percentage of the design heating load (DHL) on the heating load line as shown in Figure 4. The heat load line is defined as the line connecting the zero-heating load at the heat enabling outdoor temperature, assumed to be 60\u00b0F, and the DHL at the winter heating design day outdoor temperature, while the DHL is assumed to be the same as the heating capacity of the existing boiler.\n\nIn the second method, sizing is based on a specified outdoor temperature. In this method, the target ASHP capacity is determined by selecting a point on a heating load line that corresponds to the outdoor air temperature.\n\nFigure 4. Heat pump sizing approach\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000010_c9a84f78d017a8ec87fc72178afd0162a1fceb01e58f913ffc30f00fc11c451e.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.2  ASHP Sizing", "line_start": 441, "line_end": 450, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|41", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.2  ASHP Sizing\n\nsource: 87536_images/image_000010_c9a84f78d017a8ec87fc72178afd0162a1fceb01e58f913ffc30f00fc11c451e.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Schematic of the heat pump sizing approach relating design heating load to design outdoor air](87536_images/image_000010_c9a84f78d017a8ec87fc72178afd0162a1fceb01e58f913ffc30f00fc11c451e.png)\n\nFigure 4: schematic of the heat pump sizing approach, plotting heating load against outdoor air temperature and marking the design heating load (DHL), the sizing fraction (%DHL), the heat pump design temperature (HDT), the target capacity and the design outdoor air temperature, with the curve pinned at 60 degrees F. Section 4.2 gives the sizing rules and the backup boiler cutoff.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.2  ASHP Sizing", "line_start": 452, "line_end": 454, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|42", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.2  ASHP Sizing\n\nheat pump design temperature (HDT), the target capacity and the design outdoor air temperature, with the curve pinned at 60 degrees F. Section 4.2 gives the sizing rules and the backup boiler cutoff.\n\nNote that with current technology, heat pump capacity changes with outdoor temperature. Most heat pump manufacturers specify the heat pump rated capacity at a certain condition, usually at an outdoor temperature of 47 o F. Thus, the target capacity estimated by either method must be converted to the required capacity at the design conditions. To estimate the required rated capacity of the heat pump at the design outdoor temperature, we used a performance curve called \ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36 [9] that captures the variation of a heat pump's capacity with outdoor air temperature and hot water set point. The target capacity at the design outdoor air temperature (Target Capacity @ Design OAT) is estimated as:\n\nwhere a, b, c, d, e, and f are CapFT performance curve coefficients, and Tcondout is the hot water temperature at the condenser outlet of the heat pump (which is equivalent to the hot water heating set point).\n\nFor more detail information on sizing, readers are encouraged to refer the measure documentation for boiler replacement with air source heat pump boiler and electric boiler backup from Commercial EUSS 2023 Release 1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.2  ASHP Sizing", "line_start": 456, "line_end": 460, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|43", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\nA heating model with a plant loop heat pump energy efficiency ratio (EIR) is used to model the ASHP boiler. However, the current version of this model does not support flow modulation and requires the full design flow from the plant [9]. Consequently, it cannot be directly integrated into a hot water loop with a variable speed pump. To overcome this limitation and provide the necessary separation between the hot water loop and the heat pump, we added a heat pump loop to the existing building model (refer to Figure 5). The heat pump loop consists of a heat pump on the supply side and a fluid-to-fluid heat exchanger on the demand side. This heat exchanger, connected in series with the existing boiler, serves as the primary heating source, while the boiler handles the remaining load.\n\nTo deal with multiple heat pumps in the heat pump loop, we implemented a \"sequentialLoad\" control scheme, where the heat pumps are activated in sequence until the heating load is met. To maintain the system efficiency despite the presence of a heat exchanger, we assumed an \"ideal\" heat exchanger, considering its effectiveness to be 1. Additionally, we utilized an \"UncontrolledOn\" control scheme for the heat exchanger, which allows it to operate whenever there is nonzero flow in the main hot water loop.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 464, "line_end": 466, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|44", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\nits effectiveness to be 1. Additionally, we utilized an \"UncontrolledOn\" control scheme for the heat exchanger, which allows it to operate whenever there is nonzero flow in the main hot water loop.\n\nFurthermore, it is worth noting that this heat pump model lacks a cutoff temperature. To address this, we incorporated an \"AvailabilityManagerLowTemperatureTurnOff\" to the heat pump loop. This function turns off the loop when the outdoor air temperature drops below the specified cutoff temperature.\n\nFigure 5. Configuration of heat pump and hot water loops\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000011_5a97cb86c04ea095b17450da5d62d12511a21a051016eb21561f1836a9827cf7.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Piping diagram of the heat pump loop, heat exchanger and hot water loop with backup boiler](87536_images/image_000011_5a97cb86c04ea095b17450da5d62d12511a21a051016eb21561f1836a9827cf7.png)\n\nFigure 5: piping diagram of the configuration of heat pump and hot water loops - ASHP boilers and a circulation pump on the heat pump loop, a heat exchanger coupling it to the hot water loop, and the Backup Boiler plus hot water pump serving the building coils. Section 4.3 explains that the heat exchanger request is what triggers heat pump operation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 468, "line_end": 479, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|45", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\ncoupling it to the hot water loop, and the Backup Boiler plus hot water pump serving the building coils. Section 4.3 explains that the heat exchanger request is what triggers heat pump operation.\n\nThe plant loop heat pump EIR heating model uses three performance curves-CapFTemp, EIRFTemp, and EIRPLR-to capture the impact of operating conditions on capacity and performance.\n\nCapFTemp modifies the capacity of the heat pump based on the outdoor air and heat pump condenser outlet temperatures:\n\nEIRFTemp modifies the EIR, which is the inverse of the coefficient of performance (COP), of the heat pump based on outdoor and heat pump condenser outlet temperatures:\n\nEIRPLR modifies the EIR of the heat pump based on the part load ratio (PLR) and captures efficiency loss from compressor cycling:\n\nWe used data provided by Colmac [13] to generate the CapFTemp and EIRFTemp performance curves. During the measure development, we were unable to find performance data for EIRPLR. Thus, we assumed a linear variation between EIR and PLR that resulted in a 0% reduction in EIR at 1 PLR and a 25% reduction in EIR when PLR was near zero. More details on the performance curves can be found in Appendix A.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 481, "line_end": 489, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|46", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\nvariation between EIR and PLR that resulted in a 0% reduction in EIR at 1 PLR and a 25% reduction in EIR when PLR was near zero. More details on the performance curves can be found in Appendix A.\n\nFigure 6 and Figure 7 show how the CAPFT and EIRFT curve output values change with outdoor air temperature and hot water outlet temperature. As shown in Figure 6, the CAPFT value increases with increasing outdoor temperature and condenser outlet temperature. The EIRFT curve shown in Figure 7 shows a decrease in EIR (improvement in COP) as the outdoor temperature increases and the condenser leaving water temperature decreases.\n\nFigure 7. EIRFT performance curve output\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000012_89a15313fedebe548224baa10f969c4f0c823305366a2f0c9fe54ac9c93d459b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Contour plots of CAPFT and EIRFT curve output over outdoor air and condenser leaving water temp](87536_images/image_000012_89a15313fedebe548224baa10f969c4f0c823305366a2f0c9fe54ac9c93d459b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 491, "line_end": 500, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|47", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\n-->\n\n![Contour plots of CAPFT and EIRFT curve output over outdoor air and condenser leaving water temp](87536_images/image_000012_89a15313fedebe548224baa10f969c4f0c823305366a2f0c9fe54ac9c93d459b.png)\n\nFigures 6 and 7: paired filled-contour plots of CAPFT (capacity) and EIRFT (energy input ratio) curve output over outdoor air temperature, -15 to 30 degrees C, and condenser leaving water temperature, 60 to 82 degrees C. CAPFT's near-vertical contours climb 0.45 to 1.50 with outdoor temperature alone; EIRFT slants from 1.80 at cold air and hot water down to 0.60. Table A-3 lists the coefficients.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 502, "line_end": 502, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|48", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.4  Limitations and Concerns\n\nAs mentioned in Section 3, some of the boilers in the baseline ComStock models do not have a minimum load turndown control. This allows for low flow with insignificant heating in the hot water loop. This had a negative impact in the application of this measure, because the measure introduces a heat pump loop that is triggered by a nonzero flow in the hot water loop. The low flow in the hot water loop forces the heat pump to cycle frequently and eventually affects the expected savings from the application of this measure. But this issue affects only a very small fraction of buildings in hot climates and the impact on overall savings is very small. This issue should be addressed in the next version of the ComStock models.\n\nThe heat pump object used in this measure-the plant loop EIR heating heat pump-is a constant flow model that requires full design flow from the plant. This model assumption limits the modeling of variable speed heat pumps and results in frequent cycling of the heat pump, leading to inefficiencies in the system. This measure could be updated in the future once the updated version of the heat pump object with a variable speed option is available.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.4  Limitations and Concerns", "line_start": 506, "line_end": 508, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|49", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.4  Limitations and Concerns\n\nof the heat pump, leading to inefficiencies in the system. This measure could be updated in the future once the updated version of the heat pump object with a variable speed option is available.\n\nTo account for relatively lower hot water supply temperatures of heat pump boilers, the measure provides an option to auto size the heating coils and associated systems. Even if the overall impact is minimal, in some buildings the auto sizing provides a design outdoor air flow rate that is much slower than the baseline cases, resulting in savings in cooling energy consumptions. This is due to differences in how design outdoor airflow rate is calculated and controlled when the baseline model is created, and how the auto sizing re-sizes and controls the ventilation. This issue will be addressed in the future.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.4  Limitations and Concerns", "line_start": 510, "line_end": 510, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|50", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 5  Output Variables\n\nTable 5 provides a list of the output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the replace\\_boiler\\_by\\_heatpump measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) when cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated from the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "5  Output Variables", "line_start": 514, "line_end": 516, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|51", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 5  Output Variables\n\non investment) when cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated from the Measure Application\n\n| Variable Name                          | Description                                                  |\n|----------------------------------------|--------------------------------------------------------------|\n| Heat pump capacity weighted design COP | COP of the heat pump at the rated design conditions          |\n| Heat pump average COP                  | Average heat pump COP                                        |\n| Heat pump total load                   | Total heating provided by heat pump                          |\n| Boiler total load                      | Total heating provided by boiler                             |\n| Heat pump total electricity            | Total electricity consumption by heat pump                   |\n| Boiler total electricity               | Total electricity consumption by boiler                      |\n| Heat pump capacity kBtuh               | Heat pump capacity                                           |\n| Count heat pumps                       | Count of heat pumps                                          |\n| Count heat pumps 0-300 kBtuh           | Count of heat pumps in the range of 0-300 kBtuh capacity     |\n| Count heat pumps 300-2,500 kBtuh       | Count of heat pumps in the range of 300-2,500 kBtuh capacity |\n| Count heat pumps 2,500+ kBtuh          | Count of heat pumps with more than 2500 kBtuh capacity       |\n| Hot water loop total", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "5  Output Variables", "line_start": 518, "line_end": 533, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|52", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 5  Output Variables\n\n| Count of heat pumps in the range of 300-2,500 kBtuh capacity |\n| Count heat pumps 2,500+ kBtuh          | Count of heat pumps with more than 2500 kBtuh capacity       |\n| Hot water loop total\n\n load              | Total heating load in the hot water loop                     |\n| Hot water loop boiler fraction         | Fraction of heating load provided by boiler                  |\n| Hot water loop heat pump fraction      | Fraction of heating load provided by heat pump               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "5  Output Variables", "line_start": 518, "line_end": 533, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|53", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.1  Single Building Model Example\n\nTable 6 shows a comparison of an end-use energy consumption for a 37,491 square-foot large office building model in Denver, CO, before and after application of the default measure inputs. The two energy end-use categories that are significantly affected by this measure are heating and cooling energy. For the same heating load, the total heating energy consumption drops by ~24% from 532 GJ to 403 GJ. Note that the natural gas consumption for the updated case is the one used by the backup natural gas boiler. Overall, the electric consumption increases by ~5% while natural gas consumption drops by ~48%.\n\nTable 6. End-Use Energy Consumption Comparison", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.1  Single Building Model Example", "line_start": 539, "line_end": 541, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|54", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.1  Single Building Model Example\n\ncase is the one used by the backup natural gas boiler. Overall, the electric consumption increases by ~5% while natural gas consumption drops by ~48%.\n\nTable 6. End-Use Energy Consumption Comparison\n\n|                    | Baseline         | Baseline         | Updated          | Updated          |\n|--------------------|------------------|------------------|------------------|------------------|\n| End Use            | Electricity [GJ] | Natural Gas [GJ] | Electricity [GJ] | Natural Gas [GJ] |\n| Heating            | 99               | 433              | 176              | 227              |\n| Cooling            | 291              | 0                | 296              | 0                |\n| Interior Lighting  | 551              | 0                | 551              | 0                |\n| Exterior Lighting  | 75               | 0                | 75               | 0                |\n| Interior Equipment | 380              | 0                | 380              | 0                |\n| Exterior Equipment | 0                | 0                | 0                | 0                |\n| Fans               | 204              | 0                | 204              | 0                |\n| Pumps              | 59               | 0                | 59               | 0                |\n| Heat Rejection     | 15               | 0                | 15               | 0                |\n| Humidification     | 0                | 0                | 0                | 0                |\n| Heat Recovery      | 0                | 0                | 0                | 0                |\n| Water System", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.1  Single Building Model Example", "line_start": 543, "line_end": 560, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|55", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.1  Single Building Model Example\n\n| 0                | 0                | 0                | 0                |\n| Heat Recovery      | 0                | 0                | 0                | 0                |\n| Water System\n\ns      | 15               | 0                | 15               | 0                |\n| Refrigeration      | 0                | 0                | 0                | 0                |\n| Generators         | 0                | 0                | 0                | 0                |\n| Total End Uses     | 1689.09          | 433.03           | 1770.93          | 226.92           |\n\nFigure 8. Sequencing between ASHP and boiler\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000013_01d1e052ed4f877b886e59640fb35c5cf5825f9472c4fc355cdadba5d992c70f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of boiler and heat pump heating rate against outdoor air temperature](87536_images/image_000013_01d1e052ed4f877b886e59640fb35c5cf5825f9472c4fc355cdadba5d992c70f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.1  Single Building Model Example", "line_start": 543, "line_end": 569, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|56", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.1  Single Building Model Example\n\n2026-08-21 -->\n\n![Scatter plot of boiler and heat pump heating rate against outdoor air temperature](87536_images/image_000013_01d1e052ed4f877b886e59640fb35c5cf5825f9472c4fc355cdadba5d992c70f.png)\n\nFigure 8: scatter plot of sequencing between the ASHP and the boiler, with outdoor air temperature from about -25 to 15 degrees C on the x-axis and heating rate up to roughly 450,000 W on the y-axis, one series per device. The heat pump carries the load at milder temperatures and the gas boiler takes over below the cutoff. Section 6.1 walks through the changeover logic.\n\nWe checked the sequencing between the heat pump and the boiler during low-temperature operation using an example cutoff temperature of 25\u00b0F (-4\u00b0C). Figure 8 shows the operation pattern. As expected, the heat pump handled most of the load at a higher temperature. The boiler starts supplementing the ASHP as the temperatures drops and takes over all heating when the temperature is below the cutoff temperature.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.1  Single Building Model Example", "line_start": 571, "line_end": 573, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|57", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.2  Stock Energy Impact\n\nAs noted above, this measure is applicable to buildings that use natural gas boilers for HVAC systems, which represents 33% of the floor area of the U.S. commercial building stock modeled in ComStock. The following key observations can be made from application of the measure.\n\n- 7.5% total site energy savings (345 TBtu)\n- 41% total natural gas energy savings (512 TBtu)\n- 5.3% increase in total electricity (164.4 TBtu)\n- 61.8% heating natural gas savings\n- 83.2% increase in heating electricity.\n\nAs shown in Figure 9, this measure has negligible impact on most end-use categories, with the exception of heating electricity, heating natural gas, and pump electricity. The remaining gas heating in applicable buildings comes from backup heating, and a small subset of non-applicable systems (e.g., boilers that serve condenser water loops).\n\nFigure 9. End-use energy consumption comparison for (a) ComStock Buildings and (b) applicable buildings\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000014_ea5f991ff1380addac22ef9fa9c86dd11962c9fa07e349002c466e0e71222ae6.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.2  Stock Energy Impact", "line_start": 577, "line_end": 592, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|58", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.2  Stock Energy Impact\n\nsource: 87536_images/image_000014_ea5f991ff1380addac22ef9fa9c86dd11962c9fa07e349002c466e0e71222ae6.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel stacked bar chart of annual end-use energy for all ComStock and applicable buildings](87536_images/image_000014_ea5f991ff1380addac22ef9fa9c86dd11962c9fa07e349002c466e0e71222ae6.png)\n\nFigure 9: two panels of stacked bar charts of annual energy consumption in TBtu, baseline versus HP Boiler G Backup, segmented by end use and fuel - panel (a) all ComStock buildings, totals 4,638 to 4,293, and panel (b) applicable buildings, 1,640 to 1,294. In both, the hatched natural gas heating band shrinks sharply while heating electricity grows. Section 6.2 lists the end-use changes.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.2  Stock Energy Impact", "line_start": 594, "line_end": 596, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|59", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.3  Stock Peak Impacts\n\nFigure 10 shows the impact of the upgrade on the average daily maximum peak demand per square foot across the ComStock building models. There is no increase in summer, while 0.5% and 5% increases are observed during the shoulder and winter seasons, respectively. This is to be expected, since the heat pump boiler operates mainly during the winter and sometimes during shoulder season. Heat pump peak demand depends on many factors, including climate, cutoff temperature, heat pump capacity, heat pump type (constant speed, variable speed), backup heating type and capacity, unit efficiency, and operating characteristics (e.g., thermostat schedule).\n\nFigure 10. Average daily maximum peak demand comparison\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000015_7faa5cff90f8fd991babc982d9e712e2c0fd994743050e00affb4f59ac4371f4.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plots of maximum daily peak magnitude by season, baseline vs HP Boiler G Backup](87536_images/image_000015_7faa5cff90f8fd991babc982d9e712e2c0fd994743050e00affb4f59ac4371f4.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.3  Stock Peak Impacts", "line_start": 600, "line_end": 609, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|60", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.3  Stock Peak Impacts\n\n-->\n\n![Violin plots of maximum daily peak magnitude by season, baseline vs HP Boiler G Backup](87536_images/image_000015_7faa5cff90f8fd991babc982d9e712e2c0fd994743050e00affb4f59ac4371f4.png)\n\nFigure 10: horizontal violin plots of maximum daily peak magnitude by season - winter, summer, shoulder - one distribution per scenario on an x-axis of W/ft2 running to about 320. Every distribution is concentrated near zero with a long high tail, and the paired shapes are close enough that the seasonal shift is not visible at this scale. Section 6.3 gives the average changes.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.3  Stock Peak Impacts", "line_start": 611, "line_end": 611, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|61", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.4  Measure Impact by HVAC System Type\n\nFigure 11 shows the percent site energy savings by different types of HVAC system. DOAS with water-source heat pump cooling tower with boiler and PVAV with gas heating with electric reheat had the lowest savings. The primary reason for the limited savings for the DOAS with water-source heat pump cooling tower with boiler is that the heat pumps predominantly fulfill the heating load while the boiler solely provides heating for the DOAS units. Also, this measure only replaces the boilers in the hot water loop and doesn't replace supplemental boilers in the condenser loop for heat pump applications. In the case of the PVAV with gas heating and an electric reheat system, the reduced savings are attributed to the presence of electric reheat coils in the VAVs, which provide most of the heating. On the other hand, the VAV systems with boiler reheat show higher savings. This is mainly because the floor areas they serve are relatively large, which makes them well suited for the application of this measure.\n\nFigure 11. Percent site energy savings by HVAC system type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000016_f50d40e67712cdafc87a9e168be51a97b005ea4d51b1c1d5e4b603c15d54c115.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 615, "line_end": 622, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|62", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.4  Measure Impact by HVAC System Type\n\nsource: 87536_images/image_000016_f50d40e67712cdafc87a9e168be51a97b005ea4d51b1c1d5e4b603c15d54c115.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plots of percent site energy savings by HVAC system type](87536_images/image_000016_f50d40e67712cdafc87a9e168be51a97b005ea4d51b1c1d5e4b603c15d54c115.png)\n\nFigure 11: horizontal violin-and-box plots titled Upgrade 06: HP Boiler G Backup (unweighted), percent site energy savings from about -20% to 60% on the x-axis, with eleven HVAC system rows labeled by model count. PVAV with gas heat and electric reheat (n=21,687) sits near zero while the VAV-with-boiler-reheat rows center near 20-30%. Section 6.4 explains the spread.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 624, "line_end": 626, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|63", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.4  Measure Impact by HVAC System Type\n\nHVAC system rows labeled by model count. PVAV with gas heat and electric reheat (n=21,687) sits near zero while the VAV-with-boiler-reheat rows center near 20-30%. Section 6.4 explains the spread.\n\nIn each category, there were a few buildings that had negative savings due to their very low heating loads. In the baseline case, these loads were managed by modulating the boiler. However, in the updated case, the low flow in the hot water loop triggered the heat exchanger to request flow in the heat pump loop. However, the heat pump model used only supports a constant flow, which resulted in frequent cycling of the heat pumps, as shown in Figure 12. This resulted in higher energy consumption compared to the baseline. Only a very small fraction of the total buildings demonstrated this behavior, rendering its impact on the overall result to be minimal, and the absolute energy impact was small.\n\nFigure 12. Flow in the hot water loop that triggers heat pump operation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000017_05ad0353f21670cb1fbd21a7a86c1fe1f13f1acf3c34f9bc75b0ba33e2fcb96a.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 628, "line_end": 635, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|64", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.4  Measure Impact by HVAC System Type\n\nsource: 87536_images/image_000017_05ad0353f21670cb1fbd21a7a86c1fe1f13f1acf3c34f9bc75b0ba33e2fcb96a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Annotated simulation time series showing very small flow in the hot water loop over spring](87536_images/image_000017_05ad0353f21670cb1fbd21a7a86c1fe1f13f1acf3c34f9bc75b0ba33e2fcb96a.png)\n\nFigure 12: screenshot of a simulation time series spanning roughly April through June, showing tightly spaced spikes in loop flow and an annotation with a red ellipse reading \"Very small flow in the hot water loop\". It documents the low-load case where the heat exchanger requests flow and the constant-flow heat pump model cycles frequently. Section 6.4 explains the resulting negative savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 637, "line_end": 639, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|65", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.5  Measure Impact by End Use\n\nThe impact of the measure on end-use energy consumption is shown in Figure 13. As expected, the end uses that are affected most are natural gas heating, pump electricity, and heating electricity. Most of the natural gas consumption (except for backup heating) is replaced with electricity. The increase in electricity consumption due to the heat pump boiler addition is indicated by a negative percentage savings for electricity heating. Electricity consumption for pumps increases due to the addition of a circulation pump in the heat pump loop. A very small subset of buildings exhibited an unexpected natural gas consumption increase and a reduction in pump electricity use. These buildings are buildings in a hot climate using VAVs with electric reheat where most of the heating is handled by the electric reheat coils and the boiler rarely runs. The observed increase in natural gas consumption is not an actual increase, instead it is caused by solution convergence difference. Similarly, the unexpected saving from pump electricity consumption in some buildings is due to presence of significantly low heating load in the hot water loop that is prohibiting the heat exchanger in the loop from activating. This causes both the hot water loop and heat pump loop pumps not to run and resulted in pump energy savings. In these buildings, the electric reheat coils are operating in the absence of a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.5  Measure Impact by End Use", "line_start": 643, "line_end": 643, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|66", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.5  Measure Impact by End Use\n\nThis causes both the hot water loop and heat pump loop pumps not to run and resulted in pump energy savings. In these buildings, the electric reheat coils are operating in the absence of a\n\n heat source from the hot water loop to maintain the required zone temperature and no increase in unmet hours was observed. The minor changes in the other end uses are due to the change in the hot water set point from 180\u00b0F for the baseline to 140\u00b0F.\n\nFigure 13. Percent savings by end use\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000018_31aa928bb3700a11e05576649e3d3bf6ae5ca75bc0bc6b7f42247284a3e3c276.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plots of percent site energy savings by end use and fuel type](87536_images/image_000018_31aa928bb3700a11e05576649e3d3bf6ae5ca75bc0bc6b7f42247284a3e3c276.png)\n\nFigure 13: horizontal violin-and-box plots titled Upgrade 06: HP Boiler G Backup (unweighted), percent site energy savings from -160% to 100%, with sixteen end-use and fuel rows labeled by model count. Natural gas heating (n=66,248) clusters near 100% savings while electricity heating (n=66,727) and electricity pumps (n=66,189) carry large negative tails. Section 6.5 explains the outliers.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.5  Measure Impact by End Use", "line_start": 643, "line_end": 654, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|67", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.6  Measure Impact by Building Type\n\nFigure 14 shows the impact of the measure by building type. Hospitals, primary schools, and secondary schools are the three building types with the highest site energy savings, whereas quick-service restaurants have the lowest. The higher savings in these three buildings are attributed to their HVAC system type as well as their relatively higher heating loads. Only ~1% of ComStock quick-service restaurant buildings use a boiler, which resulting in lower savings from application of this measure. In contrast, 63% of hospitals, primary schools, and secondary schools use a boiler, resulting in the observed higher site energy savings.\n\nFigure 14. Stock-wide total site energy savings by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000019_90a5a0610b60e0cde06b876b1b702e2ac6a5f09abf4b09d1ecdc79709b744ee1.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Bar chart of average percent site energy savings by ComStock building type, every bar labeled](87536_images/image_000019_90a5a0610b60e0cde06b876b1b702e2ac6a5f09abf4b09d1ecdc79709b744ee1.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.6  Measure Impact by Building Type", "line_start": 658, "line_end": 667, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|68", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.6  Measure Impact by Building Type\n\n-->\n\n![Bar chart of average percent site energy savings by ComStock building type, every bar labeled](87536_images/image_000019_90a5a0610b60e0cde06b876b1b702e2ac6a5f09abf4b09d1ecdc79709b744ee1.png)\n\nFigure 14: bar chart of average percent savings in total energy consumption by ComStock building type, y-axis 0% to 22%, every bar labeled. SecondarySchool is highest at 21.5%, then PrimarySchool 16.0% and Hospital 12.6%, while QuickServiceRestaurant is 0.1% and FullServiceRestaurant 0.6%. Section 6.6 ties the ranking to boiler saturation - about 63% in the schools and hospitals.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.6  Measure Impact by Building Type", "line_start": 669, "line_end": 669, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|69", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.7  Measure Impact by State\n\nFigure 15 and Figure 16 show the average percentage distribution of natural gas and electricity savings across the entire building stock by state. As expected, cold regions showed higher savings in natural gas consumption and higher increases in electricity energy use. The state-level average increase in electricity consumptions is indicated by negative savings. Note that savings are also affected by buildings type distribution and total floor area in each state. Besides the need for more electricity because of the heat pump boilers in the colder regions, the high electricity demand is also in part due to the lower efficiency of the heat pump boilers in these regions. The unexpected electricity saving observed in Florida is due to cooling energy savings in some buildings due to the model auto sizing limitation discussed in Section 4.4. As indicated in Figure\n\n- 9, no significant stock level cooling electricity energy consumption difference is observed due to the upgrade, confirming only very few buildings exhibited cooling energy savings and the impact is negligible.\n\nFigure 17 shows the COP variations in each state. In general, heat pump boilers operate at a higher efficiency in hot climates than in cold ones.\n\nFigure 15. percentage savings in natural gas", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.7  Measure Impact by State", "line_start": 673, "line_end": 679, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|70", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.7  Measure Impact by State\n\n17 shows the COP variations in each state. In general, heat pump boilers operate at a higher efficiency in hot climates than in cold ones.\n\nFigure 15. percentage savings in natural gas\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000020_815aac1c81622fb43b2609e9c9f2d721483f536eb0aadc707c0d02c8bde9433f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of average percent natural gas savings by US state, labeled per state](87536_images/image_000020_815aac1c81622fb43b2609e9c9f2d721483f536eb0aadc707c0d02c8bde9433f.png)\n\nFigure 15: choropleth map of the average percentage savings in natural gas consumption by state, each state labeled and shaded darker for larger savings, with no color-bar legend. Values run from about 4.3% in Maine to roughly 21.7% across the upper Midwest and Great Lakes, so cold states save most. Section 6.7 reads this map together with Figure 16.\n\nFigure 16. Percentage savings in electricity consumption\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000021_f5549b322475b5e8e18d0ff95688673690d6cc10d5b54efbc74f0a66cdb365d0.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.7  Measure Impact by State", "line_start": 681, "line_end": 695, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|71", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.7  Measure Impact by State\n\nsource: 87536_images/image_000021_f5549b322475b5e8e18d0ff95688673690d6cc10d5b54efbc74f0a66cdb365d0.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of percent electricity savings by US state, negative values marking increases](87536_images/image_000021_f5549b322475b5e8e18d0ff95688673690d6cc10d5b54efbc74f0a66cdb365d0.png)\n\nFigure 16: choropleth map of the average percentage savings in electricity consumption by state, each state labeled, where negative values are increases. Most states fall between about -0.5% and -10.8%, with the largest increases in the cold upper Midwest, and Florida the lone positive at 0.01%. Section 6.7 attributes Florida to the autosizing limitation in Section 4.4.\n\nFigure 17. Heat pump average COP\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000022_0ffe9e065dd61de3cf0b270e3938f6d80d7ab1ed90ef158511a1a0f697957e76.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of heat pump average COP by US state, labeled per state](87536_images/image_000022_0ffe9e065dd61de3cf0b270e3938f6d80d7ab1ed90ef158511a1a0f697957e76.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.7  Measure Impact by State", "line_start": 697, "line_end": 708, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|72", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.7  Measure Impact by State\n\ndescribed: 2026-08-21 -->\n\n![Choropleth map of heat pump average COP by US state, labeled per state](87536_images/image_000022_0ffe9e065dd61de3cf0b270e3938f6d80d7ab1ed90ef158511a1a0f697957e76.png)\n\nFigure 17: choropleth map of heat pump average COP by state, each state labeled and shaded darker for higher COP, with no color-bar legend. Values run from about 2.09 in the northern tier to 3.09 in Florida and 2.93 in Arizona, so warmer climates deliver the better seasonal efficiency. Section 6.7 uses this map to explain the state-level electricity increases.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.7  Measure Impact by State", "line_start": 710, "line_end": 710, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|73", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.8  Measure Impact on Greenhouse Gas Emissions\n\nFigure 18 illustrates the comparison of annual greenhouse gas emissions between the baseline and the upgrade. As expected, emissions from natural gas decreased while emissions from electricity increased. The overall reduction in greenhouse gas emissions depends on the emission source. Three sources of electricity are considered for comparison: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and emission and generation resource integrated database (eGRID). The percentage values in the figure indicate percentage increase or decrease in emissions compared to the baseline. All upgrade scenarios resulted in net emissions avoided in combined emissions from electricity and on-site combustion fuels, with the comparison using LRMER Low RE Cost scenario resulting in the highest net savings of 22.6 MMT (9.2%).\n\nFigure 18. Annual greenhouse gas emission comparison\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000023_36da2b577ab7120176dcb3d5ad9984cfc9555b0855344df8826cfc86bea24dce.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.8  Measure Impact on Greenhouse Gas Emissions", "line_start": 714, "line_end": 721, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|74", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.8  Measure Impact on Greenhouse Gas Emissions\n\nsource: 87536_images/image_000023_36da2b577ab7120176dcb3d5ad9984cfc9555b0855344df8826cfc86bea24dce.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Bar chart of annual GHG emissions by grid scenario and fuel, baseline vs HP Boiler G Backup](87536_images/image_000023_36da2b577ab7120176dcb3d5ad9984cfc9555b0855344df8826cfc86bea24dce.png)\n\nFigure 18: grouped bar chart of annual GHG emissions in MMT CO2e, baseline against HP Boiler G Backup, for three electricity grid scenarios plus natural gas, fuel oil and propane. Electricity emissions rise - eGRID 336.6 to 355.5 (+18.9, 5.6%), LRMER High RE Cost 15 253.3 to 268.2, LRMER Low RE Cost 15 161.1 to 172.6 - while natural gas falls 83.6 to 49.4 (-34.2, 41%). Section 6.8 gives net savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.8  Measure Impact on Greenhouse Gas Emissions", "line_start": 723, "line_end": 725, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|75", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\nFigure 19 shows a comparison of end-use energy consumption after implementing a measure with gas and electric backup for relevant buildings. As anticipated, the electric heating option completely replaced 100% of the natural gas consumption for heating. For the gas backup case, 97.5% of the natural gas heating was replaced with electricity while the rest was used for backup. Consequently, the measure with electric backup exhibits higher electric consumption than the gas backup option, with the electric backup option consuming 3.5% more.\n\nFigure 19. End-use annual energy consumption comparison for gas and electric backup options\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000024_0dba4830d76b541c3e376394d98087105d1906de613bfef6faeaea5a80626697.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel stacked bar chart comparing gas-backup and electric-backup end-use energy](87536_images/image_000024_0dba4830d76b541c3e376394d98087105d1906de613bfef6faeaea5a80626697.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 729, "line_end": 738, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|76", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\n2026-08-21 -->\n\n![Two-panel stacked bar chart comparing gas-backup and electric-backup end-use energy](87536_images/image_000024_0dba4830d76b541c3e376394d98087105d1906de613bfef6faeaea5a80626697.png)\n\nFigure 19: two stacked bar panels of annual energy consumption in TBtu for applicable buildings, each pairing the baseline against one backup option - HP Boiler G Backup at 1,294 on the left and HP Boiler E Backup at 1,292 on the right, both from a 1,640 baseline. The gas case keeps a thin hatched gas heating band; the electric case replaces it with heating electricity, 212.1 versus 219.8. Section 6.9 gives the percentages.\n\nAs illustrated in Figure 20, no significant difference was observed between the gas and electric backup options in terms of their impact on peak demand. However, it can be observed that there is a considerable increase in peak demands compared to the baseline scenarios in subarctic and very cold regions. This is expected because these regions have a higher need for heating, and electrifying the boiler using a heat pump boiler would significantly increase the electricity demand.\n\nFigure 20. Comparison of impact on peak demand for gas and electric backup options", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 740, "line_end": 744, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|77", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\nheating, and electrifying the boiler using a heat pump boiler would significantly increase the electricity demand.\n\nFigure 20. Comparison of impact on peak demand for gas and electric backup options\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000025_591464c0e65990aec2fe1d77e6bb67c2a03304f25e8ae69072fe15dabf269e0f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of median seasonal electric peak by climate zone for baseline and both backups](87536_images/image_000025_591464c0e65990aec2fe1d77e6bb67c2a03304f25e8ae69072fe15dabf269e0f.png)\n\nFigure 20: grouped horizontal bar chart of median winter, shoulder and summer electric peak in W/ft2, three bars per ASHRAE climate zone - baseline, HP Boiler G Backup and HP Boiler E Backup - every bar labeled. The two backup options are nearly identical everywhere; winter peaks rise most in Subarctic (2.792 to about 3.60) and Very Cold (2.808 to 3.32-3.43). Section 6.9 discusses the comparison.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 746, "line_end": 753, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|78", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\nlabeled. The two backup options are nearly identical everywhere; winter peaks rise most in Subarctic (2.792 to about 3.60) and Very Cold (2.808 to 3.32-3.43). Section 6.9 discusses the comparison.\n\nAs with the peak demand observation, no significant difference was found in the net annual emissions savings between the two backup options. Figure 21 illustrates net greenhouse gas emission savings from the electricity grid scenarios and on-site combustion fuels (natural gas, propane, and other fuels). The preferred backup fuel type may vary based on the specific priorities for a project and should collectively consider energy costs, peak demand implications, prevalence of on-site combustion of fossil fuels, and other design constraints.\n\nFigure 21. Annual net greenhouse gas (GHG) emission saving comparison between gas and electric backup options\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000026_aa2ec03e03099912e1b33c03abc8e294d3e198f650e201992dbf3cce3bfadc8f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual net GHG emissions savings for gas vs electric backup by grid scenario](87536_images/image_000026_aa2ec03e03099912e1b33c03abc8e294d3e198f650e201992dbf3cce3bfadc8f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 755, "line_end": 764, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|79", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\nbar chart of annual net GHG emissions savings for gas vs electric backup by grid scenario](87536_images/image_000026_aa2ec03e03099912e1b33c03abc8e294d3e198f650e201992dbf3cce3bfadc8f.png)\n\nFigure 21: grouped bar chart of annual net GHG emissions savings in MMT CO2e, one pair per electricity grid scenario comparing HP Boiler G Backup against HP Boiler E Backup, every bar labeled. The two options are within a few hundredths of each other - eGRID 2021 13.96 versus 13.64, LRMER High RE Cost 18.35 versus 18.28, LRMER Low RE Cost 22.03 versus 22.07. Section 6.9 draws the conclusion.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 766, "line_end": 766, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|80", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 References\n\n- [1] 'Product Info,' Eco2systems . https://www.eco2waterheater.com/product-info (accessed Feb. 21, 2023).\n- [2] 'Application Guide ACX comprehensive  Chiller Heater System,' TRANE. [Online]. Available: https://www.trane.com/content/dam/Trane/Commercial/global/productssystems/equipment/chillers/air-cooled/ascend/SYS-APG003A-EN\\_04252022.pdf\n- [3] A. Parker et al. , 'ComStock Documentation,' National Renewable Energy Laboratory.\n- [4] '2018 Commercial Buildings Energy Consumption Survey, Consumption and Expenditures Highlights'.\n- [5] 'Ascend\u00ae air-to-water heat pump model ACX.' https://www.trane.com/commercial/northamerica/us/en/products-systems/chillers/air-cooled-chillers/ascend-air-to-water-heatpump.html (accessed Feb. 21, 2023).\n- [6] 'Air-source Heat Pump  Sizing and Selection Guide.pdf.' Accessed: Feb. 21, 2023. [Online]. Available: https://naturalresources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHP%20Sizing%20and%20Select ion%20Guide%20(EN).pdf\n- [7] 'ASHRAE climatic design conditions 2009/2013/2017/2021.' http://ashraemeteo.info/v2.0/places.php?continent=North%20America (accessed Mar. 15, 2023).\n- [8] N. Bellen, '5 ways to a successful heat pump deployment - #1 Optimal Sizing | Article,' Hysopt , Sep. 22, 2021. https://hysopt.com/resource-center/articles/5-ways-to-a-successfulheat-pump-deployment-1-optimal-sizing (accessed Feb. 22, 2023).\n- [9] 'engineeringreferen", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "References", "line_start": 770, "line_end": 783, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|81", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 References\n\nSizing | Article,' Hysopt , Sep. 22, 2021. https://hysopt.com/resource-center/articles/5-ways-to-a-successfulheat-pump-deployment-1-optimal-sizing (accessed Feb. 22, 2023).\n- [9] 'engineeringreferen\n\nce.pdf.' Accessed: Feb. 22, 2023. [Online]. Available: https://facades.lbl.gov/sites/all/files/engineeringreference.pdf\n- [10]  'Ecodan CAHV-R450YA-HPB Product Information Sheet - Document Library Mitsubishi Electric.' https://library.mitsubishielectric.co.uk/pdf/book/Ecodan\\_CAHV-R450YA-HPB\\_Product\\_Information\\_Sheet (accessed Feb. 22, 2023).\n- [11]  'Aegis A | Lync.' https://lyncbywatts.com/products/hvac-hot-water-solutions/engineeredsolutions/heat-pumps/aegis-a (accessed Feb. 22, 2023).\n- [12] Energy Standard for Buildings Except Low-Rise Residential Buildings ANSI/ASHRAE/IES 90.1-2019 . ASHRAE.\n- [13]  'Commercial Heat Pump Water Heaters,' Colmac WaterHeat . https://colmacwaterheat.com/ (accessed Feb. 23, 2023).\n- [14]  'CxV Air Source Heat Pump Water Heater.' [Online]. Available: https://ftp-llc.com/wpcontent/uploads/2019/02/CxV-Air-Source-One-Page.pdf", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "References", "line_start": 770, "line_end": 783, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|82", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nAs discussed in Section 4.3, the heat pump model used in this measure has three performance curves for capturing the dependency of the heat pump performance on the operating conditions. Two of the curves, capacity as a function of temperature (CapFTemp) and energy input ratio (EIR) as a function of temperature (EIRFTemp), capture the dependency of heat pump capacity and efficiency on outdoor air temperature and hot water supply temperature. EIR as a function of part load ratio (EIRPLR) captures the dependency of the heat pump efficiency on heat pump loading and cycling.\n\nWhere QReference is the design heating capacity of the heat pump, PReference is the design power demand of the heat pump, QAvailable is the adjusted heating capacity, P is the adjusted power demand, Tcond,out   is the condenser outlet water temperature, Tair,in is the ambient air temperature, PLR is heat pump part load ratio, and a1, b1, c1, d1, e1 \u2026 c3 are performance curve coefficients that need to be extracted from operational data.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 789, "line_end": 791, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|83", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\ntemperature, Tair,in is the ambient air temperature, PLR is heat pump part load ratio, and a1, b1, c1, d1, e1 \u2026 c3 are performance curve coefficients that need to be extracted from operational data.\n\nThe two temperature-dependent performance curves, CapFTemp and EIRFTemp, were generated using performance data provided by Colmac. It is important to note that the efficiency of the heat pump is influenced not only by the operating temperature conditions but also by factors such as the load on the heat pump and its cycling frequency. During the development of the measurement, we encountered a challenge in obtaining manufacturer data to account for this dependency. As a result, we assumed a linear variation between EIR and PLR. According to this assumption, there is no reduction in efficiency when the PLR is one (indicating full load), and a 25% reduction in efficiency when the PLR is close to zero (indicating low load).\n\nIn order to evaluate the accuracy of the Colmac performance data, we compared data from Trane and Mitsubishi. Unfortunately, detailed data for the two units from Trane and Mitsubishi were not available. However, the capacity drop with outdoor air temperature observed in the Colmac unit appeared to be consistent with the data from Trane and Mitsubishi.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 793, "line_end": 795, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|84", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nfrom Trane and Mitsubishi were not available. However, the capacity drop with outdoor air temperature observed in the Colmac unit appeared to be consistent with the data from Trane and Mitsubishi.\n\nThe results of the comparison are summarized in Table A-1 and Table A-2. According to the data, the capacity reductions for the Trane and Colmac units were found to be 44% and 50%, respectively, as the temperature decreased from 47\u00b0F to 0\u00b0F. On the other hand, the Mitsubishi data indicates a 31% capacity reduction as the outdoor air temperature decreases from 45\u00b0F to\n\n20\u00b0F, while the Colmac unit shows a slightly lower reduction of 25% within the same temperature range.\n\nTable A-1. Capacity Reduction with OAT for Trane and Colmac Units\n\n|             | Capacity at 50\u00b0F (Btu/hr)   | Capacity at 0\u00b0F (Btu/hr)   | % Capacity Reduction From 50\u00b0F to 0\u00b0F   | COP         |\n|-------------|-----------------------------|----------------------------|-----------------------------------------|-------------|\n| Colmac [14] | 57,600                      | 31,500                     | 45%                                     | 2.70 @ 50\u00b0F |\n| Trane [2]   | -                           | -                          | 50%                                     | 2.70 @ 47\u00b0F |\n\nTable A-2. Capacity Reduction Comparison Between Mitsubishi and Colmac Units", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 797, "line_end": 808, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|85", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\n| -                           | -                          | 50%                                     | 2.70 @ 47\u00b0F |\n\nTable A-2. Capacity Reduction Comparison Between Mitsubishi and Colmac Units\n\n|                 |   Capacity at 45\u00b0F (Btu/hr) |   Capacity at 20\u00b0F (Btu/hr) | % Capacity Reduction From 50\u00b0F to 20\u00b0F   | COP         |\n|-----------------|-----------------------------|-----------------------------|------------------------------------------|-------------|\n| Colmac [14]     |                      54,750 |                      42,200 | 23%                                      | 2.70 @ 50\u00b0F |\n| Mitsubishi [10] |                     140,400 |                     117,234 | 25%                                      | 2.85 @ 45\u00b0F |\n\nTable A-3 summarizes the performance curve coefficients that are estimated using the Colmac data. The curve outputs for different combinations of condenser water leaving temperature and outdoor air temperature are indicated in Figure A-1 and Figure A-2.\n\nTable A-3. Performance Curve Coefficients", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 810, "line_end": 817, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|86", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nThe curve outputs for different combinations of condenser water leaving temperature and outdoor air temperature are indicated in Figure A-1 and Figure A-2.\n\nTable A-3. Performance Curve Coefficients\n\n|    | CAPFT        | EIRFT        | EIRPLR   |\n|----|--------------|--------------|----------|\n| a  | 0.88302749   | 0.84177647   | 1.25     |\n| b  | - 0.0016513  | 0.00648504   | - 0.25   |\n| c  | 1.44E - 05   | - 8.68E - 06 | 0        |\n| d  | 0.01833385   | - 0.0273677  | -        |\n| e  | 3.6396E - 05 | 0.00018754   | -        |\n| f  | - 2.04E - 05 | 0.0001082    | -        |\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000027_0941dc537f08fd906f56e5f62e42ce1bdb802c80911fbe1c2d460f6acd7605da.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Filled-contour plots of CAPFT and EIRFT curve output vs outdoor air and condenser leaving water](87536_images/image_000027_0941dc537f08fd906f56e5f62e42ce1bdb802c80911fbe1c2d460f6acd7605da.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 819, "line_end": 833, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|87", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\n-->\n\n![Filled-contour plots of CAPFT and EIRFT curve output vs outdoor air and condenser leaving water](87536_images/image_000027_0941dc537f08fd906f56e5f62e42ce1bdb802c80911fbe1c2d460f6acd7605da.png)\n\nFigures A-1 and A-2: the CAPFT and EIRFT performance curve output generated from the coefficients fitted to the Colmac data - the same pair of filled-contour plots reprinted from Figures 6 and 7. CAPFT climbs 0.45 to 1.50 with outdoor air temperature and is nearly flat in condenser leaving water temperature; EIRFT rises toward 1.80 as air cools and leaving water warms. Table A-3 lists the coefficients.\n\nFigure A-2. EIRFT performance curve output satisfactory agreement between the two, providing assurance that we can confidently utilize the performance curves for modeling ASHP boilers.\n\nFigure A-3 illustrates the comparison between the actual heating capacity and EIR with the estimated values obtained using the performance curves for various combinations of outdoor air temperature and condenser water leaving temperature (CWLT). The figure demonstrates a\n\nFigure A-3. Comparisons of predicted and actual capacity and EIR", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 835, "line_end": 841, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|88", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\ncurves for various combinations of outdoor air temperature and condenser water leaving temperature (CWLT). The figure demonstrates a\n\nFigure A-3. Comparisons of predicted and actual capacity and EIR\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000028_c2ab5c9dae1ab8d4d640ecad860a43e6166970000157066abe2ad684a18e4c12.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two 3D scatter plots comparing actual and predicted heating capacity and EIR with RMSE labels](87536_images/image_000028_c2ab5c9dae1ab8d4d640ecad860a43e6166970000157066abe2ad684a18e4c12.png)\n\nFigure A-3: two 3D scatter panels comparing actual against predicted values over outdoor air temperature (about -20 to 30 degrees C) and condenser water leaving temperature (60 to 80 degrees C). The left panel plots heating capacity in kW with RMSE = 0.026, the right plots EIR from about 0.35 to 0.65 with RMSE = 0.006. Appendix A cites the agreement as validation of the curves.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 843, "line_end": 850, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|0", "text": "Exhaust Air Heat/Energy Recovery\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|1", "text": "Exhaust Air Heat/Energy Recovery \u2014 Measure Documentation: Add Exhaust Air Heat/Energy Recovery\n\nChris CaraDonna\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-87542 January 202 4\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Measure Documentation: Add Exhaust Air Heat/Energy Recovery", "line_start": 9, "line_end": 19, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|2", "text": "Exhaust Air Heat/Energy Recovery \u2014 End-Use Savings Shapes Air Heat/Energy Recovery\n\nChris CaraDonna\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "End-Use Savings Shapes Air Heat/Energy Recovery", "line_start": 24, "line_end": 26, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|3", "text": "Exhaust Air Heat/Energy Recovery \u2014 Suggested Citation\n\nCaraDonna, Chris. 202 4 . End-Use Savings Shapes: Measure Documentation: Add Exhaust Air Heat/Energy Recovery . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-87542. https://www.nrel.gov/docs/fy24osti/87542.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-87542 January 202 4\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Suggested Citation", "line_start": 30, "line_end": 38, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|4", "text": "Exhaust Air Heat/Energy Recovery \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "NOTICE", "line_start": 42, "line_end": 50, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|5", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Acronyms\n\nAEDG\n\nAdvanced Energy Design Guide\n\nAHU\n\nair handling unit\n\nASHRAE\n\nAmerican Society of Heating, Refrigerating and Air-Conditioning\n\nEngineers\n\nCBECS\n\nCommercial Buildings Energy Consumption Survey\n\nCO2e\n\nCO2 equivalent\n\nCOP\n\ncoefficient of performance\n\nCFM\n\nCubic feet per minute\n\nDOAS\n\ndedicated outdoor air system\n\nDOE\n\nU.S. Department of Energy\n\nDX\n\ndirect expansion\n\neGRID\n\nEmissions &amp; Generation Resource Integrated Database\n\nERV\n\nEnergy recovery ventilator\n\nHRV\n\nHeat recovery ventilator\n\nH/ERV\n\nHeat or energy recovery ventilator\n\nHVAC\n\nheating, ventilating, and air conditioning\n\nkW\n\nkilowatt\n\nLRMER\n\nLong-Run Marginal Emissions Rate\n\nMMBtu\n\nmillion British thermal units\n\nMMT\n\nmillion metric tons\n\nMWh\n\nmegawatt-hour\n\nNEEA\n\nNorthwest Energy Efficiency Alliance\n\nNREL\n\nNational Renewable Energy Laboratory\n\nPNNL\n\nPacific Northwest National Laboratory\n\nPSZ-AC                      packaged single-zone air conditioner\n\nRE\n\nrenewable energy\n\nRTU\n\nrooftop unit\n\nTBtu\n\ntrillion British thermal units\n\nVAV\n\nvariable air volume\n\nVHE DOAS\n\nvery high efficiency dedicated outdoor air system\n\nw.c\n\nInches of water column", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Acronyms", "line_start": 54, "line_end": 172, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|6", "text": "Exhaust Air Heat/Energy Recovery \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Executive Summary", "line_start": 176, "line_end": 180, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|7", "text": "Exhaust Air Heat/Energy Recovery \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Executive Summary", "line_start": 182, "line_end": 182, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|8", "text": "Exhaust Air Heat/Energy Recovery \u2014 Executive Summary\n\nrepresent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis documentation focuses on a single end-use savings shape measure-adding exhaust air heat/energy recovery. This measure adds exhaust air energy recovery or heat recovery to existing air handling units (AHUs) with outdoor air. Systems that already have energy/heat recovery are not modified. Food service building types are also not modified by this measure due to the added complication of integrating cooking hood exhaust, which could cause heat exchanger fouling. In total, this measure is applicable to airloops serving ~70% of the floor area in ComStock. In practice, energy/heat recovery systems can be retrofitted to existing air delivery systems by including them as separate systems that provide outdoor air to the AHUs or by directly integrating them into an AHU; the modeling approach used in this study is agnostic of the energy recovery implementation method and simply accounts for recovery effectiveness, added static pressure, and other controls, which are described further in this document. Energy recovery with sensible and latent exchange gets added in humid climate zones, whereas heat recovery with sensible-only exchange gets added in drier climate zones. Energy recovery is modeled as a fixed membrane plate counterflow heat exchanger, and heat recovery is modeled as a sensible-only fixed aluminum plate counterflow heat exchanger. Both systems include a bypass (for temper", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Executive Summary", "line_start": 184, "line_end": 184, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|9", "text": "Exhaust Air Heat/Energy Recovery \u2014 Executive Summary\n\nas a fixed membrane plate counterflow heat exchanger, and heat recovery is modeled as a sensible-only fixed aluminum plate counterflow heat exchanger. Both systems include a bypass (for temper\n\nature control and economizer lockout) and an electric resistance preheat coil for frost prevention.\n\nThe heat/energy recovery measure demonstrates 7% total site energy savings (304 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock. The savings are primarily attributed to:\n\n- 23% stock heating savings (268 TBtu)\n\n- 10% stock cooling savings (82 TBtu)\n- -8% stock combined fan and heat recovery savings ( -46 TBtu)\n- o Note that the heat recovery end use includes the additional fan energy associated with the static pressure increase of the new energy recovery systems, plus the fan energy and motor power associated with the energy recovery systems and enthalpy wheels in the existing building stock.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Executive Summary", "line_start": 184, "line_end": 192, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|10", "text": "Exhaust Air Heat/Energy Recovery \u2014 Executive Summary\n\nthe static pressure increase of the new energy recovery systems, plus the fan energy and motor power associated with the energy recovery systems and enthalpy wheels in the existing building stock.\n\nComprehensive greenhouse gas emissions avoided (one electricity grid scenario plus all on-site combustion fuels) range between 5% (21.4 million metric tons [MMT] CO2 equivalent [CO2e]; eGRID 2021) and 7% (17.7 MMT CO2e; Cambium Low Renewable Energy Cost 15 year), depending on the grid scenario chosen. The emissions avoided are due to reduced electricity consumption from the cooling and heating end uses, but also include the increase in electricity from the heat recovery (added fan power) end use.\n\nFuture work can include adding heat/energy recovery solutions specifically for kitchen spaces, which were not included in this work.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Executive Summary", "line_start": 194, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|11", "text": "Exhaust Air Heat/Energy Recovery \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by the ComStock team, Matthew Dahlhausen, and Shanti Pless (National Renewable Energy Laboratory).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Acknowledgments", "line_start": 200, "line_end": 200, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|12", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n| Executive Summary ................................................................................................................................... Exhaust Air Energy/Heat Recovery ...................................................................................................   | Executive Summary ................................................................................................................................... Exhaust Air Energy/Heat Recovery ...................................................................................................   | Executive Summary ................................................................................................................................... Exhaust Air Energy/Heat Recovery ...................................................................................................   | Executive Summary ................................................................................................................................... Exhaust Air Energy/Heat Recovery ...................................................................................................   |\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|13", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n-------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n|                                                                                                                                                                                                                                                                                              | Accessing Results ...................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|14", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n...................................................................................................................................                                                              \n\n                                                                          | Accessing Results ...................................................................................................................................                                                                                                                                        | 1                                                                                                                                                                                                                                                                                            |\n|                                                                                                                                                                                                                                                                                              | Measure Summary ..................................................................................................................................                                                                                                                                           | Measure Summary ..................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|15", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n| Measure Summary ..................................................................................................................................                            \n\n                                                                                                               | 1                                                                                                                                                                                                                                                                                            |\n| 1                                                                                                                                                                                                                                                                                            | Technology Summary .......................................................................................................................... 2                                                                                                                                              | Technology Summary .......................................................................................................................... 2                                                                                                                                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|16", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n|                                                                                                                                          \n\n                                                                                                                                                    |\n| 2                                                                                                                                                                                                                                                                                            | ComStock Baseline Approach ............................................................................................................ 6                                                                                                                                                    | ComStock Baseline Approach ............................................................................................................ 6                                                                                                                                                    |                                                                                                                                                                                                                                                                                              |\n| 3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|17", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n|\n| 3                                                                                                 \n\n                                                                                                                                                                                           | Modeling Approach ..............................................................................................................................                                                                                                                                             | Modeling Approach ..............................................................................................................................                                                                                                                                             | 8                                                                                                                                                                                                                                                                                            |\n|                                                                                                                                                                                                                                                                                              | 3.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|18", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n| 3.1                                                          \n\n                                                                                                                                                                                                                                | Applicability .................................................................................................................................. 8                                                                                                                                           | Applicability .................................................................................................................................. 8                                                                                                                                           |\n|                                                                                                                                                                                                                                                                                              | 3.2                                                                                                                                                                                                                                                                                          | Technology Specifics ...", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|19", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n| Technology Specifics ...\n\n................................................................................................................. 9 3.2.1 Exhaust Air Recovery Type .............................................................................................                    | 9                                                                                                                                                                                                                                                                                            |\n|                                                                                                                                                                                                                                                                                              | 3.2.2                                                                                                                                                                                                                                                                                        | Heat/Energy Recovery Effectiveness ............................................................................... 9", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|20", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n9                                                                                                                                                              \n\n           |                                                                                                                                                                                                                                                                                              |\n|                                                                                                                                                                                                                                                                                              | 3.2.3                                                                                                                                                                                                                                                                                        | Added Fan Power ........................................................................................................... 10                                                                                                                                                               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|21", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n|\n|                                                                                                                                                                                                                                                                                              | 3.2.4                                                                                                                                                                                                                                                                                        | Defrost Operation ........................................................................................................... 10                                                                                                                                                             |                                                                                                                                                                                                                                                                                              |\n| 3.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|22", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n3.3                                                                                                                                                                                                   \n\n                                                                                       | Greenhouse Gas Emissions .........................................................................................................                                                                                                                                                           | Greenhouse Gas Emissions .........................................................................................................                                                                                                                                                           | 10                                                                                                                                                                                                                                                                                           |\n|                                                                                                                                                                                                                                                                                              | 3.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|23", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n| 3.4                                                                                                                                                              \n\n                                                                                                                            | Limitations and Concerns ............................................................................................................                                                                                                                                                        | 11                                                                                                                                                                                                                                                                                           |\n| 4                                                                                                                                                                                                                                                                                            | Output Variables ................................................................................................................................. 12                                                                                                                                        | Output Variables ...........................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|24", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n| Output Variables ...........................................................................................................\n\n...................... 12                                                                                                                                        |                                                                                                                                                                                                                                                                                              |\n| 5                                                                                                                                                                                                                                                                                            | Results ................................................................................................................................................. 13                                                                                                                                 | Results ................................................................................................................................................. 13                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|25", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n|                                                                                        \n\n                                                                                                                                                                                                      |\n|                                                                                                                                                                                                                                                                                              | 5.1                                                                                                                                                                                                                                                                                          | Single Building Example ............................................................................................................                                                                                                                                                         | 13                                                                                                                                                                                                                                                                                           |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|26", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n|\n|                                                 \n\n                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                              | Stock Energy Impacts ..................................................................................................................                                                                                                                                                      |                                                                                                                                                                                                                                                                                              |\n|                                                                                                                                                                                                                                                                                              | 5.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|27", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n| 5.2        \n\n                                                                                                                                                                                                                                                                                  | 15                                                                                                                                                                                                                                                                                           | 16                                                                                                                                                                                                                                                                                           |\n|                                                                                                                                                                                                                                                                                              | 5.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|28", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n| Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                    |                                                                                                                                                                                                                                                                                              |\n| 5.4                                                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                                              | Site Energy Savings Distributions ...............................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|29", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n...............................................................................................                                                                                               \n\n                                                             | 17                                                                                                                                                                                                                                                                                           |\n| 5.5                                                                                                                                                                                                                                                                                          | Other Observations ......................................................................................................................                                                                                                                                                    | Other Observations ......................................................................................................................                                                                                                                                                    | 19", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|30", "text": "Exhaust Air Heat/Energy Recovery \u2014 Table of Contents\n\n| 19                                                                                                                                                                                         \n\n                                                                                                  |\n| References ................................................................................................................................................. 22                                                                                                                              | References ................................................................................................................................................. 22                                                                                                                              | References ................................................................................................................................................. 22                                                                                                                              |                                                                                                                                                                                                                                                                                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Table of Contents", "line_start": 204, "line_end": 226, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|31", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Figures\n\n| Figure 1 . Variation in pressure drop and effectiveness with airflow rates for membrane plate heat exchanger. Image from [11]. ....................................................................................................                                                          | 3                                                                                                                               |\n|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------|\n| Figure 2. Product data from Ventacity heat/energy recovery                                                                                                                                                                                                                                   | ................................ 5                                                                                              |\n| system. Image from [6]. Figure 3. Weighted area of ComStock baseline by HVAC system type grouping for systems with", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Figures", "line_start": 230, "line_end": 256, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|32", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Figures\n\n|\n| system. Image from [6]. Figure 3. Weighted area of ComStock baseline by HVAC system type grouping for systems with                           \n\n                                                                                                                                                | existing                                                                                                                        |\n| ERV/HRV (not applicable to measure) and without heat/energy recovery (applicable to measure). ..................................................................................................................................                                                             | 8 Existing                                                                                                                      |\n| Figure 4 . Summary of heat/energy recovery measure applicability for HR/ER: Floor area with current heat/energy recovery without energy/heat recovery, not upgradeable with this                                                                                                             | each building type. systems. NA HR/ER: Floor area measure. Added HR/ER: Floor area                                              |\n| served by systems upgraded with heat/energy recovery as Figure 5. Example heat/energy recovery operation for winter day.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Figures", "line_start": 230, "line_end": 256, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|33", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Figures\n\nrecovery operation for winter day.                                                                                                                                                                    \n\n | part of this measure. .................... 9 ............................................................ 14                    |\n| Figure 6. Example heat/energy recovery operation for summer day.                                                                                                                                                                                                                             | 14                                                                                                                              |\n|                                                                                                                                                                                                                                                                                              | ......................................................... 15                                                                    |\n| Figure 7. Heat/energy recovery sample defrost operation.                                                                                                                                                                                                                                     | .........................................................................                                                       |\n| Figure 8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Figures", "line_start": 230, "line_end": 256, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|34", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Figures\n\n| .........................................................................                                                       |\n| Figure 8\n\n. Comparison of annual site energy consumption between the heat/energy recovery measure scenario. Energy consumption                                                                                                                                                                 | ComStock baseline and the is categorized by both fuel type                                                                      |\n| and end use. ............................................................................................................................ Figure 9. Greenhouse gas emissions comparison of the ComStock scenario. Three electricity grid scenarios are Emissions Rate (LRMER) High Renewable | 16 baseline and the heat/energy recovery Cambium Long-Run Marginal Cambium LRMER ...........................                    |\n| presented: Energy Low RE Cost 15-Year, and eGRID. MMT                                                                                                                                                                                                                                        | 15-Year,                                                                                                                        |\n| (RE) Cost stands for million", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Figures", "line_start": 230, "line_end": 256, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|35", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Figures\n\n|\n| (RE) Cost stands for million                                                                                                                           \n\n                                                                                                                                      | metric tons. 17 energy/heat                                                                                                     |\n| 10 . Percent site energy savings distribution for ComStock models with                                                                                                                                                                                                                       | the applied                                                                                                                     |\n| Figure recovery measure by fuel type. Savings for each data ComStock baseline model. ..................................................................................................... Figure 11 . Percent site energy savings distribution for ComStock models                          | point are relative to the corresponding 18 with the applied energy/heat                                                         |\n| Figure 12 . Normalized median peak electric demand comparison between the models with the heat/energy recovery measure applied.                                                                                                                                                              | ComStoc", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Figures", "line_start": 230, "line_end": 256, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|36", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Figures\n\nrecovery measure applied.                                                                                                                                                              | ComStoc\n\nk baseline models and .................................................. 20                                              |\n| Figure 13 . Annual median heating energy savings intensity (kWh/sf/yr). Plot only shows are applicable to the measure. ................................................................................................                                                                      | buildings that 20                                                                                                               |\n| Figure 14 . Annual median cooling energy savings intensity (kWh/sf/yr). Plot only shows buildings are applicable to the measure. ................................................................................................ scenario                                                   | that                                                                                                                            |\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the                                                                                                                                                                                                             | 21                                                                                                                              |\n| measure census div", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Figures", "line_start": 230, "line_end": 256, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|37", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Figures\n\n| 21                                                                                                                              |\n| measure census div\n\nision. ......................................................................................................................                                                                                                                                              | by                                                                                                                              |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure                                                                                                                                                                                                     |                                                                                                                                 |\n| building type.                                                                                                                                                                                                                                                                               | by                                                                                                                              |\n| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Figures", "line_start": 230, "line_end": 256, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|38", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Figures\n\n|\n| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure                                                                         \n\n                                                                                                                            |                                                                                                                                 |\n| building type. scenario                                                                                                                                                                                                                                                                      | 24 scenario by                                                                                                                  |\n| census division. ...................................................................................................................... Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario                                                    | ......................................................................................................................... 24 25 |\n| .........................................................................................................................                                                                                                                                                                    | by 25", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Figures", "line_start": 230, "line_end": 256, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|39", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Figures\n\n| by 25            \n\n                                                                                                               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Figures", "line_start": 230, "line_end": 256, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|40", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Tables\n\n| Table 1. Building and Space Types in ComStock Modeled With Zone Exhaust Fans                                                                                                                                                       | ................................. 6                                                                                                             |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------|\n| Table 2. Fraction of ComStock                                                                                                                                                                                                      | Floor Area Conditioned by Systems With Heat/Energy Recovery by                                                                                  |\n|                                                                                                                                                                                                                                    | Building Type and Code Year. DEER stan", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Tables", "line_start": 260, "line_end": 269, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|41", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Tables\n\n| Building Type and Code Year. DEER stan\n\nds for the Database of Energy Efficiency                                                                  |\n|                                                                                                                                                                                                                                    | Resources, which is used to implement Title 24 energy codes in ComStock California                                                              |\n|                                                                                                                                                                                                                                    | models. ..................................................................................................................................... 7 |\n| Table 3. Modeled Effectiveness Inputs for Energy and Heat Recovery Based on Ventacity Systems Shown in Figure 2 .................................................................................................................. | 10                                                                                                                                              |\n| Table 4. On-Site Fossil Fuel Emissions Factors ......................................................................................... 11", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Tables", "line_start": 260, "line_end": 269, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|42", "text": "Exhaust Air Heat/Energy Recovery \u2014 List of Tables\n\n|\n| Table 4. On-Site Fossil Fuel Emissions Factors ......................................................................................... 11                    \n\n                                                                    |                                                                                                                                                 |\n| Table 5. Output Variables Calculated From the Measure Application .......................................................                                                                                                          | 12                                                                                                                                              |\n| Table 6. Annual Energy Consumption Comparison of Baseline and Upgrade for Sample Model                                                                                                                                             | ............. 15                                                                                                                                |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "List of Tables", "line_start": 260, "line_end": 269, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|43", "text": "Exhaust Air Heat/Energy Recovery \u2014 Accessing Results\n\nThis documentation covers the 'Add Exhaust Air Energy/Heat Recovery' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake at 'enduse-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Accessing Results", "line_start": 275, "line_end": 275, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|44", "text": "Exhaust Air Heat/Energy Recovery \u2014 Measure Summary\n\n| Measure Title      | Add Exhaust Air Energy/Heat Recovery                                                                                                                                                                                                                                                                          |\n|--------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | Adds airside energy recovery (humid climates) or heat recovery (other climates) to air handling units that do not already include either of these features. Fan power is increased to overcome the additional static pressure from the recovery systems. Assumes 90% of return air is available for recovery. |\n| Applicability      | Applicable to air handling units with outdoor air that do not already have an energy/heat recovery system, including single-zone packaged rooftop units, dedicated outdoor air systems, and multi-zone variable air volume systems. This represents 70% of ComStock floor area.                               |\n| Not Applicable     | Not applicable to systems that are not airloops with outdoor air, or", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Measure Summary", "line_start": 279, "line_end": 284, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|45", "text": "Exhaust Air Heat/Energy Recovery \u2014 Measure Summary\n\nvariable air volume systems. This represents 70% of ComStock floor area.                               |\n| Not Applicable     | Not applicable to systems that are not airloops with outdoor air, or \n\nsystems that already have energy/heat recovery. Additionally, this measure is not applicable to food service building types.                                                                                                             |\n| Release            | 2023 Release 2: 2023/comstock_amy2018_release_2/                                                                                                                                                                                                                                                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "Measure Summary", "line_start": 279, "line_end": 284, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|46", "text": "Exhaust Air Heat/Energy Recovery \u2014 1  Technology Summary\n\nAir-to-air energy/heat recovery systems exchange heat and/or moisture between conditioned exhaust air and incoming outdoor ventilation air for air handling units (AHUs) with outdoor air [1]. They are intended to precondition outdoor ventilation air using exhaust air before heating/cooling coils are used, which can reduce ventilation loads by up to 80% [1]. Energy recovery systems provide sensible and latent energy exchange, generally through motorcontrolled enthalpy wheels or counterflow fixed plate membrane heat exchangers. Heat recovery systems, on the other hand, provide sensible heat exchange through aluminum fixed plate heat exchangers or heat pipes [2].\n\nEnergy/heat recovery is required by some energy code standards for certain applications, but many existing AHUs are not currently using these systems, either because they are not required by code (code exemptions for system size, climate zone, etc.) or because they were installed following older energy codes. Heat/energy recovery code requirements are predominately based on design outdoor air ventilation rates and climate zone combinations that are more favorable to energy savings from exhaust air energy recovery [3].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "1  Technology Summary", "line_start": 288, "line_end": 290, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|47", "text": "Exhaust Air Heat/Energy Recovery \u2014 1  Technology Summary\n\ncode requirements are predominately based on design outdoor air ventilation rates and climate zone combinations that are more favorable to energy savings from exhaust air energy recovery [3].\n\nExisting AHUs can often be retrofitted to include energy/heat recovery systems [4]. Retrofit options include directly adding heat/energy recovery to the existing AHU or integrating a unitary heat/energy recovery system into the supply and exhaust of an AHU to provide the energy exchange. The preferred option for a specific project typically comes down to cost, space constraints, and maintenance. The difference in energy impact between retrofit options is expected to be minimal, as performance is primarily driven by heat exchanger effectiveness (perhaps with small fan static pressure differences based on how heat/energy recovery systems are integrated into existing AHUs). In some cases, it may be more financially favorable to replace older rooftop units (RTUs) with new high-efficiency units that include energy/heat recovery, although this is not included in this measure study [4].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "1  Technology Summary", "line_start": 292, "line_end": 292, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|48", "text": "Exhaust Air Heat/Energy Recovery \u2014 1  Technology Summary\n\nit may be more financially favorable to replace older rooftop units (RTUs) with new high-efficiency units that include energy/heat recovery, although this is not included in this measure study [4].\n\nEnergy/heat recovery is often rated by the effectiveness of the heat exchange between the supply and exhaust airstreams. The effectiveness determines the fraction of latent, sensible, or total energy exchanged between the airstreams. The American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) Standard 90.1-2019 requires an enthalpy recovery ratio of at least 50% for applicable climates [3], whereas the Advanced Energy Design Guide (AEDG) recommends a total effectiveness of 72%-75% for humid climate zones or a sensible effectiveness of 72%-75% for dry climate zones [2]. The Northwest Energy Efficiency Alliance (NEEA) defines the heat recovery portion of a very high efficiency dedicated outdoor air system (VHE DOAS) as having a sensible effectiveness over 82% [5]. An example product sheet for the Ventacity VS1000 RT energy/heat recovery system is shown in Figure 2. This figure/product sheet illustrates the range of effectiveness values between heating and cooling as well as the sensible and latent energy for different airflow ranges [6].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "1  Technology Summary", "line_start": 294, "line_end": 294, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|49", "text": "Exhaust Air Heat/Energy Recovery \u2014 1  Technology Summary\n\nis shown in Figure 2. This figure/product sheet illustrates the range of effectiveness values between heating and cooling as well as the sensible and latent energy for different airflow ranges [6].\n\nHeat/energy recovery systems add static pressure to the air delivery system to overcome the additional pressure drop of the heat exchanger. Furthermore, energy recovery systems that use motor-operated enthalpy wheels require electricity to spin the wheel. A study of energy recovery systems in Minnesota showed they use between 0.11 and 0.36 W/cfm (cubic feet per minute) to push air through the system and operate any wheel motors [1]. Plate heat exchangers generally have lower pressure drops compared to enthalpy wheel systems and have no moving parts that require power [1]. ASHRAE-90.1 2019 allows fan power pressure drop adjustments to the allowable fan power calculation to account for the added pressure drop shown in Equation 1. The AEDG recommends that the additional pressure drop not exceed 0.85 in. w.c. (inches of water column) and 0.65 in. w.c. for the supply fan and exhaust fan, respectively [2]. A Pacific Northwest National Laboratory (PNNL) report specifies an additional 0.65 in. w.c. on both the supply and exhaust fans plus an additional 0.2 in. w.c. on the exhaust (which ultimately aligns with the AEDG values) [7]. NEEA's VHE DOAS system specifies 1.3 cfm/watt at 0.5 in. w.c. [8]. The ASHRAE Handbook for Heating, Ventilating, and Air Conditioning (HVAC) Systems and Equipment shows typical membrane heat exchangers yielding pressure drops between 0.1 in. w.c. and 1.1 in.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "1  Technology Summary", "line_start": 296, "line_end": 296, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|50", "text": "Exhaust Air Heat/Energy Recovery \u2014 1  Technology Summary\n\n[8]. The ASHRAE Handbook for Heating, Ventilating, and Air Conditioning (HVAC) Systems and Equipment shows typical membrane heat exchangers yielding pressure drops between 0.1 in. w.c. and 1.1 in. \n\nw.c., increasing linearly with airflow rate [9]. Lastly, the Ventacity DOASH/ERV (heat or energy recovery ventilator) systems show between 0 in. w.c. and 2 in. w.c. of added static pressure, depending on the operating conditions, which falls within range of the PNNL and AEDG values [6]. Plate heat exchangers often include a bypass to circumvent the static pressure drop when the HRV is not needed. However, some ERV enthalpy wheel systems do not include bypass systems and retain the static pressure drop during operation, whereas ERVs that use a membrane plate heat exchanger, such as the Ventacity system, do include a bypass [10][6].\n\n= (2.2 \ud835\udc65\ud835\udc65 \ud835\udc38\ud835\udc38\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc34\u210e\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc37\ud835\udc37\ud835\udc4e\ud835\udc4e \ud835\udc45\ud835\udc45\ud835\udc43\ud835\udc43\ud835\udc45\ud835\udc45\ud835\udc34\ud835\udc34\ud835\udc45\ud835\udc45\ud835\udc43\ud835\udc43\ud835\udc43\ud835\udc43\ud835\udc4e\ud835\udc4e \ud835\udc45\ud835\udc45\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc34 0.5) \ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc34 . \ud835\udc34\ud835\udc34\ud835\udc5c\ud835\udc5c \ud835\udc64\ud835\udc64\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc34\ud835\udc43\ud835\udc43\ud835\udc43\ud835\udc43\n\nFigure 1 . Variation in pressure drop and effectiveness with airflow rates for membrane plate heat exchanger. Image from [11].\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87542.yaml\n     source: 87542_images/image_000002_5372d474e43f9ba1cf8488f8b99db12c9af6ea162aac4d980152103e14ad1148.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "1  Technology Summary", "line_start": 296, "line_end": 305, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87542.pdf|51", "text": "Exhaust Air Heat/Energy Recovery \u2014 1  Technology Summary\n\nsource: 87542_images/image_000002_5372d474e43f9ba1cf8488f8b99db12c9af6ea162aac4d980152103e14ad1148.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 1. Line chart of heat exchanger effectiveness and pressure drop versus relative airflow for a membrane plate heat exchanger, with six series plotted against a left effectiveness axis and a right pressure drop axis in inches of water](87542_images/image_000002_5372d474e43f9ba1cf8488f8b99db12c9af6ea162aac4d980152103e14ad1148.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87542.pdf", "doc_title": "Exhaust Air Heat/Energy Recovery", "section": "1  Technology Summary", "line_start": 307, "line_end": 307, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0008", "measure_name": "Exhaust Air Heat/Energy Recovery", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-29", "date_last_updated_source": "pdf_moddate"}}
