{"id": "upgrade_measures|measure_pdfs/89040.pdf|37", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 List of Figures\n\n| 28                                                                                   |\n| Figure 15. Median annual operating cooling COP (COP system,operating ) .......\n\n..................................................                                                                                                                                                     |                                                                                      |\n| Figure 16. Median annual operating heating COP (COP system,operating ) .........................................................                                                                                                                                                     | 29                                                                                   |\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the upgrade scenario                                                                                                                                                                                    | 30 by                                                                                |\n| census division .......................................................................................................................                                                                                                                                              | 32                                                                                   |\n| Figure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "List of Figures", "line_start": 156, "line_end": 184, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|38", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 List of Figures\n\n| 32                                                                                   |\n| Figure\n\n A-2. Site annual natural gas consumption of the ComStock baseline and the upgrade building type ..........................................................................................................................                                                    | scenario by                                                                          |\n| Figure A-3. Site annual electricity consumption of the ComStock baseline and the upgrade scenario by building type ..........................................................................................................................                                        | 32                                                                                   |\n| 33                                                                                                                                                                                                                                                                                   |                                                                                      |\n| Figure A-4. Site annual electricity consumption of the ComStock baseline and the upgrade scenario census division .......................................................................................................................                                            | by 33", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "List of Figures", "line_start": 156, "line_end": 184, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|39", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 List of Figures\n\ndivision .......................................................................................................................                                            | by 33                  \n\n                                                              |\n| List of                                                                                                                                                                                                                                                                              |                                                                                      |\n| Tables Table 1. Specifications of Available VRF (HR) Systems on the Market                                                                                                                                                                                                           | ..................................................... 4                              |\n| Table 2. On-Site Fossil Fuel Emissions Factors .........................................................................................                                                                                                                                             | 11                                                                                   |\n| Table 3. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "List of Figures", "line_start": 156, "line_end": 184, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|40", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 List of Figures\n\nFrom the Measure Application                                                                                                                                                                     \n\n                                               |                                                                                      |\n| .......................................................                                                                                                                                                                                                                              | 13                                                                                   |\n| Table 4. Single Building Model Results: Sizing Results Before and After Upsizing Allowance Table 5. Single Building Model Results: Annual Results Before and After Upsizing Allowance .............                                                                                  | .............. 16 18                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "List of Figures", "line_start": 156, "line_end": 184, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|41", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 Accessing Results\n\nThis documentation covers the upgrade methodology for variable refrigerant flow (VRF) with 25% upsizing allowance for heating and briefly discusses key results. Results can be accessed on the ComStock data lake at 'end-use-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "Accessing Results", "line_start": 190, "line_end": 190, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|42", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 Upgrade Summary\n\n| Upgrade Title      | VRF Heat Recovery (HR) With 25% Upsizing Allowance                                                                                                                                                                                                                                                       |\n|--------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Upgrade definition | Replace variable air volume (VAV) or rooftop unit (RTU) systems with VRF (HR) dedicated outdoor air system (DOAS) and allow up to 25% upsizing (or up to 125% of original size) from cooling design load applied to a heating-dominant building.                                                         |\n| Applicability      | Applicable to all spaces served by VAV and RTU systems that are not served by district heating or cooling. May apply to a portion of the building. The total number of indoor units per outdoor unit is also limited to 41. Applicable to 49% of total floor area of existing commercial building stock. |\n| Not applicable     | Not applicable to spaces (kitchen or dining) where a VRF (HR) with DOAS may be less appro", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "Upgrade Summary", "line_start": 194, "line_end": 199, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|43", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 Upgrade Summary\n\nto 41. Applicable to 49% of total floor area of existing commercial building stock. |\n| Not applicable     | Not applicable to spaces (kitchen or dining) where a VRF (HR) with DOAS may be less appro\n\npriate. Buildings that are too large (>200,000 ft 2 ) or have large exhaust air are excluded as well.                                                                                                           |\n| Release            | 2024 Release 1: 2024/comstock_amy2018_release_1/                                                                                                                                                                                                                                                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "Upgrade Summary", "line_start": 194, "line_end": 199, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|44", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\nThe upgrade described in this document concerns replacing an existing heating, ventilating, and air-conditioning (HVAC) system. The upgraded system decouples ventilation from space conditioning, with ventilation handled by a DOAS and the remaining space conditioning handled by a VRF air-source heat pump system. An additional consideration in this study compared to the previous work on VRF (HR) DOAS upgrade is the allowance of up to 25% upsizing (or 125% of the original size) from equipment sized to the design cooling load for heating-dominant buildings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 203, "line_end": 203, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|45", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\nto the previous work on VRF (HR) DOAS upgrade is the allowance of up to 25% upsizing (or 125% of the original size) from equipment sized to the design cooling load for heating-dominant buildings.\n\nFigure 1 shows the key features of the VRF system considered in this modeling work. VRF heat pump systems use direct expansion to transfer heat between indoor and outdoor air for use in both heating and cooling operation. Thermodynamically, VRF systems have many of the same components as (conventional) heat pumps such as compressors, expansion devices, and heat exchangers. VRF systems transfer heat between one or, more commonly, multiple indoor units, often called 'heads' or 'terminal units,' with a shared common outdoor unit. Some features that differentiate VRF systems from other types of heat pump systems are the scalability (multiple indoor units can be served by one outdoor unit), prevalence of variable speed compressors, distributed control of the refrigerant network, and in some cases the ability to utilize simultaneous heating and cooling between heads of the same system. According to the 2020 ASHRAE Handbook: HVAC Systems and Equipment [1], a VRF system requires the ability to vary the system capacity by three or more steps with one or more indoor units individually controlled through an interconnected piping and communications network.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 205, "line_end": 205, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|46", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\na VRF system requires the ability to vary the system capacity by three or more steps with one or more indoor units individually controlled through an interconnected piping and communications network.\n\nFigure 1. Highlights of a VRF heat pump system with heat recovery [2]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000008_823b9276160ea2abe226a95a1c1662553b60c593fa2570fe888045aee25cdba0.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Cutaway illustration of a VRF heat pump system serving an office floor with heat recovery](89040_images/image_000008_823b9276160ea2abe226a95a1c1662553b60c593fa2570fe888045aee25cdba0.png)\n\nFigure 1: cutaway illustration of a VRF heat pump system with heat recovery, labeling the outdoor unit, the two- or three-pipe refrigerant piping, a refrigerant management component and the ceiling-mounted indoor units serving private offices and open areas. Zones in heating are tinted differently from zones in cooling. Reproduced from reference 2; Section 1 summarizes the technology.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 207, "line_end": 216, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|47", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\nceiling-mounted indoor units serving private offices and open areas. Zones in heating are tinted differently from zones in cooling. Reproduced from reference 2; Section 1 summarizes the technology.\n\nThere are two distinctive types of VRF systems: (1) multi-split VRF without simultaneous heating and cooling, and (2) VRF with heat recovery (HR) capable of simultaneous heating and cooling. As shown in Figure 1, the VRF (HR) system that allows a single outdoor unit connected to multiple indoor units can provide heating and cooling simultaneously between different zones as needed. This ability to heat and cool simultaneously is made possible by (1) controlling and regulating the refrigerant flow differently between different indoor units and the outdoor unit, and (2) recovering heat from the cooling zones and repurposing the energy for the heating zones. This is advantageous in buildings with varying space conditions that have different heating and cooling requirements. For example, a conference room in the core of a building may require cooling year-round, while perimeter offices may require heating in the winter and cooling in the summer.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 218, "line_end": 218, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|48", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\nand cooling requirements. For example, a conference room in the core of a building may require cooling year-round, while perimeter offices may require heating in the winter and cooling in the summer.\n\nWithin the category of VRF (HR), the system can be designed as either a two-pipe or three-pipe system, and manufacturers tend to select one option for their model lineup. The selection depends more on the layout of the floor plan and budget than on system heating and cooling demands. The main difference between the two systems is the number of pipes used to connect the outdoor unit to the branch controller (two pipes versus three). Depending on whether the system is a two- or three-pipe system, the piping layout can vary significantly, resulting in a different overall piping length. This in turn affects the performance of the VRF system (Figure 2). Additionally, while the three-pipe system requires a special Y-branch copper pipe fitting (also known as REFNET fitting), it is not required for the two-pipe system. The three-pipe system is known to provide better heating capacity at lower temperatures (compared to two-pipe systems) through less refrigerant line heat losses when designed properly [3].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 220, "line_end": 220, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|49", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\nsystem. The three-pipe system is known to provide better heating capacity at lower temperatures (compared to two-pipe systems) through less refrigerant line heat losses when designed properly [3].\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000009_dcff12afeb7b613d3674cbcc3629a6e6c73a0ed153d7c7ac6b31220c46ea54fc.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two floor-plan schematics comparing three-pipe and two-pipe VRF layouts with pipe-length totals](89040_images/image_000009_dcff12afeb7b613d3674cbcc3629a6e6c73a0ed153d7c7ac6b31220c46ea54fc.png)\n\nFigure 2: paired floor-plan schematics of three-pipe and two-pipe VRF layouts on the same building design, each annotated with per-system pipe-run arithmetic. The three-pipe layout totals 2,260 feet of pipe against 5,320 feet for the two-pipe layout, and the three-pipe case additionally requires four mode change units. Reproduced from reference 3; Section 1 discusses heat recovery.\n\n- (a) Three-pipe system example\n\n(b) Two-pipe system example\n\nFigure 2. Different piping layouts between two- and three-pipe systems on the same building design [3]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 222, "line_end": 235, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|50", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\n1 discusses heat recovery.\n\n- (a) Three-pipe system example\n\n(b) Two-pipe system example\n\nFigure 2. Different piping layouts between two- and three-pipe systems on the same building design [3]\n\nVRF systems are highly versatile and scalable. Typical capacities range from 1.5 to 63 tons for outdoor units and 0.4 to 10 tons for indoor units [1]. Multiple outdoor units can be connected together to serve larger demands. Some (not all manufacturers' outdoor units) VRF systems allow more than 60 indoor units to be connected to a single outdoor unit, which allows them to be applied to many building designs. Table 1 includes specifications of some VRF (HR) products in the market.\n\nTable 1. Specifications of Available VRF (HR) Systems on the Market\n\n<!-- table recovered from measure_pdfs/89040.pdf p.13\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     method: vision-transcription -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 237, "line_end": 243, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|51", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\nthe Market\n\n<!-- table recovered from measure_pdfs/89040.pdf p.13\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     method: vision-transcription -->\n\n| Manufacturer | Daikin | Mitsubishi Electric | Carrier | LG Electronics |\n|---|---|---|---|---|\n| Model | VRV | PURY-P | 38VMR | Multi V |\n| Outdoor unit capacity range | 6-40 tons | 6-28 tons | 6-28 tons | 1.7-17 tons |\n| Heat recovery mode available? | yes | yes | yes | yes |\n| Operating temperature (cooling) | -4 to 122\u00b0F (-20 to 50\u00b0C) | 23 to 126\u00b0F (-5 to 52\u00b0C) | 14 to 122\u00b0F (-10 to 50\u00b0C) | 5 to 118\u00b0F (-15 to 48\u00b0C) |\n| Operating temperature (heating) | -22 to 60\u00b0F (-30 to 16\u00b0C) | -22 to 60\u00b0F (-30 to 16\u00b0C) | -13 to 60\u00b0F (-25 to 16\u00b0C) | -13 to 64\u00b0F (-25 to 18\u00b0C) |\n| Max height difference between outdoor vs indoor unit | 361 ft (110 m) | 360 ft (110 m) | - | 360 ft (110 m) |\n| Max length between indoor units | 295 ft (90 m) | 98 ft (30 m) | - | 131 ft (40 m) |\n| Max total piping length | 3,281 ft (1,000 m) | 2,624-3,280 ft (800-1000 m) | 3,280 ft (1,000 m) | 3,281 ft (1,000 m) |\n| Refrigerant | R-410A | R-410A | R-410A | R-410A |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 245, "line_end": 255, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|52", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\nm) | - | 131 ft (40 m) |\n| Max total piping length | 3,281 ft (1,000 m) | 2,624-3,280 ft (800-1000 m) | 3,280 ft (1,000 m) | 3,281 ft (1,000 m) |\n| Refrigerant | R-410A | R-410A | R-410A | R-410A |\n\nVRF systems, like many heat pumps, have several sizing options. One of the options is to size the system to meet the design cooling load. If the associated heating capacity for that equipment cannot meet the full design heating load, supplemental heating is then used to address any unmet load from the VRF system. Supplemental heat can be sourced from various options, including an existing system, electric resistance baseboards, or electric resistance elements integrated within ducted systems [4]. This option may be attractive in very cold climates to avoid oversized equipment for the cooling load and to limit additional upfront costs from upsizing to larger VRF systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 257, "line_end": 257, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|53", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\nducted systems [4]. This option may be attractive in very cold climates to avoid oversized equipment for the cooling load and to limit additional upfront costs from upsizing to larger VRF systems.\n\nThey can also be sized such that the available heat pump capacity at the design heating temperature matches the design heating load, accounting for the decreased heat pump capacity at temperatures lower than the rating point. This avoids the need for any supplemental heating system and can maximize efficiency, but may require 'upsizing' to a larger VRF system, which adds cost [4, 5]. However, Trane recommends limiting VRF oversizing to a maximum of 125% of the design cooling load, so the system does not end up being too oversized for the cooling load [6]. Daikin has similar recommendations for limiting oversizing, citing that oversized equipment can lead to control issues. This suggests that it may not be advisable to size for the full heating load at the heating design temperature in some climates. Furthermore, the compressor lockout temperature, which specifies the minimum operating temperature for the heat pump, needs to be considered. If the design heating conditions are below that temperature, a supplemental heating source will need to meet the full design heating load.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 259, "line_end": 259, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|54", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 1  Technology Summary\n\ntemperature for the heat pump, needs to be considered. If the design heating conditions are below that temperature, a supplemental heating source will need to meet the full design heating load.\n\nFor this study, we allow up to 25% upsizing (or 125% of the original size) from the design cooling load only for heating-dominant buildings. To provide high-level context on the 25% upsizing algorithm, if a thermal zone is cooling dominant, the indoor unit capacity of the VRF heat pump is sized based on the design cooling load. However, if the thermal zone is heating dominant, it is allowed for the 25% upsizing allowance. Once the 25% upsizing is allowed, if the 25% upsized capacity (or 125% from the original size) represented with the design condition exceeds the design heating load, the design heating load is used to calculate the rated capacity of the indoor unit. If the 25% upsized capacity represented with the design condition does not exceed the design heating load, the 25% upsized capacity represented with the rated condition is used for the capacity of the indoor unit, while the remaining heating load is handled with the supplemental/backup electric resistance coil. The outdoor unit capacity is calculated by summing all indoor unit capacities. More detailed description of the upsizing algorithm is presented in Section 3.2.2 and details on the DOAS and additional background on the technology can be found in the Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System measure from Commercial End-Use Savings Shapes 2023 Release 2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "1  Technology Summary", "line_start": 261, "line_end": 261, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|55", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 2  ComStock Baseline Approach\n\nThe state (e.g., type, efficiency, configuration) of the existing HVAC systems in ComStock is based on a combination of the year a building was built and how the equipment has been updated over time. Equipment performance and features are assumed to meet the energy code requirements at the time and location of installation. The ComStock workflow checks the necessary characteristics of each HVAC system to determine if a feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the presiding code year. The baseline assumptions are important, as they will influence the estimations of savings from a certain upgrade.\n\nFigure 3 shows the distribution of different HVAC system types in these baseline models. Packaged single-zone units (PSZ in Figure 3) cover a large amount of floor area and consume a large amount of site energy. VAV systems, either packaged VAV (PVAV in Figure 3) or builtup VAV (VAV in Figure 3), are the next most prevalent system type in the building stock. More details around HVAC system distribution and modeling are included in the ComStock Reference Documentation [7].\n\nFigure 3. Distribution of different HVAC system types in baseline models", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "2  ComStock Baseline Approach", "line_start": 265, "line_end": 269, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|56", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 2  ComStock Baseline Approach\n\nstock. More details around HVAC system distribution and modeling are included in the ComStock Reference Documentation [7].\n\nFigure 3. Distribution of different HVAC system types in baseline models\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000010_f5b0cf20d74d5d4fe08060ee2b938446664434ce7e9d23286eb9858227650689.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bars of HVAC system type by floor area and site energy, with a VRF plus DOAS spec panel](89040_images/image_000010_f5b0cf20d74d5d4fe08060ee2b938446664434ce7e9d23286eb9858227650689.png)\n\nFigure 3: two horizontal stacked bar panels of baseline HVAC system type - percentage of total floor area and total site energy consumption in TBtu - by building sector, segmented into DOAS with VRF, PTHP, PVAV, VAV, PSZ-AC, PTAC and residential AC. A side panel lists the existing VRF plus DOAS specification: minimum heating operating temperature minus 13 degrees F, gross rated cooling COP 4.287, rated heating COP 4.147.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "2  ComStock Baseline Approach", "line_start": 271, "line_end": 278, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|57", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 2  ComStock Baseline Approach\n\nPTAC and residential AC. A side panel lists the existing VRF plus DOAS specification: minimum heating operating temperature minus 13 degrees F, gross rated cooling COP 4.287, rated heating COP 4.147.\n\nAs shown in Figure 3, VRF DOAS exist in a very small portion of the baseline models. As mentioned previously, the distribution of baseline buildings with VRF DOAS is based on the HVAC system type distribution estimated from the 2012 Commercial Buildings Energy Consumption Survey. Also, the specification and performance of the VRF DOAS in the baseline models reflect requirements based on the energy code in force during the most recent HVAC update. Some of these specifications are also highlighted in Figure 3.\n\nOne of the outcomes of this upgrade implementation is to determine reasonable buildings and HVAC systems that could be retrofitted with a VRF DOAS; therefore, understanding the distribution of potential HVAC systems is important. More details regarding the applicability criteria for the upgrade can be found in Section 2.1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "2  ComStock Baseline Approach", "line_start": 280, "line_end": 282, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|58", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.1  Applicability\n\nIn the 2021 Slipstream report [8], representatives from the major manufacturers (Daikin, Mitsubishi, LG, and Fujitsu) shared thoughts on favorable candidates for VRF retrofit projects based on their experiences: old buildings with tight spaces, buildings using a significant amount of electric heating, and buildings no larger than 200,000 ft 2 of floor area. For the larger buildings, because the VRF system is modular, the implementation cost increases linearly with increasing floor area. Because the unit cost (per ton) of traditional systems (including boilers and chillers) decreases with increasing floor area, the report mentions that it usually makes VRF systems less attractive for larger buildings in terms of economics. Additionally, if an existing building has a VAV system with features like ductwork, piping, and wiring already in place, it is often more economical to upgrade the existing system rather than switching to a VRF DOAS. Buildings that have high ventilation rates (either high outdoor air or high exhaust air rates) were also not considered good candidates by manufacturer representatives. If a building brings in a large amount of outdoor air (e.g., a hospital), more mechanical air-conditioning effort will be geared toward the DOAS. This means that the VRF-which has a higher coefficient of performance (COP)-will be used less, decreasing the return on investment.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.1  Applicability", "line_start": 288, "line_end": 288, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|59", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.1  Applicability\n\nmechanical air-conditioning effort will be geared toward the DOAS. This means that the VRF-which has a higher coefficient of performance (COP)-will be used less, decreasing the return on investment.\n\nThe applicability of the upgrade for this modeling implementation includes criteria for building/space type, building size, and HVAC system type: (1) buildings (restaurants and hospitals) or spaces (kitchen or dining) that have a relatively large amount of natural or forced exhaust air or large ventilation air are excluded; (2) buildings that have total floor area larger than 200,000 ft 2 are excluded; (3) VRF indoor unit count is limited to 41 based on manufacturer's data sheet [9]; and (4) RTUs or VAV systems that use district heating or cooling are excluded.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.1  Applicability", "line_start": 290, "line_end": 290, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|60", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.1  Applicability\n\nthan 200,000 ft 2 are excluded; (3) VRF indoor unit count is limited to 41 based on manufacturer's data sheet [9]; and (4) RTUs or VAV systems that use district heating or cooling are excluded.\n\nThe HVAC system type criteria is mostly for repurposing the existing air duct system for the DOAS, which is why residential systems, packaged terminal units, and existing systems with DOAS are not included. The building and space type criteria exclude buildings and spaces that minimize the effectiveness of the DOAS. Several building types have relatively large amounts of exhaust air based on the nature of the building operation. Restaurants using exhaust fans to push air from the kitchen to the outdoors is one example. The loss of air through these other channels reduces the amount of exhaust air that goes to the DOAS, resulting in less effectiveness of heat or energy recovery. Hospitals are excluded as well due to large amounts of ventilation air.\n\nBecause of the space type criteria, there are buildings (after the upgrade) where existing HVAC systems (e.g., VAV, chiller, and cooling tower) can still serve a portion of the entire building. The floor area criteria are based on the cost-prohibitive nature mentioned previously (i.e., it is cheaper to retrofit with boilers and chillers).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.1  Applicability", "line_start": 292, "line_end": 294, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|61", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.1  Applicability\n\ncan still serve a portion of the entire building. The floor area criteria are based on the cost-prohibitive nature mentioned previously (i.e., it is cheaper to retrofit with boilers and chillers).\n\nWe also apply VRF DOAS upgrades to retail strip malls. In practice, each tenant in a strip mall will have their own separate meter, which will also make each tenant (and served space) have a separate and stand-alone HVAC system. Thus, a more realistic upgrade path is to install separate VRF DOAS for each tenant (i.e., multiple VRF DOAS if there are multiple tenants). However, our current VRF DOAS implementation is a single system per floor to minimize the burden on modeling implementation and computing resources. While this implementation method is not exactly aligning with reality, it will not be impacted much in terms of energy analysis in the stock level.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.1  Applicability", "line_start": 296, "line_end": 296, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|62", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.1  Applicability\n\non modeling implementation and computing resources. While this implementation method is not exactly aligning with reality, it will not be impacted much in terms of energy analysis in the stock level.\n\nFigure 4 shows the coverage of applicable buildings for this upgrade in terms of percent total floor area. Applicable buildings for this upgrade cover 49% of the total floor area. While RTUs and VAV systems are applicable system types, RTUs and VAV systems marked as 'not applicable' in the figure represent either (1) such systems using district heating or cooling or (2) total number of indoor units exceeding 41 per outdoor unit. System types that are not applicable to the upgrade are also highlighted in the figure, as well as building types that include relatively large amounts of exhaust air or buildings with relatively large floor area.\n\nFigure 4. Coverage of applicable buildings for the upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000011_055123821654008ea5a573741ecb260c306e3fff332a6b0297281bdee6757f52.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![100% stacked bars of upgrade applicability by ComStock building type with exclusion reasons](89040_images/image_000011_055123821654008ea5a573741ecb260c306e3fff332a6b0297281bdee6757f52.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.1  Applicability", "line_start": 298, "line_end": 307, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|63", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.1  Applicability\n\n-->\n\n![100% stacked bars of upgrade applicability by ComStock building type with exclusion reasons](89040_images/image_000011_055123821654008ea5a573741ecb260c306e3fff332a6b0297281bdee6757f52.png)\n\nFigure 4: 100% stacked bar chart of upgrade applicability by ComStock building type, each bar split into applicable floor area and the reasons for exclusion - large exhaust or ventilation, floor area above 200,000 square feet, central multi-zone VAV RTU, central single-zone RTU, DOAS with zone terminal equipment, residential forced air, zone terminal equipment. QuickServiceRestaurant, Hospital and FullServiceRestaurant are fully applicable; the lowest types fall near a third. Section 3.1 lists the criteria.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.1  Applicability", "line_start": 309, "line_end": 309, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|64", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.2  Technology Specifics\n\nThis report is a slight modification to the Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System measure from Commercial End-Use Savings Shapes 2023 Release 2, allowing 25% upsizing (or 125% from the original size) for buildings in heatingdominant regions. Because it shares much of the same information described in the previous documentation, the following sections highlight major differences and some key information that are worth repeating for VRF systems. All details regarding the DOAS can be found in the previous documentation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.2  Technology Specifics", "line_start": 313, "line_end": 313, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|65", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.2.1 Clear Definitions of COP Metrics\n\nCOP is a well-known metric within the HVAC industry; however, it can often have different definitions, and calculation methods can be different. We use and differentiate between the three COP metrics shown below throughout this document:\n\n- COPcomp&amp;fan,design refers to a COP that only includes power consumed by the compressor and outdoor unit fan, which is useful for comparing against the manufacturer's\n\nperformance map. The operating conditions (e.g., indoor/outdoor temperature, part-load ratio) for calculating this COP are mostly fixed to the design conditions (e.g., indoor/outdoor air temperatures vary in manufacturer performance maps, while all other conditions are constant).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.2.1 Clear Definitions of COP Metrics", "line_start": 317, "line_end": 321, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|66", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.2.1 Clear Definitions of COP Metrics\n\nratio) for calculating this COP are mostly fixed to the design conditions (e.g., indoor/outdoor air temperatures vary in manufacturer performance maps, while all other conditions are constant).\n\n- COPcomp&amp;fan,operating refers to a COP that only includes power consumed by the compressor and outdoor unit fan, which is useful for comparing against the manufacturer's performance map. The operating conditions (e.g., indoor/outdoor temperature, part-load ratio) for calculating this COP reflect actual/varying operating conditions.\n- COPsystem,operating is the overall system COP including not only the compressor and outdoor unit fan powers, but also electricity used for backup/supplemental heating when VRF heating capacity cannot meet the heating demand. Compressor power in this metric also includes electricity used for reverse cycling for defrosting operation and miscellaneous power such as crankcase and basin heater powers. The fan power used in indoor unit fans is not included in this metric, and operating conditions (e.g., indoor/outdoor temperature, part-load ratio) for calculating this COP reflect actual/varying operating conditions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.2.1 Clear Definitions of COP Metrics", "line_start": 323, "line_end": 324, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|67", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.2.2 Sizing\n\nThe only change in this study from previous documentation (other than fixes described in Section 2.2.3 that were resolved from the previous documentation) is the sizing algorithm for the VRF system: originally from cooling-design-load-based sizing to allowing up to 25% upsizing (or 125% from original sizing) from the cooling design load when the design heating load surpasses the design cooling load. Upsizing is intended to enable the VRF heat pump to address more of the heating load, minimizing the use of relatively less efficient electric resistance backup heat. The custom sizing algorithm applied in this study is depicted in Figure 5. To note, because the sizing algorithm in the EnergyPlus calculates the appropriate design airflow rate (based on design load conditions) for each indoor unit, the upsizing algorithm implemented in this study does not change the airflow unless it violates the cfm/ton bound that is warned from the EnergyPlus. This is a difference compared to a realistic upsizing scenario where, in reality, the upsizing unit will involve upsized airflow as well.\n\nFigure 5. Narrative description of upsizing algorithm in measure implementation", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.2.2 Sizing", "line_start": 328, "line_end": 330, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|68", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.2.3  Other Modeling Updates\n\nThere are several fixes we made that did not happen in the previous work. These are listed below, which are from simple mistakes to EnergyPlus \u00ae  source code limitations:\n\n- The implementation of maximum operating temperature for heat pump heating was overlooked in the previous implementation. While manufacturer data showed that heat pump heating gets locked out when the outdoor air temperature is above 86\u00b0F (30\u00b0C), the actual value that was implemented in previous simulations was 61\u00b0F (16\u00b0C). The maximum operating temperature for heat pump heating is now corrected to 86\u00b0F (30\u00b0C).\n- There are many output variables shown in Section 3 that are being reported after a ComStock run. While the design COP of a VRF heat pump at -22\u00b0F was initially implemented in the workflow to provide performance indicators of the cold climate heat pump, it was discovered that this output was never reported after the actual ComStock run. This output is fixed in this iteration.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.2.3  Other Modeling Updates", "line_start": 334, "line_end": 337, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|69", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.3  Greenhouse Gas Emissions\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the window replacement scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy Cost 15-Year and LRMER Low Renewable Energy Cost 15-Year-use the Cambium dataset, and the third scenario uses the Emissions &amp; Generation Resource Integrated Database (eGRID) dataset [9, 10]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium datasets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [12]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 2, which are from Table 7.1.2(1) of the draft Standard 301 from the American National Standards Institute/Residential Energy Services Network/International Code Council [13]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity gr", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.3  Greenhouse Gas Emissions", "line_start": 341, "line_end": 341, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|70", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.3  Greenhouse Gas Emissions\n\nServices Network/International Code Council [13]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity gr\n\nid scenario should be combined with all three on-site fossil fuel emissions.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000012_d8ed529a0b925cdc9622bc7b2e446cc33b2a5a69fe3f5914e303263775195680.png\n     method: vision-transcription\n     described: 2026-08-21 -->\n\n![Bitmap of Table 2, On-Site Fossil Fuel Emissions Factors, for natural gas, propane and fuel oil](89040_images/image_000012_d8ed529a0b925cdc9622bc7b2e446cc33b2a5a69fe3f5914e303263775195680.png)\n\nTable bitmap, transcribed. Title: \"Table 2. On-Site Fossil Fuel Emissions Factors\". Rows: Natural gas, 147.3 lb/MMBtu (228.0 kg/MWh); Propane, 177.8 lb/MMBtu (182.3 kg/MWh); Fuel oil, 195.9 lb/MMBtu (303.2 kg/MWh). Footnote: \"a MMBtu = million British thermal units\". Section 3.3 cites these factors from Table 7.1.2(1) of the draft ANSI/RESNET/ICC 301 standard. The table has no text layer, so this bitmap is the only place the values appear.\n\na MMBtu = million British thermal units", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.3  Greenhouse Gas Emissions", "line_start": 341, "line_end": 352, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|71", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.4  Limitations and Concerns\n\nThere are several limitations not captured in this analysis that could result in unrealistic representations of some buildings. Below are those limitations, which can be further improved in future analysis:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.4  Limitations and Concerns", "line_start": 356, "line_end": 356, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|72", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.4  Limitations and Concerns\n\nseveral limitations not captured in this analysis that could result in unrealistic representations of some buildings. Below are those limitations, which can be further improved in future analysis:\n\n- Based on EnergyPlus source code, the VRF supplemental heating coil cannot operate below the heat pump's minimum outdoor air operating temperature. This issue was discovered after running the full ComStock simulations and seeing increased hours of heating set point unmet hours. The manufacturer claims that the supplemental electric resistance coil can operate below the heat pump lockout temperature; thus, we have created an issue in the EnergyPlus code repository: github.com/NREL/EnergyPlus/issues/10246.\n- There are many criteria applied for determining the applicability of the upgrade as described in Section 4.1. However, while the total number of indoor units of 41 per outdoor unit is applied as one of the applicability criteria, a more specific limit on refrigerant configuration such as maximum piping length between indoor to indoor/outdoor unit and maximum vertical piping height between indoor to outdoor unit is not applied as the applicability criteria. Total counts of indoor/outdoor units per building, as well as maximum piping length and maximum vertical height, are all included in the dataset.\n- As reflected in Figure 5, our current approach adjusts capacity (only when the upsizing is allowed) and adjusts the rated airflow rate only if the new cfm/ton from the upsized rated capacity violates EnergyPlus's cfm/ton range that is bounded between 300 and 450 cfm/ton. To pro", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.4  Limitations and Concerns", "line_start": 358, "line_end": 360, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|73", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.4  Limitations and Concerns\n\nupsizing is allowed) and adjusts the rated airflow rate only if the new cfm/ton from the upsized rated capacity violates EnergyPlus's cfm/ton range that is bounded between 300 and 450 cfm/ton. To pro\n\nvide more context on this bound, the lower limit of 300 cfm/ton is what EnergyPlus considers to avoid frost formation on the heat exchanger. The upper limit of\n\n450 cfm/ton is what EnergyPlus considers to avoid blow-off of condensates that might cause rust on metal ducts downstream of the heat exchanger. These limits are mostly for when the heat exchanger is in cooling mode. Because EnergyPlus cannot model frost formation and condensate blow-off, this is rather implemented as a warning to users so they are not modeling unrealistic heat exchanger configurations. More detailed discussion on this topic is described in a past EnergyPlus issue. This information is added to provide more context on the cfm/ton limits forced in the EnergyPlus simulations.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.4  Limitations and Concerns", "line_start": 358, "line_end": 362, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|74", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.4  Limitations and Concerns\n\nMore detailed discussion on this topic is described in a past EnergyPlus issue. This information is added to provide more context on the cfm/ton limits forced in the EnergyPlus simulations.\n\n- If an existing HVAC system gets replaced with a new HVAC system, there are many considerations for a designer. For a VRF DOAS, this gets even more complicated because the configuration (e.g., zoning, refrigerant piping layout) can affect the performance, resilience, and cost of the overall system. Additionally, if the designer needs to consider two options between regular sizing (based on design cooling load) and upsizing, this might change (1) zoning with indoor units, (2) layout of refrigerant piping, and (3) how many outdoor units to install. For example, if the original sizing resulted in one 8-ton outdoor unit, the 25% upsizing option for a total 10-ton capacity might be better with two 5-ton outdoor units rather than one 10-ton outdoor unit considering smaller-size units perform better in COPs. While these design decisions can involve more diverse configurations between regular and upsizing options, our current modeling approach simplifies the upsizing option to have the same exact configuration as the regular sizing option and just replacing the existing unit to a larger-size unit. This assumption has an implication of rated COP penalties in both heating and cooling for upsized units.\n- Based on a review from the reviewer before publishing the report, it has been revealed that, in some cases, zones that would benefit from the upsizing may be overlooked with the upsizin", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.4  Limitations and Concerns", "line_start": 364, "line_end": 365, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|75", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 3.4  Limitations and Concerns\n\nunits.\n- Based on a review from the reviewer before publishing the report, it has been revealed that, in some cases, zones that would benefit from the upsizing may be overlooked with the upsizin\n\ng algorithm applied in this analysis. Just comparing design condition loads (based on the algorithm described in Figure 5) does not account for the change in cooling/heating capacity between design conditions and rated conditions. Thus, it is possible for a zone (or zones) in a building to have a lower design heating load than cooling load, but still require a larger rated capacity heat pump to meet the design heating load than the design cooling load. We suspect that the impact of this issue will not make a noticeable change in the results we are presenting but the issue will be reviewed and revised in the future analysis.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "3.4  Limitations and Concerns", "line_start": 364, "line_end": 365, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|76", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 4  Output Variables\n\nTable 3 includes a list of output variables calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the VRF (HR) with 25% upsizing allowance measure applied. These output variables can also be used to understand the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 3. Output Variables Calculated from the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "4  Output Variables", "line_start": 369, "line_end": 371, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|77", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 3. Output Variables Calculated from the Measure Application\n\n| Name                                          | Description/Notes                                                                                                                                       |\n|-----------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------|\n| vrf_indoor_unit_count                         | Number of VRF indoor units                                                                                                                              |\n| vrf_outdoor_unit_count                        | Number of VRF outdoor units                                                                                                                             |\n| vrf_average_num_compressors                   | Average number of compressors per outdoor unit, weighted by area served                                                                                 |\n| vrf_average_line_length                       | Maximum piping length of VRF systems weighted by area served                                                                                            |\n| vrf_average_line_height                       | Maximum piping vertical height of VRF systems weighted by area served", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "4  Output Variables", "line_start": 373, "line_end": 397, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|78", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 4  Output Variables\n\n|\n| vrf_average_line_height                       | Maximum piping vertical height of VRF systems weighted by area served                                                         \n\n                          |\n| vrf_total_indoor_unit_cooling_capacity        | Combined cooling capacity of VRF indoor units                                                                                                           |\n| vrf_total_indoor_unit_heating_capacity        | Combined heating capacity of VRF indoor units                                                                                                           |\n| vrf_area_average_indoor_unit_cooling_capacity | Average cooling capacity of VRF indoor units weighted by area served                                                                                    |\n| vrf_area_average_indoor_unit_heating_capacity | Average heating capacity of VRF indoor units, weighted by area served                                                                                   |\n| vrf_total_outdoor_unit_cooling_capacity       | Combined cooling capacity of VRF outdoor units                                                                                                          |\n| vrf_total_outdoor_unit_heating_capacity       | Combined heating capacity of VRF outdoor units                                                                                                          |\n| vrf_average_outdoor_unit_cooling_capacity     | Average cooling capacity of VRF outdoor units weighted by area served", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "4  Output Variables", "line_start": 373, "line_end": 397, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|79", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 4  Output Variables\n\n|\n| vrf_average_outdoor_unit_cooling_capacity     | Average cooling capacity of VRF outdoor units weighted by area served                             \n\n                                                      |\n| vrf_average_outdoor_unit_heating_capacity     | Average heating capacity of VRF outdoor units weighted by area served                                                                                   |\n| vrf_total_cooling_load                        | Total cooling load served by VRF equipment                                                                                                              |\n| vrf_total_heating_load                        | Total heating load served by VRF equipment                                                                                                              |\n| vrf_total_heat_recovery                       | Total heat recovery of VRF equipment                                                                                                                    |\n| vrf_heating_fraction_supplemental             | Fraction of total heating load supplied by VRF supplemental/backup/auxiliary heating coils against total heating load supplied by VRF heat pump heating |\n| vrf_heating_total_supplemental_load           | Total heating load supplied by VRF supplemental/backup/auxiliary heating coils                                                                          |\n| vrf_heating_total_supplemental_load_electric  | Total heating load supplied by VRF supplemental/backup/auxiliary heati", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "4  Output Variables", "line_start": 373, "line_end": 397, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|80", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 4  Output Variables\n\n|\n| vrf_heating_total_supplemental_load_electric  | Total heating load supplied by VRF supplemental/backup/auxiliary heati\n\nng electric coils                                                                 |\n| vrf_heating_total_supplemental_load_gas       | Total heating load supplied by VRF supplemental/backup/auxiliary heating gas coils                                                                      |\n| vrf_heating_total_supplemental_electric       | Total VRF supplemental/backup/auxiliary heating coil electric use                                                                                       |\n| vrf_heating_total_supplemental_gas            | Total VRF supplemental/backup/auxiliary heating coil gas use                                                                                            |\n| vrf_cooling_average_cop                       | Annual average COP of VRF cooling equipment weighted by load                                                                                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "4  Output Variables", "line_start": 373, "line_end": 397, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|81", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 4  Output Variables\n\n| Annual average COP of VRF cooling equipment weighted by load                                                                                            |\n\n| Name                            | Description/Notes                                                                                                             |\n|---------------------------------|-------------------------------------------------------------------------------------------------------------------------------|\n| vrf_heating_average_cop         | Annual average COP of VRF heating equipment weighted by load                                                                  |\n| vrf_heating_average_total_cop   | Annual average COP of VRF heating equipment including defrost energy and crankcase heating weighted by total VRF heating load |\n| vrf_cooling_design_cop          | Design COP of VRF cooling equipment weighted by load                                                                          |\n| vrf_cooling_design_cop_35f      | Design COP of VRF cooling equipment at 35\u00b0F weighted by load                                                                  |\n| vrf_cooling_design_cop_60f      | Design COP of VRF cooling equipment at 60\u00b0F weighted by load                                                                  |\n| vrf_cooling_design_cop_85f      | Design COP of VRF cooling equipment at 185\u00b0F weighted by load                                                                 |\n| vrf_cooling_design_cop_110f     | Design COP of VRF cooling equipment at 110\u00b0F weighte", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "4  Output Variables", "line_start": 399, "line_end": 413, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|82", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 4  Output Variables\n\ncooling equipment at 185\u00b0F weighted by load                                                                 |\n| vrf_cooling_design_cop_110f     | Design COP of VRF cooling equipment at 110\u00b0F weighte\n\nd by load                                                                 |\n| vrf_heating_design_cop          | Design COP of VRF heating equipment weighted by load                                                                          |\n| vrf_heating_design_cop_minus22f | Design COP of VRF heating equipment at - 22\u00b0F weighted by load                                                                |\n| vrf_heating_design_cop_0f       | Design COP of VRF heating equipment at 0\u00b0F weighted by load                                                                   |\n| vrf_heating_design_cop_20f      | Design COP of VRF heating equipment at 20\u00b0F weighted by load                                                                  |\n| vrf_heating_design_cop_40f      | Design COP of VRF heating equipment at 40\u00b0F weighted by load                                                                  |\n| vrf_temperature_type            | Outdoor temperature type used for VRF heating energy input ratio performance curves, either dry bulb or wet bulb              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "4  Output Variables", "line_start": 399, "line_end": 413, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|83", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5  Results\n\nThis section presents results both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this upgrade. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stock-level results should not be interpreted as the savings that a building might realize by implementing the upgrade.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when an upgrade impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5  Results", "line_start": 417, "line_end": 419, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|84", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5  Results\n\nof one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.\n\nFigures in this section, including distributions that highlight the entire stock model data points, are visualized to highlight most of the stock (i.e., mostly the interquartile range of the entire models), meaning the outliers (i.e., models with less impact on energy) might not have been included in the scales applied in figures.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5  Results", "line_start": 421, "line_end": 421, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|85", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\nTable 4 shows the sizing comparison of a sample model with and without upsizing allowance. A weather file that represents Helena, Montana (ASHRAE climate zone 6B), is applied to this sample model to highlight upsizing implementation under a relatively colder region. As shown in the table, this sample building model includes nine indoor units where each indoor unit contains three types of coil models: backup electric resistance coil, cooling coil, and heating coil. Based on the upsizing algorithm shown in Figure 5, the upsizing is applied to eight indoor units where seven out of those eight units received the full 25% upsizing while one of them received 17% upsizing. The reason for the 17% upsizing instead of the full 25% is because 17% upsizing matches 100% with the design heating load (6,595 W), so additional capacity is not necessary. The only indoor unit (i.e., indoor unit 4 in Table 4) that did not receive the upsizing is because the indoor unit's design cooling load (14,787 W) is larger than the design heating load (10,261 W), meaning it is not a heating-dominant zone and upsizing for heating is not necessary. The original sizing based on the design cooling load violated the maximum allowable 450 cfm/ton; thus, the design capacities before the upsizing do not match with the reference design load. While the upsizing allowance was set to 25% initially, the actual upsizing re", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 425, "line_end": 425, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|86", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\nallowable 450 cfm/ton; thus, the design capacities before the upsizing do not match with the reference design load. While the upsizing allowance was set to 25% initially, the actual upsizing re\n\nsulted in an average 21.3% increase across all indoor units, as well as for the corresponding outdoor unit. As shown in the table, the size of the backup electric resistance coil matches the design heating load.\n\nTable 4. Single Building Model Results: Sizing Results Before and After Upsizing Allowance\n\n<!-- table recovered from measure_pdfs/89040.pdf p.25\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     method: vision-transcription -->\n\n**Indoor units 1-3**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 425, "line_end": 433, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|87", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\nrecovered from measure_pdfs/89040.pdf p.25\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     method: vision-transcription -->\n\n**Indoor units 1-3**\n\n| Coil Type | Reference Design Load [W] | Before upsizing: Final Rated Capacity [W] | Before upsizing: Design Capacity [W] | Before upsizing: Design Heating Load Coverage [%] | Before upsizing: CFM/ton bound violated? | After upsizing: Final Rated Capacity [W] | After upsizing: Capacity Change from Original Sizing [%] | After upsizing: Design Capacity [W] | After upsizing: Design Heating Load Coverage [%] | After upsizing: CFM/ton bound violated? |\n|---|---|---|---|---|---|---|---|---|---|---|\n| Indoor unit 1 VRF cooling coil | 4,599 | 6,349 | 5,251 | 80% | Max | 7,918 | 25% | 6,595 | 100% | No |\n| Indoor unit 1 VRF heating coil | 6,595 | 6,349 |  |  |  | 7,918 |  |  |  |  |\n| Indoor unit 1 backup electric resistance coil | 6,595 | 6,595 |  |  |  | 6,595 |  |  |  |  |\n| Indoor unit 2 VRF cooling coil | 1,464 | 2,291 | 1,900 | 68% | Max | 2,863 | 25% | 2,393 | 85% | No |\n| Indoor unit 2 VRF heating coil | 2,808 | 2,291 |  |  |  | 2,863 |  |  |  |  |\n| Indoor unit 2 backup electric resistance coil | 2,808 | 2,808 |  |  |  | 2,808 |  |  |  |  |\n| Indoor unit 3 VRF cooling coil | 1,301 | 2,285 | 1,892 | 68% | Max | 2,856 | 25% | 2,383 | 85% | No |\n| Indoor unit 3 VRF heating coil | 2,801 | 2,285 |  |  |  | 2,856 |  |  |  |  |\n| Indoor unit 3 backup electric resistance coil | 2,801 | 2,801 |  |  |  | 2,801 |  |  |  |  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 435, "line_end": 445, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|88", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\n25% | 2,383 | 85% | No |\n| Indoor unit 3 VRF heating coil | 2,801 | 2,285 |  |  |  | 2,856 |  |  |  |  |\n| Indoor unit 3 backup electric resistance coil | 2,801 | 2,801 |  |  |  | 2,801 |  |  |  |  |\n\n**Indoor units 4-6**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 447, "line_end": 447, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|89", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\n|\n| Indoor unit 3 VRF heating coil | 2,801 | 2,285 |  |  |  | 2,856 |  |  |  |  |\n| Indoor unit 3 backup electric resistance coil | 2,801 | 2,801 |  |  |  | 2,801 |  |  |  |  |\n\n**Indoor units 4-6**\n\n| Coil Type | Reference Design Load [W] | Before upsizing: Final Rated Capacity [W] | Before upsizing: Design Capacity [W] | Before upsizing: Design Heating Load Coverage [%] | Before upsizing: CFM/ton bound violated? | After upsizing: Final Rated Capacity [W] | After upsizing: Capacity Change from Original Sizing [%] | After upsizing: Design Capacity [W] | After upsizing: Design Heating Load Coverage [%] | After upsizing: CFM/ton bound violated? |\n|---|---|---|---|---|---|---|---|---|---|---|\n| Indoor unit 4 VRF cooling coil | 14,787 | 20,418 | 16,886 | 165% | Max | 20,418 | 0% | 16,886 | 165% | Max |\n| Indoor unit 4 VRF heating coil | 10,261 | 20,418 |  |  |  | 20,418 |  |  |  |  |\n| Indoor unit 4 backup electric resistance coil | 10,261 | 10,261 |  |  |  | 10,261 |  |  |  |  |\n| Indoor unit 5 VRF cooling coil | 4,912 | 6,782 | 5,626 | 85% | Max | 7,910 | 17% | 6,595 | 100% | No |\n| Indoor unit 5 VRF heating coil | 6,595 | 6,782 |  |  |  | 7,910 |  |  |  |  |\n| Indoor unit 5 backup electric resistance coil | 6,595 | 6,595 |  |  |  | 6,595 |  |  |  |  |\n| Indoor unit 6 VRF cooling coil | 4,320 | 5,964 | 4,932 | 75% | Max | 7,455 | 25% | 6,211 | 95% | No |\n| Indoor unit 6 VRF heating coil | 6,567 | 5,964 |  |  |  | 7,455 |  |  |  |  |\n| Indoor unit 6 backup electric resistance coil | 6,567 | 6,567 |  |  |  | 6,567 |  |  |  |  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 449, "line_end": 459, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|90", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\n25% | 6,211 | 95% | No |\n| Indoor unit 6 VRF heating coil | 6,567 | 5,964 |  |  |  | 7,455 |  |  |  |  |\n| Indoor unit 6 backup electric resistance coil | 6,567 | 6,567 |  |  |  | 6,567 |  |  |  |  |\n\n**Indoor units 7-9**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 461, "line_end": 461, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|91", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\n|\n| Indoor unit 6 VRF heating coil | 6,567 | 5,964 |  |  |  | 7,455 |  |  |  |  |\n| Indoor unit 6 backup electric resistance coil | 6,567 | 6,567 |  |  |  | 6,567 |  |  |  |  |\n\n**Indoor units 7-9**\n\n| Coil Type | Reference Design Load [W] | Before upsizing: Final Rated Capacity [W] | Before upsizing: Design Capacity [W] | Before upsizing: Design Heating Load Coverage [%] | Before upsizing: CFM/ton bound violated? | After upsizing: Final Rated Capacity [W] | After upsizing: Capacity Change from Original Sizing [%] | After upsizing: Design Capacity [W] | After upsizing: Design Heating Load Coverage [%] | After upsizing: CFM/ton bound violated? |\n|---|---|---|---|---|---|---|---|---|---|---|\n| Indoor unit 7 VRF cooling coil | 4,552 | 6,285 | 5,221 | 80% | Max | 7,848 | 25% | 6,567 | 100% | No |\n| Indoor unit 7 VRF heating coil | 6,567 | 6,285 |  |  |  | 7,848 |  |  |  |  |\n| Indoor unit 7 backup electric resistance coil | 6,567 | 6,567 |  |  |  | 6,567 |  |  |  |  |\n| Indoor unit 8 VRF cooling coil | 1,459 | 2,285 | 1,908 | 68% | Max | 2,856 | 25% | 2,402 | 86% | No |\n| Indoor unit 8 VRF heating coil | 2,801 | 2,285 |  |  |  | 2,856 |  |  |  |  |\n| Indoor unit 8 backup electric resistance coil | 2,801 | 2,801 |  |  |  | 2,801 |  |  |  |  |\n| Indoor unit 9 VRF cooling coil | 1,293 | 2,278 | 1,902 | 68% | Max | 2,848 | 25% | 2,395 | 86% | No |\n| Indoor unit 9 VRF heating coil | 2,793 | 2,278 |  |  |  | 2,848 |  |  |  |  |\n| Indoor unit 9 backup electric resistance coil | 2,793 | 2,793 |  |  |  | 2,793 |  |  |  |  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 463, "line_end": 473, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|92", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\n25% | 2,395 | 86% | No |\n| Indoor unit 9 VRF heating coil | 2,793 | 2,278 |  |  |  | 2,848 |  |  |  |  |\n| Indoor unit 9 backup electric resistance coil | 2,793 | 2,793 |  |  |  | 2,793 |  |  |  |  |\n\nFigure 6 shows time-series results (covering 1 week) highlighting the difference with and without upsizing allowance for a sample model. The weather applied to this model represents the subarctic region, and the figure shows the outdoor air temperature reaching down to -20\u00b0F for this simulated week. Because the minimum operating temperature for VRF heating is set as -22\u00b0F, heat pump heating is kept operated during this simulation period. Because of the upsized coils, a heat pump provides a higher heating rate to the building, as shown in the second graph in Figure 6. Because of this additional heating power with an upsized unit, the backup heating rate (with an electric resistance coil) decreases, as shown in the third graph in Figure 6.\n\nFigure 6. Single building model results: time-series sample results before and after upsizing allowance\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000013_0ac4d2bb05fa92696a1fe167977f77e0d89a2b131114b46379372ea23a72bcda.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 475, "line_end": 482, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|93", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\nsource: 89040_images/image_000013_0ac4d2bb05fa92696a1fe167977f77e0d89a2b131114b46379372ea23a72bcda.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three stacked time-series panels of zone temperature and VRF heat pump and backup heating rates](89040_images/image_000013_0ac4d2bb05fa92696a1fe167977f77e0d89a2b131114b46379372ea23a72bcda.png)\n\nFigure 6: three stacked time-series panels over one week (hour 0 to 168) for a single building model - average zone temperature in degrees F plotted with outdoor air temperature, VRF heat pump heating rate to 120,000 Btu/hr, and VRF backup heating rate to 100,000 Btu/hr - each comparing before and after upsizing. After upsizing the heat pump peaks higher and the backup spikes shrink sharply. Section 5.1 discusses the test.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 484, "line_end": 486, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|94", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.1  Single Building Upgrade Tests\n\nVRF backup heating rate to 100,000 Btu/hr - each comparing before and after upsizing. After upsizing the heat pump peaks higher and the backup spikes shrink sharply. Section 5.1 discusses the test.\n\nTable 5 shows the annual summary results of the same sample simulations shown in Figure 6. While the upsized VRF unit provides benefits by leveraging a more efficient heating mechanism (i.e., heat pump heating) compared to electric resistance heating, there are downsides as well. Based on the product research conducted in the previous analysis, the rated COP of a VRF heat pump unit typically decreases with larger capacity. Thus, in our modeling, the upsized unit is assigned with slightly lower-rated COPs (compared to the unit without upsizing) for both heating and cooling, which will also result in lower operating COPs, as shown in Table 5. We also described about this limitation and what can be done in real designing in Section 3.4. The overall impact of the upsizing allowance implementation can be a combined result of benefits and drawback as summarized below:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.1  Single Building Upgrade Tests", "line_start": 488, "line_end": 488, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|95", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 \u00b7 Benefits:\n\n- o Relying more on higher-efficiency heating (i.e., heat pump heating) than lowerefficiency heating (i.e., electric resistance heating).\n- o Reduced fan runtime due to upsized coil capacity.\n- Drawback: Reduced COPs on both VRF heating and cooling.\n\nTable 5. Single Building Model Results: Annual Results Before and After Upsizing Allowance\n\n<!-- table recovered from measure_pdfs/89040.pdf p.27\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     method: vision-transcription -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "\u00b7 Benefits:", "line_start": 492, "line_end": 500, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|96", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 \u00b7 Benefits:\n\nAllowance\n\n<!-- table recovered from measure_pdfs/89040.pdf p.27\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     method: vision-transcription -->\n\n| Metric | Before upsizing | After upsizing | Difference after upsizing | Impact on energy |\n|---|---|---|---|---|\n| VRF outdoor unit capacity [W] | 51089 | 59599 | 16.66% | - |\n| Average operating COP: cooling | 7.13 | 6.76 | -5.19% | Negative |\n| Average operating COP: heating | 2.31 | 2.14 | -7.05% | Negative |\n| Average overall COP: heating (including backup heating energy) | 1.93 | 1.92 | -0.28% | Negative |\n| Design heating COP at -22\u00b0F | 1.44 | 1.41 | -1.76% | Negative |\n| Design heating COP at 0\u00b0F | 1.90 | 1.87 | -1.76% | Negative |\n| Design heating COP at 20\u00b0F | 2.85 | 2.80 | -1.76% | Negative |\n| Fraction of backup electric resistance heating | 6.48% | 3.16% | -51.15% | Positive |\n| Annual electricity consumption [GJ]: heating | 181.22 | 181.42 | 0.11% | Negative |\n| Annual electricity consumption [GJ]: cooling | 10.09 | 11.25 | 11.50% | Negative |\n| Annual electricity consumption [GJ]: fan | 24.40 | 22.66 | -7.13% | Positive |\n| Annual electricity consumption [GJ]: total impacted end-use | 215.71 | 215.33 | -0.18% | Positive |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "\u00b7 Benefits:", "line_start": 502, "line_end": 515, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|97", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 \u00b7 Benefits:\n\n| Negative |\n| Annual electricity consumption [GJ]: fan | 24.40 | 22.66 | -7.13% | Positive |\n| Annual electricity consumption [GJ]: total impacted end-use | 215.71 | 215.33 | -0.18% | Positive |\n\nOne more thing to note that is not reflected in this example result is that the oversized heat pump can run in lower part-load conditions compared to the originally sized equipment if operated on the same building. Because of leveraging variable speed compressors, this translates to more efficient operation (i.e., positive impact) in oversized VRF heat pumps. However, because the oversized heat pump also gets a lower rated COP (i.e., negative impact) compared to the originally sized heat pump, based on the regression fitting we use, the overall impact (i.e., operating COP) will vary depend on variety of buildings with different weather and load conditions. The stock level impact and piece-wise comparisons of electricity used for cooling (and other end uses) can be found in the following sections. It should be noted that other factors should also be considered (such as utility cost reflecting peak demand charges, greenhouse gas emissions, and return of investment) to comprehensively assess the impact of this upgrade.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "\u00b7 Benefits:", "line_start": 517, "line_end": 517, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|98", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.2   Stock Energy Impacts\n\nThe VRF DOAS measure with 25% upsizing allowance that is applicable to 49% of the total building stock floor area demonstrates 13% total site energy savings (576 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock, as shown in Figure 7 and Figure 8. The figure also shows the same plot with regular sized VRF as a comparison. The improvement from regular sizing to a 25% upsizing allowance is not noticeable in terms of overall site energy consumption. While more detailed breakdown findings can be found in Section 4.5, the small difference between regular and upsizing scenarios is the combined effect of (1) the positive impact of leveraging more heat pump heating and (2) the negative impact of decreased COP with upsized units (also described as a limitation in Section 2.4). The savings of the VRF DOAS with 25% upsizing allowance relative to the baseline are primarily attributed to:\n\n- 41% stock heating natural gas savings (348 TBtu)\n- 27% stock fan electricity savings (139 TBtu)\n- 16% stock cooling electricity savings (109 TBtu)\n- 46% stock heating other fuel savings (36 TBtu)\n- 19% stock pump electricity savings (8 TBtu)\n- 13% stock district heating savings (6 TBtu)\n- -274% stock heat recovery electricity savings ( -17 TBtu)\n- -31% stock heating electricity savings ( -54 TBtu).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.2   Stock Energy Impacts", "line_start": 521, "line_end": 530, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|99", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.2   Stock Energy Impacts\n\nstock pump electricity savings (8 TBtu)\n- 13% stock district heating savings (6 TBtu)\n- -274% stock heat recovery electricity savings ( -17 TBtu)\n- -31% stock heating electricity savings ( -54 TBtu).\n\nFigure 7. Comparison of annual site energy consumption between the ComStock baseline and the two VRF DOAS upgrade scenarios for the entire building stock\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000014_d10ebb791f89b1d09fde52bb8b29b11ef9881d4cb1c89fee2352d4fddf98928c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart of annual site energy by end use and fuel for the baseline and two VRF cases](89040_images/image_000014_d10ebb791f89b1d09fde52bb8b29b11ef9881d4cb1c89fee2352d4fddf98928c.png)\n\nFigure 7: stacked bar chart of annual site energy consumption in TBtu for the entire ComStock stock, comparing the baseline against VRF original sizing and VRF 25pct upsizing, each bar segmented by end use and fuel with the larger segments labeled. Totals fall 4,338 to 3,763 and 3,762 as cooling drops 667.3 to 557.9 and fans 519.1 to about 381. Section 5.2 gives the end-use breakdown.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.2   Stock Energy Impacts", "line_start": 532, "line_end": 541, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|100", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.2   Stock Energy Impacts\n\nby end use and fuel with the larger segments labeled. Totals fall 4,338 to 3,763 and 3,762 as cooling drops 667.3 to 557.9 and fans 519.1 to about 381. Section 5.2 gives the end-use breakdown.\n\nFigure 8. Comparison of annual site energy consumption between the ComStock baseline and the two VRF DOAS upgrade scenarios for only buildings that are applicable to the upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000015_1c045ebcecb6bb715bcf9bbdad8f0048d3f59f304e640082b1e28e8c9abb6a4d.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart of annual site energy for applicable buildings only, baseline and two VRF cases](89040_images/image_000015_1c045ebcecb6bb715bcf9bbdad8f0048d3f59f304e640082b1e28e8c9abb6a4d.png)\n\nFigure 8: the same stacked bar chart of annual site energy consumption in TBtu restricted to buildings applicable to the upgrade, baseline against VRF original sizing and VRF 25pct upsizing. Totals fall 1,933 to 1,358 and 1,357 - a much larger proportional saving than Figure 7's whole-stock view - with fans dropping 258.5 to about 120 and cooling 309.0 to 199.6. Section 5.2 comments on the difference.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.2   Stock Energy Impacts", "line_start": 543, "line_end": 552, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|101", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.2   Stock Energy Impacts\n\nto 1,358 and 1,357 - a much larger proportional saving than Figure 7's whole-stock view - with fans dropping 258.5 to about 120 and cooling 309.0 to 199.6. Section 5.2 comments on the difference.\n\nIn terms of site energy, major energy savings come from converting natural-gas-fired heating to electric heat pump heating, and cooling electricity savings are from the higher-efficiency (compared to the existing building stock) COP performance of the VRF system. Electric heating is reduced in some buildings by this upgrade from the baseline by swapping relatively less efficient electric resistance air-handling units with a higher-efficiency VRF DOAS. However, electricity heating is generally increased in some buildings by electrifying air-handling units that were previously natural gas. Removing fans from the central air system and replacing those with VRF indoor unit fans and DOAS fans saves energy by decoupling ventilation and space conditioning. Overall, electricity heating energy increases. Although not as significant as savings described above, 1.3 TBtu (17% decrease) of electric energy ('Heat Rejection, Electricity' in the figure) is saved by removing existing cooling towers, and 17.9 TBtu (437% increase) of electric energy ('Heat Recovery, Electricity' in the figure) is additionally used by adding more DOAS (increased power with increased static pressure) to the building stock.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.2   Stock Energy Impacts", "line_start": 554, "line_end": 554, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|102", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 9). Overall, the VRF (HR) with 25% upsizing allowance demonstrates between 33 million metric tons (14% reduction for LRMER Low Renewable Energy Cost 15 scenario) and 44 million metric tons (11% reduction for eGRID 2021 scenario) of greenhouse gas emissions avoided (from all fuel types) for the three grid electricity scenarios presented. This is due to reduced electricity consumption from the fans and cooling end use, but also includes the increase in electricity from electrifying gas heating systems. The emissions avoided from on-site combustion fuels (28%) are attributable to electrifying some of these combustion-based heating systems.\n\nFigure 9. Greenhouse gas emissions comparison of the ComStock baseline and the VRF DOAS\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000016_9e9ce401599712a4e2333906e91c3c66ad4056aac36ff8056a6109075b326231.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel stacked bar chart of annual GHG emissions by grid scenario for both VRF cases](89040_images/image_000016_9e9ce401599712a4e2333906e91c3c66ad4056aac36ff8056a6109075b326231.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 558, "line_end": 567, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|103", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\n-->\n\n![Three-panel stacked bar chart of annual GHG emissions by grid scenario for both VRF cases](89040_images/image_000016_9e9ce401599712a4e2333906e91c3c66ad4056aac36ff8056a6109075b326231.png)\n\nFigure 9: three stacked bar panels of annual GHG emissions in MMT CO2e - eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15 - each comparing the baseline against both VRF scenarios, with electricity, natural gas, fuel oil and propane as segments. Totals fall 402 to 358 (-11%), 325 to 285 (-12%) and 240 to 207 (-14%), identically for both scenarios. Section 5.3 gives the percentages.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 569, "line_end": 569, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|104", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.\n\nFigure 10 and Figure 11 show the percent and site end-use intensity savings distributions, respectively, of the baseline ComStock models versus the upgrade scenario by end use and fuel type for applicable models. Percent savings provide relative impact of the measure at the individual building level, while site end-use intensity savings provide absolute (or aggregated) scale of impact. Also, the data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 10. Percent site energy savings distribution for ComStock models with the VRF DOAS upgrade applied by end use and fuel type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.4  Site Energy Savings Distributions", "line_start": 573, "line_end": 577, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|105", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.4  Site Energy Savings Distributions\n\nthat were applicable for energy savings for the fuel type category.\n\nFigure 10. Percent site energy savings distribution for ComStock models with the VRF DOAS upgrade applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000017_4a302b3496be3783db70d37616b16be8c665d1bbbeb4449d4d75f40b9c8ab7a9.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plots of percent site energy savings by end use and fuel type](89040_images/image_000017_4a302b3496be3783db70d37616b16be8c665d1bbbeb4449d4d75f40b9c8ab7a9.png)\n\nFigure 10: horizontal violin-and-box plots titled Upgrade 06: VRF with 25pct Upsizing Allowance (unweighted), percent site energy savings from -160% to 100% with fifteen end-use and fuel rows labeled by model count. Natural gas heating (n=162,422) clusters near 100% savings while electricity heating (n=220,233) and heat recovery (n=221,115) carry long negative tails. Section 5.4 explains the penalties.\n\nFigure 11. Site end-use intensity (EUI) savings distribution for ComStock models with the VRF DOAS upgrade applied by end use and fuel type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.4  Site Energy Savings Distributions", "line_start": 579, "line_end": 588, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|106", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.4  Site Energy Savings Distributions\n\nlong negative tails. Section 5.4 explains the penalties.\n\nFigure 11. Site end-use intensity (EUI) savings distribution for ComStock models with the VRF DOAS upgrade applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000018_42356f9251017babe4734299fbc9ddb1a6380619076a0b01e0240ab08675ccf6.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plots of site EUI savings by end use and fuel type in kBtu per square foot](89040_images/image_000018_42356f9251017babe4734299fbc9ddb1a6380619076a0b01e0240ab08675ccf6.png)\n\nFigure 11: the same fifteen end-use and fuel rows as Figure 10 plotted as site EUI savings in kBtu/ft2 on an x-axis from -150 to 300. Every distribution collapses toward zero except electricity heating (n=220,233), which spreads across the full range - the large percentage swings are small in absolute intensity. Section 5.4 reads the two figures together.\n\nSimilar conclusions from the previous VRF DOAS analysis can be drawn from Figure 10 and Figure 11. Highlights of the savings reflected in the two figures include:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.4  Site Energy Savings Distributions", "line_start": 590, "line_end": 599, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|107", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.4  Site Energy Savings Distributions\n\n5.4 reads the two figures together.\n\nSimilar conclusions from the previous VRF DOAS analysis can be drawn from Figure 10 and Figure 11. Highlights of the savings reflected in the two figures include:\n\n- Electrification of combustion fuel-based heating:\n- o Up to 100% savings on combustion fuel used for heating. Data points showing savings less than 100% are buildings with multiple HVAC systems and where the upgrade is only applicable to some of those systems.\n- Conversion of electric resistance heating to VRF heating:\n- o Positive savings on electricity used for heating.\n- Higher cooling COP of VRF (compared to baseline direct expansion systems):\n- o Positive savings on electricity used for cooling.\n- Converting hydronic system (e.g., chiller) to VRF:\n- o Positive savings on electricity used for pumps.\n- o Positive savings on electricity used for heat rejection (i.e., removal of cooling towers). Not always 100% savings because the applicability criteria with space type can result in buildings (after the upgrade) with existing HVAC system (e.g., VAV, chiller, and cooling tower) still serving a portion of the building.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.4  Site Energy Savings Distributions", "line_start": 601, "line_end": 609, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|108", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.4  Site Energy Savings Distributions\n\nthe applicability criteria with space type can result in buildings (after the upgrade) with existing HVAC system (e.g., VAV, chiller, and cooling tower) still serving a portion of the building.\n\n- Decoupling of ventilation with DOAS:\n- o Positive savings on electricity used for fans due to VRF indoor fans only operating on sensible cooling needs.\n- o Negative electricity cooling savings in moderate climate zones (e.g., California). This is due to the cooling coil in the DOAS operating based on outdoor air temperature reset control; thus, when the cooling load is less for a building, it can still provide conditioned air while the baseline system will only operate based on the load (i.e., controlled by space thermostat set point). However, these data points are mostly outliers and the overall impact is small, as shown in Figure 11.\n- DOAS with heat or energy recovery ventilator (H/ERV) :\n- o Negative savings on electricity used for heat recovery. These are buildings that originally included heat recovery and where the DOAS upgrade added a bigger heat recovery system; thus, bigger fans and higher static pressure.\n- Others:\n- o The change in electricity used for refrigeration is due to a new HVAC system affecting the space condition (e.g., temperature/humidity) that affects the refrigeration system's performance. The absolute impact is small, as shown in Figure 11.\n- o Data points showing extreme (e.g., -150% electricity cooling savings) positive/negative savings are (1) buildings either in very hot or very cold climates, (2) where absolute heating or cooling demand is sma", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.4  Site Energy Savings Distributions", "line_start": 611, "line_end": 619, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|109", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.4  Site Energy Savings Distributions\n\nshowing extreme (e.g., -150% electricity cooling savings) positive/negative savings are (1) buildings either in very hot or very cold climates, (2) where absolute heating or cooling demand is sma\n\nll, and (3) even small changes (due to upgrade) in heating or cooling demand (e.g., megawatt-hours) resulting in large relative (e.g., percent) savings. The absolute impact of these data points is small, as shown in Figure 11.\n- o More detailed findings related to H/ERV can be found in the measure documentation of H/ERV upgrade.\n\nFigure 12 shows the comparison of the ComStock baseline and the two upgrade scenarios (regular sizing and 25% upsizing allowance) in terms of the peak demand and timing changes. The differences between the two upgrade scenarios are not noticeable in terms of peak demands. The winter peak demand (in kilowatts per building floor area) increases in the colder regions in both sizing scenarios, and the peak timings of the heating demand shift to earlier in the day due to morning heating demands (covered by the VRF electric heating) in the winter season. The peak demand for cooling is reduced (from baseline) across all regions due to higher cooling COP used in VRF and energy recovery and the peak timing remaining similar.\n\nFigure 12. Comparison of the ComStock baseline and the upgrade scenario in terms of peak demand change", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.4  Site Energy Savings Distributions", "line_start": 611, "line_end": 623, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|110", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.4  Site Energy Savings Distributions\n\nto higher cooling COP used in VRF and energy recovery and the peak timing remaining similar.\n\nFigure 12. Comparison of the ComStock baseline and the upgrade scenario in terms of peak demand change\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000019_8e63e1791d7801484753b297fe2677b0a96118a53ec96f8eec7f5a6a8a5ed448.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grid of box plots of summer and winter peak timing and demand by climate zone for three cases](89040_images/image_000019_8e63e1791d7801484753b297fe2677b0a96118a53ec96f8eec7f5a6a8a5ed448.png)\n\nFigure 12: a grid of box plots by ASHRAE climate zone in four columns - summer peak timing (hour of day), summer peak demand (W/sqft), winter peak timing and winter peak demand - with three rows per zone for the baseline, VRF with regular sizing and VRF with 25pct upsizing allowance. Peak timing barely moves while demand medians shift down slightly. Section 5.4 discusses peak impacts.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.4  Site Energy Savings Distributions", "line_start": 625, "line_end": 632, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|111", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.5  More Detailed Findings\n\nDetailed findings in the previous VRF DOAS analysis mostly show the same trends and provide similar insights compared to this 25% upsizing allowance analysis. As discussed previously, the major difference of the 25% upsizing allowance versus the regular sizing comes from (1) the amount of backup heating triggered by the VRF system (and the corresponding heat pump heating) and (2) rated and operating COPs affected by the upsizing.\n\nFigure 13. Distribution of VRF annual average COPcomp&amp;fan,operating\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000020_4847cc1c5f6d34726600f9a17a3a255293bd5a3031809e7a58bb508ad01387a3.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box plots of annual average VRF compressor-and-fan COP for cooling and heating by climate zone](89040_images/image_000020_4847cc1c5f6d34726600f9a17a3a255293bd5a3031809e7a58bb508ad01387a3.png)\n\nFigure 13: box plots of annual average VRF COP_comp&fan,operating by ASHRAE climate zone, two columns for cooling and heating on x-axes of 2 to 10, each zone comparing VRF with regular sizing against VRF with 25pct upsizing allowance. Cooling medians sit near 5 and heating near 3 to 4, and upsizing shifts both distributions only slightly. Section 5.5 defines the metric.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.5  More Detailed Findings", "line_start": 636, "line_end": 647, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|112", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.5  More Detailed Findings\n\nregular sizing against VRF with 25pct upsizing allowance. Cooling medians sit near 5 and heating near 3 to 4, and upsizing shifts both distributions only slightly. Section 5.5 defines the metric.\n\nFigure 13 shows annual average operating COP comparisons between two sizing scenarios. Because the upsizing is geared toward the colder region, the upsizing in those regions reduces the rated COP (i.e., bigger units tend to have lower-rated COP), resulting in decreased operating COPs. Also, installing larger units (to handle heating demand) also means lower part load ratios when handling cooling demand during cooling season and this will result in more cycling losses at mild conditions.\n\nFigure 14. Distribution of fraction of VRF supplemental heating with electric resistance heating\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000021_3bf0caf4ce67d0fd94edd0314964354f03123b8d6fa55a97d74997e6a2936b73.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box plots of the fraction of supplemental electric resistance heating by climate zone](89040_images/image_000021_3bf0caf4ce67d0fd94edd0314964354f03123b8d6fa55a97d74997e6a2936b73.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.5  More Detailed Findings", "line_start": 649, "line_end": 658, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|113", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.5  More Detailed Findings\n\n-->\n\n![Box plots of the fraction of supplemental electric resistance heating by climate zone](89040_images/image_000021_3bf0caf4ce67d0fd94edd0314964354f03123b8d6fa55a97d74997e6a2936b73.png)\n\nFigure 14: box plots of the fraction of supplemental electric resistance heating against heat pump heating, x-axis 0.00 to 0.16, by ASHRAE climate zone with VRF regular sizing above VRF 25pct upsizing allowance in each. Very Cold and Cold carry the largest fractions and shrink most under upsizing, while Hot-Dry sits near zero in both. Section 5.5 explains the mechanism.\n\nFigure 14 shows the comparison of supplemental (or backup) heating fraction between two sizing scenarios. As can be expected, the 25% upsizing allowance provides more heat pump heating capacity toward colder regions and results in less usage of electric resistance backup heating. For the very cold region, the median backup heating fraction decreased from 5.8% to 3.4%.\n\nFigure 15. Distribution of annual average heating COPsystem,operating\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000022_4b10a7b41ca00ab98df9c2f94ff8e3675c73067887223238d6597488158c4f16.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.5  More Detailed Findings", "line_start": 660, "line_end": 669, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|114", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.5  More Detailed Findings\n\nsource: 89040_images/image_000022_4b10a7b41ca00ab98df9c2f94ff8e3675c73067887223238d6597488158c4f16.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box plots of annual average heating system COP and the COP reduction from supplemental heating](89040_images/image_000022_4b10a7b41ca00ab98df9c2f94ff8e3675c73067887223238d6597488158c4f16.png)\n\nFigure 15: box plots by ASHRAE climate zone in two columns - annual average heating COPsystem,operating from 0 to 5, and the percentage of COP reduction when supplemental heating is included, 0% to 60% - with VRF regular sizing above VRF 25pct upsizing allowance. Heating COP medians run about 2 in the coldest zones to 3 in Hot-Dry. Section 5.5 gives the definitions.\n\nFigure 15 shows the overall/system (including backup heating energy) operating heating COP and how much shift (as a percent) happens from the COP based on compressor and outdoor unit fan power (i.e., how much COP we lose when including backup heating energy). As shown in the figure, most of the overall heating COP remains higher than 1 (i.e., better than electric resistance heating) even in the very cold regions. The impact of backup heating energy on the overall COP also shows less in the upsizing scenario compared to the regular sizing scenario in colder regions. The impact of upsizing is less in warmer regions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.5  More Detailed Findings", "line_start": 671, "line_end": 675, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|115", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.5  More Detailed Findings\n\nof backup heating energy on the overall COP also shows less in the upsizing scenario compared to the regular sizing scenario in colder regions. The impact of upsizing is less in warmer regions.\n\nFigure 16. Median annual operating cooling COP (COPsystem,operating)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000023_ef90095353cef7cf04c9fed0246263b7f79996d1e568070e5b20845773dd113d.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of median annual operating cooling COP by state with a 4.318 to 5.768 color bar](89040_images/image_000023_ef90095353cef7cf04c9fed0246263b7f79996d1e568070e5b20845773dd113d.png)\n\nFigure 16: choropleth state map of median annual operating cooling COPsystem,operating, with a color bar from 4.318 to 5.768 and every state labeled. The Pacific Northwest and northern tier are highest near 5.74 to 5.77 while the hot-dry Southwest is lowest at 4.32 to 4.38, so cooling efficiency falls as the climate gets hotter. Section 5.5 reports the medians.\n\nFigure 17. Median annual operating heating COP (COPsystem,operating)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.5  More Detailed Findings", "line_start": 677, "line_end": 688, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|116", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 5.5  More Detailed Findings\n\nSouthwest is lowest at 4.32 to 4.38, so cooling efficiency falls as the climate gets hotter. Section 5.5 reports the medians.\n\nFigure 17. Median annual operating heating COP (COPsystem,operating)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000024_932208c1e04efa97a8cbdb082cdcb238d2849c83cb14a84592515ba0e3c0a9e0.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of median annual operating heating COP by state including backup heating](89040_images/image_000024_932208c1e04efa97a8cbdb082cdcb238d2849c83cb14a84592515ba0e3c0a9e0.png)\n\nFigure 17: choropleth state map of median annual operating heating COPsystem,operating including backup heating, with a color bar from 1.9460 to 2.9124 and every state labeled. The upper Midwest is lowest at about 1.95 to 2.10 and Florida highest at 2.91 - the inverse of Figure 16's cooling pattern. Section 5.5 reports the medians.\n\nFigure 16 and Figure 17 shows median annual operating COPs for cooling and heating, respectively, across the contiguous United States. COPs shown in these figures are based on the 25% upsizing allowance scenario and illustrate median performance expectations of VRF DOAS across different regions under different weather conditions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "5.5  More Detailed Findings", "line_start": 690, "line_end": 699, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|117", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 References\n\n- [1] ASHRAE, 2020 ASHRAE Handbook: HVAC Systems and Equipment . Atlanta, GA, 2020.\n- [2] Consortium for Energy Efficiency, 'High Efficiency Commercial Air Conditioning and Heat Pumps Initiative,' 2018.\n- [3] Insight Partners HVAC TV, VRF Heat Recovery 2 Pipe vs 3 Pipe?, (2020). Accessed: Jun. 06, 2023. [Online Video]. Available: https://www.youtube.com/watch?v=JsYtHBQXL-0\n- [4] 'VRV Applications in Extreme Cold Climates,' Daikin, 2017. [Online]. Available: https://www.daikinac.com/content/assets/DOC/White-papers-/BPG-EXTAMB.pdf\n- [5] Midwest Energy Efficiency Alliance (MEEA), Cold Climate VRF: Best Practices . Accessed: Sep. 14, 2023. [Online Video]. Available: https://us06web.zoom.us/rec/share/EgTFo5Wfjn08BX0hm9smP1rdxpICpRElujN91AWsL RvA5o5fvUGoUKNcwcGCIyaa.zTDa1uvt9NFwNuWd?startTime=1694615955000\n- [6] Trane, 'APPLYING VRF SYSTEMS IN COLD-CLIMATE,' 2020.\n- [7] A. Parker et al. , 'ComStock Reference Documentation: Version 1,' National Renewable Energy Laboratory, Golden, CO, NREL/TP-5500-83819. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf\n- [8] 'MECA Air Source Variable Refrigerant Flow Field Study,' Slipstream, 2021. Accessed: Jun. 07, 2023. [Online]. Available: https://slipstreaminc.org/publications/meca-air-sourcevariable-refrigerant-flow-field-study\n- [9] 'Daikin Engineering Data: Design Manual,' Daikin, 2020. [Online]. Available: https://backend.dai", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "References", "line_start": 703, "line_end": 716, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|118", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 References\n\nhttps://slipstreaminc.org/publications/meca-air-sourcevariable-refrigerant-flow-field-study\n- [9] 'Daikin Engineering Data: Design Manual,' Daikin, 2020. [Online]. Available: https://backend.dai\n\nkincomfort.com/docs/default-source/product-\n10. documents/commercial/manual/engineering-manuals/em-relq\\_ta-(edus371705d-d).pdf [10]  'Cambium | Energy Analysis | NREL.' Accessed: Sep. 02, 2022. [Online]. Available:\n11. https://www.nrel.gov/analysis/cambium.html\n- [11]  'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.epa.gov/egrid\n- [12]  E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' 2022.\n- [13]  G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside, CA, 2022.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "References", "line_start": 703, "line_end": 716, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|119", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 Appendix A. Additional Figures\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the upgrade scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000025_b2a578f6abaf31a72d567b246dc83227c7b768e66a6208da7fb7c5d9ebc7eba7.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual site natural gas consumption by census division for three scenarios](89040_images/image_000025_b2a578f6abaf31a72d567b246dc83227c7b768e66a6208da7fb7c5d9ebc7eba7.png)\n\nFigure A-1: grouped bar chart of site annual natural gas total energy consumption in TBtu by census division, three bars per division for the baseline, VRF original sizing and VRF 25pct upsizing. East North Central is largest, falling from about 335 to 230 TBtu, and Middle Atlantic from 215 to 150; the two upgrade scenarios are indistinguishable. Appendix A collects these figures.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the upgrade scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000026_9cc6792b8e70c25769037f893e02dec691e1a4a292147f7951e03a487411f50f.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "Appendix A. Additional Figures", "line_start": 720, "line_end": 736, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|120", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 Appendix A. Additional Figures\n\nsource: 89040_images/image_000026_9cc6792b8e70c25769037f893e02dec691e1a4a292147f7951e03a487411f50f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual site natural gas consumption by ComStock building type](89040_images/image_000026_9cc6792b8e70c25769037f893e02dec691e1a4a292147f7951e03a487411f50f.png)\n\nFigure A-2: grouped bar chart of site annual natural gas total energy consumption in TBtu by ComStock building type, three bars per type for the baseline and the two VRF scenarios. RetailStripmall drops most, from roughly 190 to 122 TBtu, with SecondarySchool and Warehouse also falling, while several types barely move. Appendix A collects these figures.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the upgrade scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000027_a705777477efca154fbe4e2c5e501cca822200efd1437ab2dbf22143f7f130fd.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual site electricity consumption by ComStock building type](89040_images/image_000027_a705777477efca154fbe4e2c5e501cca822200efd1437ab2dbf22143f7f130fd.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "Appendix A. Additional Figures", "line_start": 738, "line_end": 749, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|121", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 Appendix A. Additional Figures\n\n2026-08-21 -->\n\n![Grouped bar chart of annual site electricity consumption by ComStock building type](89040_images/image_000027_a705777477efca154fbe4e2c5e501cca822200efd1437ab2dbf22143f7f130fd.png)\n\nFigure A-3: grouped bar chart of site annual electricity total energy consumption in TBtu by ComStock building type, three bars per type for the baseline and the two VRF scenarios. RetailStripmall falls from about 395 to 355 TBtu and RetailStandalone from 275 to 230, while LargeOffice and Warehouse are nearly unchanged. Appendix A collects these figures.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the upgrade scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89040.yaml\n     source: 89040_images/image_000028_3775d5ada3a452ae0674bbefa2330950ae8025435007cc9270826c04e5dccebb.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual site electricity consumption by census division for three scenarios](89040_images/image_000028_3775d5ada3a452ae0674bbefa2330950ae8025435007cc9270826c04e5dccebb.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "Appendix A. Additional Figures", "line_start": 751, "line_end": 760, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89040.pdf|122", "text": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating \u2014 Appendix A. Additional Figures\n\n-->\n\n![Grouped bar chart of annual site electricity consumption by census division for three scenarios](89040_images/image_000028_3775d5ada3a452ae0674bbefa2330950ae8025435007cc9270826c04e5dccebb.png)\n\nFigure A-4: grouped bar chart of site annual electricity total energy consumption in TBtu by census division, three bars per division for the baseline and the two VRF scenarios. South Atlantic is largest, falling from about 640 to 590 TBtu, and West South Central from 410 to 375, while New England and East North Central barely move. Appendix A collects these figures.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89040.pdf", "doc_title": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "section": "Appendix A. Additional Figures", "line_start": 762, "line_end": 762, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0010", "measure_name": "Variable Refrigerant Flow With 25% Upsizing Allowance for Heating", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|0", "text": "Advanced Rooftop Unit Control\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->\n![Image](89117_images/image_000002_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)\n\n![Image](89117_images/image_000003_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "", "line_start": 4, "line_end": 8, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|1", "text": "Advanced Rooftop Unit Control \u2014 End-Use Savings Shapes Measure Documentation: Advanced Rooftop Unit Control\n\nAmy Allen and Chris CaraDonna\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-89117 April 2024\n\n![Image](89117_images/image_000004_44bf1b2f4edcc1c1232b7675d7de444294040908b1a7f695150e8074d8336580.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "End-Use Savings Shapes Measure Documentation: Advanced Rooftop Unit Control", "line_start": 12, "line_end": 22, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|2", "text": "Advanced Rooftop Unit Control \u2014 End-Use Savings Shapes Measure Documentation: Advanced Rooftop Unit Control\n\nAmy Allen and Chris CaraDonna\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "End-Use Savings Shapes Measure Documentation: Advanced Rooftop Unit Control", "line_start": 26, "line_end": 28, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|3", "text": "Advanced Rooftop Unit Control \u2014 Suggested Citation\n\nAllen, Amy and Chris CaraDonna. 2024. End-Use Savings Shapes Measure Documentation: Advanced Rooftop Unit Control . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-89117. https://www.nrel.gov/docs/fy24osti/89117.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-89117 April 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Suggested Citation", "line_start": 32, "line_end": 40, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|4", "text": "Advanced Rooftop Unit Control \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "NOTICE", "line_start": 44, "line_end": 52, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|5", "text": "Advanced Rooftop Unit Control \u2014 List of Acronyms\n\nAC\n\nair conditioning\n\nARC\n\nadvanced rooftop unit controls\n\nDCV\n\ndemand controlled ventilation\n\nDX\n\ndirect expansion\n\nHVAC\n\nheating, ventilating, and air conditioning\n\nkW\n\nkilowatt\n\nLRMER High RE\n\nLong-Run Marginal Emissions Rate High Renewable Energy\n\nMMT\n\nmillion metric tons\n\nNREL\n\nNational Renewable Energy Laboratory\n\nPSZ-AC\n\npackaged single-zone air conditioner\n\nRTU\n\nrooftop unit\n\nTBtu\n\ntrillion British thermal units\n\nVAV\n\nvariable air volume\n\nVFD\n\nvariable frequency drive", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Acronyms", "line_start": 56, "line_end": 110, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|6", "text": "Advanced Rooftop Unit Control \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Executive Summary", "line_start": 114, "line_end": 118, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|7", "text": "Advanced Rooftop Unit Control \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis documentation focuses on a single end-use savings shape measure-advanced rooftop unit control. This measure implements variable-speed control of rooftop unit (RTU) fans that are currently constant-speed, and includes options for demand-controlled ventilation and air-side economizing. These features are like the functions offered by advanced rooftop unit control (ARC) retrofit kits. This measure is expected to result in fan energy savings from the multi-speed fan control, fan savings from demand-controlled ventilation, and cooling energy savings economizing, respectively. This measure is applicable to about 39% of the floor area modeled in ComStock.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Executive Summary", "line_start": 120, "line_end": 122, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|8", "text": "Advanced Rooftop Unit Control \u2014 Executive Summary\n\nfan control, fan savings from demand-controlled ventilation, and cooling energy savings economizing, respectively. This measure is applicable to about 39% of the floor area modeled in ComStock.\n\nThe Advanced RTU Control measure demonstrates 4.2% total site energy savings (182 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 8). The savings are primarily attributed to:\n\n- 26% stock fan electricity savings (137 TBtu)\n- 4% stock cooling electricity savings (24 TBtu)\n- 2% stock heating gas savings (18 TBtu).\n\nThe Advanced RTU Control measure demonstrates between 7 and 17 million metric tons (MMT) of greenhouse gas emissions avoided for the three grid electricity scenarios presented, as well as one MMT of greenhouse gas emissions avoided for on-site natural gas consumption. This constitutes a reduction in greenhouse gas emissions of 4% across all grid scenarios. The levels of energy savings by end use in applicable buildings are in line with past modeling and field studies of ARC.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Executive Summary", "line_start": 124, "line_end": 130, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|9", "text": "Advanced Rooftop Unit Control \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by the ComStock team.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Acknowledgments", "line_start": 134, "line_end": 134, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|10", "text": "Advanced Rooftop Unit Control \u2014 Table of Contents\n\nExecutive Summary ...................................................................................................................................  iv\n\nAdvanced Rooftop Unit Control ................................................................................................................ 1\n\nAccessing Results  ................................................................................................................................... 1\n\nMeasure Summary  .................................................................................................................................. 1\n\nTechnology Summary ..........................................................................................................................  2\n\nComStock Baseline Approach ............................................................................................................ 6\n\nModeling Approach ..............................................................................................................................  7\n\n3.1\n\nApplicability  .................................................................................................................................. 7\n\n3.2\n\n3.3\n\n3.4\n\nTechnology Specifics .................................................................................................................... 8\n\n3.2.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Table of Contents", "line_start": 138, "line_end": 164, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|11", "text": "Advanced Rooftop Unit Control \u2014 Table of Contents\n\n7\n\n3.2\n\n3.3\n\n3.4\n\nTechnology Specifics .................................................................................................................... 8\n\n3.2.1\n\nDemand-Controlled Ventilation  ..................................................................................... 10\n\n3.2.2\n\nAir-Side Economizing  .................................................................................................... 10\n\nGreenhouse Gas Emissions ......................................................................................................... 10\n\nLimitations and Concerns  ............................................................................................................ 10\n\nOutput Variables  .................................................................................................................................  12\n\nResults  .................................................................................................................................................  13\n\n5.1\n\nSingle Building Measure Tests.................................................................................................... 13\n\n5.2\n\n5.3\n\n5.4\n\n5.5\n\nStock Energy Impacts  .................................................................................................................. 19", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Table of Contents", "line_start": 166, "line_end": 192, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|12", "text": "Advanced Rooftop Unit Control \u2014 Table of Contents\n\n13\n\n5.2\n\n5.3\n\n5.4\n\n5.5\n\nStock Energy Impacts  .................................................................................................................. 19\n\nStock Greenhouse Gas Emissions Impact ................................................................................... 21\n\nSite Energy Savings Distributions  ............................................................................................... 22\n\nHeating Energy Use Implications  ................................................................................................ 28\n\nReferences  .................................................................................................................................................  30\n\nAppendix A.\n\nAdditional Figures  ........................................................................................................  32\n\nvi\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\n1\n\n2\n\n3\n\n4\n\n5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Table of Contents", "line_start": 194, "line_end": 218, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|13", "text": "Advanced Rooftop Unit Control \u2014 List of Figures\n\n| Figure 1. Prevalence of HVAC system types in ComStock                                                                                                                                                                                                                                                                      | .......................................................................... 8            |\n|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------|\n| Figure 2. Illustration of single-zone VAV airflow control scheme...............................................................                                                                                                                                                                                            | 9                                                                                       |\n| Figure 3. Supply airflow rate for the base case and with the measure applied for the selected zone (top),", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Figures", "line_start": 222, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|14", "text": "Advanced Rooftop Unit Control \u2014 List of Figures\n\n|\n| Figure 3. Supply airflow rate for the base case and with the measure applied for the selected zone (top),                                                                  \n\n                                                                                                                                                |                                                                                         |\n| and zone load for the measure case (bottom) .........................................................................                                                                                                                                                                                                      | 14                                                                                      |\n| Figure 4. Fan power for the base case and with the measure applied for the selected zone .......................                                                                                                                                                                                                           | 15                                                                                      |\n| Figure 5b. System total airflow and outdoor airflow (top), and zone cooling load (bottom) .....................                                                                                                                                                                                                            | 17", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Figures", "line_start": 222, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|15", "text": "Advanced Rooftop Unit Control \u2014 List of Figures\n\n| 17                         \n\n                                                             |\n| Figure 6. Outdoor airflow and overall fan airflow for selected zone, with measure applied ......................                                                                                                                                                                                                           | 18                                                                                      |\n| Figure 7. Zone occupant count for selected zone, with measure applied ....................................................                                                                                                                                                                                                 | 18                                                                                      |\n| Figure 8. Comparison of annual site energy consumption between the ComStock baseline and the advanced RTU controls measure scenario. Energy consumption is categorized both by fuel type and end use. .................................................................................................................... |                                                                                         |\n| Figure 9. Comparison of annual site energy consumption between the ComStock baseline and the Advanced RTU Co", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Figures", "line_start": 222, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|16", "text": "Advanced Rooftop Unit Control \u2014 List of Figures\n\n|\n| Figure 9. Comparison of annual site energy consumption between the ComStock baseline and the Advanced RTU Co\n\nntrols measure scenario for applicable buildings only. Energy                                                                                                                                                  | 19                                                                                      |\n| consumption is categorized both by fuel type and end use. ...................................................                                                                                                                                                                                                              | 20                                                                                      |\n| Figure 10. Greenhouse gas emissions comparison of the ComStock baseline and the Advanced RTU Controls scenario ....................................................................................................................                                                                                        | 22                                                                                      |\n| Figure 11. Percent site energy savings distribution for ComStock models with the Advanced RTU Controls measure applied by end use and fuel type ...............................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Figures", "line_start": 222, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|17", "text": "Advanced Rooftop Unit Control \u2014 List of Figures\n\nRTU Controls measure applied by end use and fuel type ...............................................................                                                                          \n\n                                  | 25                                                                                      |\n| Figure 12. Percent site energy savings distribution for ComStock models with the applied Advanced Control measure by HVAC system type                                                                                                                                                                                      | RTU ................................................................................ 26 |\n| Figure Percent site energy savings distribution for ComStock models with the applied Advanced                                                                                                                                                                                                                              | RTU                                                                                     |\n| 13.                                                                                                                                                                                                                                                                                                                        |                                                                                         |\n| Control measure by building type ............", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Figures", "line_start": 222, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|18", "text": "Advanced Rooftop Unit Control \u2014 List of Figures\n\n|                                                                                         |\n| Control measure by building type ............\n\n.............................................................................. RTU                                                                                                                                                                                            | 27                                                                                      |\n| Figure 14. Percent site energy savings distribution for ComStock models with the applied Advanced                                                                                                                                                                                                                          | 28                                                                                      |\n| Control measure (with DCV and economizing) by climate zone ..........................................                                                                                                                                                                                                                      | a                                                                                       |\n| Figure 15. Natural gas energy savings (negative, a penalty) as a function of fan energy savings for selection of datapoints in which a natural gas heating energy penalty was observed. Points are colored by ASHRAE clima", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Figures", "line_start": 222, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|19", "text": "Advanced Rooftop Unit Control \u2014 List of Figures\n\ngas energy savings (negative, a penalty) as a function of fan energy savings for selection of datapoints in which a natural gas heating energy penalty was observed. Points are colored by ASHRAE clima\n\nte zone. ..................................................................................      | 29                                                                                      |\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario                                                                                                                                                                                                                          | by                                                                                      |\n| census division .......................................................................................................................                                                                                                                                                                                    | 32                                                                                      |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type ..........................................................................................................................                                                                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Figures", "line_start": 222, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|20", "text": "Advanced Rooftop Unit Control \u2014 List of Figures\n\n|                                                                           \n\n              |\n| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                                                                                                                                                                       | 32                                                                                      |\n| building type .......................................................................................................................... Figure                                                                                                                                                                            | 33                                                                                      |\n| A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................                                                                                      |                                                                                         |\n| 33", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Figures", "line_start": 222, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|21", "text": "Advanced Rooftop Unit Control \u2014 List of Figures\n\n|\n| 33                                                                                                                                                         \n\n                                                                                                                                                                |                                                                                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "List of Figures", "line_start": 222, "line_end": 249, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|22", "text": "Advanced Rooftop Unit Control \u2014 Accessing Results\n\nThis documentation covers 'Advanced Rooftop Unit Control' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake at 'end-use-loadprofiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Accessing Results", "line_start": 255, "line_end": 255, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|23", "text": "Advanced Rooftop Unit Control \u2014 Measure Summary\n\n| Measure Title   | Advanced Rooftop Unit Control                                                                                                              |\n|-----------------|--------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure         | This measure retrofits existing packaged single-zone systems, which are modeled                                                            |\n| Applicability   | This measure is applicable to buildings with packaged single-zone systems, accounting for about 39% of the floor area modeled in ComStock. |\n| Not Applicable  | This measure is not applicable to buildings with built-up air handling units, or without air distribution systems.                         |\n| Release         | 2024 Release 1: 2024/comstock_amy2018_release_1/                                                                                           |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Measure Summary", "line_start": 259, "line_end": 264, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|24", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\nRooftop units (RTUs) are the most common HVAC system type in commercial buildings in the United States (US EIA, 2012). Older RTUs, especially single-zone systems, typically use constant-speed fans, which results in wasted energy during periods of low loads (Cai &amp; Braun, 2018). In these systems, supply air temperature is varied by cycling heating or cooling coils on and off, or by adjusting the coil output. Most RTUs over 10 tons in cooling capacity operate with at least two compressors, providing at least two stages of cooling, and some larger RTUs have four compressors (Doebber I. D., 2016). Commercial building HVAC systems fans must operate continually during occupied periods to provide ventilation air, and operating at higher-thanrequired fan speeds when only ventilation is required wastes fan energy (Cai &amp; Braun, 2018). Advanced rooftop unit controls (ARC) refer to products that retrofit variable-frequency (i.e., variable-speed) drives (VFDs) onto existing constant-speed fans in single-zone RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 268, "line_end": 268, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|25", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\n&amp; Braun, 2018). Advanced rooftop unit controls (ARC) refer to products that retrofit variable-frequency (i.e., variable-speed) drives (VFDs) onto existing constant-speed fans in single-zone RTUs.\n\nVFDs change the frequency and voltage of the input power to control a motor's speed. 1  ARC may include other energy-saving features as well, including air-side economizing and demand controlled ventilation (DCV) (Energy Solutions, 2019 ). 2 Air-side economizing involves the increased use of outdoor air, when conditions are favorable, to reduce the requirement for mechanical cooling. Air-side economizers can be controlled based on enthalpy or dry-bulb temperature, based on a relative threshold (compared with return air), or an absolute threshold applied to outdoor air (Pacific Northwest National Lab, 2021). DCV controls ventilation levels in a space based on ventilation requirements. In typical applications, the varying component of a ventilation requirement relates to human occupancy, and DCV systems typically use carbon dioxide sensors for control, as a surrogate for other occupancy-related pollutants (Lawrence Berkeley National Laboratory, N.D. ).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 270, "line_end": 270, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|26", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\nrelates to human occupancy, and DCV systems typically use carbon dioxide sensors for control, as a surrogate for other occupancy-related pollutants (Lawrence Berkeley National Laboratory, N.D. ).\n\nThrough a modeling analysis, Fernandez et al. studied the effects of applying various energy efficiency and retro-commissioning measures, including 'advanced RTU controls.' The results of their analysis were extrapolated to reflect the estimated applicability of such measures in common existing buildings in the U.S. commercial building stock. (The energy efficiency measures also included remedying common HVAC faults, including malfunctioning sensors, leaking valves, low refrigerant charge, malfunctioning economizer controls, and others.) To model the savings associated with these advanced RTU controls, Fernandez et al. incorporated a multi-speed fan into the analysis and estimated a site energy savings of 1.3% across the commercial building stock. In this case, the advanced RTU controls were applied only to buildings assumed to have single-zone packaged units. In building types with single-zone packaged units, this estimated site energy savings was higher-3.5% in strip malls and 3.2% in small office buildings (Fernandez, 2017).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 272, "line_end": 272, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|27", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\nsingle-zone packaged units. In building types with single-zone packaged units, this estimated site energy savings was higher-3.5% in strip malls and 3.2% in small office buildings (Fernandez, 2017).\n\n1 Due to the fan and pump affinity laws, VFDs also result in significantly greater energy savings than other means of controlling fan (such as inlet vanes) or pump (throttling valves) flow.\n\n2 Some energy efficiency programs distinguish between 'full' and 'light' ARC, with 'full' ARC incorporating DCV and improved economizing as well as supply fan VFDs, and 'light' meaning supply fan VFDs only (Weissert &amp; Smith, 2018) (Northwest Power and Conservation Council , 2022).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 274, "line_end": 276, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|28", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\nARC incorporating DCV and improved economizing as well as supply fan VFDs, and 'light' meaning supply fan VFDs only (Weissert &amp; Smith, 2018) (Northwest Power and Conservation Council , 2022).\n\nTransformative Wave's Catalyst product is one example of an ARC unit, and it has been studied by several different organizations. 3  The New York State Energy Research and Development Authority (NYSERDA) funded a study of the Catalyst in a deployment in New York State. 4 The Catalyst includes a supply fan VFD, controls to implement economizing (integrated economizing with differential dry-bulb control, and an ambient dewpoint temperature lockout), and DCV (Doebber I. D., 2016). The Catalyst also incorporates a 'predictive economizing control' that initiates economizing when a cooling load is anticipated (Doebber I. D., 2016). The Catalyst's DCV feature measures carbon dioxide concentration in the return air (Energy Solutions, 2019 ). The Catalyst also incorporates a building automation system with a web-based interface, which monitors the RTUs equipped with the system, and provides some automated fault detection and diagnosis capability (Doebber I. D., 2014).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 278, "line_end": 278, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|29", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\na building automation system with a web-based interface, which monitors the RTUs equipped with the system, and provides some automated fault detection and diagnosis capability (Doebber I. D., 2014).\n\nA study by Energy Solutions considered 186 installations that used the Catalyst product and found a range of 5%-50% RTU electricity savings and 1%-10% RTU gas savings, with an average RTU electricity savings of 35% and average RTU gas savings of 5%. Of the electrical energy savings, 90% was attributed to the fan VFD (with about 10% attributed to improved economizing, and less than 1% attributed to DCV) (Energy Solutions, 2019 ). (Single-zone HVAC systems may offer less potential than multi-zone systems for energy savings from DCV due to the correlation between occupancy and cooling load in a given zone, and the lack of potential for load and occupancy diversity across the system.) Wang et al. (2013) performed a field evaluation of the Catalyst in 66 RTUs (included packaged heat pumps and conventional packaged units with direct expansion (DX) cooling and gas heating) in four U.S. climate zones and found an average of 57% RTU-level energy savings, predominately driven by fan energy savings (Wang, 2013). Heat pump RTUs examined in their study had a lower absolute average of energy savings per hour of operation, because the heat pump units they studied tended to be smaller than packaged units with gas heating (Wang, 2013). (Note that Wang et al. did not include gas energy savings from heating in their analysis.) An energy services contractor's study of 175 RTU retrofits installed i", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 280, "line_end": 280, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|30", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\nunits with gas heating (Wang, 2013). (Note that Wang et al. did not include gas energy savings from heating in their analysis.) An energy services contractor's study of 175 RTU retrofits installed i\n\nn the Pacific Northwest identified savings of at least 30% RTU energy for cases in which VFDs were installed on the units (some small units were retrofitted without VFDs) (Weissert &amp; Smith, 2018).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 280, "line_end": 280, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|31", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\nthe Pacific Northwest identified savings of at least 30% RTU energy for cases in which VFDs were installed on the units (some small units were retrofitted without VFDs) (Weissert &amp; Smith, 2018).\n\nThe National Renewable Energy Laboratory (NREL) studied the performance of the Catalyst with a field demonstration across 11 RTUs at Navy installations in Hawaii and Guam (Doebber I. D., 2014), and found reductions of 5%-15% in building-level HVAC energy use. This is the first known field demonstration of advanced RTU controls in a hot/humid climate (1A). The existing RTUs operated with fixed-position outdoor air dampers, and no air-side economizing. The humid climates present in both Hawaii and Guam mean that the outdoor air dewpoint temperature generally exceeds the 60\u00b0F lock-out typically programmed into the Catalyst's economizer control. NREL had this lock-out overridden in this demonstration for purposes of analyzing the economizer's impact in this climate (Doebber I. D., 2014). Through this study, NREL found that the ARC resulted in lower indoor relative humidity compared with the baseline, due to better control of outdoor air (including shut-off of outdoor air overnight), and fan operation at reduced speed. For an optimal return on investment in a hot/humid climate and based on the Navy's installation and energy costs in this location, NREL recommended that ARC be considered only for RTUs meeting the following criteria: operating at least 50 hours per week, at least 7 tons in capacity, fewer than 10 years of age, and on buildings with multiple RTUs (Doebber I. D., 2014).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 282, "line_end": 282, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|32", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\nonly for RTUs meeting the following criteria: operating at least 50 hours per week, at least 7 tons in capacity, fewer than 10 years of age, and on buildings with multiple RTUs (Doebber I. D., 2014).\n\n3 Note that any reference to manufacturer or model information in this paper are included as examples only. NREL does not endorse or support any particular brand, type, or model of equipment.\n\n4 The Catalyst is now sold by ProStar Energy Solutions (ProStar Energy Solutions, N.D.).\n\nMeanwhile, Studer et al. (2012) performed a modeling analysis of implementing VFDs or stepped-speed fans in RTUs serving retail buildings, and presented aggregate energy savings as a fraction of whole-building (electric and gas) energy use, finding savings of 0.7 to 8.4% depending on climate zone and the presence or absence of refrigerated cases in the building (Studer, 2012). Studer et al. found a range of 29% to 55% fan energy savings with the steppedspeed fans and 44% to 57% savings with the fully variable speed fans in modeled buildings with refrigeration, and 31%-63% and 50%-72%, respectively, in modeled buildings without refrigeration (Studer, 2012). Refrigeration was modeled as being present in grocery areas of bigbox retail stores. They found a small heating energy penalty after the implementation of VFDs or stepped-speed fans due to the reduction in fan heat.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 284, "line_end": 288, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|33", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\nmodeled as being present in grocery areas of bigbox retail stores. They found a small heating energy penalty after the implementation of VFDs or stepped-speed fans due to the reduction in fan heat.\n\nSingle-zone VAV systems can be implemented with a fully modulating variable-speed fan or with a two-speed fan. Implementation of a single-zone VAV system should ensure that outdoor airflow remains adequate, even at times of reduced heating and cooling load. This can be accomplished through direct measurement of outdoor airflow, proportional control of outdoor air dampers, or use of two-position outdoor air damper control, among other means (TRANE, 2013). Single-zone VAV systems can also offer improved temperature and humidity control relative to constant-speed systems at part-load conditions, due to reduced compressor cycling (TRANE, 2013).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 290, "line_end": 290, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|34", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\n2013). Single-zone VAV systems can also offer improved temperature and humidity control relative to constant-speed systems at part-load conditions, due to reduced compressor cycling (TRANE, 2013).\n\nDX cooling coils generally have airflow constraints that must be respected during operation and considered before pursuing a VAV retrofit. Too little airflow can result in a coil freezing. Airflow rates for DX coils are often expressed in terms of velocity. Some coil manufacturers offer performance data over a range of air velocities (and thus airflow) that allow for a turndown to about 42% of maximum airflow at part-load conditions (Carrier, 2007). Other distributors of DX coils report allowable turndown to only about 2/3 of maximum airflow (Capital Coil and Air, 2023). Some gas and electric heating coils require full airflow during all operation, and in that case, heating airflow must be fixed at that level. Hot water coils generally permit a wide range of modulation of airflow, since the water flow through the coil can be varied directly (TRANE, 2013).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 292, "line_end": 292, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|35", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\ncase, heating airflow must be fixed at that level. Hot water coils generally permit a wide range of modulation of airflow, since the water flow through the coil can be varied directly (TRANE, 2013).\n\nEquipment sizing influences the extent of savings from a single-zone VAV retrofit, as do the system's operating hours (Doebber I. D., 2014). Retrofitting units that are currently oversized in terms of airflow will result in greater energy savings. Units that are constantly operating at nearfull load, such as for process cooling, will not exhibit significant savings from a VAV retrofit. (Weissert &amp; Smith, 2018). Some small commercial buildings may operate RTUs from zone thermostats with 'fan-auto' control, which does not meet code requirements for providing consistent ventilation. The addition of appropriate ventilation controls through an RTU retrofit could result in a net increase in energy use as a result, despite the implementation of variablespeed fan operation (Weissert &amp; Smith, 2018). Practical barriers also exist to VAV retrofits of single-zone packaged units. If the units are new enough to be under the manufacturer's warranty, a retrofit may void the warranty (Weissert &amp; Smith, 2018). Energy Solutions concluded based on its analysis of the Catalyst that rooftop units have at least five years remaining in their useful life to be good candidates for a VAV retrofit, based on the expected payback time (Energy Solutions, 2019 ).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 294, "line_end": 294, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|36", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\nof the Catalyst that rooftop units have at least five years remaining in their useful life to be good candidates for a VAV retrofit, based on the expected payback time (Energy Solutions, 2019 ).\n\nASHRAE Standard 90.1 incorporated a requirement for single-zone VAV operation for the first time in 2010. That standard applied to air handling units/fan coil units with chilled water coils equipped with supply fan motors larger than 5 hp and for air handling units/fan coil units with DX coils and capacity greater than about 9 tons (Cai &amp; Braun, 2018) (ASHRAE, 2010). The requirement could be satisfied through two-speed fans, VFDs, or electrically commutated motors (Trane, 2013). In 2022, ASHRAE 90.1 was updated, and an exception now applies for DX units with capacity of fewer than 5.5 tons (American Society of Heating, Refrigeration, and Air Conditioning Engineers, 2022), and chilled water and evaporative cooling units with fan motors of less than 0.25 hp. DX and chilled water cooling units that are subject to the supply fan airflow control requirements in ASHRAE 90.1 2022 and that control the cooling capacity directly based on space temperature (as in a typical constant-volume single-zone system) must have a minimum of two stages of fan control, and the lower stage must not exceed 66% of full speed. DX and chilled water cooling units subject to this requirement that control space temperature by varying airflow must have modulating fan speed, with a minimum fan speed that is no more than 50% of full speed. ASHRAE 90.1 2022 stipulates that low or minimum speed be used at tim", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 296, "line_end": 296, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|37", "text": "Advanced Rooftop Unit Control \u2014 1  Technology Summary\n\ntemperature by varying airflow must have modulating fan speed, with a minimum fan speed that is no more than 50% of full speed. ASHRAE 90.1 2022 stipulates that low or minimum speed be used at tim\n\nes of low cooling load, or ventilation-only operation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "1  Technology Summary", "line_start": 296, "line_end": 296, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|38", "text": "Advanced Rooftop Unit Control \u2014 2  ComStock Baseline Approach\n\nExisting constant-volume single-zone systems are potential candidates for a retrofit to singlezone VAV. All packaged single-zone systems modeled in ComStock are currently treated as constant volume (Dahlhausen, 2023). Packaged single-zone systems are modeled in ComStock with 'load-based' control, in which a part-load ratio is calculated reflecting the required run time of the heating or cooling coil to meet the load at design airflow, sized separately for heating, cooling, and ventilation modes (US Department of Energy, 2022). Fans operate continuously during the building's occupied hours, with unoccupied operation assigned to one of three schemes (scheduled on during unoccupied hours, cycling to meet setpoint with ventilation during unoccupied hours, and cycling to meet setpoint without ventilation during unoccupied hours) based on a probability distribution (Parker, 2023).\n\nExisting PSZ systems in ComStock have chilled water or DX cooling coils, and gas, hot water, or electric heating coils, or use air-source heat pumps for both heating and cooling (Parker, 2023). Hydronic coils can generally modulate flow rate for compatibility with lower airflows (TRANE, 2013). PSZ systems with heat pumps in ComStock are modeled with single-speed DX heating and cooling coils. As part of this measure, constraints will be enforced on minimum airflow for electric heating and DX coils.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "2  ComStock Baseline Approach", "line_start": 300, "line_end": 302, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|39", "text": "Advanced Rooftop Unit Control \u2014 3.1  Applicability\n\nThis measure will be applied to all packaged single-zone systems modeled in ComStock, which is about 45% of the weighted floor area. Figure 1 shows the prevalence of HVAC system types in ComStock.\n\nEquipment for conditioning spaces dominated by process loads, such as data centers, is not a good candidate for a VFD retrofit due to the consistent loads. The data center space type present in ComStock, as part of a large office building, is not served by a packaged single-zone system, so this consideration does not affect measure applicability in this case (Parker, 2023).\n\nThe DCV component of this measure will not be applied to space types for which DCV is not appropriate, corresponding to the following space types represented in ComStock:\n\n- Kitchens\n- Dining\n- Laboratories\n- Healthcare patient spaces\n- Corridors and stairwells\n- Mechanical rooms\n- High exhaust spaces, such as restrooms and locker rooms.\n\nHealthcare patient spaces must provide a consistent level of ventilation at a prescribed level to ensure patient safety. Kitchens also require a consistent level of ventilation for safe operation, and kitchens often draw transfer air from adjacent dining spaces. Energy code guidance recommends that laboratory spaces in hospitals not have DCV applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.1  Applicability", "line_start": 308, "line_end": 322, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|40", "text": "Advanced Rooftop Unit Control \u2014 3.1  Applicability\n\nlevel of ventilation for safe operation, and kitchens often draw transfer air from adjacent dining spaces. Energy code guidance recommends that laboratory spaces in hospitals not have DCV applied.\n\nThis measure is also not intended to be applied to dedicated outdoor air units, as incorporating variable-speed fan control in such a unit would likely involve DCV, which is addressed as a separate option. Fan-coil units can, in some instances, be retrofitted for VAV operation, but are not considered in the scope of this measure due to the different conditions involved in assessing their suitability for retrofit. 5\n\n5 Several companies make retrofit kits to install electronically commutated motors in fan coil units, which can facilitate variable-speed fan operation. These include AirRevive, Unilux Solutions, and IEC's EnviroKit (International Environmental (IEC), 2023), (Unilux Suite Solutions, 2021), (AirRevive, N.D.)).\n\nFigure 1. Prevalence of HVAC system types in ComStock\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000005_8e578cbdafac3f6dcf6deca6356f5cd2dbcc5b0474cb4cc58647ccd87aae8f9c.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.1  Applicability", "line_start": 324, "line_end": 333, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|41", "text": "Advanced Rooftop Unit Control \u2014 3.1  Applicability\n\nsource: 89117_images/image_000005_8e578cbdafac3f6dcf6deca6356f5cd2dbcc5b0474cb4cc58647ccd87aae8f9c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel horizontal bar chart of ComStock HVAC system type prevalence by percent of stock floor area, absolute stock floor area and model count, led by PSZ-AC with gas coil at 27.65%.](89117_images/image_000005_8e578cbdafac3f6dcf6deca6356f5cd2dbcc5b0474cb4cc58647ccd87aae8f9c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.1  Applicability", "line_start": 335, "line_end": 335, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|42", "text": "Advanced Rooftop Unit Control \u2014 3.1  Applicability\n\nof stock floor area, absolute stock floor area and model count, led by PSZ-AC with gas coil at 27.65%.](89117_images/image_000005_8e578cbdafac3f6dcf6deca6356f5cd2dbcc5b0474cb4cc58647ccd87aae8f9c.png)\n\nThree side-by-side panels share the same 18 HVAC system type rows under the header \"in.hvac_system_type (group)\". The panels are \"% of Stock Floor Area\" (0% to 40%), \"Stock Floor Area\" (0B to 30B) and \"Model Count\" (0% to 40%). Data labels alternate between rows, so no single panel labels every row. Printed percentages of stock floor area: PSZ-AC with gas coil 27.65; PVAV with gas boiler reheat 9.82; VAV chiller with gas boiler reheat 7.10; VAV air-cooled chiller with gas boiler reheat 5.07; PVAV with PFP boxes 4.08; PTAC with electric coil 3.16; PTHP 2.28; DOAS with water source heat pumps cooling tower 1.96; DOAS with fan coil chiller with boiler 1.23; All others (<1% Area) 8.60. Printed stock floor areas include PSZ-AC with gas coil 16,744,407,702 ft2, PSZ-AC with electric coil 5,134,140,479 and PVAV with gas heat with electric reheat 3,369,888,394, implying a total stock of about 60.6 billion ft2. Dividing the unlabelled floor areas by that total gives PSZ-AC with electric coil about 8.5% and PSZ-AC with gas boiler about 2.5%; the three PSZ-AC rows therefore total 38.6%, the share the measure is applicable to.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.1  Applicability", "line_start": 337, "line_end": 337, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|43", "text": "Advanced Rooftop Unit Control \u2014 3.2  Technology Specifics\n\nARC retrofit kits do not typically involve replacement of the heating or cooling coils in the unit, and in this measure, it will be assumed that a single-zone VAV retrofit does not involve coil replacement (Weissert &amp; Smith, 2018). ARC kits often contain controls and sensors for implementation of DCV and improved air-side economizing, and these features are included in this measure.\n\nA common control sequence for VAV retrofits in RTUs with only one stage each of heating and cooling uses 90% fan speed in both heating and cooling modes, and 40% when the fan is operating for ventilation only. When multiple stages of heating or cooling are present, the fan speed generally increases to 75% for the first stage and then 90% for the second stage, and can also increase in economizing mode while cooling (Weissert &amp; Smith, 2018); (TRANE, 2013); (Wang, 2013). Note that this is effectively a fan control approach with two discrete speeds, and not continuously variable. Note that in this case, to ensure adequate airflows based on EnergyPlus' sizing routines, the new maximum airflow remained the same as the existing maximum value.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.2  Technology Specifics", "line_start": 341, "line_end": 343, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|44", "text": "Advanced Rooftop Unit Control \u2014 3.2  Technology Specifics\n\nand not continuously variable. Note that in this case, to ensure adequate airflows based on EnergyPlus' sizing routines, the new maximum airflow remained the same as the existing maximum value.\n\nPackaged single-zone systems are modeled by ComStock using the AirLoopHVAC:UnitarySystem object in EnergyPlus. To implement a single-zone VAV approach, the existing Fan:OnOff object is replaced with a Fan:VariableSpeed, and the system control type is set to 'SingleZoneVAV.' (Note that this measure is approximating the performance of a fan with a two-speed control approach with a continuously variable fan.) Under the single-zone VAV control approach, EnergyPlus considers two potential airflow rates-'heating and cooling' and 'no load' (which can be applied in periods of low loads, or when only ventilation airflow is required), and a range of supply air temperatures. If the load cannot be met at the 'no load' airflow rate and acceptable range of supply air temperatures, the airflow is increased to the heating and cooling supply airflow rate. The existing AirTerminal:SingleDuct:NoReheat is replaced with a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.2  Technology Specifics", "line_start": 345, "line_end": 345, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|45", "text": "Advanced Rooftop Unit Control \u2014 3.2  Technology Specifics\n\nairflow rate and acceptable range of supply air temperatures, the airflow is increased to the heating and cooling supply airflow rate. The existing AirTerminal:SingleDuct:NoReheat is replaced with a\n\nAirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, which allows for increased airflow in heating. The AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat also allows for maximum and minimum airflow rates to be set, which will be configured based on the operating parameters of the Catalyst ARC retrofit kit, with a minimum of 40% of the design airflow (or the airflow required for ventilation, whichever is higher), and a maximum of the full design airflow. (Note that this was selected to ensure adequate airflow under EnergyPlus' sizing routines. In installed equipment, the degree of over-sizing may be greater in many applications, reflected in the controls of the Catalyst and other ARC units setting the new maximum airflow at 90% of the design maximum.)  This airflow pattern is illustrated schematically in Figure 2. Airflow requirements for ventilation are calculated per ANSI/ASHRAE Standard 62.1 based on occupancy and floor area of the zone served, as well as any exhaust requirements. The measure confirms that the airflow limitations for the DX cooling and heating coils are respected.\n\nFigure 2. Illustration of single-zone VAV airflow control scheme Image from Trane (2013)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.2  Technology Specifics", "line_start": 347, "line_end": 349, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|46", "text": "Advanced Rooftop Unit Control \u2014 3.2  Technology Specifics\n\nThe measure confirms that the airflow limitations for the DX cooling and heating coils are respected.\n\nFigure 2. Illustration of single-zone VAV airflow control scheme Image from Trane (2013)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000006_e1c14fa6b494b530e6d32f24d5aa3ed0b0185c2c3b8a5fd644e5a8bae9aeda16.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Schematic from Trane (2013) of the single-zone VAV airflow control scheme, showing two discrete supply fan speeds stepped against stages of heating and cooling capacity.](89117_images/image_000006_e1c14fa6b494b530e6d32f24d5aa3ed0b0185c2c3b8a5fd644e5a8bae9aeda16.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.2  Technology Specifics", "line_start": 351, "line_end": 356, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|47", "text": "Advanced Rooftop Unit Control \u2014 3.2  Technology Specifics\n\nscheme, showing two discrete supply fan speeds stepped against stages of heating and cooling capacity.](89117_images/image_000006_e1c14fa6b494b530e6d32f24d5aa3ed0b0185c2c3b8a5fd644e5a8bae9aeda16.png)\n\nBorrowed schematic (credited to Trane, 2013) illustrating the single-zone VAV airflow control scheme this measure emulates. Two staircase traces run left to right over an unlabelled horizontal axis representing increasing cooling demand. The right-hand black axis is \"supply fan airflow\", marked \"design airflow\" at the top with a dotted \"minimum airflow\" line partway down; the left-hand orange axis is \"stages of cooling or heating capacity\". At the left the black trace sits at design airflow while the orange trace is high and annotated \"heater ON\". The black trace then drops to a low plateau annotated \"low fan speed\" that coincides with the dotted minimum airflow line, holding that level while the orange trace steps from \"both compressors OFF\" up to \"one compressor ON\". At the right the orange trace steps to \"both compressors ON\" and the black trace jumps back to design airflow, annotated \"high fan speed\". The figure therefore shows only two discrete fan speeds, with first-stage cooling served at the low speed - the behaviour section 3.2 calls \"effectively a fan control approach with two discrete speeds\", although that section describes 40%, 75% and 90% airflow levels.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.2  Technology Specifics", "line_start": 358, "line_end": 358, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|48", "text": "Advanced Rooftop Unit Control \u2014 3.2  Technology Specifics\n\ncooling served at the low speed - the behaviour section 3.2 calls \"effectively a fan control approach with two discrete speeds\", although that section describes 40%, 75% and 90% airflow levels.\n\nIn EnergyPlus, sizing of design airflow rates for the CoolingCoil: DX Single Speed, Coil:Heating:DX:SingleSpeed, and DX Multi-Speed objects are constrained based on a range of 300-450 cfm/ton (US Department of Energy, 2022). (A lower range of 125-250 cfm/ton applies to coils in dedicated outdoor air systems, but those coils are not the subject of consideration by this measure.) During simulation, EnergyPlus expects airflow of single-speed cooling coils to a range of 200-500 cfm/per ton of rated total cooling capacity and will issue a warning message if this expectation is not met. A constraint based on a flow rate range of 200-600 cfm/ton of rated total heating capacity is applied to DX heating coils (US Department of Energy, 2022). This approach relies on sizing of airflow for DX cooling coils to the upper range of airflow per unit of cooling capacity, to ensure that the 50% reduction can be achieved where applicable. This reduction could be achieved through an iterative approach of hard-sizing coil airflow rates based on the given capacity ratio.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.2  Technology Specifics", "line_start": 360, "line_end": 360, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|49", "text": "Advanced Rooftop Unit Control \u2014 3.2  Technology Specifics\n\nto ensure that the 50% reduction can be achieved where applicable. This reduction could be achieved through an iterative approach of hard-sizing coil airflow rates based on the given capacity ratio.\n\nEnergyPlus does not impose constraints on airflow of electric coils, though some coil manufacturers, especially manufacturers of electric coils used in reheat terminal units, recommend restrictions such as minimum airflow of 70 CFM/kW (Price, 2021). These constraints are considered in the measure, if it is possible that airflows could approach those levels.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.2  Technology Specifics", "line_start": 362, "line_end": 362, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|50", "text": "Advanced Rooftop Unit Control \u2014 3.2.1 Demand-Controlled Ventilation\n\nTo implement DCV, this measure iterates through air loops and enables DCV through the option on the Controller:MechanicalVentilation object in EnergyPlus, if the zone's space type is appropriate for DCV (see Applicability section). Note that in this control approach, occupancy schedules are used as a proxy for carbon dioxide concentration to control ventilation, since EnergyPlus does not separately calculate carbon dioxide levels.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.2.1 Demand-Controlled Ventilation", "line_start": 366, "line_end": 366, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|51", "text": "Advanced Rooftop Unit Control \u2014 3.2.2 Air-Side Economizing\n\nIntegrated air-side economizing is also implemented as part of this measure. The Catalyst configures air-side economizing with a differential dry-bulb control, and an ambient dew point temperature lockout of 60\u00b0F (Doebber I. D., 2014). For compliance with 2022 ASHRAE 90.1 across climate zones, the economizer is implemented in EnergyPlus with differential enthalpy control, and a high dry-bulb lock-out of 75\u00b0F. Since the Catalyst is configured to confirm the existence of a cooling call before initiating economizing, the 'LockoutWithHeating' option in EnergyPlus is applied. The measure is configured to confirm the existence of a cooling call.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.2.2 Air-Side Economizing", "line_start": 370, "line_end": 370, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|52", "text": "Advanced Rooftop Unit Control \u2014 3.3  Greenhouse Gas Emissions\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the window replacement scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the eGrid data set (NREL, 2022), (US EPA, 2022). All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results (Present, Gagnon, Wilson, et al. 2022). Emissions due to the on-site combustion of fossil fuels use the emissions factors shown in Table 1, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 (Vijayakumar et al., 2022).  To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario sh", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.3  Greenhouse Gas Emissions", "line_start": 374, "line_end": 374, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|53", "text": "Advanced Rooftop Unit Control \u2014 3.3  Greenhouse Gas Emissions\n\n301 (Vijayakumar et al., 2022).  To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario sh\n\nould be combined with all three on-site fossil fuel emissions.\n\n| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |\n|---------------|-----------------------------------|\n| Propane       | 177.8 lb/MMBtu (182.3 kg/MWh)     |\n| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000007_2e458153aba1ba843ed3c91e4988e29c27221a59c76da45d0134c41ac386e36c.png\n     method: vision-transcription\n     described: 2026-08-21 -->\n\n![Bitmap of Table 1, On-Site Fossil Fuel Emissions Factors, giving emissions factors for natural gas, propane and fuel oil in lb per MMBtu and kg per MWh.](89117_images/image_000007_2e458153aba1ba843ed3c91e4988e29c27221a59c76da45d0134c41ac386e36c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.3  Greenhouse Gas Emissions", "line_start": 374, "line_end": 386, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|54", "text": "Advanced Rooftop Unit Control \u2014 3.3  Greenhouse Gas Emissions\n\ngiving emissions factors for natural gas, propane and fuel oil in lb per MMBtu and kg per MWh.](89117_images/image_000007_2e458153aba1ba843ed3c91e4988e29c27221a59c76da45d0134c41ac386e36c.png)\n\nTable bitmap, transcribed. Title: \"Table 1. On-Site Fossil Fuel Emissions Factors\". Columns: Fossil Fuel Type; Emissions Factor. Rows: Natural gas, 147.3 lb/MMBtu (228.0 kg/MWh); Propane, 177.8 lb/MMBtu (182.3 kg/MWh); Fuel oil, 195.9 lb/MMBtu (303.2 kg/MWh). Footnote: \"lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour\". Only the three data rows survived the automated table extraction in this document; the title and the footnote exist solely inside this bitmap. Note that the propane pairing printed here is wrong: 177.8 lb/MMBtu converts to 275.2 kg/MWh, and measure PDF 86585's Table 5 prints 275.7 kg/MWh for the same fuel. The 182.3 kg/MWh value shown here is the same error that appears in measure PDFs 89340, 89341, 89481, 89133 and 92618.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.3  Greenhouse Gas Emissions", "line_start": 388, "line_end": 388, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|55", "text": "Advanced Rooftop Unit Control \u2014 3.4  Limitations and Concerns\n\nComStock's baseline treats all packaged single-zone (PSZ) systems as constant speed, although some existing systems are variable speed, which will lead to an overestimation of potential savings actually available at the stock level from a VAV conversion. Note that modeling a fan controlled to discrete speeds (as is the case with RTUs retrofitted with common ARC kits) with a continuously variable speed fan introduces some approximations of the energy use. The measure constrains the fan speed operation and airflow delivered to the upper and lower bounds allowed by the typical ARC kits.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.4  Limitations and Concerns", "line_start": 392, "line_end": 392, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|56", "text": "Advanced Rooftop Unit Control \u2014 3.4  Limitations and Concerns\n\nspeed fan introduces some approximations of the energy use. The measure constrains the fan speed operation and airflow delivered to the upper and lower bounds allowed by the typical ARC kits.\n\nComStock's baseline does not currently model DCV in any office buildings, which may lead to an overestimation of the actual potential savings in the building stock from applying DCV in such buildings, as DCV is already somewhat commonplace in certain office space types, such as conference rooms. (Note that this occurs because of ComStock's approach of averaging occupancy density over multiple space types. As a result, the combined office space types do not meet the occupancy density thresholds in ASHRAE 90.1 for required implementation of DCV, while in reality, spaces such as conference rooms would be subject to the requirement.) The results of the 2018 Commercial Building Energy Consumption Survey performed by the Energy Information Administration concluded that demand-controlled ventilation was present in around 11% of commercial building floor space in the US (US EIA, 2022).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "3.4  Limitations and Concerns", "line_start": 394, "line_end": 394, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|57", "text": "Advanced Rooftop Unit Control \u2014 4  Output Variables\n\nTable 2 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the single-zone VAV measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 2. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "4  Output Variables", "line_start": 398, "line_end": 400, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|58", "text": "Advanced Rooftop Unit Control \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 2. Output Variables Calculated From the Measure Application\n\n| Variable Name                                           | Description                                                                                                                                                            |\n|---------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| fan_air_mass_flow_rate                                  | A distribution or average of this variable can help confirm that airflow at the supply fan is modulating.                                                              |\n| heating_coil_heating energy cooling_coil_cooling_energy | Coil heating and cooling energy will be used as proxies to determine the heating or cooling status of the unit, and thus, the expected airflow.                        |\n| air_system_outdoor_air_economizer_status                | A distribution or average of this variable can help confirm that the economizer is operating.                                                                          |\n| air_system_outdoor_air_mass_flow_rate us                | An average or distribution of this variable can help confirm that DCV is operating as expected.                                                                        |\n| count_air_loops_DCV_pre", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "4  Output Variables", "line_start": 402, "line_end": 412, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|59", "text": "Advanced Rooftop Unit Control \u2014 4  Output Variables\n\n| An average or distribution of this variable can help confirm that DCV is operating as expected.                                                                        |\n| count_air_loops_DCV_pre \n\n                                | Number of air loops with DCV before the measure is applied.                                                                                                            |\n| count_air_loops_economizing_pre                         | Number of air loops with economizing before the measure is applied.                                                                                                    |\n| count_air_loops_DCV_post                                | Number of air loops with DCV after the measure is applied.                                                                                                             |\n| count_air_loops_economizing_post                        | Number of air loops with economizing after the measure is applied.                                                                                                     |\n| fan_electric_power                                      | The maximum value of this variable will be used to infer the design power draw of the fan. This can be used to estimate the cost of the VFD required for the retrofit. |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "4  Output Variables", "line_start": 402, "line_end": 412, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|60", "text": "Advanced Rooftop Unit Control \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5  Results", "line_start": 416, "line_end": 418, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|61", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nTo demonstrate the functionality of the measure, the Advanced RTU Controls measure was applied to a retail model with single-zone, constant-volume RTU systems in Climate Zone 4A ('retail PSZ AC model'), with the Leesburg, Virginia, weather file. This section reviews the operation of the VAV fan control and air-side economizing features.\n\nIllustrative results are presented for a zone with high fan power relative to the rest of the building, 'Retail, Retail B-Story Ground.' Figure 3 shows a comparison of the supply airflow rates for that zone for a roughly one-week period in July, for the 'base' case and with the measure applied ('measure'). The zone level cooling load for the same period in the 'measure' case is shown in the bottom plot in Figure 3. The upper figure shows how, in the measure case, fan speed modulates to meet the cooling load, while reducing to the 'low-load' level during periods when loads are low. The implementation of this measure is not expected to change zonelevel loads.\n\nFigure 3. Supply airflow rate for the base case and with the measure applied for the selected zone (top), and zone load for the measure case (bottom)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 422, "line_end": 426, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|62", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nis not expected to change zonelevel loads.\n\nFigure 3. Supply airflow rate for the base case and with the measure applied for the selected zone (top), and zone load for the measure case (bottom)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000008_1e6455e396be61ff49ba9a5bf20b0c7576f43ac1e3810ec95f6ca7b978f59e57.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two stacked time series over a week in July for one retail zone: supply airflow for the base and measure cases (top) and the measure-case zone load (bottom).](89117_images/image_000008_1e6455e396be61ff49ba9a5bf20b0c7576f43ac1e3810ec95f6ca7b978f59e57.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 428, "line_end": 433, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|63", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nzone: supply airflow for the base and measure cases (top) and the measure-case zone load (bottom).](89117_images/image_000008_1e6455e396be61ff49ba9a5bf20b0c7576f43ac1e3810ec95f6ca7b978f59e57.png)\n\nFigure 3. Two stacked panels sharing an x-axis \"Hour of year\" running about 5040 to 5232, i.e. roughly eight days in late July, for the zone \"Retail, Retail B-Story Ground\" of the retail PSZ-AC test model. Top panel, y-axis \"Fan airflow (kg/s)\" 0.0 to 1.5, two series: the baseline (blue) is a square wave holding an occupied plateau of 1.45 kg/s and decaying to about 0.17-0.20 kg/s when unoccupied; the measure (orange) holds a much lower occupied plateau of 0.58 kg/s, which is 40% of the baseline plateau and matches the stated 40% minimum supply airflow ratio, spiking up to the full 1.45 kg/s only on the hottest days. Unoccupied hours track the baseline. Bottom panel, y-axis \"Zone load (W)\" from 0 down to -25000 with the legend showing \"Measure\" only. Every value is negative, so the zone is cooling throughout, consistent with the note that a negative load corresponds to cooling. Overnight load sits near -3,000 W and the daily peaks deepen through the week to about -23,300 W and -24,000 W on the last two days - the same two days on which the top panel's measure airflow spikes to the maximum.\n\nNote that a negative load corresponds to cooling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 435, "line_end": 437, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|64", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nthe week to about -23,300 W and -24,000 W on the last two days - the same two days on which the top panel's measure airflow spikes to the maximum.\n\nNote that a negative load corresponds to cooling.\n\nFigure 4 shows the fan power of the corresponding packaged unit for the same period, in the base case and with the measure applied. In this case, and for many zones in the building, the fan operates for much of the year at the 40% of maximum airflow rate that is set as the minimum allowable airflow, consistent with typical ARC configurations. (Note that the minimum was imposed as the larger of 40% of maximum airflow, or the minimum ventilation requirement, so this minimum airflow may exceed 40% of maximum in some zones.) A theoretical purely cubic fan law would result in fan power of 8% of the base case, under these conditions, with the airflow around 40% of maximum. Fan curves in practice and as represented in EnergyPlus are not purely cubic, and in modeling this system, a fan power minimum of 30% was imposed, reflecting the typical minimum turndown for VFDs attached to non-inverter duty motors, representative of retrofits of older existing systems. Thus, when the fan is operating at low-load conditions, as it does for many hours of the year, it is operating at 30% of the maximum power. (VFD losses were not accounted for as part of this analysis. Some single zone VAV retrofits can be accomplished through the use of electronically commutated motors, which in certain circumstances, can operate more efficiently than a motor and VFD combination.) In both the base and measure cases", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 439, "line_end": 439, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|65", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nbe accomplished through the use of electronically commutated motors, which in certain circumstances, can operate more efficiently than a motor and VFD combination.) In both the base and measure cases\n\n, the occupied hours in which a zone setpoint was not met were similar, and low, indicating that the systems continue to meet loads effectively with this measure applied. Note that the constant-volume fan in the baseline (represented with a Fan:OnOff object), as modeled in EnergyPlus, can drop to a lower minimum power level, resulting in the lower minimum fan power for the baseline shown in the figure.\n\nFigure 4. Fan power for the base case and with the measure applied for the selected zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000009_5041f67115f583ae65ddd1a6742cf4b752974c2f9ca31e498e262e04e51a426d.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Time series of packaged unit fan power over the same July week, comparing the constant volume baseline against the measure case, which holds a continuous low-load floor.](89117_images/image_000009_5041f67115f583ae65ddd1a6742cf4b752974c2f9ca31e498e262e04e51a426d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 439, "line_end": 448, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|66", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nthe constant volume baseline against the measure case, which holds a continuous low-load floor.](89117_images/image_000009_5041f67115f583ae65ddd1a6742cf4b752974c2f9ca31e498e262e04e51a426d.png)\n\nFigure 4. Single panel, y-axis \"Fan power (W)\" 0 to 2500, x-axis \"Hour of year\" over the same late-July window as Figure 3, for the same zone. The baseline (blue) is a square wave with an occupied plateau of about 2,330 W and an unoccupied floor of about 290-350 W. The measure (orange) never drops to the baseline's overnight floor; instead it holds a continuous low-load level of about 820 W, rising to the full 2,330 W only in the short high-airflow bursts that correspond to the airflow spikes in Figure 3. The plotted ratio of the measure floor to the baseline occupied plateau is about 35%, somewhat above the 30% fan power minimum the body text says was imposed, but 1 - 0.353 = 64.7% is consistent with section 5.4's observation that no datapoint shows fan energy savings above 67%. The baseline dipping below the measure's floor overnight is expected and explained in the text: the constant volume baseline is modelled with a Fan:OnOff object that can drop below the Fan:VariableSpeed minimum.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 450, "line_end": 450, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|67", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\ndipping below the measure's floor overnight is expected and explained in the text: the constant volume baseline is modelled with a Fan:OnOff object that can drop below the Fan:VariableSpeed minimum.\n\nFigure 5 (a and b) confirms the economizer performance over a several-day period in October. The economizer is controlled based on differential enthalpy. As shown in Figure 5a, outdoor air enthalpy is less than return air enthalpy throughout the entire period. The system is generally operating at 100% outdoor air throughout this period, as shown in Figure 5b (top). Due to the limited cooling load (as shown in Figure 5b (bottom), the system is generally operating at its 'low load' flow rate throughout this period. In this zone, and in several other zones in the building, 40% of the maximum airflow is higher than the ventilation requirement, and thus the effects of DCV are not evident, as they would result in airflow below the minimum set based on the characteristics of common ARC controls. This is illustrated in Figure 6, showing that the airflow never drops below 0.6 kg/s (40% of the maximum airflow) during occupied periods, even with varying levels of occupants during the occupied periods. Figure 7 shows the zone occupant count over that time period, for reference. (Note that a lower minimum airflow rate would allow for greater opportunities for DCV implementation in spaces such as this in which the ventilation airflow is less than 40% of the maximum.)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 452, "line_end": 452, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|68", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\n(Note that a lower minimum airflow rate would allow for greater opportunities for DCV implementation in spaces such as this in which the ventilation airflow is less than 40% of the maximum.)\n\nFigure 5a. Outdoor air and return air enthalpy for the selected zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000010_9c17263f0b86e4a9beac22b8d2e7afa930a0eced002e2bc0386ac359de806194.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Time series of outdoor air and return air enthalpy over several days in October, with outdoor enthalpy below return enthalpy throughout the period.](89117_images/image_000010_9c17263f0b86e4a9beac22b8d2e7afa930a0eced002e2bc0386ac359de806194.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 454, "line_end": 461, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|69", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nover several days in October, with outdoor enthalpy below return enthalpy throughout the period.](89117_images/image_000010_9c17263f0b86e4a9beac22b8d2e7afa930a0eced002e2bc0386ac359de806194.png)\n\nFigure 5a. Single panel, y-axis \"Enthalpy (j/kg)\" (the source label uses a lowercase j) from 10000 to 45000, x-axis \"Hour of year\" about 6910 to 7008 - a several-day window in mid-October. Two series: \"Outdoor air enthalpy\" (red) swings between roughly 9,800 and 36,500 J/kg on a daily cycle, and \"Return air enthalpy\" (green) stays in a much narrower band of roughly 31,500 to 44,200 J/kg. The green trace lies above the red trace for the entire period, with the narrowest gap of about 7,500 J/kg near hour 6923. Since the economizer in this measure is controlled on differential enthalpy, outdoor enthalpy being below return enthalpy throughout means the economizer is eligible for the whole window - exactly what section 5.1 asserts, and the premise for the 100% outdoor air operation shown in Figure 5b.\n\nFigure 6b. System total airflow and outdoor airflow (top), and zone cooling load (bottom)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000011_5d8524b687ae1b40dfba0ef4671e11567db4009c01cb4846ed756b5ad2d1bddc.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 463, "line_end": 470, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|70", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nsource: 89117_images/image_000011_5d8524b687ae1b40dfba0ef4671e11567db4009c01cb4846ed756b5ad2d1bddc.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two stacked time series for the October economizer window: system total and outdoor airflow (top), and zone cooling load (bottom).](89117_images/image_000011_5d8524b687ae1b40dfba0ef4671e11567db4009c01cb4846ed756b5ad2d1bddc.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 472, "line_end": 472, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|71", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nthe October economizer window: system total and outdoor airflow (top), and zone cooling load (bottom).](89117_images/image_000011_5d8524b687ae1b40dfba0ef4671e11567db4009c01cb4846ed756b5ad2d1bddc.png)\n\nFigure 5b, printed in the document with the caption \"Figure 6b\". Two stacked panels over the same mid-October window as Figure 5a (hour of year about 6910 to 7008). Top panel, y-axis \"Airflow (kg/s)\" 0.0 to 1.0, with \"System total airflow\" (blue) and \"System outdoor airflow\" (orange). During occupied hours the two series lie on top of one another at a plateau of 0.58 kg/s, i.e. the system is drawing essentially 100% outdoor air, which is what section 5.1 states for this period. Unoccupied hours decay to roughly 0.10-0.20 kg/s and one occupied peak reaches about 0.71 kg/s near hour 7002; two brief dropouts near hours 6929 and 6977 pull the traces down sharply. Bottom panel, y-axis \"Zone load (W)\" from 0 down to -8000, legend \"Zone load\". All values are negative, so the zone is cooling throughout, but the loads are shallow compared with the July week in Figure 3: overnight values sit around -2,000 to -3,600 W and daily peaks reach only about -6,900 to -7,300 W. That limited cooling load is why the system stays at its low-load flow rate for most of the window.\n\nFigure 7. Outdoor airflow and overall fan airflow for selected zone, with measure applied", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 474, "line_end": 476, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|72", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nW. That limited cooling load is why the system stays at its low-load flow rate for most of the window.\n\nFigure 7. Outdoor airflow and overall fan airflow for selected zone, with measure applied\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000012_8d5e3ecc1f4c574e6a9e22ef54ac519812c870ba6265858182fa83cf4ab629fc.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Time series of system total and outdoor airflow over about eight days in October, with the occupied airflow pinned at the 0.58 kg/s low-load minimum.](89117_images/image_000012_8d5e3ecc1f4c574e6a9e22ef54ac519812c870ba6265858182fa83cf4ab629fc.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 478, "line_end": 483, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|73", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nover about eight days in October, with the occupied airflow pinned at the 0.58 kg/s low-load minimum.](89117_images/image_000012_8d5e3ecc1f4c574e6a9e22ef54ac519812c870ba6265858182fa83cf4ab629fc.png)\n\nFigure 6, printed in the document with the caption \"Figure 7\". Single panel, y-axis \"Airflow (kg/s)\" 0.0 to 1.0, x-axis \"Hour of year\" about 6840 to 7030 - a wider October window than Figure 5b, covering eight occupancy cycles. \"System total airflow\" (solid blue) and \"System outdoor airflow\" (dashed orange) again coincide during occupied hours at a flat plateau of 0.58 kg/s, with short peaks to 0.91, 0.85, 0.73 and 0.71 kg/s on the days with the largest cooling demand. Unoccupied hours fall to roughly 0.10-0.33 kg/s, and the outdoor airflow trace drops to zero twice, when the outdoor air damper closes completely. The point of the figure is that the occupied plateau never falls below the low-load minimum, which is 40% of the 1.45 kg/s maximum airflow seen in Figure 3; section 5.1 rounds that plateau to 0.6 kg/s. Because the ventilation requirement in this zone is below 40% of maximum airflow, demand-controlled ventilation cannot pull the flow any lower, so no DCV modulation is visible even though occupancy varies substantially over the same period (Figure 7).\n\nFigure 8. Zone occupant count for selected zone, with measure applied", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 485, "line_end": 487, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|74", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nthe flow any lower, so no DCV modulation is visible even though occupancy varies substantially over the same period (Figure 7).\n\nFigure 8. Zone occupant count for selected zone, with measure applied\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000013_6ffd14257cbc8c4e53a9f499f17117f42cb7899ea8171117e00dec552abc54bd.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Time series of zone occupant count over the same October window, showing eight daily occupancy pulses that peak near 73-74 people with one much lower day near 37.](89117_images/image_000013_6ffd14257cbc8c4e53a9f499f17117f42cb7899ea8171117e00dec552abc54bd.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 489, "line_end": 494, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|75", "text": "Advanced Rooftop Unit Control \u2014 5.1  Single Building Measure Tests\n\nshowing eight daily occupancy pulses that peak near 73-74 people with one much lower day near 37.](89117_images/image_000013_6ffd14257cbc8c4e53a9f499f17117f42cb7899ea8171117e00dec552abc54bd.png)\n\nFigure 7, printed in the document with the caption \"Figure 8\". Single panel, y-axis \"Occupant count\" 0 to 80, x-axis \"Hour of year\" about 6840 to 7030 - the same window as Figure 6 - with one red series labelled \"Occupancy\". Eight daily pulses rise from zero overnight to a peak of about 73 people, one of which holds a broader plateau near 74 around hours 6875-6880. Each pulse passes through an intermediate shoulder near 46 people on the way up and down. One day, near hours 6900-6905, peaks at only about 37 people, and a shorter shoulder near 19 appears around hour 6885. The figure is provided as reference for Figure 6: occupancy varies by roughly a factor of two from day to day, yet the occupied supply airflow in Figure 6 stays pinned at 0.58 kg/s, demonstrating that the 40%-of-maximum airflow floor governs over the demand-controlled ventilation setpoint in this zone.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.1  Single Building Measure Tests", "line_start": 496, "line_end": 496, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|76", "text": "Advanced Rooftop Unit Control \u2014 5.2  Stock Energy Impacts\n\nThe Advanced RTU Controls measure demonstrates 4.2% total site energy savings (182 trillion TBtu) for the U.S. commercial building stock modeled in ComStock (Figure 8). The savings are primarily attributed to:\n\n- 2.1% stock heating gas savings (18.1 TBtu)\n- 3.6% stock cooling savings (24.0 TBtu)\n- 26% stock fan savings (137.1 TBtu).\n\nFigure 9. Comparison of annual site energy consumption between the ComStock baseline and the advanced RTU controls measure scenario. Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000014_cd8a5352383cd61dc16da8f42900314ef9a1e5024ce4eb4782086ca38319465c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar comparison of annual site energy consumption for the whole ComStock stock, baseline versus Advanced RTU Controls, by end use and fuel type.](89117_images/image_000014_cd8a5352383cd61dc16da8f42900314ef9a1e5024ce4eb4782086ca38319465c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.2  Stock Energy Impacts", "line_start": 500, "line_end": 513, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|77", "text": "Advanced Rooftop Unit Control \u2014 5.2  Stock Energy Impacts\n\nfor the whole ComStock stock, baseline versus Advanced RTU Controls, by end use and fuel type.](89117_images/image_000014_cd8a5352383cd61dc16da8f42900314ef9a1e5024ce4eb4782086ca38319465c.png)\n\nFigure 8, printed in the document with the caption \"Figure 9\". Two stacked bars, \"Baseline\" and \"Advanced RTU Controls\", on a y-axis \"Annual Energy Consumption (TBtu)\" running 0 to 4500, with a legend of 18 end-use-by-fuel segments (interior equipment, fans, cooling, interior lighting, heating, water systems, exterior lighting, refrigeration, pumps, heat rejection and heat recovery, each split by electricity, natural gas, district heating or cooling, and other fuel). This is the whole modelled stock, including buildings the measure was not applicable to. The bar totals are 4338 TBtu baseline and 4156 TBtu with the measure, a reduction of 182 TBtu or 4.2%. Fan electricity falls from 519.1 to 382.0 TBtu (-137.1, the largest single contribution) and cooling electricity from 667.3 to 643.3 TBtu (-24.0); natural gas heating falls by 18.1 TBtu (2.1%) per the body text, though that segment's printed label is illegible in this bitmap. Heating electricity edges down from 175.2 to 173.6 TBtu. Interior equipment electricity (739.7) and interior lighting (451.9) are unchanged. For per-segment numbers, see the section 5.2 bullets.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.2  Stock Energy Impacts", "line_start": 515, "line_end": 515, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|78", "text": "Advanced Rooftop Unit Control \u2014 5.2  Stock Energy Impacts\n\nHeating electricity edges down from 175.2 to 173.6 TBtu. Interior equipment electricity (739.7) and interior lighting (451.9) are unchanged. For per-segment numbers, see the section 5.2 bullets.\n\nFigure 10. Comparison of annual site energy consumption between the ComStock baseline and the Advanced RTU Controls measure scenario for applicable buildings only. Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000015_832e196c03d5d62d9ed3542f0294a0129b10d309843368da0349c26fb3b61ba6.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar comparison of annual site energy consumption for applicable buildings only, baseline versus Advanced RTU Controls, by end use and fuel type.](89117_images/image_000015_832e196c03d5d62d9ed3542f0294a0129b10d309843368da0349c26fb3b61ba6.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.2  Stock Energy Impacts", "line_start": 517, "line_end": 524, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|79", "text": "Advanced Rooftop Unit Control \u2014 5.2  Stock Energy Impacts\n\nfor applicable buildings only, baseline versus Advanced RTU Controls, by end use and fuel type.](89117_images/image_000015_832e196c03d5d62d9ed3542f0294a0129b10d309843368da0349c26fb3b61ba6.png)\n\nFigure 9, printed in the document with the caption \"Figure 10\". The same stacked-bar format as Figure 8 - \"Baseline\" and \"Advanced RTU Controls\" bars, y-axis \"Annual Energy Consumption (TBtu)\" 0 to 1800, segments by end use crossed with fuel type - but restricted to the buildings the measure was applicable to, which the text offers as a more direct basis for comparison with field studies. The bar totals are 1774 TBtu baseline and 1591 TBtu with the measure, a reduction of about 183 TBtu or roughly 10% of this subset's energy use. Fan electricity falls from 268.8 to 131.6 TBtu and cooling electricity from 243.9 to 220.0 TBtu; both deltas match the stock-level savings in Figure 8, confirming that essentially all of the savings arise in these buildings. Natural gas heating also falls, by 6.1% per section 5.2, although that segment's printed label is illegible in this bitmap. Interior equipment electricity (289.1), interior lighting (199.6), exterior lighting (65.1) and gas water systems (76.9) are unchanged. Section 5.2 gives the end-use percentages: 53.3% fan savings, 11.2% cooling, 6.1% gas heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.2  Stock Energy Impacts", "line_start": 526, "line_end": 526, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|80", "text": "Advanced Rooftop Unit Control \u2014 5.2  Stock Energy Impacts\n\n(289.1), interior lighting (199.6), exterior lighting (65.1) and gas water systems (76.9) are unchanged. Section 5.2 gives the end-use percentages: 53.3% fan savings, 11.2% cooling, 6.1% gas heating.\n\nFigure 9 shows a comparison of annual site energy consumption between the ComStock baseline and the Advanced RTU Controls measure scenario for only those buildings to which the measure was applicable, which provides a more direct basis for comparison to some past studies. The end use with the highest relative reduction is fan energy (53.3% savings among applicable buildings), which is generally consistent with the findings of other studies, including the evaluation by Energy Solutions in 2019, in terms of fan energy being a driver of energy savings, and the relative quantity of fan savings  (Energy Solutions, 2019 ). (Note that the implementation of this measure also assumed that after the retrofit, systems operate with fan motors that meet the ASHRAE 90.1-2019 efficiency standard, reflecting the likelihood of motor replacement being necessary for older, non-inverter-driven motors for VFD compatibility.) The primary mechanism driving fan energy savings is the use of variable-speed fans. Energy Solutions found a range of 5%-50% RTU electricity savings (with RTU electricity including fan and cooling energy use), primarily attributable to fan energy, and a range of 1%-10% RTU gas savings (consisting of heating only). The evaluation by Wang et al. (2013) of the Catalyst found an average of 55% RTU energy savings (with RTU energy including heating, cooling, and fan energy), primaril", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.2  Stock Energy Impacts", "line_start": 528, "line_end": 528, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|81", "text": "Advanced Rooftop Unit Control \u2014 5.2  Stock Energy Impacts\n\n(consisting of heating only). The evaluation by Wang et al. (2013) of the Catalyst found an average of 55% RTU energy savings (with RTU energy including heating, cooling, and fan energy), primaril\n\ny driven by fan energy, and did not consider gas heating savings. The modeling analysis of Studer et al. (2013) found a range of 55%-72% fan energy savings in buildings without case refrigeration with retrofits to fully variable-speed fans. The fan energy savings identified here are consistent with fan operation at 30% power (the power minimum assumed in modeling, which governs over the power at the airflow minimum) for extended periods of time, as observed in time series results for individual buildings. This low fan power mode corresponds to the 'No Load/Low Load' modeled for the single-zone RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.2  Stock Energy Impacts", "line_start": 528, "line_end": 528, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|82", "text": "Advanced Rooftop Unit Control \u2014 5.2  Stock Energy Impacts\n\nminimum) for extended periods of time, as observed in time series results for individual buildings. This low fan power mode corresponds to the 'No Load/Low Load' modeled for the single-zone RTUs.\n\nThe relatively small gas heating savings identified here (6.1% among applicable buildings) falls in the range observed by Energy Solutions (2019). Heating savings in this measure results from reduced load for conditioning outdoor air as a result of DCV, compensating for the heating penalty from the reduction in fan heat with variable-speed fans. (Note that this penalty is likely the cause for the small aggregate electric heating penalty.) Note that ComStock's sample includes a much wider range of climate zones than the buildings evaluated by Energy Solutions in New York State, and that in ComStock many of the buildings in which the measure was implemented had a least some variation in loads, creating opportunity for savings from variablespeed fans, while Energy Solutions did not report screening building candidates based on that criteria. Modeling does not fully encapsulate the faults that may be present in real buildings and undermine the efficacy of advanced RTU controls and other retrofits, which can result in higher estimated savings than those that would be observed in practice, even for a similar building type. Energy savings from variable-speed fans is also highly dependent on the approach for sizing the fans relative to current loads, and existing buildings may exhibit differing degrees of under- or over-sizing of equipment relative to current loads. ComStock uses Energ", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.2  Stock Energy Impacts", "line_start": 530, "line_end": 530, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|83", "text": "Advanced Rooftop Unit Control \u2014 5.2  Stock Energy Impacts\n\nthe approach for sizing the fans relative to current loads, and existing buildings may exhibit differing degrees of under- or over-sizing of equipment relative to current loads. ComStock uses Energ\n\nyPlus sizing routines, leveraging location-specific design days. Per ASHRAE Standard 90.1 Appendix G, systems are over-sized by 15% in cooling and 25% in heating (Parker, 2023).\n\nCooling energy savings (11.2% among applicable buildings) from this measure result from the use of air-side economizing, as well as the reduction in cooling load from outdoor air from the use of DCV, and reduction in fan heat from the use of variable-speed fans. In their analysis, Energy Solutions attributed 90% of the observed energy savings to fan energy, 10% to economizing, and less than 1% to DCV. Among applicable buildings in ComStock, 77% of the observed energy site savings was attributable to fan energy, 14% to cooling, and 9% to heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.2  Stock Energy Impacts", "line_start": 530, "line_end": 532, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|84", "text": "Advanced Rooftop Unit Control \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nFigure 10 shows a comparison of aggregate greenhouse gas emissions under several different scenarios reflecting different carbon intensity of electricity. Under the three scenarios shown here, implementation of this measure results in a reduction of carbon emissions of 4% relative to the base case. The vast majority of the site energy savings from the Advanced RTU Controls measure (91% of the savings among applicable buildings) comes from electricity, and thus the associated reductions in carbon emissions will be sensitive to carbon intensity of the electricity supply, in a particular location or at a particular future time. Note that these scenarios are presented for illustrative purposes. In general, a reduction in carbon emissions lower than the reduction in overall site energy use (11.3%) is to be expected for this measure, since the majority of the energy savings result from electricity, which has a lower carbon intensity than natural gas in the scenarios presented here.\n\nFigure 11. Greenhouse gas emissions comparison of the ComStock baseline and the Advanced RTU Controls scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000016_bb6f0adbff5bb226415c28801f4be0ad83ef8dba26e9512f42cb65f48ee46e52.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 536, "line_end": 543, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|85", "text": "Advanced Rooftop Unit Control \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nsource: 89117_images/image_000016_bb6f0adbff5bb226415c28801f4be0ad83ef8dba26e9512f42cb65f48ee46e52.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel stacked bar comparison of annual greenhouse gas emissions, baseline versus Advanced RTU Controls, under the eGRID, LRMER High RE Cost and LRMER Low RE Cost electricity scenarios; every panel shows a 4% reduction.](89117_images/image_000016_bb6f0adbff5bb226415c28801f4be0ad83ef8dba26e9512f42cb65f48ee46e52.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 545, "line_end": 545, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|86", "text": "Advanced Rooftop Unit Control \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nLRMER High RE Cost and LRMER Low RE Cost electricity scenarios; every panel shows a 4% reduction.](89117_images/image_000016_bb6f0adbff5bb226415c28801f4be0ad83ef8dba26e9512f42cb65f48ee46e52.png)\n\nFigure 10, printed in the document with the caption \"Figure 11\". Three panels titled \"eGRID 2021\", \"LRMER High RE Cost 15\" and \"LRMER Low RE Cost 15\", each holding a \"Baseline\" and an \"Advanced RTU Controls\" stacked bar on a shared y-axis \"Annual GHG Emissions (MMT CO2e)\" from 0 to just over 400. Segments are Electricity (blue), Natural Gas (orange), Fuel Oil (green) and Propane (red-orange), with printed labels. eGRID 2021: 402 baseline to 384 with the measure, marked -4%, with electricity 314 to 297 and gas 81 to 80. LRMER High RE Cost 15: 325 to 312, marked -4%, electricity 237 to 225, gas 81 to 80. LRMER Low RE Cost 15: 240 to 231, marked -4%, electricity 152 to 145, gas 81 to 80. The electricity reductions of 17, 12 and 7 MMT bracket the Executive Summary's stated 7 to 17 MMT range, and the 1 MMT gas reduction is the on-site component. The scenario totals differ because the electricity carbon intensity differs, but the percentage reduction is 4% in all three. The panel order puts eGRID first, whereas the note beneath the figure lists eGrid last.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 547, "line_end": 547, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|87", "text": "Advanced Rooftop Unit Control \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\ndiffer because the electricity carbon intensity differs, but the percentage reduction is 4% in all three. The panel order puts eGRID first, whereas the note beneath the figure lists eGrid last.\n\nThree electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 549, "line_end": 549, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|88", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.\n\nDistributions of energy savings, by end use and fuel type, across the ComStock sample from the Advanced RTU Controls measure, were also considered. Figure 11 shows these results for the measure applied with both economizing and demand-controlled ventilation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 553, "line_end": 555, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|89", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nacross the ComStock sample from the Advanced RTU Controls measure, were also considered. Figure 11 shows these results for the measure applied with both economizing and demand-controlled ventilation.\n\nFan energy use is the end use with the greatest energy savings in the 25th to 75th percentiles, as expected. For fan energy use, this range extends from roughly 30% to 67% of baseline fan energy use. In many models, fans operated for a significant portion of the year at the 'low load' airflow rate, at 30% fan power (the minimum limit for fan power to reflect installation of VFDs on existing fans). Operation at 30% fan power throughout the year would result in 70% fan energy savings, so this value is generally expected as the upper range of the bulk of the distribution. The number of hours throughout the year that fans operate at low-load or cooling/heating flow rates is dependent on the loads in zones throughout the building, so variation in the level of fan energy savings is expected. There were no datapoints with fan energy savings exceeding 67%, confirming the theoretical upper limit of savings expected.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 557, "line_end": 557, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|90", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nthe building, so variation in the level of fan energy savings is expected. There were no datapoints with fan energy savings exceeding 67%, confirming the theoretical upper limit of savings expected.\n\nThe 25th-75th percentile range of cooling energy savings roughly corresponds to 5% to 15% of cooling energy use. Through application of this measure, cooling energy savings results from economizing (where economizing was not present in the baseline), the reduction in cooling load from outdoor air through the use of DCV, and the reduction in fan heat during cooling periods. The extent of savings from economizing is dependent on building loads (influencing the distribution of cooling demand throughout the year) and local weather conditions (influencing the range of time periods during which economizing is feasible). The reduction in cooling load from the use of DCV is dependent on the reduction in ventilation load from DCV (reflecting zone occupancy, and the proportion of ventilation attributable to the occupancy component as opposed to the floor area component), and local weather conditions (reflecting the cooling load imposed from the additional ventilation in the baseline). The combined fan and cooling energy savings corresponding to the 25th-75th percentile range of the distribution is roughly 20% to 67%, which compares reasonably well with the 5%-50% range of RTU energy observed in the Energy Solutions study (Energy Solutions, 2019 ). Note that the Energy Solutions study addressed buildings in New York State only, not encompassing all the climate zones considered in this ana", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 559, "line_end": 559, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|91", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nin the Energy Solutions study (Energy Solutions, 2019 ). Note that the Energy Solutions study addressed buildings in New York State only, not encompassing all the climate zones considered in this ana\n\nlysis, and that modeling analysis is likely in general to somewhat overestimate savings observed in a field study due to the inherent limitations in capturing all sources of fault or inefficacy of actual implementations.\n\nThe distributions of heating energy savings (across fuel sources: electricity, natural gas, and other) generally have a median value of around zero. This reflects the fact that elements of this measure can contribute to heating energy savings (ventilation load reduction through DCV) or a heating energy penalty (reduction in useful fan heat through the use of VAV fans). The extent to which this results in a net savings or penalty depends on the distribution of fan operating hours at 'low load' speeds in heating mode in the measure case, and the reduction in ventilation load due to DCV.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 559, "line_end": 561, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|92", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nthis results in a net savings or penalty depends on the distribution of fan operating hours at 'low load' speeds in heating mode in the measure case, and the reduction in ventilation load due to DCV.\n\nSeveral of the end uses show outliers with very high energy savings or very high energy penalties. The relatively small number of buildings with high proportionate cooling energy penalties tend to be warehouses modeled under the DEER approach in California (in mild coastal climate zones), with non-integrated economizers in the baseline. The economizer component of this measure maintains the non-integrated approach, since it does not alter controls for existing economizers. In the measure case operating at low-flow conditions, the lower flow of outdoor air available for cooling causes the cooling coil to begin operating when it would not have in the baseline with higher airflow, locking out the economizer, and increasing the amount of mechanical cooling performed relative to economizing. This results in a cooling energy penalty. In these buildings, there was generally still a result of overall site energy savings from implementation of this measure. A recent adjustment to system assignment for warehouse buildings may eliminate these cases.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 563, "line_end": 563, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|93", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nthere was generally still a result of overall site energy savings from implementation of this measure. A recent adjustment to system assignment for warehouse buildings may eliminate these cases.\n\nIn the case of pump energy use, with one exception, the outliers with high energy penalties reflect buildings with very low pump energy use in the base case, in which the model is very sensitive to small variations that therefore results in large percentage changes. Note that in buildings with a heating penalty (due to the reduction in fan heat), and using hydronic heating systems, we could expect a small increase in pump energy resulting from pumps serving the hydronic heating loops.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 565, "line_end": 565, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|94", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nwith a heating penalty (due to the reduction in fan heat), and using hydronic heating systems, we could expect a small increase in pump energy resulting from pumps serving the hydronic heating loops.\n\nIn the case of electric and gas heating, buildings exhibiting large energy penalties, with one exception for each, had low electric and gas heating energy use, respectively, in the baseline case, so a small fluctuation became a large penalty proportionately. Note that electric and gas heating penalties can be expected, due to the reduction in fan heat. A calculation of fan energy savings and expected reduction in fan heat relative to the heating energy penalty in a sampling of buildings confirms that the order of magnitude of the heating penalty is generally as expected, and less than the magnitude of fan energy savings. (The theoretical upper bound on any heating penalty is the fan energy use divided by the efficiency of the heating source, which for natural gas coils is generally modeled as 0.8 in ComStock.) In general, after the single-zone VAV retrofit is implemented, many zones operate during the majority of their hours in 'low load' airflows, in which the heating penalty could be expected to result, if a heating load is present. Note that in buildings with high outdoor air ventilation loads, the heating energy savings from DCV can eclipse this penalty. The outliers with very high heating electricity savings also had very low heating energy use in the baseline, leading to a high sensitivity to small fluctuations in heating energy use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 567, "line_end": 567, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|95", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nthis penalty. The outliers with very high heating electricity savings also had very low heating energy use in the baseline, leading to a high sensitivity to small fluctuations in heating energy use.\n\nNo increase in fan energy use is expected as a result of application of this measure. The outlier data points exhibiting a fan energy penalty had very low fan energy in the base case, and thus a small variation resulted in a large percentage change. The heat recovery penalty observed in a small subset of the sample may be due to increased operation (and reduced lockout) of the enthalpy wheel due to a reduction in fan heat.\n\nFigure 12. Percent site energy savings distribution for ComStock models with the Advanced RTU Controls measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000017_7481b4f5267d215fc8ff79b91199ed3e5dade8ef4b5ca1ab27c81f5c79d896a4.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plot distribution of percent site energy savings across ComStock models by end use and fuel type, with fans by far the largest saver and heating medians near zero.](89117_images/image_000017_7481b4f5267d215fc8ff79b91199ed3e5dade8ef4b5ca1ab27c81f5c79d896a4.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 569, "line_end": 578, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|96", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nmodels by end use and fuel type, with fans by far the largest saver and heating medians near zero.](89117_images/image_000017_7481b4f5267d215fc8ff79b91199ed3e5dade8ef4b5ca1ab27c81f5c79d896a4.png)\n\nFigure 11, printed in the document with the caption \"Figure 12\". Horizontal violin plots with embedded box plots, titled \"Upgrade 13: Advanced RTU Controls (unweighted)\", on an x-axis \"Percent Site Energy Savings by End Use (%)\" from -160 to 100. Sixteen end-use-by-fuel rows, each labelled with its sample count: Electricity Cooling (n=195473), Electricity Fans (n=195484), Electricity Heat Recovery (n=5012), Electricity Heating (n=60010), Electricity Interior Equipment (n=1), Electricity Interior Lighting (n=17), Electricity Pumps (n=7872), Electricity Refrigeration (n=22170), Electricity Water Systems (n=10919), Natural Gas Heating (n=131563), Natural Gas Water Systems (n=14763), District Cooling Cooling (n=12), District Heating Heating (n=524), District Heating Water Systems (n=33), Other Fuel Heating (n=8999) and Other Fuel Water Systems (n=344). Electricity Fans dominates, with an interquartile range of about 32% to 62%, a median near 47% and a hard upper limit at about 67%. Electricity Cooling runs about 4% to 13% with a median near 8%. The heating rows sit near zero. Heat recovery shows a penalty, about -23% to -8%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 580, "line_end": 580, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|97", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nmedian near 47% and a hard upper limit at about 67%. Electricity Cooling runs about 4% to 13% with a median near 8%. The heating rows sit near zero. Heat recovery shows a penalty, about -23% to -8%.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nIt is also illustrative to consider the site energy savings distributions by HVAC system type, as shown in Figure 12. In Figure 12, the two system types with the largest representations in the sample, PSZ with gas coil and PSZ with electric coil, had similar ranges of site energy savings, with 50% of the samples having roughly 5%-15% site energy savings. Note that in systems with effectively higher heating efficiencies on a site energy basis (heat pumps, electric resistance, or district heating), the effects of a heating penalty from a reduction in fan heat will be more muted for site energy savings than in systems with gas-fired boilers or gas heating coils, which may partially explain the higher upper range of savings observed in the former group of system types. (Note that the PSZ-AC with district chilled water and an electric heating coil had only 12 incidences in the sample.)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 582, "line_end": 584, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|98", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nthe higher upper range of savings observed in the former group of system types. (Note that the PSZ-AC with district chilled water and an electric heating coil had only 12 incidences in the sample.)\n\nFigure 13. Percent site energy savings distribution for ComStock models with the applied Advanced RTU Control measure by HVAC system type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000018_f36c9981c73c2ff7fd1d1137580ddbfce06afb0c7a7efbd2af645eb4c29642b1.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plot distribution of percent site energy savings by HVAC system type, with PSZ-HP and the electrically or district heated PSZ-AC variants saving most.](89117_images/image_000018_f36c9981c73c2ff7fd1d1137580ddbfce06afb0c7a7efbd2af645eb4c29642b1.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 586, "line_end": 593, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|99", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nby HVAC system type, with PSZ-HP and the electrically or district heated PSZ-AC variants saving most.](89117_images/image_000018_f36c9981c73c2ff7fd1d1137580ddbfce06afb0c7a7efbd2af645eb4c29642b1.png)\n\nFigure 12, printed in the document with the caption \"Figure 13\". Horizontal violin plots with embedded box plots on an x-axis \"Percent Site Energy Savings by HVAC System (%)\" from -5 to 55; the plot title \"Upgrade 13: Advanced RTU Controls (unweighted)\" is clipped at the top edge of the bitmap. Six system-type rows with sample counts: PSZ-AC district chilled water with electric coil (n=12), PSZ-AC with district hot water (n=524), PSZ-AC with electric coil (n=39881), PSZ-AC with gas boiler (n=7511), PSZ-AC with gas coil (n=133472) and PSZ-HP (n=14110). The counts sum to 195,510, the full applicable sample. Approximate interquartile ranges and medians: district chilled water with electric coil 3% to 7.5% (median 5%); district hot water 6% to 13% (9.5%); electric coil 5% to 13% (9%); gas boiler 3.5% to 11% (7%); gas coil 3.5% to 11.5% (7.5%); PSZ-HP 5.5% to 15% (10%). The two largest system types, gas coil and electric coil, do have similar spreads as the text says. The higher upper range for the heat pump, electric coil and district hot water rows is consistent with the text's argument that a fan heat penalty costs less site energy where heating is more efficient.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 595, "line_end": 595, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|100", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nhigher upper range for the heat pump, electric coil and district hot water rows is consistent with the text's argument that a fan heat penalty costs less site energy where heating is more efficient.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the HVAC system type category.\n\nIt is also informative to view savings distributions disaggregated by building type. The variable volume fan component in the measure has the highest energy savings potential in zones with variable loads and high peak loads (which is often building-type driven). Figure 13 shows the distributions of relative site energy savings by building type. Both primary and secondary schools, especially in gym and cafeteria systems, can have high peak loads and highly variable loads, which can explain the comparatively high savings fraction for these buildings at the 75% percentile, around 18%.\n\nFigure 14. Percent site energy savings distribution for ComStock models with the applied Advanced RTU Control measure by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 597, "line_end": 601, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|101", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nfraction for these buildings at the 75% percentile, around 18%.\n\nFigure 14. Percent site energy savings distribution for ComStock models with the applied Advanced RTU Control measure by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000019_db7cb0067375310becae777bb378ac4858bde8945ca292d83ae5e87a532f7fc3.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plot distribution of percent site energy savings by building type, with schools and offices saving most and warehouses least.](89117_images/image_000019_db7cb0067375310becae777bb378ac4858bde8945ca292d83ae5e87a532f7fc3.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 603, "line_end": 608, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|102", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nsite energy savings by building type, with schools and offices saving most and warehouses least.](89117_images/image_000019_db7cb0067375310becae777bb378ac4858bde8945ca292d83ae5e87a532f7fc3.png)\n\nFigure 13, printed in the document with the caption \"Figure 14\". Horizontal violin plots with embedded box plots, titled \"Upgrade 13: Advanced RTU Controls (unweighted)\", on an x-axis \"Percent Site Energy Savings by Building Type (%)\" from -5 to 55. Thirteen building types in alphabetical order with sample counts: FullServiceRestaurant (n=14443), Hospital (n=27), LargeOffice (n=243), MediumOffice (n=2410), Outpatient (n=5047), PrimarySchool (n=1690), QuickServiceRestaurant (n=8669), RetailStandalone (n=33115), RetailStripmall (n=45792), SecondarySchool (n=1229), SmallHotel (n=389), SmallOffice (n=38838) and Warehouse (n=43618), summing to 195,510. Approximate interquartile ranges: PrimarySchool 9% to 17.5%, MediumOffice 7% to 17.5%, SecondarySchool 8.5% to 16%, LargeOffice 6.5% to 15.5%, SmallOffice 4.5% to 15%, Outpatient 6% to 15%, FullServiceRestaurant and RetailStandalone about 6% to 13%, RetailStripmall 6.5% to 12.5%, SmallHotel 5.5% to 10%, Hospital 10.5% to 13%, and Warehouse only 0% to 2.5%. The school 75th percentiles near 17-18% are the ones the text attributes to high and highly variable peak loads in gyms and cafeterias.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 610, "line_end": 610, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|103", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nto 10%, Hospital 10.5% to 13%, and Warehouse only 0% to 2.5%. The school 75th percentiles near 17-18% are the ones the text attributes to high and highly variable peak loads in gyms and cafeterias.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for the building type.\n\nFigure 14 shows the distribution of relative site energy savings by climate zones. The individual elements of the measure-variable speed fans, economizing, and DCV-each have potential distinct influences from climate zone and building loads. The economizing measure has higher savings potential in areas in which there are frequently cool outdoor temperatures while a demand for cooling exists inside (cooling loads are common in many commercial buildings throughout much of the year), and DCV has the greatest savings potential in buildings with high peak ventilation requirements and variable occupancy (while being eligible for DCV), and many hours with 'extreme' (hot, cold, and/or humid) outdoor conditions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 612, "line_end": 614, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|104", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\npotential in buildings with high peak ventilation requirements and variable occupancy (while being eligible for DCV), and many hours with 'extreme' (hot, cold, and/or humid) outdoor conditions.\n\nHowever, a comparison at the 10,000-sample size indicated that savings distributions by climate zone looked very similar for the measure options with VAV fans only, VAV fans and economizing, and VAV fans, economizing, and DCV. (These distributions are not shown here for concision.) Note that Climate Zone 3C is located only in California, in which the DEERbased modeling methods are applied, making it not directly comparable to other climate zones. A 25th percentile around 2.5% site energy savings and a 75th percentile around 12.5% site energy savings was common across many climate zones, and similar ranges also existed across building types, suggesting that on the whole, the variability in savings from this measure may be driven largely by building specific factors related to the ratio of average and peak thermal loads and load variability, and not climate zone or building type.\n\nFigure 15. Percent site energy savings distribution for ComStock models with the applied Advanced RTU Control measure (with DCV and economizing) by climate zone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 616, "line_end": 618, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|105", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nnot climate zone or building type.\n\nFigure 15. Percent site energy savings distribution for ComStock models with the applied Advanced RTU Control measure (with DCV and economizing) by climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000020_1a679d35caf35237cbe266bbaef0a90a8f9e360bea81df15396e1837cd4a6bc3.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plot distribution of percent site energy savings by ASHRAE climate zone, with the hot-dry and California zones 3B and 3C saving most.](89117_images/image_000020_1a679d35caf35237cbe266bbaef0a90a8f9e360bea81df15396e1837cd4a6bc3.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 620, "line_end": 625, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|106", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\nenergy savings by ASHRAE climate zone, with the hot-dry and California zones 3B and 3C saving most.](89117_images/image_000020_1a679d35caf35237cbe266bbaef0a90a8f9e360bea81df15396e1837cd4a6bc3.png)\n\nFigure 14, printed in the document with the caption \"Figure 15\" - the same printed number as the following scatter plot. Horizontal violin plots with embedded box plots, titled \"Upgrade 13: Advanced RTU Controls (unweighted)\", on an x-axis \"Percent Site Energy Savings by Climate Zone (%)\" from -5 to 55. Eighteen climate zone rows with sample counts: 1A (n=3290), 2A (n=22148), 2B (n=3321), 3A (n=27797), 3B (n=15954), 3C (n=4938), 4A (n=42705), 4B (n=1522), 4C (n=5802), 5A (n=45307), 5B (n=9475), 6A (n=10400), 6B (n=1376), 7 (n=268), 7A (n=1052), 7B (n=120) and 8 (n=35), summing to 195,510. Note the bare zone \"7\" listed alongside 7A and 7B. Zones 3B (about 11% to 18.5%, median near 14%) and 3C (about 10.5% to 17%, median near 14%) stand well above the rest; 2B reaches about 4.5% to 17%. Most other zones cluster at a 25th percentile of roughly 2% to 5% and a 75th percentile of roughly 10% to 14%, matching the text's \"25th percentile around 2.5% ... 75th percentile around 12.5%\". The colder zones 5A, 5B, 6A, 6B, 7A and 7B are the lowest, with medians near 6%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 627, "line_end": 627, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|107", "text": "Advanced Rooftop Unit Control \u2014 5.4  Site Energy Savings Distributions\n\npercentile of roughly 10% to 14%, matching the text's \"25th percentile around 2.5% ... 75th percentile around 12.5%\". The colder zones 5A, 5B, 6A, 6B, 7A and 7B are the lowest, with medians near 6%.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for the climate zone.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.4  Site Energy Savings Distributions", "line_start": 629, "line_end": 629, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|108", "text": "Advanced Rooftop Unit Control \u2014 5.5  Heating Energy Use Implications\n\nIn about 11.5% of the buildings to which this measure was applicable, a natural gas heating penalty was observed, indicating that a heating penalty from reduced fan power exceeded the magnitude of any heating energy savings from implementation of DCV, and reduced zone overheating from modulation of fan speed. Figure 15 illustrates with a scatterplot the magnitude of the natural gas heating penalty as a function of fan energy savings for a subset of these buildings (the small number of buildings in this set with fan energy savings greater than 300,000 kWh were omitted here for clarity). (Natural gas savings is presented in kWh to allow a direct comparison between the quantities.) The red line in Figure 15 shows the maximum expected natural gas heating penalty as a function of fan energy use, given an assumption of all fan heat being transferred to the airstream (reflecting conditions in the ComStock models considered), and a natural gas heating efficiency of 80% (typical of natural gas heating coils in air handling units). In Figure 15, the natural gas penalty values generally lie above, and in many cases, significantly above, the red line, indicating that the penalty observed is less than the maximum value expected. This provides a 'sanity check' on the results. In general, the degree of the heating penalty is a function of the distribution of zone heating hours over fan operat", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.5  Heating Energy Use Implications", "line_start": 633, "line_end": 633, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|109", "text": "Advanced Rooftop Unit Control \u2014 5.5  Heating Energy Use Implications\n\nthan the maximum value expected. This provides a 'sanity check' on the results. In general, the degree of the heating penalty is a function of the distribution of zone heating hours over fan operat\n\ning conditions at low speed (when the reduction in fan power will be applicable).\n\nFigure 15. Natural gas energy savings (negative, a penalty) as a function of fan energy savings for a selection of datapoints in which a natural gas heating energy penalty was observed. Points are colored by ASHRAE climate zone.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000021_bae1d3efd5a04af3de4c8950710aa69c9e0dbaa12e0f9964034292b9517bec1f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of natural gas heating penalty against fan energy savings for buildings showing a gas penalty, coloured by climate zone, with every point above the maximum expected penalty line.](89117_images/image_000021_bae1d3efd5a04af3de4c8950710aa69c9e0dbaa12e0f9964034292b9517bec1f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.5  Heating Energy Use Implications", "line_start": 633, "line_end": 642, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|110", "text": "Advanced Rooftop Unit Control \u2014 5.5  Heating Energy Use Implications\n\na gas penalty, coloured by climate zone, with every point above the maximum expected penalty line.](89117_images/image_000021_bae1d3efd5a04af3de4c8950710aa69c9e0dbaa12e0f9964034292b9517bec1f.png)\n\nFigure 15. Scatter plot with x-axis \"Fan energy savings (kWh)\" 0 to 40,000 and y-axis \"Natural gas heating energy savings (kWh)\" 0 down to -50,000; all plotted gas values are negative, i.e. penalties. Points are coloured by climate zone, legend order CZ 5 (blue, the most numerous), CZ 4 (orange), CZ 3 (green), CZ 6 (red) and CZ 2 (purple). A thick red line labelled \"Max potential penalty\" runs straight from the origin to (40,000, -50,000) - a slope of -1.25, which is exactly one over the 80% natural gas heating efficiency the text assumes, so the line represents all fan heat being replaced by gas at that efficiency. Every plotted point lies above the line, and most lie far above it, confirming that the modelled gas heating penalty is well below its theoretical maximum; this is the sanity check section 5.5 describes. Penalties are mostly between 0 and -20,000 kWh, deepening loosely as fan savings grow, with the deepest points near -22,000 kWh. Section 5.5 says buildings with fan energy savings above 300,000 kWh were omitted for clarity, but this axis stops at 40,000 kWh.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "5.5  Heating Energy Use Implications", "line_start": 644, "line_end": 644, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|111", "text": "Advanced Rooftop Unit Control \u2014 References\n\nAirRevive. (N.D.). AirRevive . Retrieved October 29, 2023, from FAN COIL UNIT &amp; AIR HANDLER/ROOF TOP UNIT REFURBISHMENT PROJECTS: http://www.airrevive.com/projects-case-studies/ ASHRAE. (2010). Standard 90.1: Energy Standard for Buildings Except Low-Rise Residential Buildings. Atlanta, Georgia: American Society of Heating, Refrigeration, and AirConditioning Engineers. ASHRAE. (2022). Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings (I-P Edition). Atlanta, Georgia: ASHRAE. Cai, J., &amp; Braun, J. (2018). Assessments of variable-speed equipment for packaged rooftop units (RTUs) in the United States. Energy and Buildings, 164 , 203-218. Capital Coil and Air. (2023). GUIDELINES FOR AIR VELOCITIES . Retrieved from Capital Coil and Air: https://www.capitalcoil.com/guidelines-air-velocities/ Carrier. (2007). Product Data: NuFin Coils. Carrier Corporation. Dahlhausen, M. P. (2023). OpenStudio Standards. National Renewable Energy Laboratory . Retrieved from https://github.com/NREL/openstudio-standards Doebber, I. D. (2014). RM12-2703 Advanced Rooftop Unit Control Retrofit Kit Field: Hawaii and Guam Energy Improvement Technology Demonstration Project. 2014: National Renewable Energy Laboratory. Doebber, I. D. (2016). Turnkey Heating, Ventilating, and Lighting Retrofit Solution Combining Energy Efficiency and Demand Response Benefits. 2016: National Renew", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "References", "line_start": 648, "line_end": 648, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|112", "text": "Advanced Rooftop Unit Control \u2014 References\n\nRenewable Energy Laboratory. Doebber, I. D. (2016). Turnkey Heating, Ventilating, and Lighting Retrofit Solution Combining Energy Efficiency and Demand Response Benefits. 2016: National Renew\n\nable Energy Laboratory. Energy Solutions. (2019 ). Scaled Deployment of Advanced Rooftop Unit Controls in New York State. Oakland, CA: Energy Solutions . Fernandez, N. K. (2017). Impacts of Commercial Building Controls on Energy Savings and Peak Load Reduction . Pacific Northwest National Lab. International Environmental (IEC). (2023, October 29). EnviroKit: Expanding the Life of Your Fan Coil Units . Retrieved from International Environmental (IEC): https://iecokc.com/envirokit.html Lawrence Berkeley National Laboratory. (N.D. ). Retrieved from Demand-Controlled Ventilation (DCV): https://svach.lbl.gov/demand-controlled-ventilation/ Northwest Power and Conservation Council . (2022). Regional Technical Forum . Retrieved from Advanced Rooftop Controls: https://rtf.nwcouncil.org/measure/advanced-rooftopcontrols/#:~:text=An%20Advanced%20Rooftop%20Control%20(ARC,as%20%E2%80 %9CARC%2Dlight%E2%80%9D. NREL. (2022, September 2). 'Cambium | Energy Analysis | NREL.' . Retrieved from https://www.nrel.gov/analysis/cambium.html. Pacific Northwest National Lab. (2021). Best Practices for Air-Side Economizers Operation and Maintenance . Retrieved from O&amp;M Best Practices: https://www.pnnl.gov/projects/ombest-practices/air-side-economizers Parker, A. H. (2023). ComStock Reference Documentation Version 1. Golden, CO : National Renewable Energy Laboratory. Present, E. G. (2022). Choosing the", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "References", "line_start": 648, "line_end": 648, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|113", "text": "Advanced Rooftop Unit Control \u2014 References\n\nParker, A. H. (2023). ComStock Reference Documentation Version 1. Golden, CO : National Renewable Energy Laboratory. Present, E. G. (2022). Choosing the \n\nBest Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection. NREL.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "References", "line_start": 648, "line_end": 648, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|114", "text": "Advanced Rooftop Unit Control \u2014 References\n\nCO : National Renewable Energy Laboratory. Present, E. G. (2022). Choosing the \n\nBest Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection. NREL.\n\nPrice. (2021). Price . Retrieved from Electric Coils for VAV Terminals: https://www.priceindustries.com/content/uploads/assets/literature/manuals/section%20f/e lectric-coils-for-vav-terminals-manual.pdf ProStar Energy Solutions. (N.D.). HVAC-R Solutions . Retrieved November 5, 2023, from ProStar Energy Solutions: https://prostarenergy.com/solutions/hvacr-solutions/#catalyst Shoukas, G. B. (2020). Analysis of Fault Data Collected from Automated Fault Detection and Diagnostic Units for Packaged Rooftop Units. Golden, CO. : National Renewable Energy Laboratory. Studer, D. R. (2012). Energy Implications of Retrofitting Retail Sector Rooftop Units with Stepped-Speed and Variable-Speed Functionality. 2012: National Renewable Energy Laboratory. TRANE. (2013). \"Understanding Single Zone VAV Systems\". Dublin, Ireland: Trane. Retrieved from https://www.trane.com/content/dam/Trane/Commercial/global/productssystems/education-training/engineers-newsletters/airside-design/admapn047en\\_0413.pdf Unilux Suite Solutions. (2021). CASE STUDY: ECM vs. PSC Motors . Retrieved October 29, 2023, from Unilux Suite Solutions: https://uniluxsuitesolutions.com/ecm-vs-psc-motors/ US Department of Energy. (2019). EnergyPlus. Retrieved from https://energyplus.net/ US Department of Energy. (2022). EnergyPlus Engineering Reference. Washington, DC. : US Department of Energy. US EIA. (2012). Commercial Building E", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "References", "line_start": 650, "line_end": 650, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|115", "text": "Advanced Rooftop Unit Control \u2014 References\n\nEnergyPlus. Retrieved from https://energyplus.net/ US Department of Energy. (2022). EnergyPlus Engineering Reference. Washington, DC. : US Department of Energy. US EIA. (2012). Commercial Building E\n\nnergy Consumption Survey. Washington DC: US Energy Information Administration. US EIA. (2022). 2018 Commercial Buildings Energy Consumption Survey: Building Characteristic Highlights . Washington, DC. : US Energy Information Administration. Retrieved from https://www.eia.gov/consumption/commercial/data/2018/pdf/CBECS\\_2018\\_Building\\_Ch aracteristics\\_Flipbook.pdf US EPA. (2022). Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA . Retrieved 9 2, 2022, from https://www.epa.gov/egrid. Vijayakumar, G. e. (2022). ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index. Oceanside, CA. Wang, W. K. (2013). Advanced Rooftop Control (ARC) Retrofit: Field Test Results . Pacific Northwest National Laboratory. Weissert, J., &amp; Smith, M. (2018). Advanced RTU Controls - Opening up a New Retrofit Market. ACEEE.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "References", "line_start": 650, "line_end": 650, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|116", "text": "Advanced Rooftop Unit Control \u2014 Appendix A. Additional Figures\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000022_af06128822d82434bb581c40339959a0733aca6affa2af172e7f3907beb35257.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual natural gas consumption by census division, baseline versus Advanced RTU Controls, dominated by East North Central.](89117_images/image_000022_af06128822d82434bb581c40339959a0733aca6affa2af172e7f3907beb35257.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Appendix A. Additional Figures", "line_start": 654, "line_end": 661, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|117", "text": "Advanced Rooftop Unit Control \u2014 Appendix A. Additional Figures\n\nby census division, baseline versus Advanced RTU Controls, dominated by East North Central.](89117_images/image_000022_af06128822d82434bb581c40339959a0733aca6affa2af172e7f3907beb35257.png)\n\nFigure A-1. Grouped vertical bar chart, y-axis \"Natural Gas Total Energy Consumption (tbtu)\" (the source uses lowercase \"tbtu\") from 0 to about 350, x-axis \"Census Division Name\", legend \"Upgrade Name\" with dark blue \"Baseline\" and light blue \"Advanced RTU Controls\". Nine divisions in geographic order: New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, Pacific. East North Central is by far the largest gas consumer at roughly 360 TBtu, followed by Pacific near 230 and Middle Atlantic near 180; East South Central and New England are the smallest at roughly 60-67. The measure bar is at or slightly below the baseline bar in every division - the reduction is small on this scale, a few percent at most - and it is visually indistinguishable from the baseline in West South Central, Mountain and Pacific. The bars carry no data labels and the pixel-read heights do not reconcile with Figure 8's printed totals to better than about 3%, so only ordering and approximate magnitudes are given here. The stock-level gas heating saving is 18.1 TBtu (2.1%).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Appendix A. Additional Figures", "line_start": 663, "line_end": 663, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|118", "text": "Advanced Rooftop Unit Control \u2014 Appendix A. Additional Figures\n\nheights do not reconcile with Figure 8's printed totals to better than about 3%, so only ordering and approximate magnitudes are given here. The stock-level gas heating saving is 18.1 TBtu (2.1%).\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000023_afc33f88a5c4f9b57bca1e9ee0e070a213600498250ab347368040c899c05f3a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual natural gas consumption by ComStock building type, baseline versus Advanced RTU Controls, with small gas increases in several types.](89117_images/image_000023_afc33f88a5c4f9b57bca1e9ee0e070a213600498250ab347368040c899c05f3a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Appendix A. Additional Figures", "line_start": 665, "line_end": 672, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|119", "text": "Advanced Rooftop Unit Control \u2014 Appendix A. Additional Figures\n\nbuilding type, baseline versus Advanced RTU Controls, with small gas increases in several types.](89117_images/image_000023_afc33f88a5c4f9b57bca1e9ee0e070a213600498250ab347368040c899c05f3a.png)\n\nFigure A-2. Grouped vertical bar chart, y-axis \"Natural Gas Total Energy Consumption (tbtu)\" from 0 to about 220, x-axis \"Comstock Building Type\", legend \"Upgrade Name\" with dark blue \"Baseline\" and light blue \"Advanced RTU Controls\". Fourteen building types: FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, Warehouse. RetailStripmall is the largest gas consumer at roughly 215 TBtu, then SecondarySchool near 177, FullServiceRestaurant near 170 and PrimarySchool near 126; SmallHotel is the smallest at under 10. The measure reduces gas most in FullServiceRestaurant, RetailStripmall, SecondarySchool and PrimarySchool. Notably, four types show a small gas INCREASE - RetailStandalone, SmallOffice, MediumOffice and Warehouse - which is the fan heat penalty section 5.5 discusses, observed in about 11.5% of applicable buildings. LargeOffice, Outpatient, Hospital, SmallHotel and LargeHotel are essentially unchanged. The bars carry no data labels, so only ordering and approximate magnitudes are given.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Appendix A. Additional Figures", "line_start": 674, "line_end": 674, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|120", "text": "Advanced Rooftop Unit Control \u2014 Appendix A. Additional Figures\n\nof applicable buildings. LargeOffice, Outpatient, Hospital, SmallHotel and LargeHotel are essentially unchanged. The bars carry no data labels, so only ordering and approximate magnitudes are given.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000024_0e329457aba792231003902fada0075fa2c02f09afb3fe65fd7f0e67875cebb3.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption by ComStock building type, baseline versus Advanced RTU Controls, with reductions in nearly every type.](89117_images/image_000024_0e329457aba792231003902fada0075fa2c02f09afb3fe65fd7f0e67875cebb3.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Appendix A. Additional Figures", "line_start": 676, "line_end": 683, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|121", "text": "Advanced Rooftop Unit Control \u2014 Appendix A. Additional Figures\n\nComStock building type, baseline versus Advanced RTU Controls, with reductions in nearly every type.](89117_images/image_000024_0e329457aba792231003902fada0075fa2c02f09afb3fe65fd7f0e67875cebb3.png)\n\nFigure A-3. Grouped vertical bar chart, y-axis \"Electricity Total Energy Consumption (tbtu)\" from 0 to about 450, x-axis \"Comstock Building Type\", legend \"Upgrade Name\" with dark blue \"Baseline\" and light blue \"Advanced RTU Controls\". The same fourteen building types in the same order as Figure A-2. RetailStripmall (roughly 450 TBtu baseline) and Warehouse (roughly 440) are the largest electricity consumers, followed by LargeOffice near 315, RetailStandalone near 290 and SecondarySchool and PrimarySchool near 240. Unlike the gas chart, the measure reduces electricity in nearly every building type, and the reductions are visible at this scale: the largest absolute drops are in RetailStripmall, Warehouse and RetailStandalone, and the largest proportional drops are in FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall and SmallOffice, all around 10%. LargeHotel, Hospital, Outpatient, SmallHotel and LargeOffice are essentially unchanged - LargeOffice and LargeHotel being predominantly served by system types the measure does not apply to. The bars carry no data labels, so only ordering and approximate magnitudes are given.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Appendix A. Additional Figures", "line_start": 685, "line_end": 685, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|122", "text": "Advanced Rooftop Unit Control \u2014 Appendix A. Additional Figures\n\nunchanged - LargeOffice and LargeHotel being predominantly served by system types the measure does not apply to. The bars carry no data labels, so only ordering and approximate magnitudes are given.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89117.yaml\n     source: 89117_images/image_000025_a36729d05092a8f2d578d22fc85012b56e1cc176f7320488fc6431b4c7b8b650.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption by census division, baseline versus Advanced RTU Controls, with the Pacific division showing the largest proportional reduction.](89117_images/image_000025_a36729d05092a8f2d578d22fc85012b56e1cc176f7320488fc6431b4c7b8b650.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Appendix A. Additional Figures", "line_start": 687, "line_end": 694, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89117.pdf|123", "text": "Advanced Rooftop Unit Control \u2014 Appendix A. Additional Figures\n\nversus Advanced RTU Controls, with the Pacific division showing the largest proportional reduction.](89117_images/image_000025_a36729d05092a8f2d578d22fc85012b56e1cc176f7320488fc6431b4c7b8b650.png)\n\nFigure A-4. Grouped vertical bar chart, y-axis \"Electricity Total Energy Consumption (tbtu)\" from 0 to about 640, x-axis \"Census Division Name\", legend \"Upgrade Name\" with dark blue \"Baseline\" and light blue \"Advanced RTU Controls\". The same nine census divisions in the same order as Figure A-1. South Atlantic is the largest electricity consumer at roughly 640 TBtu baseline, then Pacific near 525, East North Central near 450, West South Central near 400 and Middle Atlantic near 335; New England, West North Central, East South Central and Mountain all sit near 195-210. Electricity falls in every division. The Pacific division shows by far the largest proportional reduction, on the order of 14%, against roughly 3% to 7% elsewhere - consistent with Figure 14, where the California-only climate zone 3C and the hot-dry zone 3B carry the highest median savings, and with the DEER-based modelling methods used in California. The bars carry no data labels, so only ordering and approximate magnitudes are given.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89117.pdf", "doc_title": "Advanced Rooftop Unit Control", "section": "Appendix A. Additional Figures", "line_start": 696, "line_end": 696, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0014", "measure_name": "Advanced Rooftop Unit Control", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89120.pdf|0", "text": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->\n![Image](89120_images/image_000002_bc7f2f7e9dc886ca70250712d29d1b82b919f38bcea169dbe4436cc4edb59c92.png)\n\n![Image](89120_images/image_000003_147ff6d04b7a5c612e0e5afed18856d8521d3c0662e5e6a67a2b94512fcfd51d.png)\n\n![Image](89120_images/image_000004_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)\n\n![Image](89120_images/image_000005_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89120.pdf", "doc_title": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "section": "", "line_start": 4, "line_end": 12, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0012", "measure_name": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89120.pdf|1", "text": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods \u2014 End-Use Savings Shapes Measure Documentation: Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods\n\nAmy Allen and Chris CaraDonna\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-89120 April 2024\n\n![Image](89120_images/image_000006_44bf1b2f4edcc1c1232b7675d7de444294040908b1a7f695150e8074d8336580.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89120.pdf", "doc_title": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "section": "End-Use Savings Shapes Measure Documentation: Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "line_start": 16, "line_end": 26, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0012", "measure_name": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89120.pdf|2", "text": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods \u2014 End-Use Savings Shapes Measure Documentation: Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods\n\nAmy Allen and Chris CaraDonna\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89120.pdf", "doc_title": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "section": "End-Use Savings Shapes Measure Documentation: Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "line_start": 30, "line_end": 32, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0012", "measure_name": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89120.pdf|3", "text": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods \u2014 Suggested Citation\n\nAllen, Amy and Chris CaraDonna. 2024. End-Use Savings Shapes Measure Documentation: Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-89120. https://www.nrel.gov/docs/fy24osti/89120.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-89120 April 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89120.pdf", "doc_title": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "section": "Suggested Citation", "line_start": 36, "line_end": 44, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0012", "measure_name": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89120.pdf|4", "text": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89120.pdf", "doc_title": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "section": "NOTICE", "line_start": 48, "line_end": 56, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0012", "measure_name": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89120.pdf|5", "text": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by the ComStock \u2122  team.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89120.pdf", "doc_title": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "section": "Acknowledgments", "line_start": 60, "line_end": 60, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0012", "measure_name": "Improved Fan Scheduling and Control of Outdoor Air During Unoccupied Periods", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-02", "date_last_updated_source": "pdf_moddate"}}
