{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|0", "text": "Envelope \u2014 Envelope > Walls > Wall Construction Type\n\nFirst, we selected the general types of wall construction methods to be represented in ComStock. We chose the four general wall types commonly used in commercial building energy codes because they cover the most common wall construction types and can be linked to nominal thermal characteristics. The definitions of these types from (ASHRAE 2010) are as follows, with the corresponding ComStock enumerations shown in parentheses:\n\n- **Mass wall** (Mass): A wall with a heat capacity exceeding (1) 7 Btu/ft<sup>2</sup>\u00b7F or (2) 5 Btu/ft<sup>2</sup>\u00b7F, provided that the wall has a material unit weight not greater than 120 lb/ft<sup>3</sup>.\n\n- **Metal building wall** (Metal Building): A wall whose structure consists of metal spanning members supported by steel structural members (i.e., does not include spandrel glass or metal panels in curtain wall systems).\n\n- **Steel-framed wall** (SteelFramed): A wall with a cavity (insulated or otherwise) whose exterior surfaces are separated by steel framing members (i.e., typical steel stud walls and curtain wall systems).\n\n- **Wood-framed and other walls** (WoodFramed): All other wall types, including wood stud walls.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Walls > Wall Construction Type", "line_start": 8, "line_end": 16, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|1", "text": "Envelope \u2014 Envelope > Walls > Wall Construction Type\n\nare separated by steel framing members (i.e., typical steel stud walls and curtain wall systems).\n\n- **Wood-framed and other walls** (WoodFramed): All other wall types, including wood stud walls.\n\nTo determine the prevalence of each wall construction type, we queried a database, (LightBox 2021), containing building type, number of stories, location, and wall construction. The database did not use the same wall construction types selected for ComStock, so we created a mapping between the database entries and the wall construction types listed above, as shown in Table \u201cMapping of Wall Construction Types from Database to ComStock\u201d. Some construction types in the database were excluded from the mapping, either because the meaning was ambiguous or because they represented an insignificant fraction of the entries in the database. The excluded constructions represent only 5% of the total samples, with 4.5% labeled \u201cOTHER\u201d (which there was no clear way to map).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Walls > Wall Construction Type", "line_start": 18, "line_end": 18, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|2", "text": "Envelope \u2014 Envelope > Walls > Wall Construction Type\n\nan insignificant fraction of the entries in the database. The excluded constructions represent only 5% of the total samples, with 4.5% labeled \u201cOTHER\u201d (which there was no clear way to map).\n\nUpon reviewing the data, we identified two instances that were likely misclassifications. The first was buildings higher than five stories with the wall construction type\u201cWoodFramed\u201d. Historically, it was not possible to use WoodFramed construction for buildings over five stories, and even today, this practice is uncommon. Buildings with this combination were reassigned to \u201cMass\u201d walls, based on the assumption that people were observing large wood internal structural members in old buildings and classifying them as WoodFramed. The second was buildings higher than two stories with \u201cMetalBuilding\u201d walls. Based on experience, this construction technique is commonly reserved for 1-2 story buildings only. Buildings with this combination were reassigned to \u201cSteelFramed,\u201d based on the assumption that this would be the most likely alternative classification if a person observed steel structural elements.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Walls > Wall Construction Type", "line_start": 20, "line_end": 20, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|3", "text": "Envelope \u2014 Envelope > Walls > Wall Construction Type\n\nBuildings with this combination were reassigned to \u201cSteelFramed,\u201d based on the assumption that this would be the most likely alternative classification if a person observed steel structural elements.\n\nAfter mapping each entry in the database to one of the ComStock construction types, we analyzed the data to determine other building characteristics in the database were correlated with construction type. Older buildings were slightly more likely to use mass constructions, but the change over time was minor. Construction type varied significantly as a function of the number of stories. Shorter buildings were much more likely to be wood-framed, whereas taller buildings were more likely to be mass, and very tall buildings were likely to be steel-framed (steel studs or curtain wall). Based on a spot-checking of the database, we found the building type classification to be less reliable than other building characteristics. Although there was some correlation between building type and wall construction, there was also a correlation between building type and number of stories. Because of the joint correlation, we selected number of stories instead of building type. There was a clear correlation between climate zone and construction type\u2014most notably, there was a much lower incidence of mass walls in cold climate zones. There was some correlation between construction type and building floor area. However, there was also a correlation between the number of stories and the building area. Because the construction type is physically limited by a building\u2019s height, it was more logical to u", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Walls > Wall Construction Type", "line_start": 22, "line_end": 22, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|4", "text": "Envelope \u2014 Envelope > Walls > Wall Construction Type\n\narea. However, there was also a correlation between the number of stories and the building area. Because the construction type is physically limited by a building\u2019s height, it was more logical to u\n\nse the number of stories as a driving characteristic for construction type. Following this analysis, we concluded that the number of stories and climate zone should be used as drivers of wall construction type. The probabilities for each combination of number of stories and climate zone were calculated and then used as the input distribution for wall construction type in ComStock. This distribution is summarized in Table \u201cInput Distribution of Wall Construction Types by Climate Zone and Number of Stories\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Walls > Wall Construction Type", "line_start": 22, "line_end": 22, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|5", "text": "Envelope \u2014 Envelope > Walls > Wall System Turnover Rate\n\nAs described in Section \u201cBuilding System Turnover and Effective Useful Life\u201d, we assume that some building systems, including exterior walls, are replaced over the lifespan of the building. Typically, for exterior walls, the structural elements of the wall are maintained, while the cladding, insulation, sheathing, etc. are be replaced. As noted in Section \u201cBuilding System Turnover and Effective Useful Life\u201d, the EUL for exterior walls is assumed to be 200 years, which means that most buildings are modeled with the walls they were built with. Once the wall construction type probabilities and distributions of building types, sizes, and vintages are carried through the sampling process and simulations are created, the distribution of construction types and energy code levels can be reviewed. As shown in Figure \u201cWeighted floor area by energy code followed during last wall replacement and wall type.\u201d, because the majority of the building stock is older, and wall systems are replaced at a low rate, most of the building floor area is assumed to have walls that follow the oldest energy codes.\n\n<figure id=\"fig:weighted_floor_area_by_energy_code_and_wall_type\" data-latex-placement=\"ht!\">\n<img src=\"figures/weighted_floor_area_by_energy_code_and_wall_type.png\" />\n<figcaption>Weighted floor area by energy code followed during last wall replacement and wall type.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Walls > Wall System Turnover Rate", "line_start": 26, "line_end": 31, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|6", "text": "Envelope \u2014 Envelope > Walls > Wall Thermal Performance\n\nWe did not find any data sources that contained the thermal performance (U-Value/R-Value) of walls in the commercial building stock. This is likely because surveys would need to either find building plans, which can be difficult or impossible for older buildings, or disassemble part of the structure to look inside the walls, which building owners are unlikely to allow. To account for the lack of data, we estimated wall thermal performance based on an estimate of the energy code followed when the wall was last replaced. Section \u201cEnergy Code\u201d describes how the energy code was determined. The thermal performance of walls for each energy code varies based on climate zone and construction type, as shown in Table \u201cWall Assembly Thermal Performance (Outside California)\u201d and Table \u201cWall Assembly Thermal Performance (Inside California)\u201d. Note that although these thermal performance values do include the thermal bridging inherent in the clear field wall, they do not include thermal bridging at intermediate floors, parapets, and glazing transitions. These additional thermal bridges are expected to lower the overall thermal performance of the wall assembly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Walls > Wall Thermal Performance", "line_start": 35, "line_end": 35, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|7", "text": "Envelope \u2014 Envelope > Walls > Wall Thermal Performance\n\ndo not include thermal bridging at intermediate floors, parapets, and glazing transitions. These additional thermal bridges are expected to lower the overall thermal performance of the wall assembly.\n\nAs previously described, most of the building stock\u2019s walls are assumed to be older. Therefore, the thermal performance assumptions for older vintages have a much higher impact on the overall heating and cooling demand than those for newer vintages. The ComStock DOE Ref Pre-1980 assumptions, taken from (Deru et al. 2011), are originally from a study of only offices (Briggs et al. 1987). Unfortunately, this study no longer appears to be available. Following the methodology in (Deru et al. 2011), these values are used for all wall construction types and all building types. Figure \u201cWeighted floor area by wall type and building type.\u201d shows the final prevalence of each wall construction type by building type. Most notable is the low prevalence of metal building walls across the stock, even in warehouses. This might be surprising, but it is supported by the available data. Table \u201cSummary of Average Wall R-Value by ASHRAE Climate Zone and Wall Type\u201d shows the average wall thermal performance by ASHRAE Standard 169-2006 climate zone.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Walls > Wall Thermal Performance", "line_start": 37, "line_end": 37, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|8", "text": "Envelope \u2014 Envelope > Walls > Wall Thermal Performance\n\nis supported by the available data. Table \u201cSummary of Average Wall R-Value by ASHRAE Climate Zone and Wall Type\u201d shows the average wall thermal performance by ASHRAE Standard 169-2006 climate zone.\n\n<figure id=\"fig:weighted_floor_area_by_building_type_and_wall_type\" data-latex-placement=\"ht!\">\n<img src=\"figures/weighted_floor_area_by_building_type_and_wall_type.png\" />\n<figcaption>Weighted floor area by wall type and building type.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Walls > Wall Thermal Performance", "line_start": 39, "line_end": 42, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|9", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nData from the NFRC Commercial Fenestration Market Study was used to develop the modeling approach for windows in ComStock. This study, conducted by Guidehouse in collaboration with NFRC, characterized the national commercial window stock through data collection and analysis. Six primary data sources representing all regions of the United States were used in the study\u2014a 2020 Guidehouse survey, NEEA CBSA, DOE Code Study, CAEUS, CBECS, and RECS. A variety of window properties were collected, including the window-to-wall ratio, number of panes, frame material, glazing type, low-E coating, gas fill, solar heat gain coefficient (SHGC), U-factor, and many others. In total, the database contained approximately 16,000 samples, each with an appropriate weighting factor based on the coverage, completeness, and fidelity of each data source. The WWR data was already incorporated into the ComStock baseline during the EULP project. Some of the other key window properties such as thermal performance were then used to create the new baseline window constructions and distributions discussed later in this section. A summary of the data sources and their associated information is shown in Table  \u201cWindow Property Data Sources\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 48, "line_end": 48, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|10", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nnew baseline window constructions and distributions discussed later in this section. A summary of the data sources and their associated information is shown in Table  \u201cWindow Property Data Sources\u201d.\n\nFour window properties\u2014number of panes, glazing type, frame material, and low-E coating\u2014were used to create the baseline window configurations. These four parameters were selected based on which characteristics have the most impact on window performance, which have the most data available from the various data sources, and which inputs we trust from the average building owner or survey recipient. The options for each property are shown in Figure \u201cWindow characteristics for number of panes, glazing type, frame material, and low-E coating.\u201d.\n\n<figure id=\"fig:window_configurations\" data-latex-placement=\"ht!\">\n<img src=\"figures/window_configurations.png\" style=\"width:50.0%\" />\n<figcaption>Window characteristics for number of panes, glazing type, frame material, and low-E coating.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 50, "line_end": 55, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|11", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nsrc=\"figures/window_configurations.png\" style=\"width:50.0%\" />\n<figcaption>Window characteristics for number of panes, glazing type, frame material, and low-E coating.</figcaption>\n</figure>\n\nModeling every combination of these four properties would result in 36 different window configurations, which would add significant complexity to the sampling process. Instead, we selected 12 combinations to be modeled, based on which combinations are most common and most realistic. There are four single-pane, six double-pane, and two triple-pane configurations. The unrealistic/uncommon combinations that were eliminated include:\n\n- Single pane with thermally broken aluminum frame\n\n- Single pane with low-E coating\n\n- Double pane with wood frame\n\n- Triple pane with no low-E coating\n\n- Triple pane without thermally broken aluminum frame\n\n- Thermally broken double or triple pane without low-E coating.\n\nThe 12 remaining window configurations are shown in Table \u201cWindow Configurations\u201d.\n\n<div id=\"tab:window_configurations\" data-source=\"tables/window_configurations.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 57, "line_end": 73, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|12", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\npane without low-E coating.\n\nThe 12 remaining window configurations are shown in Table \u201cWindow Configurations\u201d.\n\n<div id=\"tab:window_configurations\" data-source=\"tables/window_configurations.tex\">\n\n| **Number of Panes** | **Glazing Type** | **Frame Material** | **Low-E Coating** |\n|:---|:---|:---|:---|\n| Single | Clear | Aluminum | No |\n| Single | Tinted/Reflective | Aluminum | No |\n| Single | Clear | Wood | No |\n| Single | Tinted/Reflective | Wood | No |\n| Double | Clear | Aluminum | No |\n| Double | Tinted/Reflective | Aluminum | No |\n| Double | Clear | Aluminum | Yes |\n| Double | Clear | Aluminum With Thermal Break | Yes |\n| Double | Tinted/Reflective | Aluminum | Yes |\n| Double | Tinted/Reflective | Aluminum With Thermal Break | Yes |\n| Triple | Clear | Aluminum With Thermal Break | Yes |\n| Triple | Tinted/Reflective | Aluminum With Thermal Break | Yes |\n\nWindow Configurations\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 75, "line_end": 92, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|13", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\n| Aluminum With Thermal Break | Yes |\n| Triple | Clear | Aluminum With Thermal Break | Yes |\n| Triple | Tinted/Reflective | Aluminum With Thermal Break | Yes |\n\nWindow Configurations\n\n</div>\n\nWe created a sampling distribution for the new window constructions for the entire country using the initial data set. Overall, single-pane windows make up approximately 54% of the stock, double-pane windows make up 46%, and triple-pane windows make up \\<1%. Initially, we created distributions based on census division to incorporate geographic location into the sampling. Upon further analysis, we found that it was also necessary to incorporate the energy codes into distributions to prevent scenarios where a single-pane window was sampled for a certain location, but, according to the energy code for that location, a double-pane window was required. For this reason, we modified the sampling distribution to include two dependencies\u2014climate_zone and energy_code_followed_during_last_window_replacement.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 94, "line_end": 94, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|14", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nlocation, a double-pane window was required. For this reason, we modified the sampling distribution to include two dependencies\u2014climate_zone and energy_code_followed_during_last_window_replacement.\n\nTo generate these sampling distributions, we used the maximum U-values specified for each climate zone in each version of ASHRAE 90.1, using climate zones defined by ASHRAE 169-2006. For each combination of climate zone and energy code, the 12 window configurations were evaluated to determine which were both realistic and met code (i.e., had a U-value lower than the code maximum U-value). For the older energy codes, we made several assumptions about technology adoption to determine which window configurations were realistic:\n\n- Low-E coating\u2014not adopted until DOE Ref 1980-2004\n\n- Thermally broken aluminum frame\u2014not adopted until 90.1-2004\n\n- Triple pane\u2014not adopted until 90.1-2004.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 96, "line_end": 102, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|15", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nwindow configurations were realistic:\n\n- Low-E coating\u2014not adopted until DOE Ref 1980-2004\n\n- Thermally broken aluminum frame\u2014not adopted until 90.1-2004\n\n- Triple pane\u2014not adopted until 90.1-2004.\n\nEach combination of climate zone and energy code included 2-12 window configurations that met the criteria. After limiting the distributions to these configurations, we renormalized the percentages from the national distribution to 100%. This kept the percentages from the national distribution while also incorporating intelligent assumptions based on climate zone and energy code. Table  \u201cWindow Distribution Assumptions Example from Climate Zone 4A\u201d provides an example of the window configurations that were sampled for each code year in climate zone 4A.\n\n<div id=\"tab:window_distribution_4A\" data-source=\"tables/window_distribution_4A.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 104, "line_end": 106, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|16", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\n4A\u201d provides an example of the window configurations that were sampled for each code year in climate zone 4A.\n\n<div id=\"tab:window_distribution_4A\" data-source=\"tables/window_distribution_4A.tex\">\n\n<table>\n<caption>Window Distribution Assumptions Example from Climate Zone 4A</caption>\n<tbody>\n<tr>\n<td style=\"text-align: left;\"><strong>Energy Code Followed During Last Windows Replacement</strong></td>\n<td style=\"text-align: right;\"><strong>Pre-1980</strong></td>\n<td style=\"text-align: right;\"><strong>1980-2004</strong></td>\n<td style=\"text-align: right;\"><strong>90.1-2004</strong></td>\n<td style=\"text-align: right;\"><strong>90.1-2007</strong></td>\n<td style=\"text-align: right;\"><strong>90.1-2010</strong></td>\n<td style=\"text-align: right;\"><strong>90.1-2013</strong></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><strong>Allowable Assembly Maximum U-Value</strong></td>\n<td style=\"text-align: right;\">1.22</td>\n<td style=\"text-align: right;\">0.59</td>\n<td style=\"text-align: right;\">0.57</td>\n<td style=\"text-align: right;\">0.55</td>\n<td style=\"text-align: right;\">0.55</td>\n<td style=\"text-align: right;\">0.42</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><strong>Allowable Assembly Maximum SHGC</strong></td>\n<td style=\"text-align: right;\">0.54</td>\n<td style=\"text-align: right;\">0.36</td>\n<td style=\"text-align: right;\">0.39</td>\n<td style=\"text-align: right;\">0.4</td>\n<td style=\"text-align: right;\">0.4</td>\n<td style=\"text-align: right;\">0.4</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Single - No LowE - Clear - Aluminum  U-1.178 SHGC-0.744</td>\n<td style=\"text-align: right;\">X<", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 108, "line_end": 251, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|17", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nright;\">0.4</td>\n<td style=\"text-align: right;\">0.4</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Single - No LowE - Clear - Aluminum  U-1.178 SHGC-0.744</td>\n<td style=\"text-align: right;\">X<\n\n/td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Single - No LowE - Tinted/Reflective - Aluminum  U-1.178 SHGC-0.579</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Single - No LowE - Clear - Wood  U-0.91 SHGC-0.683</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Single - No LowE - Tinted/Reflective - Wood  U-0.91 SHGC-0.525</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Double - No LowE - Tinted/Reflective - Aluminum  U-0.749 SHGC-0.484</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 108, "line_end": 251, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|18", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nleft;\">Double - No LowE - Tinted/Reflective - Aluminum  U-0.749 SHGC-0.484</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\n\n\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Double - No LowE - Clear - Aluminum  U-0.746 SHGC-0.646</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Double - LowE - Clear - Aluminum  U-0.559 SHGC-0.386</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Double - LowE - Tinted/Reflective - Aluminum  U-0.557 SHGC-0.274</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Double - LowE - Clear - Thermally Broken Aluminum  U-0.499 SHGC-0.378</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: righ", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 108, "line_end": 251, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|19", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nSHGC-0.378</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: righ\n\nt;\">X</td>\n<td style=\"text-align: right;\">X</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Double - LowE - Tinted/Reflective - Thermally Broken Aluminum  U-0.496 SHGC-0.266</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Triple - LowE - Clear - Thermally Broken Aluminum  U-0.3 SHGC-0.328</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Triple - LowE - Tinted/Reflective - Thermally Broken Aluminum  U-0.299 SHGC-0.224</td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\"></td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n<td style=\"text-align: right;\">X</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"></td>\n<td colspan=\"6\" style=\"text-align: left;\">X = This window type meets code minimums</td>\n</tr>\n</tbody>\n</table>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 108, "line_end": 251, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|20", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nstyle=\"text-align: right;\">X</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"></td>\n<td colspan=\"6\" style=\"text-align: left;\">X = This window type meets code minimums</td>\n</tr>\n</tbody>\n</table>\n\n</div>\n\nAs can be seen in Table \u201cWindow Distribution Assumptions Example from Climate Zone 4A\u201d, for DOE Ref Pre-1980, the only windows that met code and are realistic are single-pane or double-pane windows with no low-E coating. For DOE Ref 1980-2004, the maximum U-value dropped significantly, such that single-pane aluminum windows no longer met code. However, double-pane low-E windows became available on the market at that time. For 90.1-2004 through 90.1-2010, code required a U-value equivalent to double-pane low-E or better, and in 90.1-2013, the code improved again, meaning that double-pane low-E with a thermal break or better was required. This type of logic was applied to all combinations of climate zone and energy code. Then, we converted the data into the distributions used in sampling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 253, "line_end": 255, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|21", "text": "Envelope \u2014 Envelope > Windows > Window Construction Type\n\nwith a thermal break or better was required. This type of logic was applied to all combinations of climate zone and energy code. Then, we converted the data into the distributions used in sampling.\n\nA small adjustment was made to the final distributions because some states and localities do not follow or enforce energy codes strictly. Following the code exactly would likely overestimate window performance. Therefore, in scenarios where single-pane windows were technically below code, we assumed that 5% of all windows in the stock would still have the worst-performing single-pane windows installed. The distributions were adjusted accordingly by subtracting 5% total from the double-pane configurations and adding to the single-pane aluminum configurations. After making this manual adjustment, the new distributions had the same overall breakdown as the national distribution generated from the Guidehouse data\u201454% single-pane and 46% double-pane .", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Construction Type", "line_start": 257, "line_end": 257, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|22", "text": "Envelope \u2014 Envelope > Windows > Window Thermal Performance\n\nOnce the 12 new window constructions were determined, a team from Lawrence Berkeley National Laboratory\u2019s (LBNL\u2019s) Windows and Daylighting Group used the WINDOW program to assign thermal performance properties to each construction. SimpleGlazing objects in EnergyPlus were chosen to represent windows to reduce complexity. This choice also simplifies the process of applying upgrades, because all fenestration objects in the baseline models use the same object type. The inputs for the SimpleGlazing object are U-factor, solar heat gain coefficient (SHGC), and visible light transmittance (VLT). For each window configuration, LBNL assigned a frame ID and window ID from the WINDOW database. They also filled in the respective U-factors, SHGCs, and VLTs, which are shown in Table \u201cWindow Thermal Performance\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Thermal Performance", "line_start": 261, "line_end": 261, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|23", "text": "Envelope \u2014 Envelope > Windows > Window Thermal Performance\n\nconfiguration, LBNL assigned a frame ID and window ID from the WINDOW database. They also filled in the respective U-factors, SHGCs, and VLTs, which are shown in Table \u201cWindow Thermal Performance\u201d.\n\nThe U-factors originally ranged from U-1.18 Btu/h\u00b7ft<sup>2</sup>\u00b7F for the worst-performing single-pane window to U-0.30 Btu/h\u00b7ft<sup>2</sup>\u00b7F for the best-performing triple-pane window. As mentioned earlier in this section, the maximum U-Factor that EnergyPlus can model with a simple glazing object is U-1.02 Btu/h\u00b7ft<sup>2</sup>\u00b7F, which is governed by the limitations of a 2D heat transfer model when interior and exterior air films are included. Therefore, we adjusted the U-factor for the first two single-pane windows to be U-1.02 Btu/h\u00b7ft<sup>2</sup>\u00b7F rather than U-1.18 Btu/h\u00b7ft<sup>2</sup>\u00b7F. This allowed these windows to be modeled in ComStock. This results in a slight overestimate of the thermal performance of single-pane windows.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Windows > Window Thermal Performance", "line_start": 263, "line_end": 263, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|24", "text": "Envelope \u2014 Envelope > Roof > Roof Construction Type\n\nFirst, we reviewed the general types of roof construction methods that could be represented. The three general roof types commonly used in commercial building energy codes were chosen because they cover the most common roof construction types and can be linked to nominal thermal characteristics. The definitions of these types from (ASHRAE 2010) are as follows:\n\n- **Roof with insulation entirely above deck (IEAD)**: A roof that has all insulation installed above (outside of) the roof structure and that is continuous (i.e., uninterrupted by framing members).\n\n- **Metal building roof**: A roof that is constructed with a metal, structural weathering surface; has no ventilated cavity; and has the insulation entirely below deck (i.e., does not include composite concrete and metal deck construction or a roof framing system that is separated from the superstructure by a wood substrate). In addition, the roof structure consists of one or more of the following configurations: (a) metal roofing in direct contact with the steel framing members, (b) metal roofing separated from the steel framing members by insulation, or (c) insulated metal roofing panels installed as described in a or b.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Roof > Roof Construction Type", "line_start": 269, "line_end": 273, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|25", "text": "Envelope \u2014 Envelope > Roof > Roof Construction Type\n\nin direct contact with the steel framing members, (b) metal roofing separated from the steel framing members by insulation, or (c) insulated metal roofing panels installed as described in a or b.\n\n- **Attic and other roof**: All other roofs, including roofs with insulation entirely below (inside of) the roof structure (e.g., attics, cathedral ceilings, and single-rafter ceilings); roofs with insulation both above and below the roof structure; and roofs without insulation (excluding metal building roofs).\n\nThe analysis of roof properties in (U.S. Energy Information Administration 2012), shown in Figure \u201cWeighted floor area by roof tilt and attic presence.\u201d, indicates that about 90% of the commercial floor space covered by ComStock has flat or shallow pitch roofs, and that the large majority of the buildings with flat or shallow pitch roofs do not have attic space. Given these factors and the complexity associated with modeling the geometry of pitched roofs, we decided to model the entire stock as having flat roofs.\n\n<figure id=\"fig:cbecs_floor_area_by_roof_tilt_and_attic_presence\" data-latex-placement=\"h\">\n<img src=\"figures/cbecs_floor_area_by_roof_tilt_and_attic_presence.png\" />\n<figcaption>Weighted floor area by roof tilt and attic presence.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Roof > Roof Construction Type", "line_start": 275, "line_end": 282, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|26", "text": "Envelope \u2014 Envelope > Roof > Roof Construction Type\n\ndata-latex-placement=\"h\">\n<img src=\"figures/cbecs_floor_area_by_roof_tilt_and_attic_presence.png\" />\n<figcaption>Weighted floor area by roof tilt and attic presence.</figcaption>\n</figure>\n\nNo data sources for roof construction type were found. For buildings outside of California, a single roof construction type was chosen for each building type. As shown in Table \u201cRoof Construction Types\u201d, most buildings are assumed to use IEAD roofs, which is consistent with the assumption of flat roofs. For buildings in California, the construction types from the DEER prototype buildings were used (California Public Utilities Commission 2021).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Roof > Roof Construction Type", "line_start": 284, "line_end": 284, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|27", "text": "Envelope \u2014 Envelope > Roof > Roof System Turnover Rate\n\nAs described in Section \u201cBuilding System Turnover and Effective Useful Life\u201d, some building systems, including roofs, are assumed to be replaced over the lifespan of the building. Typically, for roofs, the structural elements are maintained, while the roof membrane and insulation are replaced. As noted in Section \u201cBuilding System Turnover and Effective Useful Life\u201d, the EUL for roofs was assumed to be 200 years, which means that most buildings are modeled with the roof insulation they were built with. Once the roof type probabilities and distribution of building types, sizes, and vintages are carried through the sampling process and simulations are created, the distribution of energy code levels can be reviewed. As shown in Figure \u201cWeighted floor area by energy code followed during last roof replacement.\u201d, because the majority of the building stock is older, and roof systems are replaced at a low rate, most of the building floor area is assumed to have roofs that follow the oldest energy codes.\n\n<figure id=\"fig:weighted_floor_area_by_energy_code_roofs\" data-latex-placement=\"h\">\n<img src=\"figures/weighted_floor_area_by_energy_code_roofs.png\" />\n<figcaption>Weighted floor area by energy code followed during last roof replacement.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Roof > Roof System Turnover Rate", "line_start": 288, "line_end": 293, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|28", "text": "Envelope \u2014 Envelope > Roof > Roof Thermal Performance\n\nWe did not find any data sources that contained the thermal performance (U-Value/R-Value) of roofs in the commercial building stock. This is likely because surveys would need to either find building plans, which can be difficult or impossible for older buildings, or disassemble part of the structure to look inside the roofs, which building owners are unlikely to allow. To account for the lack of data, we estimated roof thermal performance based on an estimate of the energy code followed when the roof was last replaced. Section \u201cEnergy Code\u201d describes how the energy code was determined. The thermal performance of roofs for each energy code varies based on climate zone and construction type, as shown in Tables \u201cRoof Assembly Thermal Performance (Outside California)\u201d and \u201cRoof Assembly Thermal Performance (Inside California)\u201d. While these thermal performance values do include the thermal bridging inherent in the clear field roof, they do not include thermal bridging at parapets, skylight curbs, or roof penetrations for HVAC systems. These additional thermal bridges are expected to lower the overall thermal performance of the roof assembly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Roof > Roof Thermal Performance", "line_start": 297, "line_end": 297, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|29", "text": "Envelope \u2014 Envelope > Roof > Roof Thermal Performance\n\nthermal bridging at parapets, skylight curbs, or roof penetrations for HVAC systems. These additional thermal bridges are expected to lower the overall thermal performance of the roof assembly.\n\nAs previously described, most of the building stock\u2019s roofs are assumed to be older. Therefore, the thermal performance assumptions for older vintages have a much higher impact on the overall heating and cooling demand than the assumptions for newer vintages. The ComStock DOE Ref Pre-1980 assumptions, taken from (Deru et al. 2011), are originally from a study of only offices (Briggs et al. 1987). Unfortunately, this study no longer appears to be available. Following the methodology in (Deru et al. 2011), these values are used for all roof construction types and all building types.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Roof > Roof Thermal Performance", "line_start": 299, "line_end": 299, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|30", "text": "Envelope \u2014 Envelope > Floor\n\nIn ComStock, all buildings are assumed to be built using slab-on-grade construction and to have no cantilevered thermal zones. Thus, the only heat transfer into the building through floors is assumed to happen through the floor in contact with the ground. All floors between stories are internal surfaces, and any heat transfer through these surfaces occurs between zones within the building, not between the building and the outside environment.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Floor", "line_start": 303, "line_end": 303, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|31", "text": "Envelope \u2014 Envelope > Floor > Floor Thermal Performance\n\nWe did not find any data sources that contained the thermal performance of floors in the commercial building stock. This is likely because surveys would need to either find building plans, which can be difficult or impossible for older buildings, or excavate under a slab edge, which is impractical. To account for the lack of data, we estimated floor thermal performance based on an estimate of the energy code followed when building was first constructed. Section \u201cEnergy Code\u201d describes how the energy code was determined. The thermal performance of floors for each energy code varies based on climate zone, as shown in Table \u201cGround Contact Floor Thermal Performance\u201d. It is notable that only buildings built to the newest energy codes in the coldest climates assume any sort of slab insulation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Floor > Floor Thermal Performance", "line_start": 307, "line_end": 307, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|32", "text": "Envelope \u2014 Envelope > Thermal Bridging\n\nThermal bridging includes the impact of uninsulated structural elements that undermine the overall thermal resistance of an opaque assembly. These include linear thermal bridges, such as along corners, roof parapets, and fenestration, and point thermal bridges, such as protruding steel beams. These are formalized by psi factors multiplied by the length of a thermal bridge, and chi factors multiplied by the number of a thermal bridge. ASHRAE publishes psi and chi factors for common major thermal bridges, and thermal bridging requirements were recently added to the envelope section of ASHRAE 90.1-2022 (ASHRAE 2022). See Appendix section A10.2 of ASHRAE 90.1-2022 for details on calculating thermal bridges.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Thermal Bridging", "line_start": 311, "line_end": 311, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|33", "text": "Envelope \u2014 Envelope > Thermal Bridging\n\nthermal bridging requirements were recently added to the envelope section of ASHRAE 90.1-2022 (ASHRAE 2022). See Appendix section A10.2 of ASHRAE 90.1-2022 for details on calculating thermal bridges.\n\nThermal bridging in ComStock is implemented with the Thermal Bridging and Derating (TBD) ruby gem (Bourgeois and Macumber 2024). The gem detects the presence of common major thermal bridges in the model (corners, parapets, etc.), and derates the adjacent opaque surface construction (walls and roofs) to account for the thermal bridging. TBD gem version 3.4.1 includes default ASHRAE 90.1-2022 psi and chi factors for different kinds of thermal bridges. These vary by wall construction type (steel frame, mass, wood) and whether thermal bridges are considered mitigated or unmitigated. By default, ComStock assumed the unmitigated 90.1-2022 psi and chi factors by wall construction type. Specific values are listed in the TBD gem (Bourgeois and Macumber 2024).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Thermal Bridging", "line_start": 313, "line_end": 313, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|34", "text": "Envelope \u2014 Envelope > Infiltration and Natural Ventilation > Infiltration\n\nInfiltration in ComStock uses the same model as EnergyPlus (*EnergyPlus, Version 00* 2017), detailed in equation energyplus_infiltration_eqn.\n\n``` math\n\\begin{align}\n\\label{energyplus_infiltration_eqn}\nInfiltration = I_{design} * F_{schedule} * [A + B * |(T_{zone} - T_{odb})| + C * WindSpeed + D * WindSpeed^2]\n\\end{align}\n```\n\nwhere:\\\n\n- **I<sub>design</sub>** is the design infiltration flow rate, in m<sup>3</sup> per s per m<sup>2</sup> exterior surface area\\\n\n- **F<sub>schedule</sub>** is a fractional schedule, usually tied to HVAC system operation\\\n\n- **A** is the coefficient for constant infiltration\\\n\n- **B** is the coefficient for temperature difference driven infiltration\\\n\n- **T<sub>zone</sub>** is the zone air temperature, in degrees Celsius\\\n\n- **T<sub>odb</sub>** is the outdoor dry bulb temperature, in degrees Celsius\\\n\n- **C** and **D** are linear and quadratic coefficients for wind driven infiltration\\\n\n- **WindSpeed** is the local windspeed, in m per s.\\\n\nThe selection of the design infiltration rate is somewhat arbitrary, as it depends on the assumed natural pressure at typical conditions. The coefficients need to be paired with an assumed natural pressure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Infiltration and Natural Ventilation > Infiltration", "line_start": 319, "line_end": 346, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|35", "text": "Envelope \u2014 Envelope > Infiltration and Natural Ventilation > Infiltration Rates\n\nInfiltration rates are calculated from measured airtightness data from (Emmerich and Persily 2014). There are significant differences in building airtightness due to differences in wall construction, shown in Figure 6 of the NIST reference. Airtightness does not vary significantly by building type or vintage. Airtightness does depend on size, but this is inherently captured by larger buildings having smaller surface area to volume ratios. Air barriers greatly reduce leakiness, but they are rare in existing buildings, and only recently have been required in some jurisdictions. Airtightness of buildings in ComStock follow lognormal distributions with airtightness means by wall construction type matched to those in (Emmerich and Persily 2014), shown in Figure \u201c6-sided airtightness distributions by wall construction type. Distributions are lognormal, with means matched to means by wall construction type in nist_infiltration_data.\u201d. Airtightness values are measured at 75 Pa and are 6-sided, meaning the infiltration is normalized by total building exterior surface area including wall, roof, and ground surfaces.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Infiltration and Natural Ventilation > Infiltration Rates", "line_start": 350, "line_end": 350, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|36", "text": "Envelope \u2014 Envelope > Infiltration and Natural Ventilation > Infiltration Rates\n\nAirtightness values are measured at 75 Pa and are 6-sided, meaning the infiltration is normalized by total building exterior surface area including wall, roof, and ground surfaces.\n\nThe design infiltration rate is calculated from the airtightness value assuming a 4 Pa design pressure, shown in \u201cInfiltration Rates\u201d\n``` math\n\\begin{align}\n\\label{airtightness_to_design_infiltration}\nI_{\\text{design}} = \\text{airtightness} \\cdot \\left(\\frac{1\\ \\text{hr}}{3600\\ \\text{s}}\\right) \\cdot \\left(\\frac{5\\ \\text{sided area}}{6\\ \\text{sided area}}\\right) \\cdot \\left(\\frac{4.0\\ \\text{Pa}}{75.0\\ \\text{Pa}}\\right)^{0.65}\n\\end{align}\n```\nwhere:\\\n\n- **airtightness** is the measured airtightness at 75 Pa in m<sup>3</sup> per hr per m<sup>2</sup> 6-sided exterior surface area\\\n\n- **I<sub>design</sub>** is the design infiltration rate at 4 Pa in m<sup>3</sup> per s per m<sup>2</sup> 5-sided exterior surface area\\\n\n<figure id=\"fig:airtightness_by_wall_construction_type\">\n<img src=\"figures/airtightness_by_wall_construction_type.png\" style=\"width:90.0%\" />\n<figcaption>6-sided airtightness distributions by wall construction type. Distributions are lognormal, with means matched to means by wall construction type in <span class=\"citation\" data-cites=\"nist_infiltration_data\">(Emmerich and Persily 2014)</span>.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Infiltration and Natural Ventilation > Infiltration Rates", "line_start": 352, "line_end": 368, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|37", "text": "Envelope \u2014 Envelope > Infiltration and Natural Ventilation > Infiltration Coefficients\n\nNIST derived coefficients by building CONTAM models of all of the DOE prototype buildings, as explained in (Ng et al. 2021). The coefficients assume a 4 Pa design pressure. The coefficients include A, B, and D terms, with C being 0. Coefficients are by building type, with separate coefficients for whether the HVAC system is on or off. The NIST report includes separate coefficients for buildings with air barriers, but ComStock does not assume buildings have air barriers.\n\nNIST did not model all DOE prototype buildings, and does not include HVAC system off coefficients for some buildings if the prototype was modeled as always on. ComStock building types not available in the NIST data use coefficients for either the Office or Retail building types. If off coefficients are not available, the building uses the on coefficients instead.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Infiltration and Natural Ventilation > Infiltration Coefficients", "line_start": 372, "line_end": 374, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|38", "text": "Envelope \u2014 Envelope > Infiltration and Natural Ventilation > Natural Ventilation\n\nNatural ventilation is not modeled in ComStock because it is not common in the building stock.\n\n<div id=\"refs\" class=\"references csl-bib-body hanging-indent\">\n\n<div id=\"ref-ashrae_901_2010\" class=\"csl-entry\">\n\nASHRAE. 2010. *Standard 90.1-2010 (i-p Edition) Energy Standard for Buildings Except Low-Rise Residential Buildings*. ASHRAE.\n\n</div>\n\n<div id=\"ref-ashrae_901_2022\" class=\"csl-entry\">\n\nASHRAE. 2022. *Standard 90.1-2022 (i-p Edition) Energy Standard for Buildings Except Low-Rise Residential Buildings*. ASHRAE.\n\n</div>\n\n<div id=\"ref-tbd_gem\" class=\"csl-entry\">\n\nBourgeois, Denis, and Dan Macumber. 2024. *Thermal Bridging and Derating, Version 3.4.2*. <https://github.com/rd2/tbd>.\n\n</div>\n\n<div id=\"ref-old_vintage_office_study\" class=\"csl-entry\">\n\nBriggs, R S, D B Belzer, and D B Crawley. 1987. *Analysis and Categorization of the Office Building Stock. Topical Report, February-September 1987*. Pacific Northwest Lab. <https://www.osti.gov/biblio/6795134>.\n\n</div>\n\n<div id=\"ref-cpuc_deer\" class=\"csl-entry\">\n\nCalifornia Public Utilities Commission. 2021. *Database for Energy Efficient Resources*. <a href=\"http://deeresources.com/\" class=\"uri\">Http://deeresources.com/</a>.\n\n</div>\n\n<div id=\"ref-doe_reference_buildings\" class=\"csl-entry\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Infiltration and Natural Ventilation > Natural Ventilation", "line_start": 378, "line_end": 412, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|39", "text": "Envelope \u2014 Envelope > Infiltration and Natural Ventilation > Natural Ventilation\n\n2021. *Database for Energy Efficient Resources*. <a href=\"http://deeresources.com/\" class=\"uri\">Http://deeresources.com/</a>.\n\n</div>\n\n<div id=\"ref-doe_reference_buildings\" class=\"csl-entry\">\n\nDeru, M, K Field, D Studer, et al. 2011. *U.s. Department of Energy Commercial Reference Building Models of the National Building Stock*. National Renewable Energy Laboratory. <https://doi.org/10.2172/1009264>.\n\n</div>\n\n<div id=\"ref-nist_infiltration_data\" class=\"csl-entry\">\n\nEmmerich, Steven J, and Andrew K Persily. 2014. \u201cAnalysis of u.s. Commercial Building Envelope Air Leakage Database to Support Sustainable Building Design.\u201d *International Journal of Ventilation* 12 (4): 331-44. <https://doi.org/10.1080/14733315.2014.11684027>.\n\n</div>\n\n<div id=\"ref-energy_plus\" class=\"csl-entry\">\n\n*EnergyPlus, Version 00*. 2017. <https://www.osti.gov/biblio/1395882>.\n\n</div>\n\n<div id=\"ref-lightbox_smartparcels_2021\" class=\"csl-entry\">\n\nLightBox. 2021. *SmartParcels Database*. LightBox.\n\n</div>\n\n<div id=\"ref-nist_infiltration_correlations\" class=\"csl-entry\">\n\nNg, Lisa C., W. Stuart Dols, and Steven J. Emmerich. 2021. \u201cEvaluating Potential Benefits of Air Barriers in Commercial Buildings Using NIST Infiltration Correlations in EnergyPlus.\u201d *Building and Environment* 196: 107783. https://doi.org/<https://doi.org/10.1016/j.buildenv.2021.107783>.\n\n</div>\n\n<div id=\"ref-eia2012cbecs\" class=\"csl-entry\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Infiltration and Natural Ventilation > Natural Ventilation", "line_start": 414, "line_end": 442, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_5_envelope.tex|40", "text": "Envelope \u2014 Envelope > Infiltration and Natural Ventilation > Natural Ventilation\n\nCorrelations in EnergyPlus.\u201d *Building and Environment* 196: 107783. https://doi.org/<https://doi.org/10.1016/j.buildenv.2021.107783>.\n\n</div>\n\n<div id=\"ref-eia2012cbecs\" class=\"csl-entry\">\n\nU.S. Energy Information Administration. 2012. *2012 Commercial Building Energy Consumption Survey (CBECS)*. Http://www.eia.doe.gov/emeu/cbecs/.\n\n</div>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_5_envelope.tex", "doc_title": "Envelope", "section": "Envelope > Infiltration and Natural Ventilation > Natural Ventilation", "line_start": 444, "line_end": 448, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "site_page", "date_last_updated": "2025-09-04", "date_last_updated_source": "git_commit"}}
