{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|0", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type\n\nCommercial HVAC equipment can use various heating fuel types, with the most common being natural gas, electricity, propane, fuel oil, and district heating. To reflect the variability of heating fuels in the real building stock, the ComStock workflow creates probability distributions of heating fuel types per building type at the county level. These distributions are used to assign a heating fuel type to each ComStock building model during the sampling process.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type", "line_start": 6, "line_end": 6, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|1", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type\n\ndistributions of heating fuel types per building type at the county level. These distributions are used to assign a heating fuel type to each ComStock building model during the sampling process.\n\nThe probability distributions are informed by two data sources. First, there are the CBECS 2012 microdata, which include data on heating fuel(s), building type, and census division for the surveyed buildings. This data can be used to produce probability distributions for heating fuel by building type at the census division level. However, several data sources suggest notable variation within census divisions, which indicates that increased granularity may be needed (beyond what CBECS can provide). The heating fuel type probability distributions used in ResStock\u2014which provides data for residential buildings at the county level\u2014were used to add granularity. However, initial comparisons showed discrepancies between the ResStock data and the CBECS data, which is likely due to inherent differences between residential and commercial buildings. This indicated that the ResStock data should not be used directly. To rectify this, the county-level ResStock data were scaled to align with the CBECS data. This preserved the county-level variation in fuel type prevalence provided by the ResStock data, while also preserving the census division totals provided by the CBECS commercial data. District heating values were not available in the ResStock data, so the per-building-type CBECS values were used for all counties in a given census division.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type", "line_start": 8, "line_end": 8, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|2", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type\n\nprovided by the CBECS commercial data. District heating values were not available in the ResStock data, so the per-building-type CBECS values were used for all counties in a given census division.\n\nIn some cases, filtering down to a specific region and building type in the CBECS data yields very few samples. This can lead to unreliable conclusions for a region. To mitigate this, we took a blended approach, where some fraction of the CBECS region fuel type percentage comes from the regional samples only, and some fraction comes from the national sample for the building type. If more than 15 samples exist for a given building type and region, then 100% of the fuel type prevalence comes from that specific region. (The threshold of 15 samples was selected baced on engineering judgment to balance process reliability and regional variability.) If there are fewer than 15 samples, the number of samples divided by 15 will be the fraction used for the region, and the remainder will use the national numbers. For example, if a region has only 12 office samples, 80% (12/15) of the effective CBECS regional value will come from the CBECS region, and the other 20% will come from the national CBECS value for the building type. This will cause region/building type combinations with lower sample sizes to have a stronger inheritance of the national characteristics than the regional characteristics when we lack sufficient evidence to support this level of detail.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type", "line_start": 10, "line_end": 10, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|3", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type\n\ncombinations with lower sample sizes to have a stronger inheritance of the national characteristics than the regional characteristics when we lack sufficient evidence to support this level of detail.\n\nSome commercial building HVAC systems use multiple fuel types. For example, a VAV system with a gas furnace in the air handling unit and electric resistance coils in the reheat boxes, or a gas furnace DOAS with variable refrigerant flow (VRF) heat pumps serving the zones. This can complicate the categorization of these systems into a single primary fuel type. To address this, we determine the primary heating fuel type for the mixed fuel systems. The primary heating fuel is the heating fuel expected to carry the majority of the heating load. For example, the previously mentioned example of a VAV system with gas heat at the air handler and electric reheat would be classified as an electric-heated system, since the majority of heating for multizone VAV systems usually comes from the reheat. A full list of ComStock HVAC systems and their fuel type categories are shown in Table \u201cFuel Type Category for ComStock HVAC System Types\u201d. Further detail on model HVAC system assignment methodology can be found in Section \u201cHVAC System Types Probability Distributions\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type", "line_start": 12, "line_end": 12, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|4", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type\n\nshown in Table \u201cFuel Type Category for ComStock HVAC System Types\u201d. Further detail on model HVAC system assignment methodology can be found in Section \u201cHVAC System Types Probability Distributions\u201d.\n\nFigure \u201cComparison of heating fuel type prevalence by floor area between CBECS 2012 and ComStock.\u201d compares the prevalence of heating fuel type by stock floor area for CBECS 2012 and ComStock, by building type. In most cases, ComStock closely aligns to the CBECS 2012 values. However, there are some differences between the two sources due to randomness in the sampling process and from the use of other data sources to achieve county-level granularity in fuel type prevalence. The largest difference is in small hotels where ComStock shows 87% of the floor area using electric heating while CBECS suggest 74%, an absolute difference of 12%.\n\n<figure id=\"fig:fuel_cbecs_v_cstock\">\n<img src=\"figures/cbecs_comstock_fuel_type_comparison.png\" style=\"width:110.0%\" />\n<figcaption>Comparison of heating fuel type prevalence by floor area between CBECS 2012 and ComStock.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type", "line_start": 14, "line_end": 19, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|5", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type\n\nstyle=\"width:110.0%\" />\n<figcaption>Comparison of heating fuel type prevalence by floor area between CBECS 2012 and ComStock.</figcaption>\n</figure>\n\nThe county-level prevalences of different heating fuel types are shown in Figure \u201cFraction of ComStock models using natural gas heating per county.\u201d (natural gas), Figure \u201cFraction of ComStock models using electric heating per county.\u201d (electricity), Figure \u201cFraction of ComStock models using fuel oil heating per county.\u201d (fuel oil), Figure \u201cFraction of ComStock models using propane heating per county.\u201d (propane), and Figure \u201cFraction of ComStock models using district heating per county.\u201d (district heating).\n\n<figure id=\"fig:map_naturalgas\">\n<img src=\"figures/map_naturalgas.png\" style=\"width:80.0%\" />\n<figcaption>Fraction of ComStock models using natural gas heating per county.</figcaption>\n</figure>\n\n<figure id=\"fig:map_electricity\">\n<img src=\"figures/map_electricity.png\" style=\"width:80.0%\" />\n<figcaption>Fraction of ComStock models using electric heating per county.</figcaption>\n</figure>\n\n<figure id=\"fig:map_fueloil\">\n<img src=\"figures/map_fueloil.png\" style=\"width:80.0%\" />\n<figcaption>Fraction of ComStock models using fuel oil heating per county.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type", "line_start": 21, "line_end": 36, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|6", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type\n\nid=\"fig:map_fueloil\">\n<img src=\"figures/map_fueloil.png\" style=\"width:80.0%\" />\n<figcaption>Fraction of ComStock models using fuel oil heating per county.</figcaption>\n</figure>\n\n<figure id=\"fig:map_propane\">\n<img src=\"figures/map_propane.png\" style=\"width:80.0%\" />\n<figcaption>Fraction of ComStock models using propane heating per county.</figcaption>\n</figure>\n\n<figure id=\"fig:map_district\">\n<img src=\"figures/map_districtheating.png\" style=\"width:80.0%\" />\n<figcaption>Fraction of ComStock models using district heating per county.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Heating Fuel Type", "line_start": 38, "line_end": 46, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|7", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions\n\nEach ComStock model is assigned a comprehensive HVAC system type. The full list of ComStock HVAC system types is shown in Table \u201cFuel Type Category for ComStock HVAC System Types\u201d. HVAC system types are assigned to ComStock models through sampling informed by representative probability distributions. These probability distributions depend on building type, census division, and heating fuel type. For example, the distributions provide the fraction of gas-heated retail buildings in the West North Central Census Division that use each HVAC system type from Table \u201cFuel Type Category for ComStock HVAC System Types\u201d. The probability distributions are derived from CBECS 2012 microdata, which include data on building type, census division, heating fuel type, and HVAC system type.\n\n<div id=\"tab:hvac_system_heating_fuel_categories\" data-source=\"tables/hvac_system_heating_fuel_categories.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions", "line_start": 50, "line_end": 52, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|8", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions\n\ndata on building type, census division, heating fuel type, and HVAC system type.\n\n<div id=\"tab:hvac_system_heating_fuel_categories\" data-source=\"tables/hvac_system_heating_fuel_categories.tex\">\n\n| **HVAC System Type** | **Heating Fuel Category** |\n|:---|:---|\n| Packaged variable air volume (PVAV) with gas heat with electric reheat | Electricity |\n| DOAS with fan coil district chilled water with district hot water | District_Heating |\n| Variable air volume (VAV) district chilled water with district hot water reheat | District_Heating |\n| PSZ-AC with gas coil | Fuel |\n| VAV chiller with PFP boxes | Electricity |\n| VAV chiller with gas boiler reheat | Fuel |\n| VAV air-cooled chiller with gas boiler reheat | Fuel |\n| Packaged terminal air conditioner (PTAC) with electric coil | Electricity |\n| PSZ-AC with gas boiler | Fuel |\n| VAV air-cooled chiller with district hot water reheat | District_Heating |\n| Residential AC with residential forced air furnace | Fuel |\n| PSZ-AC with electric coil | Electricity |\n| VAV air-cooled chiller with parallel fan-powered (PFP) boxes | Electricity |\n| Packaged terminal heat pump (PTHP) | Electricity |\n| PVAV with gas boiler reheat | Fuel |\n| PVAV with PFP boxes | Electricity |\n| VAV chiller with district hot water reheat | District_Heating |\n| DOAS with fan coil air-cooled chiller with boiler | Fuel |\n| DOAS with fan coil chiller with boiler | Fuel |\n| DOAS with variable refrigerant flow (VRF) | Electricity |\n| Residential forced air furnace | Fuel |\n| DOAS with water source heat pumps with ground source heat pump | Electricity |\n| DOAS wit", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions", "line_start": 54, "line_end": 100, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|9", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions\n\n|\n| DOAS with variable refrigerant flow (VRF) | Electricity |\n| Residential forced air furnace | Fuel |\n| DOAS with water source heat pumps with ground source heat pump | Electricity |\n| DOAS wit\n\nh water source heat pumps cooling tower with boiler | Electricity |\n| Direct evap coolers with forced air furnace | Fuel |\n| VAV district chilled water with PFP boxes | Electricity |\n| PVAV with district hot water reheat | District_Heating |\n| DOAS with fan coil chiller with district hot water | District_Heating |\n| Direct evap coolers with baseboard gas boiler | Fuel |\n| PTAC with gas boiler | Fuel |\n| Packaged single-zone air conditioner (PSZ-AC) with district hot water | District_Heating |\n| Packaged single-zone heat pump (PSZ-HP) | Electricity |\n| Gas unit heaters | Fuel |\n| DOAS with fan coil chiller with baseboard electric | Electricity |\n| PSZ-AC district chilled water with district hot water | District_Heating |\n| Direct evap coolers with baseboard electric | Electricity |\n| VAV district chilled water with gas boiler reheat | Fuel |\n| Baseboard electric | Electricity |\n| DOAS with fan coil air-cooled chiller with district hot water | District_Heating |\n| PSZ-AC district chilled water with electric coil | Electricity |\n| DOAS with fan coil district chilled water with boiler | Fuel |\n| PTAC with gas coil | Fuel |\n| DOAS with fan coil district chilled water with baseboard electric | Electricity |\n| Baseboard gas boiler | Fuel |\n| PTAC with baseboard district hot water | District_Heating |\n| DOAS with fan coil air-cooled chiller with baseboard electric | Electricity |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions", "line_start": 54, "line_end": 100, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|10", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions\n\nelectric | Electricity |\n| Baseboard gas boiler | Fuel |\n| PTAC with baseboard district hot water | District_Heating |\n| DOAS with fan coil air-cooled chiller with baseboard electric | Electricity |\n\nFuel Type Category for ComStock HVAC System Types\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions", "line_start": 102, "line_end": 104, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|11", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis\n\nTo derive probability distributions of HVAC system types from the CBECS data, we first assigned one of the comprehensive ComStock HVAC system types shown in Table \u201cFuel Type Category for ComStock HVAC System Types\u201d to the CBECS microdata samples. Historically, this analysis was based solely on the CBECS 2012 data set; however, our updated methodology now integrates data from both the CBECS 2012 and CBECS 2018 data sets. To combine these data sources, we apply a weighted average based on the number of samples from each data set to ensure appropriate representation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis", "line_start": 108, "line_end": 108, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|12", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis\n\nfrom both the CBECS 2012 and CBECS 2018 data sets. To combine these data sources, we apply a weighted average based on the number of samples from each data set to ensure appropriate representation.\n\nCBECS includes questions regarding the primary HVAC system type of the building; however, it also contains dozens of additional questions about HVAC system components, fuel types, and technologies. In several cases, these responses may conflict with one another, making it difficult to derive a deterministic HVAC system type for the CBECS building samples. Interpretation of the numerous HVAC characteristics into a complete HVAC system type needed for energy modeling involves user discretion and judgment. On multiple occasions, the combinations of survey responses related to the HVAC system were questionable, incomplete, or conflicting based on engineering judgment. This could be due to the survey respondent lacking information about the nuances of the building\u2019s HVAC system, the survey respondent skipping relevant questions, or the building having multiple system types, perhaps due to various activities in the building or retrofits and expansions over time. Any of these issues could create a combination of equipment for a CBECS sample that would be difficult to translate into a single, comprehensive HVAC system type without firsthand knowledge of the building. Thus, reliably discerning an HVAC system type from the survey questions can be challenging for some of the CBECS samples and requires some degree of assumption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis", "line_start": 110, "line_end": 110, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|13", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis\n\nfirsthand knowledge of the building. Thus, reliably discerning an HVAC system type from the survey questions can be challenging for some of the CBECS samples and requires some degree of assumption.\n\nBased on survey responses, some CBECS samples appear to utilize multiple types of HVAC systems. For example, one sample responded affirmatively to having a chiller, packaged terminal air conditioners (PTACs), heat pumps, and a swamp cooler. However, there is no indication as to the fraction of the building serving each system type in the survey. Additionally, ComStock is not trying to model buildings with several HVAC system types. To address this, we needed to determine prioritization rules when multiple system types for a single CBECS sample appeared to be prevalent. To achieve this, we grouped systems into the following four categories: VAVs, single-zone RTU, DOAS with zone terminal units (e.g., DOAS with heat pumps, VRF), and miscellaneous single-zone equipment.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis", "line_start": 112, "line_end": 112, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|14", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis\n\nachieve this, we grouped systems into the following four categories: VAVs, single-zone RTU, DOAS with zone terminal units (e.g., DOAS with heat pumps, VRF), and miscellaneous single-zone equipment.\n\nThere were several cases where the assigned HVAC system for a CBECS sample was unlikely given the size and type of the building. For example, only a small percentage of small office buildings would be expected to use large, multi-zone VAV systems. Similarly, only a small percentage of very large office buildings would be expected to use single-zone RTUs or zone terminal equipment with no DOAS. To address this, we introduced \"size bins\" to our distributions to ensure system types were correctly assigned based on building size. These size bins were incorporated into the sampling methodology, described in Section chap:3_sampling, to further refine system type assignments and improve the alignment between system types and building characteristics. Additional heating-only system types were assigned to building zones whose thermostat setpoints (see \u201cThermostat Set Points\u201d) described heating-only operation. This primarily affected warehouse buildings in California, representing approximately 13% of the total stock warehouse floor area, which moved from the primary system type to heating-only gas unit heaters or electric baseboard systems, depending on primary heating fuel source.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis", "line_start": 114, "line_end": 114, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|15", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis\n\n13% of the total stock warehouse floor area, which moved from the primary system type to heating-only gas unit heaters or electric baseboard systems, depending on primary heating fuel source.\n\nOverall, we produced 1,162 probability distributions from the combined CBECS 2012 and 2018 HVAC analysis, with dependencies based on building type, size bin, heating fuel, and census region. These distributions are used with the ComStock sampling process, described in Section chap:3_sampling, which ensures that HVAC system types are applied to the correct proportion of models. The prevalence of each HVAC system type in ComStock for all building types is shown in Figure \u201cPrevalence of ComStock HVAC system types by total stock floor area; all building types.\u201d through Figure \u201cPrevalence of ComStock HVAC system types by total stock floor area; warehouses.\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis", "line_start": 116, "line_end": 116, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|16", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis\n\nin Figure \u201cPrevalence of ComStock HVAC system types by total stock floor area; all building types.\u201d through Figure \u201cPrevalence of ComStock HVAC system types by total stock floor area; warehouses.\u201d.\n\n| **ComStock System Type** | **full service restaurant** | **hospital** | **large hotel** | **large office** | **medium office** | **outpatient** | **primary school** | **quick service restaurant** | **retail** | **secondary school** | **small hotel** | **small office** | **strip mall** | **warehouse** |\n|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|\n| Baseboard electric | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.5 | 0 | 0 | 0 | 0 | 0.6 |\n| Baseboard gas boiler | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| DOAS with VRF | 0 | 0 | 0.4 | 0.8 | 1.7 | 1.3 | 0.3 | 0 | 0 | 0 | 0 | 1.5 | 0 | 0.3 |\n| DOAS with fan coil air-cooled chiller with baseboard electric | 0 | 0 | 0.1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| DOAS with fan coil air-cooled chiller with boiler | 0 | 0.2 | 2.7 | 0.3 | 0 | 0.5 | 0.9 | 0 | 0 | 1.9 | 0 | 0 | 0 | 0 |\n| DOAS with fan coil air-cooled chiller with district hot water | 0 | 0.1 | 0 | 1.1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| DOAS with fan coil chiller with baseboard electric | 0 | 0 | 0.6 | 0.1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| DOAS with fan coil chiller with boiler | 0 | 0.5 | 6.2 | 0.4 | 2.8 | 0 | 0.2 | 0 | 0 | 0.5 | 0.8 | 0.4 | 0 | 0 |\n| DOAS with fan coil chiller with district hot water | 0 | 0 | 1.3 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| DOAS with fan coil district chilled water with b", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis", "line_start": 118, "line_end": 164, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|17", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis\n\n| 0 | 0 | 0.5 | 0.8 | 0.4 | 0 | 0 |\n| DOAS with fan coil chiller with district hot water | 0 | 0 | 1.3 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| DOAS with fan coil district chilled water with b\n\naseboard electric | 0 | 0 | 0.1 | 0 | 0 | 0 | 0 | 0 | 0 | 1.6 | 0 | 0 | 0 | 0 |\n| DOAS with fan coil district chilled water with boiler | 0 | 0 | 1.8 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| DOAS with fan coil district chilled water with district hot water | 0.1 | 0 | 0.5 | 0.1 | 0.1 | 0 | 0 | 0 | 0 | 0.2 | 0 | 0 | 0 | 0 |\n| DOAS with water source heat pumps cooling tower with boiler | 0 | 0.7 | 8 | 5.3 | 1.8 | 0.4 | 3.1 | 0 | 0 | 3.1 | 3 | 0.3 | 0.1 | 0 |\n| DOAS with water source heat pumps with ground source heat pump | 0 | 0 | 6.3 | 1.1 | 0 | 0.6 | 2.1 | 0 | 0 | 4.8 | 0 | 1.2 | 0 | 0 |\n| Direct evap coolers with baseboard electric | 0.5 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.6 | 0 | 0 | 0 | 0.6 | 0 |\n| Direct evap coolers with baseboard gas boiler | 0 | 0 | 0 | 0 | 0 | 1.2 | 0.4 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| Direct evap coolers with forced air furnace | 0.9 | 0 | 0 | 0 | 0.8 | 0 | 0 | 1.3 | 1.6 | 1.4 | 0 | 0.3 | 0.6 | 0.5 |\n| Gas unit heaters | 0.5 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0.3 | 0 | 2.7 |\n| PSZ-AC district chilled water with district hot water | 0.6 | 0 | 0 | 0 | 0.5 | 0 | 0 | 0 | 0 | 1.3 | 0 | 0 | 0 | 0 |\n| PSZ-AC district chilled water with electric coil | 0 | 0 | 0 | 0 | 0 | 0 | 4 | 0 | 0 | 5.9 | 0 | 0.4 | 0 | 0 |\n| PSZ-AC with district hot water | 0 | 0 | 0 | 0.3 | 1.3 | 0.3 | 0.2 | 0 | 0.5 | 0.6 | 0 | 0 | 0 | 0.1 |\n| PSZ-AC with electric coil | 25.4 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis", "line_start": 118, "line_end": 164, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|18", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis\n\n| 0 | 0 | 0 | 0 | 0 | 4 | 0 | 0 | 5.9 | 0 | 0.4 | 0 | 0 |\n| PSZ-AC with district hot water | 0 | 0 | 0 | 0.3 | 1.3 | 0.3 | 0.2 | 0 | 0.5 | 0.6 | 0 | 0 | 0 | 0.1 |\n| PSZ-AC with electric coil | 25.4 |\n\n 4.3 | 0 | 3.3 | 15.7 | 22.4 | 16.6 | 44.1 | 19.4 | 11.5 | 0 | 24.6 | 32.3 | 27.2 |\n| PSZ-AC with gas boiler | 3.1 | 6.4 | 0 | 3.3 | 9.1 | 4.3 | 9.4 | 2.7 | 1.5 | 4.7 | 0 | 3 | 0.2 | 1.5 |\n| PSZ-AC with gas coil | 47.2 | 0 | 0 | 3.5 | 15.2 | 39.6 | 23.1 | 41.6 | 41 | 6.6 | 0 | 40.3 | 46.3 | 36.2 |\n| PSZ-HP | 0 | 0 | 0 | 0 | 1.5 | 0.2 | 0 | 0 | 0 | 0 | 0 | 0 | 2.6 | 0 |\n| PTAC with baseboard district hot water | 0 | 0.1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| PTAC with electric coil | 0.9 | 2.9 | 30.9 | 0 | 0.3 | 3.8 | 0.4 | 1.8 | 1 | 0 | 27.5 | 2.6 | 1.1 | 0.7 |\n| PTAC with gas boiler | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 5.8 | 0 | 0 | 0 |\n| PTAC with gas coil | 0 | 0 | 0.6 | 0 | 0 | 0 | 0 | 0 | 0.6 | 0 | 0 | 0.6 | 0.6 | 0 |\n| PTHP | 0 | 0 | 27.6 | 0 | 0 | 0 | 0 | 4.5 | 13.2 | 10.1 | 43.2 | 12.3 | 2.2 | 9.1 |\n| PVAV with PFP boxes | 1 | 0.1 | 0 | 7.6 | 6.2 | 6.1 | 5.8 | 0 | 1.7 | 1.9 | 0 | 1.1 | 2 | 1.4 |\n| PVAV with district hot water reheat | 0 | 2.9 | 0 | 4.7 | 0.2 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| PVAV with gas boiler reheat | 1.6 | 3 | 0 | 9.5 | 12.3 | 3.9 | 9.1 | 0 | 2.6 | 5.8 | 0 | 0.7 | 1.6 | 1.4 |\n| PVAV with gas heat with electric reheat | 0.5 | 1.7 | 0 | 5.3 | 11 | 2.1 | 4.4 | 0 | 1.7 | 3.8 | 0 | 1.9 | 8 | 2.6 |\n| Residential AC with residential forced air furnace | 16.8 | 0 | 13.1 | 0.3 | 4.8 | 7 | 8.7 | 2.9 | 12 | 8.9 | 17.6 | 8.1 | 1.4 | 8.9", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis", "line_start": 118, "line_end": 164, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|19", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis\n\n0 | 5.3 | 11 | 2.1 | 4.4 | 0 | 1.7 | 3.8 | 0 | 1.9 | 8 | 2.6 |\n| Residential AC with residential forced air furnace | 16.8 | 0 | 13.1 | 0.3 | 4.8 | 7 | 8.7 | 2.9 | 12 | 8.9 | 17.6 | 8.1 | 1.4 | 8.9 \n\n|\n| Residential forced air furnace | 0 | 0 | 0 | 0 | 0 | 0 | 0.1 | 1.1 | 1.9 | 4.7 | 2 | 0.1 | 0 | 6.6 |\n| VAV air-cooled chiller with PFP boxes | 0.5 | 0.3 | 0 | 1.8 | 0.1 | 1.5 | 1.5 | 0 | 0 | 0.9 | 0 | 0 | 0 | 0 |\n| VAV air-cooled chiller with district hot water reheat | 0 | 3.3 | 0 | 0.3 | 0.9 | 0.1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| VAV air-cooled chiller with gas boiler reheat | 0 | 25.3 | 0 | 4.5 | 4.4 | 0.9 | 5.4 | 0 | 0 | 13.1 | 0 | 0 | 0 | 0.1 |\n| VAV chiller with PFP boxes | 0 | 3.4 | 0 | 11.4 | 3.1 | 1.9 | 0 | 0 | 0 | 0.2 | 0 | 0 | 0.5 | 0 |\n| VAV chiller with district hot water reheat | 0 | 1.9 | 0 | 5.3 | 0 | 0.2 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |\n| VAV chiller with gas boiler reheat | 0 | 35.2 | 0 | 19.1 | 2.7 | 1.1 | 3.7 | 0 | 0 | 5.4 | 0 | 0.2 | 0 | 0.1 |\n| VAV district chilled water with PFP boxes | 0.3 | 0 | 0 | 0 | 1.1 | 0 | 0.7 | 0 | 0 | 0.7 | 0 | 0 | 0 | 0 |\n| VAV district chilled water with district hot water reheat | 0.2 | 7.7 | 0 | 10 | 2.5 | 0.1 | 0 | 0 | 0 | 0.2 | 0 | 0.1 | 0 | 0 |\n| VAV district chilled water with gas boiler reheat | 0 | 0.3 | 0 | 0.3 | 0.1 | 0.8 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Types Probability Distributions > CBECS HVAC System Type Analysis", "line_start": 118, "line_end": 164, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|20", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Sizing\n\nHVAC system design sizing is determined from several EnergyPlus design day sizing runs. Equipment capacity is hardsized, meaning it is explicitly set in the model. Design day conditions come from the same weather location as the weather file. Design days include the annual heating 99.6% drybulb temperature, annual cooling 0.4% drybulb temperature, annual cooling 0.4% wetbulb temperature for cooling towers and evaporative coolers, and monthly 0.4% drybulb temperature for August, September, and October to account for buildings with solar-gain driven cooling load maximums.\n\nPer ASHRAE 90.1 Appendix G, HVAC systems are oversized by 15% for cooling and 25% for heating. Note that sizing results for a model will be impacted by several control properties specific to the model, such as supply air temperature control, thermostat set points, and outdoor ventilation rates, which are described in later sections.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > HVAC System Sizing", "line_start": 168, "line_end": 170, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|21", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates\n\nCommercial buildings require outdoor ventilation air when the building is occupied. The design outdoor air rate for a system is the minimum amount of outdoor air the system must supply while the building is occupied. The amount of outdoor air required for an HVAC system is calculated by the combined needs of the space type(s) served by a system.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates", "line_start": 174, "line_end": 174, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|22", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates\n\noutdoor air the system must supply while the building is occupied. The amount of outdoor air required for an HVAC system is calculated by the combined needs of the space type(s) served by a system.\n\nComStock design outdoor air ventilation rates follow the requirements set forth by ASHRAE Standard 62.1: Ventilation for Acceptable Indoor Air Quality (non-California models), or by DEER (California models). Both of these sources dictate the minimum design outdoor air flow rate by space type. The minimum outdoor air requirements for each space type are composed of a flow rate per person, a flow rate per area, and in some cases, an exhaust rate. Combined, these components determine the design outdoor air requirement for each space and its respective HVAC system. Table \u201cDesign Outdoor Air Rates by Building Type and HVAC Code Template for Buildings Outside California\u201d and Table \u201cDesign Outdoor Air Rates by Building Type and HVAC Code Template for Buildings Inside California\u201d show the average design outdoor air flow rate per area (cfm/m<sup>2</sup>) for non-California models and California models, respectively. These averages are influenced by the number of buildings of each type and their vintage. Both methods are heavily influenced by the space type composition of the model; ComStock models assume space type ratios for building types, with some building types having variation in the space type ratios. ComStock space types are described further in Section \u201cSpace Type Ratios\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates", "line_start": 176, "line_end": 176, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|23", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates\n\nmodels assume space type ratios for building types, with some building types having variation in the space type ratios. ComStock space types are described further in Section \u201cSpace Type Ratios\u201d.\n\nSome ComStock HVAC system types are residential style systems (denoted \u201cresidential\u201d in Table \u201cFuel Type Category for ComStock HVAC System Types\u201d). These systems do not include ventilation air and are an exception to the aforementioned ASHRAE-62.1 outdoor air methodology. Although commercial buildings all require outdoor ventilation air per code, some commercial buildings in the stock use residential systems without outdoor air. This is reflected in ComStock through the use of these residential system types. ComStock\u2019s HVAC system selection methodology is described further in Section \u201cHVAC System Types Probability Distributions\u201d.\n\n<div id=\"tab:outdoor_air_table\" data-source=\"tables/design_outdoor_air_rates.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates", "line_start": 178, "line_end": 180, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|24", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates\n\nHVAC system selection methodology is described further in Section \u201cHVAC System Types Probability Distributions\u201d.\n\n<div id=\"tab:outdoor_air_table\" data-source=\"tables/design_outdoor_air_rates.tex\">\n\n| **Building Type** | **Pre-1980 (cfm/sf)** | **1980-2004 (cfm/sf)** | **90.1-2004 (cfm/sf)** | **90.1-2007 (cfm/sf)** | **90.1-2010 (cfm/sf)** | **90.1-2013 (cfm/sf)** |\n|:---|:---|:---|:---|:---|:---|:---|\n| **FullServiceRestaurant** | 1.103 | 1.103 | 1.107 | 1.048 | 1.067 | 1.077 |\n| **Hospital** | \\- | 0.258 | 0.254 | 0.258 | 0.258 | 0.258 |\n| **LargeHotel** | 0.240 | 0.240 | 0.240 | 0.224 | 0.234 | 0.226 |\n| **LargeOffice** | 0.098 | 0.098 | 0.098 | 0.098 | 0.098 | 0.098 |\n| **MediumOffice** | 0.100 | 0.100 | 0.100 | 0.098 | 0.098 | 0.098 |\n| **Outpatient** | 0.215 | 0.215 | 0.223 | 0.215 | 0.215 | 0.215 |\n| **PrimarySchool** | 0.376 | 0.376 | 0.378 | 0.374 | 0.374 | 0.374 |\n| **QuickServiceRestaurant** | 0.935 | 0.935 | 0.935 | 0.849 | 0.884 | 0.886 |\n| **RetailStandalone** | 0.276 | 0.276 | 0.276 | 0.268 | 0.270 | 0.270 |\n| **RetailStripmall** | 0.449 | 0.461 | 0.461 | 0.449 | 0.451 | 0.453 |\n| **SecondarySchool** | 0.547 | 0.547 | 0.547 | 0.543 | 0.542 | 0.542 |\n| **SmallHotel** | \\- | \\- | 0.138 | 0.100 | 0.100 | 0.100 |\n| **SmallOffice** | 0.100 | 0.100 | 0.100 | 0.100 | 0.098 | 0.098 |\n| **Warehouse** | 0.049 | 0.049 | 0.049 | 0.051 | 0.051 | 0.051 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates", "line_start": 182, "line_end": 197, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|25", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates\n\n|\n| **SmallHotel** | \\- | \\- | 0.138 | 0.100 | 0.100 | 0.100 |\n| **SmallOffice** | 0.100 | 0.100 | 0.100 | 0.100 | 0.098 | 0.098 |\n| **Warehouse** | 0.049 | 0.049 | 0.049 | 0.051 | 0.051 | 0.051 |\n\nDesign Outdoor Air Rates by Building Type and HVAC Code Template for Buildings Outside California\n\n</div>\n\n<div id=\"tab:outdoor_air_table_deer\" data-source=\"tables/design_outdoor_air_rates_deer.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates", "line_start": 199, "line_end": 203, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|26", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates\n\nOutdoor Air Rates by Building Type and HVAC Code Template for Buildings Outside California\n\n</div>\n\n<div id=\"tab:outdoor_air_table_deer\" data-source=\"tables/design_outdoor_air_rates_deer.tex\">\n\n| **Building Type** | **DEER Pre-1975 (cfm/sf)** | **DEER 1985 (cfm/sf)** | **DEER 1996 (cfm/sf)** | **DEER 2003 (cfm/sf)** | **DEER 2007 (cfm/sf)** | **DEER 2011 (cfm/sf)** | **DEER 2014 (cfm/sf)** | **DEER 2015 (cfm/sf)** | **DEER 2017 (cfm/sf)** |\n|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|\n| **FullServiceRestaurant** | 0.540 | 0.540 | 0.540 | 0.540 | 0.540 | 0.540 | 0.540 | 0.540 | 0.540 |\n| **Hospital** | \\- | 0.152 | 0.152 | 0.152 | 0.152 | 0.152 | 0.152 | 0.152 | \\- |\n| **LargeHotel** | 0.000 | 0.104 | 0.104 | 0.104 | 0.104 | 0.104 | 0.104 | 0.104 | 0.104 |\n| **LargeOffice** | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 |\n| **MediumOffice** | \\- | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 |\n| **Outpatient** | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 | 0.108 |\n| **PrimarySchool** | \\- | 0.447 | 0.447 | 0.447 | 0.447 | 0.447 | 0.447 | 0.447 | 0.447 |\n| **QuickServiceRestaurant** | 0.439 | 0.439 | 0.439 | 0.439 | 0.439 | 0.439 | 0.439 | 0.439 | 0.439 |\n| **RetailStandalone** | 0.268 | 0.268 | 0.268 | 0.268 | 0.268 | 0.268 | 0.268 | 0.268 | 0.268 |\n| **RetailStripmall** | 0.327 | 0.323 | 0.323 | 0.323 | 0.323 | 0.323 | 0.325 | 0.323 | 0.323 |\n| **SecondarySchool** | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 |\n| **SmallHotel** | 0.069 | 0.069 | 0.069 | 0.069 | 0.069 | 0.069", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates", "line_start": 205, "line_end": 220, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|27", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates\n\n| 0.323 | 0.325 | 0.323 | 0.323 |\n| **SecondarySchool** | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 | 0.433 |\n| **SmallHotel** | 0.069 | 0.069 | 0.069 | 0.069 | 0.069 | 0.069 \n\n| 0.069 | 0.069 | 0.069 |\n| **SmallOffice** | 0.077 | 0.077 | 0.077 | 0.077 | 0.077 | 0.077 | 0.077 | 0.077 | 0.077 |\n| **Warehouse** | 0.150 | 0.150 | 0.150 | 0.150 | 0.150 | 0.150 | 0.150 | 0.150 | 0.150 |\n\nDesign Outdoor Air Rates by Building Type and HVAC Code Template for Buildings Inside California\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Outdoor Air Ventilation Rates", "line_start": 205, "line_end": 224, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|28", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems\n\nFans are used in all ComStock HVAC systems except those that rely on radiant heat transfer, such as baseboards. Fans induce pressure in the air stream of HVAC equipment, producing the airflow needed for space conditioning and/or outdoor air ventilation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems", "line_start": 228, "line_end": 228, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|29", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power\n\nFan power determines the amount of energy it takes a fan system to provide a certain amount of airflow. The fan power requirements of each HVAC system are a function of the total pressure drop of the air stream that the fan system will need to overcome (e.g., from filters, coils, air ducts) as well as the efficiency of the fan blades and fan motor.\n\nFan power in ComStock is determined by ASHRAE-90.1 code requirements. ASHRAE-90.1 determines fan power primarily based on the system type. Constant air volume, variable air volume, and unitary zone equipment are all assigned different fan power allowances.\n\nFor implementation in ComStock, fan power is determined based on the static pressure of the air delivery system, the efficiencies of the fan/motor system, and the airflow of the system. The static pressure is based on the HVAC system type and the maximum airflow of the system, as shown in Table \u201cFan Pressure Rise and Efficiency\u201d. The fan motor efficiencies are a function of the motor size and HVAC code year, as shown in Table \u201cMotor Efficiency for Fans and Pumps\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power", "line_start": 232, "line_end": 236, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|30", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power\n\nsystem, as shown in Table \u201cFan Pressure Rise and Efficiency\u201d. The fan motor efficiencies are a function of the motor size and HVAC code year, as shown in Table \u201cMotor Efficiency for Fans and Pumps\u201d.\n\nThe addition of energy recovery ventilators (ERVs) in HVAC air loops can add additional static pressure to the air system and therefore result in a higher fan power requirement. ComStock accounts for this additional fan power in the ERV wheel power rather than the fan itself; this allows for improved accuracy during ERV bypass modes (where the airflow bypasses the additional static pressure of the ERV system). See Section \u201cAir-Side Energy Recovery\u201d for more information on ComStock ERV systems.\n\n<div id=\"tab:fan_power\" data-source=\"tables/fan_power.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power", "line_start": 238, "line_end": 240, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|31", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power\n\nthe additional static pressure of the ERV system). See Section \u201cAir-Side Energy Recovery\u201d for more information on ComStock ERV systems.\n\n<div id=\"tab:fan_power\" data-source=\"tables/fan_power.tex\">\n\n<table>\n<caption>Fan Pressure Rise and Efficiency</caption>\n<thead>\n<tr>\n<th style=\"text-align: left;\"><strong>Fan Type</strong></th>\n<th style=\"text-align: left;\"><strong>Max Airflow (cfm)</strong></th>\n<th style=\"text-align: left;\"><strong>Pressure Rise (in. H<span class=\"math inline\"><sub>2</sub></span>O)</strong></th>\n<th style=\"text-align: left;\"><strong>Fan Power Minimum Flow Fraction</strong></th>\n<th style=\"text-align: left;\"><strong>Fan Impeller Efficiency</strong></th>\n<th style=\"text-align: left;\"><strong>Motor Efficiency</strong></th>\n<th style=\"text-align: left;\"><strong>Total Fan Efficiency</strong></th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td rowspan=\"3\" style=\"text-align: left;\"><strong>Constant Volume and DOAS</strong></td>\n<td style=\"text-align: left;\">&lt;7,437</td>\n<td style=\"text-align: left;\">2.5</td>\n<td rowspan=\"3\" style=\"text-align: left;\">1</td>\n<td rowspan=\"6\" style=\"text-align: left;\">0.65</td>\n<td rowspan=\"9\" style=\"text-align: left;\">See motor efficiency lookup table</td>\n<td rowspan=\"9\" style=\"text-align: left;\">(Fan Impeller Eff.) X (Motor Eff.)</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span class=\"math inline\">\u2265</span>7,537 and &lt;20,000</td>\n<td style=\"text-align: left;\">4.46</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span class=\"math inline\">\u2265</span>20,000</td>\n<td style=\"text-align: left;\">4.09</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power", "line_start": 242, "line_end": 309, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|32", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power\n\nleft;\">4.46</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span class=\"math inline\">\u2265</span>20,000</td>\n<td style=\"text-align: left;\">4.09</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">\n\n<span>1-4</span></td>\n<td style=\"text-align: left;\">&lt;4,648</td>\n<td style=\"text-align: left;\">4</td>\n<td rowspan=\"3\" style=\"text-align: left;\">0.25</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>2-3</span></td>\n<td style=\"text-align: left;\"><span class=\"math inline\">\u2265</span>4,648 and &lt;20,000</td>\n<td style=\"text-align: left;\">6.32</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>2-3</span></td>\n<td style=\"text-align: left;\"><span class=\"math inline\">\u2265</span>20,000</td>\n<td style=\"text-align: left;\">5.58</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> <strong>PTAC/PTHP, WSHP, VRF</strong></td>\n<td style=\"text-align: left;\">&gt;0</td>\n<td style=\"text-align: left;\">1.33</td>\n<td style=\"text-align: left;\">1</td>\n<td rowspan=\"3\" style=\"text-align: left;\">0.55</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-4</span> <strong>Four Pipe Fan Coil</strong></td>\n<td style=\"text-align: left;\">&gt;0</td>\n<td style=\"text-align: left;\">1.09</td>\n<td style=\"text-align: left;\">1</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-4</span> <strong>Unit Heater</strong></td>\n<td style=\"text-align: left;\">&gt;0</td>\n<td style=\"text-align: left;\">0.2</td>\n<td style=\"text-align: left;\">1</td>\n</tr>\n</tbody>\n</table>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power", "line_start": 242, "line_end": 309, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|33", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power\n\nleft;\"><span>1-4</span> <strong>Unit Heater</strong></td>\n<td style=\"text-align: left;\">&gt;0</td>\n<td style=\"text-align: left;\">0.2</td>\n<td style=\"text-align: left;\">1</td>\n</tr>\n</tbody>\n</table>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Power", "line_start": 311, "line_end": 311, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|34", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Controls\n\nThis section describes the operation of fan systems during the hours a building is occupied. Details on the operation of fan systems during unoccupied hours are described in Section \u201cUnoccupied Air Handling Unit Operation\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Controls", "line_start": 315, "line_end": 315, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|35", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Controls > HVAC Systems Providing Outdoor Air\n\nAs required by ASHRAE-90.1, HVAC systems in commercial buildings must constantly provide the minimum design outdoor air flow rates when the building is occupied. HVAC systems in ComStock follow this control requirement. For constant volume systems, the fan system will run continuously at design airflow during occupied hours. For VAV systems, the fan system will run continuously between the minimum and maximum airflow of the system during occupied hours, always ensuring that the total system airflow meets the airflow needs of every zone.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Controls > HVAC Systems Providing Outdoor Air", "line_start": 319, "line_end": 319, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|36", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Controls > HVAC Systems Not Providing Outdoor Air\n\nSystems that do not directly provide outdoor air, such as zone-level unitary systems coupled with a DOAS, do not need to run fans continuously. Therefore, these systems are controlled to cycle the fan system on only when required to maintain zone thermostat set points. Otherwise, the fans are allowed to turn off. This is also the control logic for any residential-style system in ComStock that does not provide outdoor air.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Fan Systems > Fan Controls > HVAC Systems Not Providing Outdoor Air", "line_start": 323, "line_end": 323, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|37", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems\n\nPumps are used to induce flow in building hydronic loops. This includes heating water loops, cooling water loops, condenser water loops, and ground-source heat pump water loops.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems", "line_start": 327, "line_end": 327, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|38", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems > Pump Power\n\nPump power is a function of the pressure head of the hydronic loop and the pump efficiency. The pressure heads in ComStock hydronic systems are set to reflect the baseline requirements specified in ASHRAE-90.1, noting that each hydronic loop type has its own specifications. The pressure heads used for the various ComStock hydronic loop types are specified in Table \u201cPump Configuration and Pressure Rise for Hydronic Loops\u201d. Primary-only pump configurations use a single hydronic loop system between the boilers/chillers and the heating/cooling coils for space conditioning. A primary-secondary system uses a primary loop for circulating water between the boilers/chillers, and a secondary loop for supplying the the plant fluid to the heating/cooling coils. Pump motor efficiencies are derived using the same motor efficiency lookup tables used for fans (Table \u201cMotor Efficiency for Fans and Pumps\u201d).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems > Pump Power", "line_start": 331, "line_end": 331, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|39", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems > Pump Controls\n\nAll pumps in ComStock are set to use intermittent controls, meaning that they can cycle off when there is no load present in the loop. Constant volume pumps are controlled to ride the pump curve, as specified by ASHRAE-90.1, whereas variable speed pumps can adjust their speed to modulate flow as needed. Variable speed pumps all have a minimum flow ratio of 0% in ComStock. This value is likely too low and underestimates pumping energy, as most pump systems can only reduce flow as low as 30%\u201350% in order to maintain proper operation of chillers, boilers, etc. The assignment methodology for variable speed pumps is specified in Table \u201cPump Configuration and Pressure Rise for Hydronic Loops\u201d.\n\n<div id=\"tab:pumps\" data-source=\"tables/pumps.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems > Pump Controls", "line_start": 335, "line_end": 337, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|40", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems > Pump Controls\n\nboilers, etc. The assignment methodology for variable speed pumps is specified in Table \u201cPump Configuration and Pressure Rise for Hydronic Loops\u201d.\n\n<div id=\"tab:pumps\" data-source=\"tables/pumps.tex\">\n\n<table>\n<caption>Pump Configuration and Pressure Rise for Hydronic Loops</caption>\n<thead>\n<tr>\n<th style=\"text-align: left;\"><strong>Loop Type</strong></th>\n<th style=\"text-align: left;\"><strong>Pump Configuration</strong></th>\n<th style=\"text-align: left;\"><strong>Primary Pump Head (ft w.c.)</strong></th>\n<th style=\"text-align: left;\"><strong>Secondary Pump Head (ft w.c.)</strong></th>\n<th style=\"text-align: left;\"><strong>VFD Pump?</strong></th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td style=\"text-align: left;\"><strong>Hot Water Loop</strong></td>\n<td rowspan=\"2\" style=\"text-align: left;\">Primary-only</td>\n<td rowspan=\"2\" style=\"text-align: left;\">60</td>\n<td rowspan=\"2\" style=\"text-align: left;\">-</td>\n<td rowspan=\"2\" style=\"text-align: left;\">Variable speed when building area &gt;120,000 ft<span class=\"math inline\"><sup>2</sup></span></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><strong>District Heating Loop</strong></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><strong>Water-Cooled Chiller Loop</strong></td>\n<td style=\"text-align: left;\">Constant-primary, variable-secondary</td>\n<td style=\"text-align: left;\">15</td>\n<td style=\"text-align: left;\">45</td>\n<td style=\"text-align: left;\">Secondary pump always variable speed</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><strong>Air-Cooled Chiller Loop</strong></td>\n<td rowspan=\"2\" style=\"text-align: left;\">Primary-only</td>\n<td rowspan", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems > Pump Controls", "line_start": 339, "line_end": 393, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|41", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems > Pump Controls\n\npump always variable speed</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><strong>Air-Cooled Chiller Loop</strong></td>\n<td rowspan=\"2\" style=\"text-align: left;\">Primary-only</td>\n<td rowspan\n\n=\"2\" style=\"text-align: left;\">60</td>\n<td rowspan=\"2\" style=\"text-align: left;\">-</td>\n<td rowspan=\"2\" style=\"text-align: left;\">Variable speed when cooling capacity &gt;300 tons</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><strong>District Cooling Loop</strong></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><strong>Condenser Water Loop</strong></td>\n<td style=\"text-align: left;\">Primary-only</td>\n<td style=\"text-align: left;\">50</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">Always constant speed</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><strong>GSHP Condenser Water Loop</strong></td>\n<td style=\"text-align: left;\">Primary-only</td>\n<td style=\"text-align: left;\">60</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">Always constant speed</td>\n</tr>\n</tbody>\n</table>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Pump Systems > Pump Controls", "line_start": 339, "line_end": 395, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|42", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points\n\nThermostat set points, both heating and cooling, dictate the target indoor temperature range for the HVAC system to satisfy. The cooling thermostat set point will set the upper temperature limit, whereas the heating thermostat set point will set the lower temperature limit.\n\nThermostat set points are implemented in ComStock through square-wave schedules. Each model is assigned a set point temperature, which is the temperature the HVAC system must maintain during occupied hours, and a setback temperature, which is the temperature the HVAC system must maintain during unoccupied hours (note that some models have no setback temperature). The set point and setback temperatures used in the models are described later in this section. The timing of the set point and setback temperatures align with the building occupancy schedules discussed in Section \u201cHours of Operation and Occupancy\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points", "line_start": 399, "line_end": 401, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|43", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Set Points Informed by Building Automation System Data\n\nThis section outlines the ComStock thermostat set point assignment methodology for the following building types: full service restaurant, large office, medium office, primary school, quick service restaurant, retail standalone, retail strip mall, secondary school, and small office.\n\nAll ComStock building types, excluding hospitals, outpatient, warehouses, and hotels, utilize building automation system (BAS) data to inform distributions of thermostat set points. The methodology behind this approach is described in this section. The intent is to include heating and cooling thermostat set point variability between ComStock models to reflect the thermostat set point variability between real buildings. For example, some offices could be expected to set their heating thermostat to 72\u00b0F, whereas others might set it to 70\u00b0F. The ComStock methodology allows this variation to exist in the models.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Set Points Informed by Building Automation System Data", "line_start": 405, "line_end": 407, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|44", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Set Points Informed by Building Automation System Data\n\nFor example, some offices could be expected to set their heating thermostat to 72\u00b0F, whereas others might set it to 70\u00b0F. The ComStock methodology allows this variation to exist in the models.\n\nBuilding automation data from three industry-provided private data sources with over 3,700 buildings were used to derive the distributions of thermostat set points that are used to assign set points to the applicable ComStock models. Table \u201cBuilding Counts With Thermostat Data by Building Type\u201d shows the counts of buildings with thermostat data available in the data set by building type. The data set includes the time series heating and cooling set points that were used to determine the occupied heating and cooling set points for each building. In turn, these were used to create probability distributions of thermostat set points by building type when aggregating across the data set. For building types with less than 25 samples in the data set, the distribution for all building types was used, as smaller sample sizes cannot reliably be extrapolated to represent a population. The resulting heating and cooling probability distributions, per applicable building type, are shown in Figure \u201cHeating thermostat set point (Fahrenheit) distributions per building type.\u201d and Figure \u201cCooling thermostat set point (Fahrenheit) distributions per building type.\u201d, respectively. Note that some outliers exist in the data set at very low prevalence, such as offices with heating set points of 61\u00b0F. These outliers are incorporated into ComStock models at a similar low prevalence to reflect the wide di", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Set Points Informed by Building Automation System Data", "line_start": 409, "line_end": 409, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|45", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Set Points Informed by Building Automation System Data\n\nexist in the data set at very low prevalence, such as offices with heating set points of 61\u00b0F. These outliers are incorporated into ComStock models at a similar low prevalence to reflect the wide di\n\nversity of commercial buildings.\n\n<div id=\"tab:bas_thermostat_count_by_btype\" data-source=\"tables/thermostat_bas_count.tex\">\n\n| **Building Type**       | **Building Count** |\n|:------------------------|:-------------------|\n| Food Service/Restaurant | 1,817              |\n| Mercantile Retail       | 1,692              |\n| Food Sales/Grocery      | 164                |\n| Office                  | 31                 |\n| School                  | 16                 |\n| Warehouse               | 4                  |\n| Hotel                   | 4                  |\n| Hospital                | 2                  |\n| Outpatient              | 2                  |\n\nBuilding Counts With Thermostat Data by Building Type\n\n</div>\n\n<figure id=\"fig:htg_therm_setpoints\">\n<img src=\"figures/heating_setpoints.png\" style=\"width:100.0%\" />\n<figcaption>Heating thermostat set point (Fahrenheit) distributions per building type.</figcaption>\n</figure>\n\n<figure id=\"fig:clg_therm_setpoints\">\n<img src=\"figures/cooling_setpoints.png\" style=\"width:100.0%\" />\n<figcaption>Cooling thermostat set point (Fahrenheit) distributions per building type.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Set Points Informed by Building Automation System Data", "line_start": 409, "line_end": 437, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|46", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks\n\nAn unoccupied thermostat setback defines the difference in the temperature set point from the occupied thermostat set point, for either heating or cooling, which is used during periods where the building is unoccupied. For example, an office might have an occupied heating set point of 71\u00b0F, but an unoccupied thermostat setback of 6\u00b0F for when the building is unoccupied, resulting in an unoccupied thermostat set point of 65\u00b0F (71\u00b0F - 6\u00b0F). This setback would be expected to save HVAC energy by relaxing the temperature requirements when there are no occupants in the building. This section describes ComStock\u2019s methodology for assigning unoccupied thermostat setback prevalence, as well as the setback temperature delta, for both heating and cooling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks", "line_start": 441, "line_end": 441, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|47", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks\n\nin the building. This section describes ComStock\u2019s methodology for assigning unoccupied thermostat setback prevalence, as well as the setback temperature delta, for both heating and cooling.\n\nThe prevalence of thermostat setbacks in ComStock models is determined by building type using CBECS 2012. Each building type has some fraction of buildings with a thermostat setback, and some fraction without. The CBECS survey does not provide details on thermostat set point and setback temperatures, but it does provide survey responses as to whether heating and cooling setbacks are used, and whether these setbacks are manual. The survey responses are summarized by building type in Figure \u201cPercentage of buildings with thermostat setbacks by building type from the CBECS 2012 survey.\u201d. However, it seems likely that many respondents who claim to implement manual setbacks do not reliably do so; we made a conservative assumption that only 20% of manual setbacks would be counted as reliably practicing thermostat setbacks (manually adjusting the thermostat every night before leaving and every morning upon entering). The fraction of ComStock models that include thermostat setbacks is shown in Table \u201cFraction of ComStock Buildings With Thermostat Setbacks by Building Type\u201d. Note that the timing of the thermostat setbacks coincides with the assigned hours of operation for a specific model, the methodology for which is described in Section \u201cHours of Operation and Occupancy\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks", "line_start": 443, "line_end": 443, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|48", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks\n\nthat the timing of the thermostat setbacks coincides with the assigned hours of operation for a specific model, the methodology for which is described in Section \u201cHours of Operation and Occupancy\u201d.\n\n<div id=\"tab:thermostat_setback_prev\" data-source=\"tables/thermostat_setback_prev.tex\">\n\n| **Building Type**      | **Fraction of Models With Thermostat Setback** |\n|:-----------------------|:-----------------------------------------------|\n| FullServiceRestaurant  | 0.57                                           |\n| Grocery                | 0.63                                           |\n| LargeOffice            | 0.77                                           |\n| MediumOffice           | 0.76                                           |\n| PrimarySchool          | 0.9                                            |\n| QuickServiceRestaurant | 0.46                                           |\n| RetailStandalone       | 0.63                                           |\n| RetailStripmall        | 0.9                                            |\n| SecondarySchool        | 0.95                                           |\n| SmallOffice            | 0.77                                           |\n| Warehouse              | 0.56                                           |\n\nFraction of ComStock Buildings With Thermostat Setbacks by Building Type\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks", "line_start": 445, "line_end": 463, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|49", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks Informed by Building Automation System Data\n\nThe method for determining the magnitude of the temperature setback for buildings with unoccupied temperature setbacks is described in this section. This methodology is used for the following building types: full service restaurant, large office, medium office, primary school, quick service restaurant, retail standalone, retail strip mall, secondary school, small office, and warehouse. In warehouse buildings, this methodology only applies to the office space type within the building.\n\nThe magnitudes of the temperature setbacks are determined using the same data sets and methods described in Section \u201cThermostat Set Points Informed by Building Automation System Data\u201d for thermostat set points; probability distributions are created for each building type. The relationship between the thermostat set points and the delta setbacks is shown in Figure \u201cThermostat heating and cooling set point-setback delta correlation from BAS data sources; all building types.\u201d. The resulting heating and cooling thermostat delta setback temperature probability distributions, for each applicable building type, are shown in Figure \u201cThermostat heating setback delta temperature probability distributions per building type.\u201d and Figure \u201cThermostat cooling setback delta temperature probability distributions per building type.\u201d, respectively.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks Informed by Building Automation System Data", "line_start": 467, "line_end": 469, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|50", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks Informed by Building Automation System Data\n\nheating setback delta temperature probability distributions per building type.\u201d and Figure \u201cThermostat cooling setback delta temperature probability distributions per building type.\u201d, respectively.\n\n<figure id=\"fig:therm_heating_setback\">\n<img src=\"figures/heating_setbacks.png\" style=\"width:100.0%\" />\n<figcaption>Thermostat heating setback delta temperature probability distributions per building type.</figcaption>\n</figure>\n\n<figure id=\"fig:therm_cooling_setback\">\n<img src=\"figures/cooling_setbacks.png\" style=\"width:100.0%\" />\n<figcaption>Thermostat cooling setback delta temperature probability distributions per building type.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Unoccupied Thermostat Setbacks Informed by Building Automation System Data", "line_start": 471, "line_end": 479, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|51", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Setpoints Not Informed by Building Automation System Data\n\nThe following ComStock building types do not infer thermostat setpoints from the BAS data, and therefore each have there own methodology previously described in this section: Hospitals, Outpatient, Warehouses, Small Hotels, and Large Hotels.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Setpoints Not Informed by Building Automation System Data", "line_start": 483, "line_end": 483, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|52", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Setpoints Not Informed by Building Automation System Data > Warehouses\n\nHeating thermostat setpoints for warehouse storage spaces are adjusted from the DOE/DEER prototype model defaults in order to better calibrate warehouse energy consumption to the CBECS truth data set, informed by CBECS 2018 (U.S. Energy Information Administration 2018a) responses to the \u201cPercent Heated\u201d and \u201cPercent Cooled\u201d questions as well as engineering judgement. The default DOE prototype setpoint value of 45\u00b0F (50\u00b0F for buildings built after 2004) was increased, and the default DEER prototype setpoint value of 70\u00b0F was decreased, both to a new heating setpoint of 61\u00b0F. Cooling thermostat setpoints remained unchanged, except for California (DEER prototype) warehousees, which are modeled as heated-only.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Thermostat Set Points > Thermostat Setpoints Not Informed by Building Automation System Data > Warehouses", "line_start": 487, "line_end": 487, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|53", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation\n\nCommercial buildings require constant design outdoor air ventilation rates when the building is occupied per ASHRAE-90.1. For air handling units (AHUs), the outdoor air is generally mixed with the supply air. This requires constant supply fan operation to maintain the outdoor air requirements established by ASHRAE-62.1 (ASHRAE 2004). However, AHUs do not need to provide outdoor ventilation air when the building is unoccupied. Therefore, ASHRAE-90.1 requires outdoor air dampers to close when the building is unoccupied, and to only cycle on supply fans as needed to maintain thermostat set points. This control scheme can have a large impact on energy usage, and data suggests that not all buildings implement these controls in their AHU systems. This section discusses ComStock\u2019s methodology for including the prevalence of different unoccupied AHU control schemes observed in real buildings, which follows the methodology used in (CaraDonna and Dombrovski 2022).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation", "line_start": 491, "line_end": 491, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|54", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation\n\nComStock\u2019s methodology for including the prevalence of different unoccupied AHU control schemes observed in real buildings, which follows the methodology used in (CaraDonna and Dombrovski 2022).\n\nAn industry-provided BAS data set of over 5,700 AHUs was used to inform the prevalence of three unoccupied AHU operation modes. The data set includes time series (hourly) BAS variables for \u201cOccupied Status\u201d (describes whether the AHU was in an occupied mode for that hour), \u201cFan Status\u201d (describes whether the fan was used for that hour), and \u201cVentilation Status\u201d (describes whether outdoor ventilation air was used for that hour). Counts of AHUs and buildings by building type in the data set are shown in Table \u201cSite and AHU Counts of Time Series BAS Data per Building Type\u201d, and the three unoccupied AHU shutdown control schemes are summarized in Table \u201cAHU Operating Mode Schemes Used During Scheduled Unoccupied Times\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation", "line_start": 493, "line_end": 493, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|55", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation\n\nCounts of Time Series BAS Data per Building Type\u201d, and the three unoccupied AHU shutdown control schemes are summarized in Table \u201cAHU Operating Mode Schemes Used During Scheduled Unoccupied Times\u201d.\n\nThe data set suggests that 27% of AHUs use scheme 1 (least efficient), 50% of AHUs use scheme 2 (more efficient), and 23% of AHUs use scheme 3 (most efficient; ASHRAE-90.1 required). The prevalence of the AHU unoccupied control schemes by building type is shown in Table \u201cAHU Unoccupied Operation Mode Percentages by Building Type Informed by BAS Data Source\u201d. These probability distributions are used in ComStock sampling to set the fraction of buildings utilizing the discussed control schemes, by building type, for models that use AHU-based HVAC systems. Non-AHU HVAC system types are not applicable to this methodology, nor are building types not listed in Table \u201cAHU Unoccupied Operation Mode Percentages by Building Type Informed by BAS Data Source\u201d. Note that building types with less than 25 buildings in the BAS data set (Table \u201cSite and AHU Counts of Time Series BAS Data per Building Type\u201d) use the \u201cAll Types\u201d distribution of the data set at large, as fewer than 25 samples cannot reliably be used to represent a population.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation", "line_start": 495, "line_end": 495, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|56", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation\n\n\u201cSite and AHU Counts of Time Series BAS Data per Building Type\u201d) use the \u201cAll Types\u201d distribution of the data set at large, as fewer than 25 samples cannot reliably be used to represent a population.\n\nThe following building types are not included in the unnocupied air handling unit operation workflow, and utilize default scheduling only: small hotels, large hotels, outpatient, hospitals, primary schools, and secondary schools. The building types may be integrated into this workflow in the future as more data becomes available.\n\n<div id=\"tab:unnoc_ahu_data_counts\" data-source=\"tables/unnoc_ahu_data_counts.tex\">\n\n| **Building Type** | **Site Count** | **AHU Count** |\n|:------------------|:---------------|:--------------|\n| **All Types**     | 843            | 5,706         |\n| **Retail**        | 541            | 3,300         |\n| **Unknown**       | 164            | 1,391         |\n| **Office**        | 43             | 466           |\n| **Restaurant**    | 39             | 155           |\n| **Grocery**       | 35             | 212           |\n| **Hotel**         | 6              | 46            |\n| **Education**     | 6              | 29            |\n| **Warehouse**     | 5              | 94            |\n| **Healthcare**    | 4              | 13            |\n\nSite and AHU Counts of Time Series BAS Data per Building Type\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation", "line_start": 497, "line_end": 516, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|57", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation\n\n| 29            |\n| **Warehouse**     | 5              | 94            |\n| **Healthcare**    | 4              | 13            |\n\nSite and AHU Counts of Time Series BAS Data per Building Type\n\n</div>\n\n<div id=\"tab:unnoc_ahu_schemes\" data-source=\"tables/unnoc_ahu_schemes.tex\">\n\n| **Scheme Name** | **Unoccupied Control Scheme Description** | **Expected Efficiency** | **Occupied Status** | **Fan Status** | **Ventilation Status** |\n|:---|:---|:---|:---|:---|:---|\n| **Scheme 1** | Scheduled on, running | Least Efficient | Active | Active | Active |\n| **Scheme 2** | Scheduled off, fan cycles with ventilation to maintain thermostat setpoints | More Efficient | Inactive | Active | Active |\n| **Scheme 3** | Scheduled off, fan cycles without ventilation to maintain thermostat setpoints | Most Efficient | Inactive | Active | Inactive |\n\nAHU Operating Mode Schemes Used During Scheduled Unoccupied Times\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Unoccupied Air Handling Unit Operation", "line_start": 518, "line_end": 528, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|58", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Demand Control Ventilation\n\nDemand control ventilation (DCV) acts to reduce outdoor air ventilation during periods of detected low occupancy. Occupancy levels are generally detected through the use of CO<sub>2</sub> sensors located directly in the space or within the HVAC system.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Demand Control Ventilation", "line_start": 532, "line_end": 532, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|59", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Demand Control Ventilation\n\nair ventilation during periods of detected low occupancy. Occupancy levels are generally detected through the use of CO<sub>2</sub> sensors located directly in the space or within the HVAC system.\n\nDCV is included in ComStock models when required by the governing ASHRAE-90.1 energy code for the specific spaces/systems in the model. ComStock gathers the necessary criteria for determining DCV requirements and includes DCV functionality only if the space/system requires it. The requirement criteria for DCV include space floor area, space design occupant density, system economizer prevalence, system design outdoor air flow rate, and system energy recovery prevalence. The 90.1 code year for a model is based on the year of the model\u2019s last major HVAC replacement. Code year assignment and system turnover assumptions are described further in Section \u201cBuilding System Turnover and Effective Useful Life\u201d. A summary of the floor area served by a system with DCV is shown in Table \u201cFraction of Floor Area Controlled by HVAC System With DCV by Building Type and Code Year\u201d. Note that DCV is not required by ASHRAE 90.1 when an HVAC system has an ERV. One important observation from these data is that no office buildings include DCV. This is because office buildings are currently modeled using a single, blended space type that is a fractional mix of open offices, enclosed offices, conference rooms, etc. The occupancy density of this blended space does not exceed the DCV thresholds in ASHRAE 90.1. This leads to unrealistically low (0%) DCV in office buildings. Another important observation is", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Demand Control Ventilation", "line_start": 534, "line_end": 534, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|60", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Demand Control Ventilation\n\netc. The occupancy density of this blended space does not exceed the DCV thresholds in ASHRAE 90.1. This leads to unrealistically low (0%) DCV in office buildings. Another important observation is\n\n that DCV is not modeled in any of the buildings in California (which use the DEER data set), although this does not align with the newer versions of Title 24. DCV is expected to be implemented in California buildings in the near future.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Demand Control Ventilation", "line_start": 534, "line_end": 534, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|61", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Energy Recovery\n\nEnergy recovery ventilators (ERVs) in AHUs reduce energy consumption by pre-conditioning the incoming outdoor air using the system exhaust air, which reduces the heating and cooling energy required to condition the air. Energy recovery is especially effective in systems serving spaces with high outdoor air ventilation loads.\n\nERVs are included in ComStock model HVAC systems only when required by the governing energy code for the specific system. This determination is made using OpenStudio-Standards, where the necessary ComStock model properties are gathered to determine whether an ERV is required for each system. These properties include the climate zone, percent outdoor air, and design supply airflow rate, aligning with ASHRAE-90.1 Table 6.5.6.1 for the respective energy code year followed. A summary of the floor area served by systems with energy recovery is shown in Table \u201cFraction of Floor Area Served by HVAC Systems With Energy Recovery by Building Type and Code Year\u201d.\n\n<div id=\"tab:energy_recovery_prev\" data-source=\"tables/energy_recovery_prevalence.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Energy Recovery", "line_start": 538, "line_end": 542, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|62", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Energy Recovery\n\nin Table \u201cFraction of Floor Area Served by HVAC Systems With Energy Recovery by Building Type and Code Year\u201d.\n\n<div id=\"tab:energy_recovery_prev\" data-source=\"tables/energy_recovery_prevalence.tex\">\n\n| **Building Type** | **Pre-1980** | **1980-2004** | **90.1-2004** | **90.1-2007** | **90.1-2010** | **90.1-2013** | **DEER All Years** |\n|:---|:---|:---|:---|:---|:---|:---|:---|\n| FullServiceRestaurant | 0 | 0 | 0.051 | 0.027 | 0.347 | 0.392 | 0 |\n| Hospital | 0 | 0 | 0.457 | 0.442 | 0.613 | 0.871 | 0 |\n| LargeHotel | 0 | 0 | 0.109 | 0.09 | 0.267 | 0.245 | 0 |\n| LargeOffice | 0 | 0 | 0.028 | 0.035 | 0.139 | 0.519 | 0 |\n| MediumOffice | 0 | 0 | 0.007 | 0.016 | 0.093 | 0.306 | 0 |\n| Outpatient | 0 | 0 | 0.087 | 0.078 | 0.095 | 0.246 | 0 |\n| PrimarySchool | 0 | 0 | 0.376 | 0.41 | 0.597 | 0.639 | 0 |\n| QuickServiceRestaurant | 0 | 0 | 0 | 0 | 0.088 | 0.063 | 0 |\n| RetailStandalone | 0 | 0 | 0.027 | 0.022 | 0.029 | 0.306 | 0 |\n| RetailStripmall | 0 | 0 | 0.115 | 0.111 | 0.191 | 0.435 | 0 |\n| SecondarySchool | 0 | 0 | 0.540 | 0.530 | 0.675 | 0.725 | 0 |\n| SmallHotel | 0 | 0 | 0.186 | 0 | 0.092 | 0 | 0 |\n| SmallOffice | 0 | 0 | 0 | 0 | 0.044 | 0.050 | 0 |\n| Warehouse | 0 | 0 | 0.065 | 0.053 | 0.069 | 0.083 | 0 |\n\nFraction of Floor Area Served by HVAC Systems With Energy Recovery by Building Type and Code Year\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Energy Recovery", "line_start": 544, "line_end": 563, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|63", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Energy Recovery\n\n| 0 | 0 | 0 | 0.044 | 0.050 | 0 |\n| Warehouse | 0 | 0 | 0.065 | 0.053 | 0.069 | 0.083 | 0 |\n\nFraction of Floor Area Served by HVAC Systems With Energy Recovery by Building Type and Code Year\n\n</div>\n\nAn enthalpy wheel ERV system (rotary) is added to the HVAC systems in ComStock models where an ERV is determined to be required. The effectiveness of the system is 50% for all conditions, aligning with the requirements of ASHRAE-90.1. Economizer lockout and supply air bypass for temperature control are included. The defrost type is exhaust only, which temporarily bypasses the supply side of the heat exchanger to allow warmer exhaust air to remove frost uninhibited when needed.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Energy Recovery", "line_start": 565, "line_end": 565, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|64", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nAir-side economizers reduce HVAC cooling energy by increasing the amount of outdoor ventilation air during times when the temperature and/or enthalpy are beneficial for cooling. For example, if the outdoor air temperature is 55\u00b0F when the building needs cooling, the HVAC system can increase the amount of outdoor ventilation air being delivered to the space to satisfy some or all of the cooling requirement in place of mechanical cooling.\n\nAs described in Section \u201cBuilding System Turnover and Effective Useful Life\u201d, we assume that some building systems, including the HVAC system, are replaced over the lifespan of the building. We re-evaluate the requirement for an air-side economizer based on the energy code in force at the time of the latest HVAC system replacement. For buildings outside of CA, energy code requirements were taken from ASHRAE 90.1. For buildings inside CA, the CA energy code requirements were evaluated taken from the CA DEER MASControl3 models (Hirsch 2021), where the economizer limits and applicability were found as shown in Table \u201cEconomizer limits from MASControl3\u201d and Table \u201cEconomizer applicability from MASControl3\u201d.\n\n<div id=\"tab:econ_lims_mascontrol3\" data-source=\"tables/econ_lims_mascontrol3.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 569, "line_end": 573, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|65", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nas shown in Table \u201cEconomizer limits from MASControl3\u201d and Table \u201cEconomizer applicability from MASControl3\u201d.\n\n<div id=\"tab:econ_lims_mascontrol3\" data-source=\"tables/econ_lims_mascontrol3.tex\">\n\n| **Climate Zone** | **Drybulb Limit (\u00b0F)** | **Enthalpy Limit (Btu/lb)** |\n|:-----------------|:-----------------------|:----------------------------|\n| CZ01             | 70                     | 28                          |\n| CZ02             | 73                     | 28                          |\n| CZ03             | 70                     | 28                          |\n| CZ04             | 73                     | 28                          |\n| CZ05             | 70                     | 28                          |\n| CZ06             | 71                     | 28                          |\n| CZ07             | 69                     | 28                          |\n| CZ08             | 71                     | 28                          |\n| CZ09             | 71                     | 28                          |\n| CZ10             | 73                     | 28                          |\n| CZ11             | 75                     | 28                          |\n| CZ12             | 75                     | 28                          |\n| CZ13             | 75                     | 28                          |\n| CZ14             | 75                     | 28                          |\n| CZ15             | 75                     | 28                          |\n| CZ16             | 75                     | 28                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 575, "line_end": 592, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|66", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\n| 28                          |\n| CZ15             | 75                     | 28                          |\n| CZ16             | 75                     | 28                          |\n\nEconomizer limits from MASControl3\n\n</div>\n\n<div id=\"tab:econ_applic_mascontrol3\" data-source=\"tables/econ_applic_mascontrol3.tex\">\n\n| **Vintage** | **Packaged DX** | **Chilled Water** | **Water Loop HP** |\n|:------------|:----------------|:------------------|:------------------|\n| 1975        | FALSE           | TRUE              | FALSE             |\n| 1985        | FALSE           | TRUE              | FALSE             |\n|  1996       | FALSE           | TRUE              | FALSE             |\n| 2003        | FALSE           | TRUE              | FALSE             |\n| 2007        | FALSE           | TRUE              | FALSE             |\n| 2011        | FALSE           | TRUE              | FALSE             |\n| 2014        | TRUE            | TRUE              | TRUE              |\n| 2015        | TRUE            | TRUE              | TRUE              |\n| 2017        | TRUE            | TRUE              | TRUE              |\n| 2020        | TRUE            | TRUE              | TRUE              |\n\nEconomizer applicability from MASControl3\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 594, "line_end": 615, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|67", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\n2017        | TRUE            | TRUE              | TRUE              |\n| 2020        | TRUE            | TRUE              | TRUE              |\n\nEconomizer applicability from MASControl3\n\n</div>\n\nFigure \u201cPresence of air-side economizers in the building stock.\u201d shows the prevalence of economizers (in terms of floor area coverage and contribution to cooling energy) for different subcategories (building type and ventilation system type) of the existing building stock. The percentage of floor area where \"economizer availability\" is \"True\" includes the total building area if there is at least one economizer in the building. It does not represent the total floor area served by systems with economizers. While there are buildings that already include economizers in variable air volume (VAV) systems and roof top units (RTU) covering 40% of the total floor area and 28% of total electricity used for cooling, the remaining portion of buildings with those system types do not include economizers.\n\n<figure id=\"fig:economizer_presence\">\n<img src=\"figures/economizer_presence.png\" style=\"width:70.0%\" />\n<figcaption>Presence of air-side economizers in the building stock.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 617, "line_end": 622, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|68", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nid=\"fig:economizer_presence\">\n<img src=\"figures/economizer_presence.png\" style=\"width:70.0%\" />\n<figcaption>Presence of air-side economizers in the building stock.</figcaption>\n</figure>\n\nBased on a large body of anecdotal evidence from conversations with fault-focused field engineers and a brief review of common current (Trane, Carrier, Daikin) rooftop unit product data sheets (Trane 2023), (Carrier 2023), (Daikin 2023), fixed dry bulb controls are a more common choice than differential dry bulb controls, although manufacturers also offer dual enthalpy (fixed dry bulb + fixed enthalpy) options with the addition of an enthalpy sensor. For this reason, fixed dry bulb controls are assumed for almost all building vintages and climate zones, with the exception being ASHRAE 90.1-2010 and 2013, which prohibited fixed dry bulb economizers in the warmer humid climate zones. These restrictions were lifted in ASHRAE 90.1-2016.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 624, "line_end": 624, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|69", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nclimate zones, with the exception being ASHRAE 90.1-2010 and 2013, which prohibited fixed dry bulb economizers in the warmer humid climate zones. These restrictions were lifted in ASHRAE 90.1-2016.\n\nFigure \u201cEconomizer floor area coverage comparing ComStock (left) with CBECS 2018 (right).\u201d shows the comparison of economizer coverage with respect to building floor area between ComStock and estimation from Commercial Buildings Energy Consumption Survey (U.S. Energy Information Administration 2018a). Because of how data is structured in CBECS, the floor area shown in these figures represents the entire floor area of the building if any economizer is present in any of the HVAC systems in the building rather than actual floor area covered by HVAC systems with an economizer. Because CBECS data only shows total building area instead of total area covered by the economizers, this comparison helps give a rough estimate of economizers.\n\n<figure id=\"fig:economizer_prevalence\">\n<img src=\"figures/economizer_prevalence.png\" style=\"width:70.0%\" />\n<figcaption>Economizer floor area coverage comparing ComStock (left) with CBECS 2018 (right).</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 626, "line_end": 631, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|70", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nsrc=\"figures/economizer_prevalence.png\" style=\"width:70.0%\" />\n<figcaption>Economizer floor area coverage comparing ComStock (left) with CBECS 2018 (right).</figcaption>\n</figure>\n\nEconomizers are well known for frequent faulty operations. There were many efforts in the past to understand fault characteristics in commercial buildings (Kim et al. 2021), (Crowe et al. 2022), (Katipamula et al. 2021), (Frank et al. 2018). While this evidence is insufficient to reflect all aspects (e.g., prevalence, incidence, intensity, and evolution described in (Kim et al. 2021)) of all faults in the commercial building stock across the country, it is possible to make simplifications for modeling certain fault types based on available data.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 633, "line_end": 633, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|71", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\ndescribed in (Kim et al. 2021)) of all faults in the commercial building stock across the country, it is possible to make simplifications for modeling certain fault types based on available data.\n\nFigure \u201cEconomizer incorrect changeover temperature setting fault description.\u201d shows how the first fault is modeled for buildings with economizers. Crowe et al. (Crowe et al. 2022) acquired data from AFDD venders that monitored 3,660 AHUs and 7,974 RTUs and reported 31% of all economizers were experiencing faulty operations. Shoukas et al. (Shoukas et al. 2020) received data from a clothing retailer and food chain that monitored 1,416 RTUs and reported 60% of all faults related to economizers were related to economizer not effectively reducing cooling load compared to the theoretical potential. The symptom described as \"ineffective economizing\" can be due to different faults: damper stuck, damper bias, sensor bias, sensor frozen, inappropriate configuration, etc. A report (Seventhwave and Center for Energy and Environment 2016) published by Minnesota Department of Commerce Division of Energy Resources monitored 41 RTUs in Minnesota that were installed in many different building types (e.g., office, restaurant, retail, hotel, etc.) and reported the actual changeover temperature setting in the economizer were not configured efficiently (average of 52\u00b0F) resulting in missed free cooling opportunity.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 635, "line_end": 635, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|72", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nretail, hotel, etc.) and reported the actual changeover temperature setting in the economizer were not configured efficiently (average of 52\u00b0F) resulting in missed free cooling opportunity.\n\nBased on this information focusing on different aspects of the fault, a fault measure was developed as shown in Figure \u201cEconomizer incorrect changeover temperature setting fault description.\u201d. The figure includes a description of the fault as well as four different metrics that define the characteristics of a fault. Fault intensity (or severity) is when a fault can have a severity level. For example, if the sensor is drifting, the intensity is the difference between the true value and the biased measured value. Fault prevalence refers to the portion of systems or components with the fault among all systems or components in the sample space (e.g., 30% of all economizers have the fault). Fault incidence refers to the occurrence rate of a fault for a given system or component over for a given time period (e.g., economizer damper gets stuck once every year). Fault evolution refers to certain faults where the severity naturally changes over time. For example, sensor drift is typically a fault where the severity changes over the course of time. For the incorrect high limit setting described in Figure \u201cEconomizer incorrect changeover temperature setting fault description.\u201d, the fault changes the changeover temperature setting of an economizer to 52\u00b0F and applies to 30% of economizers that use fixed dry-bulb control. Fault incidence and fault evolution were not modeled because these as", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 637, "line_end": 637, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|73", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nthe changeover temperature setting of an economizer to 52\u00b0F and applies to 30% of economizers that use fixed dry-bulb control. Fault incidence and fault evolution were not modeled because these as\n\npects are mostly irrelevant for this fault.\n\n<figure id=\"fig:econ_temp_fault\">\n<img src=\"figures/econ_temp_fault.png\" style=\"width:70.0%\" />\n<figcaption>Economizer incorrect changeover temperature setting fault description.</figcaption>\n</figure>\n\nFigure \u201cEconomizer incorrect changeover temperature setting fault impact on simulation results.\u201d shows a comparison of simulated operation with and without the fault. As a result, the fault will reduce the changeover (high limit) temperature of the economizer, disabling the economizer even if the outdoor air temperature is favorable (e.g., 52-72\u00b0F), thus, losing opportunities for free cooling. The figure shows how the fault impacts the annual cooling energy, how the changepoint temperature changes with fault, and how the transient response changes.\n\n<figure id=\"fig:econ_temp_fault_single_model\">\n<img src=\"figures/econ_temp_fault_single_model.png\" style=\"width:70.0%\" />\n<figcaption>Economizer incorrect changeover temperature setting fault impact on simulation results.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 637, "line_end": 649, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|74", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nsrc=\"figures/econ_temp_fault_single_model.png\" style=\"width:70.0%\" />\n<figcaption>Economizer incorrect changeover temperature setting fault impact on simulation results.</figcaption>\n</figure>\n\nAs reported by Heinemeier (Heinemeier 2014), contractors in California stated that 30-40% of economizers they have worked with were disabled with fully closed dampers. This is often caused by mechanical linkage issues between damper and actuator, where the economizer automatically reverts to the fully closed position as a safety measure. An economizer with a fully closed damper will not draw any fresh outdoor air, causing an air quality issue. Depending on the outdoor air condition (i.e., favorable or not favorable for economizing), it can either reduce or increase energy consumption. Figure \u201cEconomizer damper stuck closed fault description.\u201d shows the description of the fault for the economizer outdoor air damper fully closed and stuck. Unlike the fault described in Figure \u201cEconomizer incorrect changeover temperature setting fault description.\u201d, this fault has a bigger impact on air quality and energy and the incidence of the fault is important.\n\n<figure id=\"fig:econ_damper_fault\">\n<img src=\"figures/econ_damper_fault.png\" style=\"width:70.0%\" />\n<figcaption>Economizer damper stuck closed fault description.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 651, "line_end": 656, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|75", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nis important.\n\n<figure id=\"fig:econ_damper_fault\">\n<img src=\"figures/econ_damper_fault.png\" style=\"width:70.0%\" />\n<figcaption>Economizer damper stuck closed fault description.</figcaption>\n</figure>\n\nFigure \u201cEconomizer damper stuck closed fault impact on simulation results.\u201d shows example simulation results for a building with and without the damper fully closed fault. The fault was imposed once during the entire April period resulting in 1.8% mechanical load increase. As mentioned previously, the energy impact of the fault can either be increased or decreased energy consumption, and Figure \u201cEconomizer damper stuck closed fault impact on simulation results.\u201d(c) highlights the transition from negative to positive savings when the outdoor air temperature transitions from favorable to unfavorable conditions.\n\n<figure id=\"fig:econ_damper_fault_single_model\">\n<img src=\"figures/econ_damper_fault_single_model.png\" style=\"width:70.0%\" />\n<figcaption>Economizer damper stuck closed fault impact on simulation results.</figcaption>\n</figure>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 658, "line_end": 663, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|76", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers\n\nsrc=\"figures/econ_damper_fault_single_model.png\" style=\"width:70.0%\" />\n<figcaption>Economizer damper stuck closed fault impact on simulation results.</figcaption>\n</figure>\n\nAlthough faults (e.g., damper fully closed) are implemented with fixed prevalence (e.g., 35%), the actual percentage of economizers being faulted (among applicable economizers) is less than the defined prevalence due to implementation limitations. For example, 35% of randomly selected buildings that include certain HVAC system types (categorized by the air system) are assigned the damper fully closed fault. However, certain portions of these air systems do not have economizers, thus, they cannot have an economizer fault. In other words, the current limitation is that the random selection of faulted economizers is not fully aligned with buildings that actually have economizers. In these cases, we are losing the opportunity for applying faults and decreasing the representation of fault prevalence in final building stock. Newer versions of California\u2019s Title 24 energy code requires fault detection and diagnostics (FDD) for economizers which should prevent and mitigate faults. However, ComStock does not reflect the impact of FDD technology, possibly overestimating the impact of faults in buildings with newer HVAC systems in California.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Side Economizers", "line_start": 665, "line_end": 665, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|77", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces\n\nFurnaces are used in a variety of HVAC equipment for space heating through the direct combustion of a fuel. For ComStock models, the fuel type can be natural gas, propane, or fuel oil. The following ComStock system types use furnaces: direct evaporative coolers with forced air furnace, gas unit heaters, PSZ-AC with gas coil, PTAC with gas coil, residential AC with residential forced air furnace, and residential forced air furnace.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces", "line_start": 669, "line_end": 669, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|78", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Efficiencies\n\nFurnaces in ComStock are all assumed to be standard, non-condensing types at this time. Rated efficiency assignments are a function of capacity and in-force HVAC template code. The furnace efficiency assignments are summarized in Table \u201cFurnace Efficiency by Capacity and Code Year\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Efficiencies", "line_start": 673, "line_end": 673, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|79", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers\n\nFurnaces in ComStock do not use any performance curves, so there is no change in efficiency or capacity as a function of temperature or part load ratio, and therefore no cycling losses. Furthermore, no parasitic fuel losses are included in ComStock furnace models.\n\n<div id=\"tab:furnace_eff_assignments\" data-source=\"tables/furnace_eff_table.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers", "line_start": 677, "line_end": 679, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|80", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers\n\nand therefore no cycling losses. Furthermore, no parasitic fuel losses are included in ComStock furnace models.\n\n<div id=\"tab:furnace_eff_assignments\" data-source=\"tables/furnace_eff_table.tex\">\n\n<table>\n<caption>Furnace Efficiency by Capacity and Code Year</caption>\n<thead>\n<tr>\n<th style=\"text-align: left;\"><strong>Template</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Capacity (Btu/hr)</strong></th>\n<th style=\"text-align: left;\"><strong>Maximum Capacity (Btu/hr)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Annual Fuel Utilization Efficiency (AFUE)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Thermal Efficiency (%)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Combustion Efficiency (%)</strong></th>\n<th style=\"text-align: left;\"><strong>Notes</strong></th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td style=\"text-align: left;\">Pre-1980</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">249,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Pre-1980</td>\n<td style=\"text-align: left;\">250,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Pre-1980</td>\n<td style=\"text-align: left;\">250,000,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">-</", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers", "line_start": 681, "line_end": 839, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|81", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers\n\nleft;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">Pre-1980</td>\n<td style=\"text-align: left;\">250,000,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">-</\n\ntd>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">1980-2004</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">299,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">1980-2004</td>\n<td style=\"text-align: left;\">300,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">90.1-2004</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">224,999</td>\n<td style=\"text-align: left;\">0.78</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n<td rowspan=\"10\" style=\"text-align: left;\">Table 6.8.1E page 49</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2004</td>\n<td style=\"text-align: left;\">225,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2007</td>\n<td style=\"text-align: left;\">-<", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers", "line_start": 681, "line_end": 839, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|82", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers\n\nleft;\">-</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2007</td>\n<td style=\"text-align: left;\">-<\n\n/td>\n<td style=\"text-align: left;\">224,999</td>\n<td style=\"text-align: left;\">0.78</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2007</td>\n<td style=\"text-align: left;\">225,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2010</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">224,999</td>\n<td style=\"text-align: left;\">0.78</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2010</td>\n<td style=\"text-align: left;\">225,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2013</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">224,999</td>\n<td style=\"text-align: left;\">0.78</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2013</td>\n<td style=\"text-align: left;\">225,000</td>\n<td style=\"text-align: left;\">2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers", "line_start": 681, "line_end": 839, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|83", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers\n\nstyle=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2013</td>\n<td style=\"text-align: left;\">225,000</td>\n<td style=\"text-align: left;\">2\n\n49,999,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2016</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">224,999</td>\n<td style=\"text-align: left;\">0.78</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2016</td>\n<td style=\"text-align: left;\">225,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">90.1-2019</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">224,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.81</td>\n<td style=\"text-align: left;\">-</td>\n<td rowspan=\"2\" style=\"text-align: left;\">Table 6.8.1-6 for &gt;225 kBtu/hr; Table F-4 for &lt;225 kBtu/hr</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2019</td>\n<td style=\"text-align: left;\">225,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n</tbody>\n</table>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers", "line_start": 681, "line_end": 839, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|84", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers\n\nstyle=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n</tbody>\n</table>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Furnaces > Furnace Performance Modifiers", "line_start": 841, "line_end": 841, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|85", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers\n\nBoilers create hot water for heating in buildings. The following ComStock HVAC types use boilers for heating: baseboard gas boiler, DOAS with fan coil air-cooled chiller with boiler, DOAS with fan coil chiller with boiler, DOAS with fan coil district chilled water with boiler, DOAS with water source heat pumps cooling tower with boiler, direct evaporative coolers with baseboard gas boiler, PSZ-AC with gas boiler, PTAC with gas boiler, PVAV with gas boiler reheat, VAV air-cooled chiller with gas boiler reheat, VAV chiller with gas boiler reheat, and VAV district chilled water with gas boiler reheat.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers", "line_start": 845, "line_end": 845, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|86", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Efficiencies\n\nAt this time, boiler systems in ComStock are all gas-fired (or other combustible fuels) storage tank non-condensing units. A single boiler is used to meet the hot water load for the entire building. Rated efficiency assignments are a function of the HVAC code year and boiler capacity, mirroring the requirements of ASHRAE-90.1, and are summarized in Table \u201cBoiler Efficiency and Performance Curve Assignment\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Efficiencies", "line_start": 849, "line_end": 849, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|87", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Part Load Efficiencies\n\nBoiler efficiency at different part load conditions is modeled through an assigned efficiency as a function of a part load ratio (PLR) cubic curve. The output of this curve is multiplied by the full load rated efficiency, providing the effective efficiency of the boiler for each time step. The performance curve assignments for different boiler scenarios are summarized in Table \u201cBoiler Efficiency and Performance Curve Assignment\u201d. The curve features are shown in Table \u201cBoiler Performance Curves\u201d, and the curves are illustrated in Figure \u201cBoiler part load performance curves.\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Part Load Efficiencies", "line_start": 853, "line_end": 853, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|88", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Part Load Efficiencies\n\nEfficiency and Performance Curve Assignment\u201d. The curve features are shown in Table \u201cBoiler Performance Curves\u201d, and the curves are illustrated in Figure \u201cBoiler part load performance curves.\u201d.\n\nTable \u201cBoiler Efficiency and Performance Curve Assignment\u201d shows the older DOE reference building templates using a constant efficiency curve for the boiler (\u201cBoiler Constant Efficiency Curve\u201d). Therefore, these boilers do not currently have efficiency modifications at different part load conditions. This likely underestimates cycling losses that boilers experience at lower PLRs, and may underestimate their gas usage. The 90.1 templates for 2004 through 2010 exclusively use a performance curve for boilers with no turndown controls (\u201cBoiler With No Minimum Turndown\u201d). This provides some efficiency loss, as PLR is reduced. For 90.1-2013 and beyond, performance curves for boilers with minimum turndowns (\u201cBoiler With Minimum Turndown\u201d) are added for larger boiler systems. This provides a slight performance improvement compared to boilers with no minimum turndown. All three curves are illustrated in Figure \u201cBoiler part load performance curves.\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Part Load Efficiencies", "line_start": 855, "line_end": 855, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|89", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls\n\nComStock boilers use 180\u00b0F hot water loops with flow that leaves the set point modulated, meaning the boiler model internally varies the flow rate so that the temperature leaving the boiler matches a set point. The delta T of the loop is 20\u00b0F.\n\n<div id=\"tab:boiler_eff_table\" data-source=\"tables/boiler_efficiency_table.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls", "line_start": 859, "line_end": 861, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|90", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls\n\nvaries the flow rate so that the temperature leaving the boiler matches a set point. The delta T of the loop is 20\u00b0F.\n\n<div id=\"tab:boiler_eff_table\" data-source=\"tables/boiler_efficiency_table.tex\">\n\n<table>\n<caption>Boiler Efficiency and Performance Curve Assignment</caption>\n<thead>\n<tr>\n<th style=\"text-align: left;\"><strong>Template</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Capacity (Btu/hr)</strong></th>\n<th style=\"text-align: left;\"><strong>Maximum Capacity (Btu/hr)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Annual Fuel Utilization Efficiency (AFUE)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Thermal Efficiency (%)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Combustion Efficiency (%)</strong></th>\n<th style=\"text-align: left;\"><strong>Efficiency Function of Part Load Ratio (EFFFPLR)</strong></th>\n<th style=\"text-align: left;\"><strong>Notes</strong></th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td style=\"text-align: left;\">Pre-1980</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">299,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.73</td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"5\" style=\"text-align: left;\">Boiler Constant Efficiency Curve</td>\n<td rowspan=\"3\" style=\"text-align: left;\">From DOE Reference Buildings</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> Pre-1980</td>\n<td style=\"text-align: left;\">300,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.74</td>\n<td style", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls", "line_start": 863, "line_end": 1101, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|91", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls\n\nPre-1980</td>\n<td style=\"text-align: left;\">300,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.74</td>\n<td style\n\n=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> Pre-1980</td>\n<td style=\"text-align: left;\">250,000,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.76</td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 1980-2004</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">299,999</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"2\" style=\"text-align: left;\">From 90.1-1989</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 1980-2004</td>\n<td style=\"text-align: left;\">300,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">90.1-2004</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">299,999</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"11\" style=\"text-align: left;\">Boiler with No Minimum Turndown</td>\n<td rowspan=\"3\" style=\"text-align: left;\">From 90.1-2004</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2004</td>\n<td style=\"text-align: left;\">300", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls", "line_start": 863, "line_end": 1101, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|92", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls\n\nwith No Minimum Turndown</td>\n<td rowspan=\"3\" style=\"text-align: left;\">From 90.1-2004</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2004</td>\n<td style=\"text-align: left;\">300\n\n,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.75</td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2004</td>\n<td style=\"text-align: left;\">250,000,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2007</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">299,999</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"3\" style=\"text-align: left;\">From 90.1-2007</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2007</td>\n<td style=\"text-align: left;\">300,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2007</td>\n<td style=\"text-align: left;\">250,000,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.82</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2010</td>\n<td style=\"", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls", "line_start": 863, "line_end": 1101, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|93", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls\n\nstyle=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.82</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2010</td>\n<td style=\"\n\ntext-align: left;\">-</td>\n<td style=\"text-align: left;\">299,999</td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"3\" style=\"text-align: left;\">From 90.1-2010</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2010</td>\n<td style=\"text-align: left;\">300,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2010</td>\n<td style=\"text-align: left;\">250,000,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.82</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2013</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">299,999</td>\n<td style=\"text-align: left;\">0.82</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"8\" style=\"text-align: left;\">From 90.1-2013</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2013</td>\n<td style=\"text-align: left;\">300,000</td>\n<td style=\"text-align: left;\">999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<t", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls", "line_start": 863, "line_end": 1101, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|94", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls\n\nleft;\">300,000</td>\n<td style=\"text-align: left;\">999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<t\n\nd style=\"text-align: left;\"><span>1-7</span> 90.1-2013</td>\n<td style=\"text-align: left;\">1,000,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"2\" style=\"text-align: left;\">Boiler with Minimum Turndown</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2013</td>\n<td style=\"text-align: left;\">250,000,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.82</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-7</span> 90.1-2016</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">299,999</td>\n<td style=\"text-align: left;\">0.82</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"2\" style=\"text-align: left;\">Boiler with No Minimum Turndown</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2016</td>\n<td style=\"text-align: left;\">300,000</td>\n<td style=\"text-align: left;\">999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-7</span> 90.1-2016</td>\n<td style=\"text-align: left;\">1,000,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td styl", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls", "line_start": 863, "line_end": 1101, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|95", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls\n\nleft;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-7</span> 90.1-2016</td>\n<td style=\"text-align: left;\">1,000,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td styl\n\ne=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"2\" style=\"text-align: left;\">Boiler with Minimum Turndown</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2016</td>\n<td style=\"text-align: left;\">250,000,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.82</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">90.1-2019</td>\n<td style=\"text-align: left;\">-</td>\n<td style=\"text-align: left;\">299,999</td>\n<td style=\"text-align: left;\">0.84</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\"2\" style=\"text-align: left;\">Boiler with No Minimum Turndown</td>\n<td rowspan=\"4\" style=\"text-align: left;\">From 90.1-2019</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2019</td>\n<td style=\"text-align: left;\">300,000</td>\n<td style=\"text-align: left;\">999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-7</span> 90.1-2019</td>\n<td style=\"text-align: left;\">1,000,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls", "line_start": 863, "line_end": 1101, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|96", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls\n\nleft;\">1,000,000</td>\n<td style=\"text-align: left;\">249,999,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.8</td>\n<td style=\"text-align: left;\"></td>\n<td rowspan=\n\n\"2\" style=\"text-align: left;\">Boiler with Minimum Turndown</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-6</span> 90.1-2019</td>\n<td style=\"text-align: left;\">250,000,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">0.82</td>\n</tr>\n</tbody>\n</table>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Boilers > Boiler Controls", "line_start": 863, "line_end": 1103, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|97", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Direct Expansion Cooling\n\nStandard air-cooled direct expansion (DX) cooling is the most prevalent cooling equipment type in commercial buildings. The following ComStock HVAC system types use DX cooling: PSZ-AC with district hot water, PSZ-AC with electric coil, PSZ-AC with gas boiler, PSZ-AC with gas coil, PSZ-HP, PTAC with baseboard district hot water, PTAC with electric coil, PTAC with gas boiler, PTAC with gas coil, PTHP, PVAV with PFP boxes, PVAV with district hot water reheat, PVAV with gas boiler reheat, PVAV with gas heat with electric reheat, and residential AC with residential forced air furnace.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Direct Expansion Cooling", "line_start": 1107, "line_end": 1107, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|98", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Direct Expansion Cooling > DX Cooling Rated Performance\n\nDX cooling systems are assigned full load and part load efficiencies based on the HVAC code template for the model and the capacity. These assignments are summarized in Table\u201cUnitary DX Cooling Efficiency and Performance Curve Assignment\u201d (unitary DX) and Table\u201cPTAC DX Cooling Efficiency and Performance Curve Assignment\u201d (PTAC). These values mirror those found in ASHRAE-90.1 (or those used in the DOE reference buildings for the pre-1980 template).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Direct Expansion Cooling > DX Cooling Rated Performance", "line_start": 1111, "line_end": 1111, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|99", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Direct Expansion Cooling > DX Cooling Performance Modifiers\n\nThe performance of DX cooling equipment changes based on operating conditions. ComStock DX cooling equipment uses five performance modifier curves to model this behavior. Energy input ratio (EIR) as a function of part load ratio (PLR) describes how the equipment efficiency varies at different load fractions, accounting for equipment cycling (Figure \u201cDX cooling energy input ratio as a function of part load ratio performance curves.\u201d). EIR as a function of temperature describes how the equipment efficiency varies based on both the outdoor air dry bulb temperature and the wet bulb temperature of the air entering the cooling coil (Figure \u201cDX cooling energy input ratio as a function of temperature performance curves. Independent variables are outdoor air dry bulb temperature (y-axis, degrees Celsius) and wet bulb temperature entering the cooling coil (x-axis, degrees Celsius).\u201d). EIR as a function of airflow describes how the equipment efficiency varies as a function of the supply airflow fraction (Figure \u201cDX cooling energy input ratio as a function of airflow performance curves.\u201d). Capacity as a function of temperature describes how the equipment available capacity varies as a function of both the outdoor air dry bulb temperature and the wet bulb temperature of the air entering the cooling coil (Figure \u201cDX cooling capacity as a function of temperature performance curves. Independen", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Direct Expansion Cooling > DX Cooling Performance Modifiers", "line_start": 1115, "line_end": 1115, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|100", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Direct Expansion Cooling > DX Cooling Performance Modifiers\n\nof both the outdoor air dry bulb temperature and the wet bulb temperature of the air entering the cooling coil (Figure \u201cDX cooling capacity as a function of temperature performance curves. Independen\n\nt variables are outdoor air dry bulb temperature (y-axis, degrees Celsius) and wet bulb temperature entering the cooling coil (x-axis, degrees Celsius).\u201d). Lastly, capacity as a function of airflow describes how the equipment available capacity varies as a function of the supply airflow fraction (Figure \u201cDX cooling capacity as a function of airflow performance curves.\u201d). The outputs of the EIR modifiers are multiplied against the nominal EIR at every time step (except for the PLR modifier, which is divided), which provides the effective EIR at each time step. Meanwhile, the outputs of the two capacity modifiers are multiplied against the nominal capacity at every time step, yielding the effective available capacity for the time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Direct Expansion Cooling > DX Cooling Performance Modifiers", "line_start": 1115, "line_end": 1115, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|101", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nAir-source heat pumps (ASHPs) provide electric heating using a reverse vapor compression cycle. This generally provides a higher COP option for electric heating compared to standard electric resistance electric heating. In most cases, ASHPs use the same air-cooled DX system for both DX heating and DX cooling. ASHPs can be split system, packaged units, or through-the-wall packaged terminal heat pumps (PTHP). The following ComStock HVAC systems types use ASHPs: packaged single zone heat pump (PSZ-HP) and PTHP.\n\nASHP sizing is often based on the design cooling requirements. Because the DX cooling and heating use the same compressor system, the capacities for each are coupled. ASHPs generally have a minimum operating temperature, below which the DX heating is disabled due to lack of capacity and efficiency. To remedy this, backup heating is often included in colder climates, and for any system where the design heating load is higher than the design cooling load. ComStock ASHP sizing follows this methodology: ASHPs are sized to meet the design cooling load, and backup electric heating is added to the system to meet the design heating load when the available DX heating capacity is unavailable or insufficient. The minimum temperature for compressor operation for ComStock heat pump systems is 17\u00b0F PTHP and 10\u00b0F for PSZ-HP.\n\n<div id=\"tab:ashp_eff\" data-source=\"tables/ashp_eff.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1119, "line_end": 1123, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|102", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nor insufficient. The minimum temperature for compressor operation for ComStock heat pump systems is 17\u00b0F PTHP and 10\u00b0F for PSZ-HP.\n\n<div id=\"tab:ashp_eff\" data-source=\"tables/ashp_eff.tex\">\n\n<table>\n<caption>Air-Source Heat Pump Efficiency and Performance Curve Assignment</caption>\n<thead>\n<tr>\n<th style=\"text-align: left;\"><strong>Template</strong></th>\n<th style=\"text-align: left;\"><strong>Cooling Type</strong></th>\n<th style=\"text-align: left;\"><strong>Subcategory</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Capacity (Btu/hr)</strong></th>\n<th style=\"text-align: left;\"><strong>Maximum Capacity (Btu/hr)</strong></th>\n<th style=\"text-align: left;\"><strong>HSPF</strong></th>\n<th style=\"text-align: left;\"><strong>Min COP</strong></th>\n<th style=\"text-align: left;\"><strong>PTHP_COP_Coefficient_1</strong></th>\n<th style=\"text-align: left;\"><strong>PTHP_COP_Coefficient_2</strong></th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td rowspan=\"5\" style=\"text-align: left;\"><strong>Pre-1980 Through 1980-2004</strong></td>\n<td style=\"text-align: left;\">AirCooled, ThroughWall</td>\n<td style=\"text-align: left;\">Split System</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">6.8</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">6.6</td>\n<td sty", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|103", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nleft;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">6.6</td>\n<td sty\n\nle=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">65,000</td>\n<td style=\"text-align: left;\">134,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.2</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">135,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.1</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">2.9</td>\n<td style=\"text-align: left;\">0.026</td>\n</tr>\n<tr>\n<td rowspan=\"5\" style=\"text-align: left;\"><strong>90.1-2004</strong></td>\n<td style=\"text-align: left;\">AirCooled, ThroughWall</td>\n<td style=\"text-align: left;\">Split System</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: lef", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|104", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nleft;\">AirCooled, ThroughWall</td>\n<td style=\"text-align: left;\">Split System</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: lef\n\nt;\">6.8</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled, ThroughWall</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">6.6</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">65,000</td>\n<td style=\"text-align: left;\">134,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.2</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">135,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.1</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|105", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nstyle=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"\n\ntext-align: left;\">3.2</td>\n<td style=\"text-align: left;\">0.026</td>\n</tr>\n<tr>\n<td rowspan=\"6\" style=\"text-align: left;\"><strong>90.1-2007</strong></td>\n<td style=\"text-align: left;\">ThroughWall</td>\n<td style=\"text-align: left;\">Split System</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">29,999</td>\n<td style=\"text-align: left;\">7.1</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Split System, Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">7.7</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">ThroughWall</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">29,999</td>\n<td style=\"text-align: left;\">7</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">65,000</td>\n<td style=\"text-align: left;\">134,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-alig", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|106", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nstyle=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">65,000</td>\n<td style=\"text-align: left;\">134,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-alig\n\nn: left;\">3.2</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">135,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.1</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.2</td>\n<td style=\"text-align: left;\">0.026</td>\n</tr>\n<tr>\n<td rowspan=\"5\" style=\"text-align: left;\"><strong>90.1-2010</strong></td>\n<td style=\"text-align: left;\">ThroughWall</td>\n<td style=\"text-align: left;\">Split System, Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">29,999</td>\n<td style=\"text-align: left;\">7.4</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Split System, Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|107", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nleft;\">AirCooled</td>\n<td style=\"text-align: left;\">Split System, Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: \n\nleft;\">7.7</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">65,000</td>\n<td style=\"text-align: left;\">134,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.3</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">135,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.2</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.2</td>\n<td style=\"text-align: left;\">0.026</td>\n</tr>\n<tr>\n<td rowspan=\"6\" style=\"text-align: left;\"><strong>90.1-2013</strong></td>\n<td style=\"text-align: left;\">ThroughWall</td>\n<td style=\"text-align: left;\">Split System, Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">29,999</td", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|108", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nstyle=\"text-align: left;\">ThroughWall</td>\n<td style=\"text-align: left;\">Split System, Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">29,999</td\n\n>\n<td style=\"text-align: left;\">7.4</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Split System</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">8.2</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">8</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">65,000</td>\n<td style=\"text-align: left;\">134,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.3</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">135,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: lef", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|109", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nstyle=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">135,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: lef\n\nt;\">3.2</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.7</td>\n<td style=\"text-align: left;\">0.052</td>\n</tr>\n<tr>\n<td rowspan=\"6\" style=\"text-align: left;\"><strong>90.1-2016</strong></td>\n<td style=\"text-align: left;\">ThroughWall</td>\n<td style=\"text-align: left;\">Split System, Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">29,999</td>\n<td style=\"text-align: left;\">7.4</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Split System</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">8.2</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">8</td>\n<td style=\"tex", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|110", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nstyle=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">8</td>\n<td style=\"tex\n\nt-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">65,000</td>\n<td style=\"text-align: left;\">134,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.3</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">135,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.2</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.7</td>\n<td style=\"text-align: left;\">0.052</td>\n</tr>\n<tr>\n<td rowspan=\"8\" style=\"text-align: left;\"><strong>90.1-2019</strong></td>\n<td style=\"text-align: left;\">ThroughWall</td>\n<td style=\"text-align: left;\">Split System, Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">29,999</td>\n<td style=\"text-align: left;", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|111", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nleft;\">ThroughWall</td>\n<td style=\"text-align: left;\">Split System, Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">29,999</td>\n<td style=\"text-align: left;\n\n\">7.4</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Split System</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">8.2</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">64,999</td>\n<td style=\"text-align: left;\">8</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">65,000</td>\n<td style=\"text-align: left;\">134,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.3</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">Single Package</td>\n<td style=\"text-align: left;\">135,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.2</td>\n<td style=\"text-a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1559, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|112", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps\n\nPackage</td>\n<td style=\"text-align: left;\">135,000</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.2</td>\n<td style=\"text-a\n\nlign: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">6,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.3</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">6,999</td>\n<td style=\"text-align: left;\">14,999</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">3.7</td>\n<td style=\"text-align: left;\">0.052</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">AirCooled</td>\n<td style=\"text-align: left;\">PTHP</td>\n<td style=\"text-align: left;\">14,999</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\">2.9</td>\n<td style=\"text-align: left;\"></td>\n<td style=\"text-align: left;\"></td>\n</tr>\n</tbody>\n</table>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps", "line_start": 1125, "line_end": 1561, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|113", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps > ASHP Rated Performance\n\nASHPs in ComStock are assigned efficiencies based on ASHRAE-90.1. The assigned efficiencies are based on the template code year, the unit capacity, and the unit type. These assignments are summarized in Table \u201cAir-Source Heat Pump Efficiency and Performance Curve Assignment\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps > ASHP Rated Performance", "line_start": 1565, "line_end": 1565, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|114", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps > ASHP Performance Modifiers\n\nSimilar to DX cooling equipment, the performance of ASHP equipment changes based on different operating conditions. The curve assignments are shown in Table \u201cAir-Source Heat Pump Performance Curves\u201d. ComStock ASHP equipment uses five performance modifier curves to model this behavior. Energy input ratio (EIR) as a function of part load ratio (PLR) describes how the equipment efficiency varies at different load fractions, where the nominal EIR is divided by the output of this curve to account for equipment cycling losses (Figure \u201cAir-source heat pump EIR ratio as a function of part load ratio.\u201d). EIR as a function of temperature describes how the equipment efficiency varies based on outdoor air dry bulb temperature (Figure \u201cAir-source heat pump COP ratio as a function of outdoor air dry bulb temperature.\u201d). Figure \u201cAir-source heat pump COP ratio as a function of outdoor air dry bulb temperature.\u201d illustrates the capacity loss of ASHPs at lower outdoor air temperatures. EIR as a function of airflow describes how the equipment efficiency varies as a function of the supply airflow fraction (Figure \u201cAir-source heat pump EIR ratio as a function of airflow fraction.\u201d). Capacity as a function of temperature describes how the equipment available capacity varies as a function of outdoor air dry bulb temperature (Figure \u201cAir-source heat pump capacity as a function of airflow ratio.\u201d). Las", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps > ASHP Performance Modifiers", "line_start": 1569, "line_end": 1569, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|115", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps > ASHP Performance Modifiers\n\nof temperature describes how the equipment available capacity varies as a function of outdoor air dry bulb temperature (Figure \u201cAir-source heat pump capacity as a function of airflow ratio.\u201d). Las\n\ntly, capacity as a function of airflow describes how the equipment EIR ratio varies as a function of the supply airflow fraction (Figure \u201cAir-source heat pump capacity as a function of airflow ratio.\u201d). The outputs of the EIR modifiers are multiplied against the nominal EIR at every time step (except for the PLR curve output, which is divided), which provides the effective EIR at each time step. Meanwhile, the outputs of the two capacity modifiers are multiplied against the nominal capacity at every time step, yielding the effective available capacity for the time step. The curves described here are primarily derived from the DOE prototype/reference building models.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Source Heat Pumps > ASHP Performance Modifiers", "line_start": 1569, "line_end": 1569, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|116", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers\n\nAir-cooled chillers (ACCs) provide chilled water for building cooling systems and use an air-cooled condenser for heat rejection. Therefore, no condenser water loop is required for ACCs. The following ComStock HVAC types use ACCs: DOAS with fan coil air-cooled chiller with baseboard electric, DOAS with fan coil air-cooled chiller with boiler, DOAS with fan coil air-cooled chiller with district hot water, DOAS with fan coil chiller with baseboard electric, VAV air-cooled chiller with PFP boxes, VAV air-cooled chiller with district hot water reheat, and VAV air-cooled chiller with gas boiler reheat.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers", "line_start": 1573, "line_end": 1573, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|117", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance\n\nACCs are assigned full load and part load efficiencies based on the HVAC code template for the model and the capacity. These assignments are summarized in Table \u201cAir-Cooled Chiller Efficiency and Performance Curve Assignment\u201d. These values mirror those found in ASHRAE-90.1 (or those used in the DOE reference buildings for the pre-1980 template).\n\n<div id=\"tab:acc_efficiencies\" data-source=\"tables/air_cooled_chiller_eff_table.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance", "line_start": 1577, "line_end": 1579, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|118", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance\n\nmirror those found in ASHRAE-90.1 (or those used in the DOE reference buildings for the pre-1980 template).\n\n<div id=\"tab:acc_efficiencies\" data-source=\"tables/air_cooled_chiller_eff_table.tex\">\n\n<table>\n<caption>Air-Cooled Chiller Efficiency and Performance Curve Assignment</caption>\n<thead>\n<tr>\n<th style=\"text-align: left;\"><strong>Model Template</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Capacity (Tons)</strong></th>\n<th style=\"text-align: left;\"><strong>Maximum Capacity (Tons)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Full Load Efficiency (kW/ton)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Integrated Part Load Value (kW/ton)</strong></th>\n<th style=\"text-align: left;\"><strong>Capacity Function of Temperature (Schedule Name)</strong></th>\n<th style=\"text-align: left;\"><strong>EIR Function of Temperature (Schedule Name)</strong></th>\n<th style=\"text-align: left;\"><strong>EIR Function of PLR (Schedule Name)</strong></th>\n<th style=\"text-align: left;\"><strong>Notes</strong></th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td style=\"text-align: left;\">Pre-1980</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">1.303</td>\n<td style=\"text-align: left;\">-</td>\n<td rowspan=\"4\" style=\"text-align: left;\">ChlrAir_RecipQRatio_fTchwsToadbSI</td>\n<td rowspan=\"4\" style=\"text-align: left;\">ChlrAir_RecipEIRRatio_fTchwsToadbSI</td>\n<td rowspan=\"4\" style=\"text-align: left;\">ChlrAir_RecipEIRRatio_fQRatio</td>\n<td style=\"text-align: left;\">From 90.1-1989</td>\n</tr>\n<tr>\n<td style=\"text-al", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance", "line_start": 1581, "line_end": 1723, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|119", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance\n\nrowspan=\"4\" style=\"text-align: left;\">ChlrAir_RecipEIRRatio_fQRatio</td>\n<td style=\"text-align: left;\">From 90.1-1989</td>\n</tr>\n<tr>\n<td style=\"text-al\n\nign: left;\"><span>1-5</span> Pre-1980</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">299.99</td>\n<td style=\"text-align: left;\">1.332</td>\n<td style=\"text-align: left;\">-</td>\n<td rowspan=\"3\" style=\"text-align: left;\">From DOE Reference Buildings</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> Pre-1980</td>\n<td style=\"text-align: left;\">300</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.332</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 1980-2004</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.407</td>\n<td style=\"text-align: left;\">1.407</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">90.1-2004</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.256</td>\n<td style=\"text-align: left;\">1.153</td>\n<td rowspan=\"4\" style=\"text-align: left;\">AirCooled_Chiller_2010_PathA_CAPFT</td>\n<td rowspan=\"4\" style=\"text-align: left;\">AirCooled_Chiller_2010_PathA_EIRFT</td>\n<td rowspan=\"4\" style=\"text-align: left;\">AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR</td>\n<td rowspan=\"4\" style=\"text-align: left;\">From 90.1-2004 Table 6.8.1A</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2007</td>\n<td style=\"text-align: left;\"", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance", "line_start": 1581, "line_end": 1723, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|120", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance\n\nrowspan=\"4\" style=\"text-align: left;\">From 90.1-2004 Table 6.8.1A</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2007</td>\n<td style=\"text-align: left;\"\n\n>0</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.29</td>\n<td style=\"text-align: left;\">1.164</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2010</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">1.255</td>\n<td style=\"text-align: left;\">0.941</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2010</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.255</td>\n<td style=\"text-align: left;\">0.941</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\">90.1-2013</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">1.25</td>\n<td style=\"text-align: left;\">0.96</td>\n<td rowspan=\"8\" style=\"text-align: left;\">ChlrAir_ScrollQRatio_fTchwsToadbSI</td>\n<td rowspan=\"8\" style=\"text-align: left;\">ChlrAir_ScrollEIRRatio_fTchwsToadbSI</td>\n<td rowspan=\"8\" style=\"text-align: left;\">ChlrAir_ScrollEIRRatio_fQRatio</td>\n<td rowspan=\"8\" style=\"text-align: left;\">Path A Efficiencies</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2013</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.25</td>\n<td style=\"text-align: left;\">0.94</td>\n</tr>\n<tr>\n<td style=\"text-align: left;", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance", "line_start": 1581, "line_end": 1723, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|121", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance\n\nstyle=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.25</td>\n<td style=\"text-align: left;\">0.94</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\n\n\"><span>1-5</span> 90.1-2013</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">1.188</td>\n<td style=\"text-align: left;\">0.876</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2013</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.188</td>\n<td style=\"text-align: left;\">0.857</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2016</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">1.188</td>\n<td style=\"text-align: left;\">0.876</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2016</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.188</td>\n<td style=\"text-align: left;\">0.857</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2019</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">1.188</td>\n<td style=\"text-align: left;\">0.876</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-5</span> 90.1-2019</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.188</td>\n<td style=\"text-align: left;\">0.857</td>\n</tr>\n</tbody>\n</table>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance", "line_start": 1581, "line_end": 1723, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|122", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance\n\nstyle=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">1.188</td>\n<td style=\"text-align: left;\">0.857</td>\n</tr>\n</tbody>\n</table>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Rated Performance", "line_start": 1725, "line_end": 1725, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|123", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Performance Modifiers\n\nACCs vary in capacity and efficiency under different operating conditions. ComStock uses three curve types to model the variation in performance: capacity as a function of temperature (CAPFT) modifier, EIR as a function of temperature (EIRFT) modifier, and EIR as a function of part load ratio (EIRFPLR) modifier. For each time step, the EIR modifier function outputs are multiplied by the ACC\u2019s rated EIR (except for the PLR curve output, which is divided). This provides the realized EIR for the time step. Similarly, the CAPFT modifier function output is multiplied by the ACC\u2019s nominal capacity every time step to get the actual available capacity for that time step. The curve assignments are summarized in Table \u201cAir-Cooled Chiller Efficiency and Performance Curve Assignment\u201d, and the curve parameters are specified in Table \u201cAir-Cooled Chiller Performance Curves\u201d. The curves are also illustrated in Figure \u201cAir-cooled chiller EIR as a function of part load ratio performance curves. Independent variables beyond the curve limits will use the bound of the curve limit during simulation.\u201d, Figure \u201c``AirCooledChiller2010PathA'' modifier performance curves; capacity as a function of temperature and EIR as a function of temperature. Independent variables beyond the curve limits will use the bound of the curve limit during simulation.\u201d, and Figure \u201c``ChlrAirRecip'' modifier performance curve", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Performance Modifiers", "line_start": 1729, "line_end": 1729, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|124", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Performance Modifiers\n\nand EIR as a function of temperature. Independent variables beyond the curve limits will use the bound of the curve limit during simulation.\u201d, and Figure \u201c``ChlrAirRecip'' modifier performance curve\n\ns; capacity as a function of temperature and EIR as a function of temperature. Independent variables beyond the curve limits will use the bound of the curve limit during simulation.\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Air-Cooled Chillers > Air-Cooled Chiller Performance Modifiers", "line_start": 1729, "line_end": 1729, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|125", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers\n\nWater-cooled chillers (WCCs) provide chilled water for building cooling systems and use a water-cooled condenser for heat rejection. Therefore, a condenser water loop is required for WCCs, generally conditioned by a boiler and cooling tower. The following ComStock HVAC types use WCCs: DOAS with fan coil chiller with baseboard electric, DOAS with fan coil chiller with boiler, DOAS with fan coil chiller with district hot water, DOAS with fan coil chiller with baseboard electric, VAV chiller with PFP boxes, VAV chiller with district hot water reheat, and VAV chiller with gas boiler reheat.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers", "line_start": 1733, "line_end": 1733, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|126", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance\n\nWCCs are assigned full load and part load efficiencies based on the HVAC code template for the model and the capacity. These assignments are summarized in Table \u201cWater-Cooled Chiller Efficiency and Performance Curve Assignment\u201d. These values mirror those found in ASHRAE-90.1 (or those used in the DOE reference buildings for the pre-1980 template).\n\n<div id=\"tab:wcc_eff\" data-source=\"tables/wcc_eff.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance", "line_start": 1737, "line_end": 1739, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|127", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance\n\nCurve Assignment\u201d. These values mirror those found in ASHRAE-90.1 (or those used in the DOE reference buildings for the pre-1980 template).\n\n<div id=\"tab:wcc_eff\" data-source=\"tables/wcc_eff.tex\">\n\n<table>\n<caption>Water-Cooled Chiller Efficiency and Performance Curve Assignment</caption>\n<thead>\n<tr>\n<th style=\"text-align: left;\"><strong>Model Template</strong></th>\n<th style=\"text-align: left;\"><strong>Compressor Type</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Capacity (Tons)</strong></th>\n<th style=\"text-align: left;\"><strong>Maximum Capacity (Tons)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Full Load Efficiency (kW/ton)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Integrated Part Load Value (kW/ton)</strong></th>\n<th style=\"text-align: left;\"><strong>Capacity Function of Temperature (Schedule Name)</strong></th>\n<th style=\"text-align: left;\"><strong>EIR Function of Temperature (Schedule Name)</strong></th>\n<th style=\"text-align: left;\"><strong>EIR Function of PLR (Schedule Name)</strong></th>\n<th style=\"text-align: left;\"><strong>Notes</strong></th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td style=\"text-align: left;\">Pre-1980</td>\n<td rowspan=\"32\" style=\"text-align: left;\">Rotary Screw</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">0.852</td>\n<td style=\"text-align: left;\">-</td>\n<td rowspan=\"9\" style=\"text-align: left;\">ChlrWtrPosDispPathAAllQRatiofTchwsTcwsSI</td>\n<td rowspan=\"9\" style=\"text-align: left;\">ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI</td>\n<td rowspa", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance", "line_start": 1741, "line_end": 1996, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|128", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance\n\nrowspan=\"9\" style=\"text-align: left;\">ChlrWtrPosDispPathAAllQRatiofTchwsTcwsSI</td>\n<td rowspan=\"9\" style=\"text-align: left;\">ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI</td>\n<td rowspa\n\nn=\"32\" style=\"text-align: left;\">ChlrWtrPosDispPathAAllEIRRatio_fQRatio</td>\n<td rowspan=\"3\" style=\"text-align: left;\">From DOE Reference Buildings</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> Pre-1980</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">299.99</td>\n<td style=\"text-align: left;\">0.782</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> Pre-1980</td>\n<td style=\"text-align: left;\">300</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">0.688</td>\n<td style=\"text-align: left;\">-</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 1980-2004</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">0.926</td>\n<td style=\"text-align: left;\">0.902</td>\n<td rowspan=\"3\" style=\"text-align: left;\">From 90.1-1989</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 1980-2004</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">299.99</td>\n<td style=\"text-align: left;\">0.837</td>\n<td style=\"text-align: left;\">0.782</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 1980-2004</td>\n<td style=\"text-align: left;\">300</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">0.676</td>\n<td style=\"text-align: left;\">0.664</td>\n</tr>\n<tr>\n<td st", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance", "line_start": 1741, "line_end": 1996, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|129", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance\n\n1980-2004</td>\n<td style=\"text-align: left;\">300</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">0.676</td>\n<td style=\"text-align: left;\">0.664</td>\n</tr>\n<tr>\n<td st\n\nyle=\"text-align: left;\"><span>1-1</span> 90.1-2004</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">0.79</td>\n<td style=\"text-align: left;\">0.676</td>\n<td rowspan=\"3\" style=\"text-align: left;\">Path A Efficiencies</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2004</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">299.99</td>\n<td style=\"text-align: left;\">0.718</td>\n<td style=\"text-align: left;\">0.628</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2004</td>\n<td style=\"text-align: left;\">300</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">0.639</td>\n<td style=\"text-align: left;\">0.572</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2007</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">74.99</td>\n<td style=\"text-align: left;\">0.78</td>\n<td style=\"text-align: left;\">0.63</td>\n<td rowspan=\"8\" style=\"text-align: left;\">WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT</td>\n<td rowspan=\"8\" style=\"text-align: left;\">WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT</td>\n<td rowspan=\"8\" style=\"text-align: left;\">Path A Minimum Efficiencies</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2007</td>\n<td style=\"text-align: left;\">75</td>\n<td st", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance", "line_start": 1741, "line_end": 1996, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|130", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance\n\nrowspan=\"8\" style=\"text-align: left;\">Path A Minimum Efficiencies</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2007</td>\n<td style=\"text-align: left;\">75</td>\n<td st\n\nyle=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">0.775</td>\n<td style=\"text-align: left;\">0.615</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2007</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">299.99</td>\n<td style=\"text-align: left;\">0.68</td>\n<td style=\"text-align: left;\">0.58</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2007</td>\n<td style=\"text-align: left;\">300</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">0.62</td>\n<td style=\"text-align: left;\">0.54</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2010</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">74.99</td>\n<td style=\"text-align: left;\">0.78</td>\n<td style=\"text-align: left;\">0.63</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2010</td>\n<td style=\"text-align: left;\">75</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">0.775</td>\n<td style=\"text-align: left;\">0.615</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2010</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">299.99</td>\n<td style=\"text-align: left;\">0.68</td>\n<td style=\"text-align: left;\">0.58</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2010</td>\n<td style=\"text-align: left;\">300</td>\n<t", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance", "line_start": 1741, "line_end": 1996, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|131", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance\n\nstyle=\"text-align: left;\">0.68</td>\n<td style=\"text-align: left;\">0.58</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2010</td>\n<td style=\"text-align: left;\">300</td>\n<t\n\nd style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">0.62</td>\n<td style=\"text-align: left;\">0.54</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2013</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">74.99</td>\n<td style=\"text-align: left;\">0.75</td>\n<td style=\"text-align: left;\">0.6</td>\n<td rowspan=\"15\" style=\"text-align: left;\">ChlrWtrPosDispPathAAllQRatiofTchwsTcwsSI</td>\n<td rowspan=\"15\" style=\"text-align: left;\">ChlrWtrPosDispPathAAllEIRRatiofTchwsTcwsSI</td>\n<td rowspan=\"15\" style=\"text-align: left;\">Path A Efficiencies</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2013</td>\n<td style=\"text-align: left;\">75</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">0.72</td>\n<td style=\"text-align: left;\">0.56</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2013</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">299.99</td>\n<td style=\"text-align: left;\">0.66</td>\n<td style=\"text-align: left;\">0.54</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2013</td>\n<td style=\"text-align: left;\">300</td>\n<td style=\"text-align: left;\">599.99</td>\n<td style=\"text-align: left;\">0.61</td>\n<td style=\"text-align: left;\">0.52</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2013</td>\n<td style=\"text-align: left;", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance", "line_start": 1741, "line_end": 1996, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|132", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance\n\nstyle=\"text-align: left;\">0.61</td>\n<td style=\"text-align: left;\">0.52</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2013</td>\n<td style=\"text-align: left;\n\n\">600</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">0.56</td>\n<td style=\"text-align: left;\">0.5</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2016</td>\n<td style=\"text-align: left;\">0</td>\n<td style=\"text-align: left;\">74.99</td>\n<td style=\"text-align: left;\">0.75</td>\n<td style=\"text-align: left;\">0.6</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2016</td>\n<td style=\"text-align: left;\">75</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">0.72</td>\n<td style=\"text-align: left;\">0.56</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2016</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">299.99</td>\n<td style=\"text-align: left;\">0.66</td>\n<td style=\"text-align: left;\">0.54</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2016</td>\n<td style=\"text-align: left;\">300</td>\n<td style=\"text-align: left;\">599.99</td>\n<td style=\"text-align: left;\">0.61</td>\n<td style=\"text-align: left;\">0.52</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2016</td>\n<td style=\"text-align: left;\">600</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">0.56</td>\n<td style=\"text-align: left;\">0.5</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2019</td>\n<td style=\"text-align: left;\">0", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance", "line_start": 1741, "line_end": 1996, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|133", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance\n\nmax</td>\n<td style=\"text-align: left;\">0.56</td>\n<td style=\"text-align: left;\">0.5</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2019</td>\n<td style=\"text-align: left;\">0\n\n</td>\n<td style=\"text-align: left;\">74.99</td>\n<td style=\"text-align: left;\">0.75</td>\n<td style=\"text-align: left;\">0.6</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2019</td>\n<td style=\"text-align: left;\">75</td>\n<td style=\"text-align: left;\">149.99</td>\n<td style=\"text-align: left;\">0.72</td>\n<td style=\"text-align: left;\">0.56</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2019</td>\n<td style=\"text-align: left;\">150</td>\n<td style=\"text-align: left;\">299.99</td>\n<td style=\"text-align: left;\">0.66</td>\n<td style=\"text-align: left;\">0.54</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2019</td>\n<td style=\"text-align: left;\">300</td>\n<td style=\"text-align: left;\">599.99</td>\n<td style=\"text-align: left;\">0.61</td>\n<td style=\"text-align: left;\">0.52</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2019</td>\n<td style=\"text-align: left;\">600</td>\n<td style=\"text-align: left;\">no max</td>\n<td style=\"text-align: left;\">0.56</td>\n<td style=\"text-align: left;\">0.5</td>\n</tr>\n</tbody>\n</table>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Rated Performance", "line_start": 1741, "line_end": 1998, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|134", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Performance Modifiers\n\nWCCs have been shown to vary capacity and efficiency at different operating conditions. ComStock uses three curve types to model the variation in performance: capacity as a function of temperature (CAPFT) modifier, EIR as a function of temperature (EIRFT) modifier, and EIR as a function of part load ratio (EIRFPLR) modifier. For each time step, the EIR modifier function outputs are multiplied by the WCC\u2019s rated EIR (except for the PLR curve output, which is divided). This provides the realized EIR for the time step. Similarly, the CAPFT modifier function output is multiplied by the WCC\u2019s nominal capacity every time step to get the actual available capacity for that time step. The curve assignments are summarized in Table\u201cWater-Cooled Chiller Efficiency and Performance Curve Assignment\u201d, and the coefficients are shown in Table \u201cWater-Cooled Chiller Performance Curves\u201d. Furthermore, the performance curves are illustrated in Figure \u201cEnergy input ratio modifier as a function of water-cooled chiller part load ratio.\u201d (EIRFPLR for all chillers), Figure\u201cPerformance curves for ``WaterCooled PositiveDisplacement Chiller LT150 2010 Modifiers'' WCC.\u201d, and Figure\u201c``ChlrAirRecip'' modifier performance curves; capacity as a function of temperature and EIR as a function of temperature. Independent variables beyond the curve limits will use the bound of the curve limit during simulation.\u201d.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Cooled Chillers > Water-Cooled Chiller Performance Modifiers", "line_start": 2002, "line_end": 2002, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|135", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Cooling Towers\n\nCooling towers are an HVAC component used to reject heat from a condenser water loop. The following ComStock HVAC system types use cooling towers: DOAS with fan coil chiller with baseboard electric, DOAS with fan coil chiller with boiler, DOAS with fan coil chiller with district hot water, DOAS with water source heat pumps cooling tower with boiler, VAV chiller with PFP boxes, VAV chiller with district hot water reheat, and VAV chiller with gas boiler reheat.\n\nThe cooling tower assumptions used in ComStock are primarily code-driven and are summarized in Table \u201cCooling Tower Efficiency\u201d.\n\n<div id=\"tab:cooling_towers_table\" data-source=\"tables/cooling_towers_table.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Cooling Towers", "line_start": 2006, "line_end": 2010, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|136", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Cooling Towers\n\ntower assumptions used in ComStock are primarily code-driven and are summarized in Table \u201cCooling Tower Efficiency\u201d.\n\n<div id=\"tab:cooling_towers_table\" data-source=\"tables/cooling_towers_table.tex\">\n\n<table>\n<caption>Cooling Tower Efficiency</caption>\n<thead>\n<tr>\n<th style=\"text-align: left;\"><strong>Model Template</strong></th>\n<th style=\"text-align: left;\"><strong>Equipment Type</strong></th>\n<th style=\"text-align: left;\"><strong>Fan Type</strong></th>\n<th style=\"text-align: left;\"><strong>Fan Type</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Air Flow Rate Ratio</strong></th>\n<th style=\"text-align: left;\"><strong>Design Inlet Wet Bulb Temperature (\u00b0F)</strong></th>\n<th style=\"text-align: left;\"><strong>Design Entering Water Temperature (\u00b0F)</strong></th>\n<th style=\"text-align: left;\"><strong>Design Leaving Water Temperature (\u00b0F)</strong></th>\n<th style=\"text-align: left;\"><strong>Minimum Performance (gpm/hp)</strong></th>\n<th style=\"text-align: left;\"><strong>Notes</strong></th>\n</tr>\n</thead>\n<tbody>\n<tr>\n<td style=\"text-align: left;\">Pre-1980</td>\n<td rowspan=\"8\" style=\"text-align: left;\">Open Cooling Tower</td>\n<td rowspan=\"8\" style=\"text-align: left;\">Propeller or Axial</td>\n<td rowspan=\"8\" style=\"text-align: left;\">VFD</td>\n<td rowspan=\"8\" style=\"text-align: left;\">0.2</td>\n<td rowspan=\"8\" style=\"text-align: left;\">76</td>\n<td rowspan=\"8\" style=\"text-align: left;\">95</td>\n<td rowspan=\"8\" style=\"text-align: left;\">85</td>\n<td rowspan=\"5\" style=\"text-align: left;\">38.2</td>\n<td style=\"text-align: left;\">From 90.1-2004 Table 6.8.1G</td>\n</tr>\n<tr>\n<td st", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Cooling Towers", "line_start": 2012, "line_end": 2071, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|137", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Cooling Towers\n\nleft;\">95</td>\n<td rowspan=\"8\" style=\"text-align: left;\">85</td>\n<td rowspan=\"5\" style=\"text-align: left;\">38.2</td>\n<td style=\"text-align: left;\">From 90.1-2004 Table 6.8.1G</td>\n</tr>\n<tr>\n<td st\n\nyle=\"text-align: left;\"><span>1-1</span> 1980-2004</td>\n<td style=\"text-align: left;\">From 90.1-2004 Table 6.8.1G</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2004</td>\n<td style=\"text-align: left;\">From 90.1-2004 Table 6.8.1G</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2007</td>\n<td style=\"text-align: left;\">From 90.1-2007 Table 6.8.1G</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2010</td>\n<td style=\"text-align: left;\">From 90.1-2010 Table 6.8.1 G</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2013</td>\n<td rowspan=\"3\" style=\"text-align: left;\">40.2</td>\n<td style=\"text-align: left;\">From 90.1-2013 Table 6.8.1-7</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2016</td>\n<td style=\"text-align: left;\">From 90.1-2016 Table 6.8.1-7</td>\n</tr>\n<tr>\n<td style=\"text-align: left;\"><span>1-1</span> 90.1-2019</td>\n<td style=\"text-align: left;\">From 90.1-2019 Table 6.8.1-7</td>\n</tr>\n</tbody>\n</table>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Cooling Towers", "line_start": 2012, "line_end": 2073, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|138", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Source Heat Pumps\n\nWater-source heat pumps (WSHPs) are an HVAC system type that uses water-to-air heat pumps for space conditioning. These differ from ASHPs in that the condenser side of the heat pumps use water from a condenser water loop as the heat source/sink instead of air. The following ComStock HVAC system type(s) use WSHPs: DOAS with water source heat pumps cooling tower with boiler.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Water-Source Heat Pumps", "line_start": 2077, "line_end": 2077, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|139", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Ground-Source Heat Pumps\n\nGround-source heat pumps (GSHPs) are WSHP systems that use the ground as the heat sink for the condenser water loop. The temperature of the ground is fairly constant throughout the year, which makes the ground an effective heat sink for the refrigeration cycle. The following ComStock HVAC system type uses GSHPs: DOAS with water source heat pumps with ground source heat pump.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Ground-Source Heat Pumps", "line_start": 2081, "line_end": 2081, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|140", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Ground-Source Heat Pumps\n\nyear, which makes the ground an effective heat sink for the refrigeration cycle. The following ComStock HVAC system type uses GSHPs: DOAS with water source heat pumps with ground source heat pump.\n\nThe GSHP model in ComStock uses the \u201cPlant Component Temperature Source\u201d with energy management system (EMS) controls to represent the temperature behavior of the ground condenser water loop. The EMS predicts the exit temperature of the ground loop based on the inlet temperature of the loop, where the exit temperature will directly impact the efficiency and capacity of the heat pump system. A warmer exit temperature will generally be beneficial for heating, whereas a colder exit temperature will generally be beneficial for cooling. The exit temperature in ComStock is predicted by a linear interpolation that assumes a +12\u00b0F delta temperature at the lowest expected inlet loop temperature of 30\u00b0F (42\u00b0F loop exit temperature), and a -12\u00b0F delta temperature at the highest expected inlet loop temperature of 90\u00b0F (78\u00b0F loop exit temperature), while ramping linearly in between. The relationship between the inlet loop temperature and the outlet loop temperature is illustrated in Figure \u201cGround loop outlet vs. inlet temperature relationship for GSHPs.\u201d. Note that there is no change in the loop temperature at 60\u00b0F, as this approach results in a constant ground temperature assumption of 60\u00b0F.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Ground-Source Heat Pumps", "line_start": 2083, "line_end": 2083, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|141", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration\n\nIn ComStock, refrigeration systems refer to the refrigerated cases and walk-ins found in commercial kitchens, grocery stores, and other food service spaces. Small plug-in refrigerators are included in plug and process loads, as described in Section \u201cPlug and Process Loads\u201d. Refrigeration is modeled in building types where it is a major end use (primary and secondary schools, restaurants, hotels, hospitals, and grocery stores).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration", "line_start": 2087, "line_end": 2087, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|142", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Walk-ins and Case Scaling\n\nEarlier versions of ComStock used fixed-size walk-in coolers and freezers for each building kitchen zone. This has been replaced with a scaling approach: refrigeration equipment is now sized according to the floor area of the associated space type (such as kitchens, stock rooms, or grocery sales areas). Rather than applying fixed case or walk-in sizes, ComStock uses reference space types to establish a ratio of refrigerated area or case length to total floor area. For example, a reference space type might assume 20,000 ft$`^2`$ of grocery sales area with 400 ft of refrigerated cases; this ratio of case type to floor area is then scaled to the actual space type floor area in the model. This scaling approach is consistent with the best available data sources and has been validated through in-person site visits performed by NREL staff, providing confidence that modeled refrigeration capacities align with real-world practice.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Walk-ins and Case Scaling", "line_start": 2091, "line_end": 2091, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|143", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Technology Level Assignment\n\nRefrigeration systems are now characterized by probabilistic assignment of technology levels: *old*, *new*, and *advanced*. These levels represent distributions of baseline efficiency as a function of both building vintage and building size. Technology levels influence compressor efficiency, case lighting, fan motors, and defrost cycles. This approach allows ComStock to capture variability in stock performance, from legacy systems to modern ENERGY STAR<sup>\u00ae</sup>-like equipment (U.S. Department of Energy 2009; U.S. Environmental Protection Agency 2001).\n\nThe assignment of technology levels draws from three TSVs:\n\n- *include_refrigeration_technology_level.tsv* flags buildings with refrigeration.\n\n- *year_bin_of_last_refrigeration_replacement.tsv* assigns the year range of the last major equipment replacement, based on survival curves (see Section \u201cCommercial Refrigeration Equipment\u201d).\n\n- *refrigeration_technology_level.tsv* probabilistically assigns equipment efficiency distributions based on year built, replacement year, and building size.\n\nFigure \u201cDistribution of refrigeration technology levels (old, new, advanced) by building size and year of last replacement. Based on DOE shipment data mapped to OpenStudio Standards performance levels.\u201d illustrates the resulting distribution of refrigeration technology levels by building size and year of last replacement.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Technology Level Assignment", "line_start": 2095, "line_end": 2105, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|144", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Efficiency Distributions\n\nEfficiency distributions for refrigeration equipment are derived from DOE Technical Support Documents, ENERGY STAR<sup>\u00ae</sup> archives, ASHRAE research, and utility/laboratory studies (U.S. Department of Energy 2009; Fricke and Becker 2010; California Energy Commission 2006). Historical data show a clear trend of improvement:\n\n- Pre-1990 equipment had very high energy intensities (e.g., 0.3-0.4 kWh/ft$`^3`$/day for reach-in refrigerators, 2.5-3.0 kWh/ft/day for open vertical cases).\n\n- 1990s equipment introduced modest improvements (better insulation, new refrigerants), but performance was still poor by modern standards.\n\n- Early 2000s saw the introduction of ENERGY STAR<sup>\u00ae</sup> criteria and California Title 20 standards, driving significant efficiency gains in reach-ins, freezers, and merchandisers.\n\n- By the late 2000s, most new commercial refrigeration equipment met or exceeded federal standards, with widespread adoption of LED case lighting, ECM fan motors, anti-sweat heater controls, and night covers.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Efficiency Distributions", "line_start": 2109, "line_end": 2117, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|145", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Efficiency Distributions\n\nlate 2000s, most new commercial refrigeration equipment met or exceeded federal standards, with widespread adoption of LED case lighting, ECM fan motors, anti-sweat heater controls, and night covers.\n\nThese historical shipment distributions were mapped to *old*, *new*, and *advanced* efficiency levels using Oak Ridge National Laboratory (ORNL) performance data embedded in OpenStudio Standards. In practice, ComStock samples from these distributions to assign performance characteristics to each refrigeration system. Approximate efficiency values by technology level are summarized in Table \u201cApproximate efficiency levels for refrigeration equipment categories (illustrative ranges).\u201d. This ensures the resulting stock reflects both legacy equipment and the adoption of modern efficiency measures over time.\n\n<div class=\"threeparttable\">\n\n<div id=\"tab:refrigeration_efficiency_levels\" data-source=\"4_9_hvac.tex\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Efficiency Distributions", "line_start": 2119, "line_end": 2123, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|146", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Efficiency Distributions\n\nstock reflects both legacy equipment and the adoption of modern efficiency measures over time.\n\n<div class=\"threeparttable\">\n\n<div id=\"tab:refrigeration_efficiency_levels\" data-source=\"4_9_hvac.tex\">\n\n| **Equipment Category** | **Old (Legacy / Pre-Standard)** | **New (Standard-Era Baseline)** | **Advanced (High Efficiency / ENERGY STAR)** |\n|:---|:---|:---|:---|\n| Reach-in Refrigerators (solid/glass door) | 0.30-0.40 kWh/ft$`^3`$/day | 0.20-0.30 kWh/ft$`^3`$/day | 0.15-0.20 kWh/ft$`^3`$/day |\n| Reach-in Freezers | 0.50-0.60 kWh/ft$`^3`$/day | 0.40-0.50 kWh/ft$`^3`$/day | 0.30-0.40 kWh/ft$`^3`$/day |\n| Vertical Open Display Cases (medium-temp) | 2.3-3.0 kWh/ft/day | 1.8-2.3 kWh/ft/day | 1.2-1.6 kWh/ft/day |\n| Horizontal/Coffin Freezers (low-temp) | 2.0-2.5 kWh/ft/day | 1.5-2.0 kWh/ft/day | 1.0-1.4 kWh/ft/day |\n| Walk-in Coolers (8$`\\times`$<!-- -->8 typical) | 0.07-0.09 kWh/ft$`^3`$/day | 0.05-0.07 kWh/ft$`^3`$/day | 0.03-0.05 kWh/ft$`^3`$/day |\n| Walk-in Freezers (8$`\\times`$<!-- -->8 typical) | 0.14-0.18 kWh/ft$`^3`$/day | 0.11-0.14 kWh/ft$`^3`$/day | 0.08-0.11 kWh/ft$`^3`$/day |\n\nApproximate efficiency levels for refrigeration equipment categories (illustrative ranges).\n\n</div>\n\n<div class=\"tablenotes\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Efficiency Distributions", "line_start": 2125, "line_end": 2138, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|147", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Efficiency Distributions\n\n| 0.11-0.14 kWh/ft$`^3`$/day | 0.08-0.11 kWh/ft$`^3`$/day |\n\nApproximate efficiency levels for refrigeration equipment categories (illustrative ranges).\n\n</div>\n\n<div class=\"tablenotes\">\n\nValues represent typical daily energy use intensities under standard test conditions, used to define the \u201cOld,\u201d \u201cNew,\u201d and \u201cAdvanced\u201d technology levels applied in ComStock. Ranges are derived from DOE Technical Support Documents, ENERGY STAR<sup>\u00ae</sup> criteria, and ASHRAE/utility research studies, and mapped to OpenStudio Standards performance data.\n\n</div>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Efficiency Distributions", "line_start": 2140, "line_end": 2144, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|148", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > System Types and Controls\n\nRefrigeration configurations also vary by building type and size. Large grocery stores almost universally use centralized compressor rack systems serving dozens of cases and walk-ins, while small-format stores rely on self-contained units (U.S. Energy Information Administration 2018b). Efficiency technologies such as floating head pressure control, variable-speed compressors, adaptive defrost, and LED case lighting are incorporated in proportion to their historical and present-day adoption levels. For example:\n\n- Floating head pressure control was common by the late 1990s and is standard in modern racks.\n\n- Variable-speed compressors and VFD-controlled condenser fans are now standard in new systems.\n\n- Adaptive defrost and anti-sweat heater controls are widely adopted in newer or retrofitted equipment.\n\n- Medium-temperature case doors, once rare, are now installed in roughly half of all modern supermarkets, reflecting a major retrofit trend.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > System Types and Controls", "line_start": 2148, "line_end": 2156, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|149", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary\n\nIn summary, ComStock\u2019s refrigeration modeling now:\n\n- Scales walk-in and case sizes based on space type floor area, validated against site visits and data sources;\n\n- Applies survival-based replacement schedules to reflect realistic equipment lifetimes (Section \u201cCommercial Refrigeration Equipment\u201d);\n\n- Assigns technology levels probabilistically, capturing distributions of baseline efficiency by vintage and size, based on DOE shipment data mapped to OpenStudio Standards performance levels;\n\n- Incorporates adoption of modern refrigeration efficiency measures and retrofit trends.\n\nThis methodology ensures that ComStock refrigeration energy use better reflects the diversity of U.S. commercial building stock, including both legacy equipment and advanced technologies.\n\n<figure id=\"fig:refrigeration_tech_distribution\">\n<img src=\"figures/refrigeration_tech_distribution.png\" style=\"width:90.0%\" />\n<figcaption>Distribution of refrigeration technology levels (old, new, advanced) by building size and year of last replacement. Based on DOE shipment data mapped to OpenStudio Standards performance levels.</figcaption>\n</figure>\n\n<div id=\"refs\" class=\"references csl-bib-body hanging-indent\">\n\n<div id=\"ref-ashrae_62.1_2004\" class=\"csl-entry\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary", "line_start": 2160, "line_end": 2179, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|150", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary\n\ndata mapped to OpenStudio Standards performance levels.</figcaption>\n</figure>\n\n<div id=\"refs\" class=\"references csl-bib-body hanging-indent\">\n\n<div id=\"ref-ashrae_62.1_2004\" class=\"csl-entry\">\n\nASHRAE. 2004. *Ventilation for Acceptable Indoor Air Quality*. <a href=\"https://ashrae.iwrapper.com/ASHRAE_PREVIEW_ONLY_STANDARDS/STD_62.1_2019\" class=\"uri\">Https://ashrae.iwrapper.com/ASHRAE_PREVIEW_ONLY_STANDARDS/STD_62.1_2019</a>.\n\n</div>\n\n<div id=\"ref-CEC_Title20\" class=\"csl-entry\">\n\nCalifornia Energy Commission. 2006. *Appliance Efficiency Regulations (Title 20)*. California Energy Commission. <https://www.energy.ca.gov/rules-and-regulations/appliance-efficiency-regulations>.\n\n</div>\n\n<div id=\"ref-unocc_hvac_paper\" class=\"csl-entry\">\n\nCaraDonna, Chris, and Kelsea Dombrovski. 2022. \u201cAir Handling Unit Shutdowns During Scheduled Unoccupied Hours: US Commercial Building Stock Prevalence and Energy Impact.\u201d *ASME Journal of Engineering for Sustainable Buildings and Cities* 3 (4). <https://doi.org/10.1115/1.4055887>.\n\n</div>\n\n<div id=\"ref-carrier_economiser\" class=\"csl-entry\">\n\nCarrier. 2023. *Carrier Economizer*.\n\n</div>\n\n<div id=\"ref-osti_1889192\" class=\"csl-entry\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary", "line_start": 2181, "line_end": 2203, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|151", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary\n\n3 (4). <https://doi.org/10.1115/1.4055887>.\n\n</div>\n\n<div id=\"ref-carrier_economiser\" class=\"csl-entry\">\n\nCarrier. 2023. *Carrier Economizer*.\n\n</div>\n\n<div id=\"ref-osti_1889192\" class=\"csl-entry\">\n\nCrowe, Eliot, Yimin Chen, Jessica Granderson, et al. 2022. \u201cWhat We Learned from Analyzing 18 Million Rows of Commercial Buildings\u2019 HVAC Fault Data.\u201d *2022 Summer Study on Energy Efficiency in Buildings*, August. <https://www.osti.gov/biblio/1889192>.\n\n</div>\n\n<div id=\"ref-daikin_rebel\" class=\"csl-entry\">\n\nDaikin. 2023. *Rebel Commercial Packaged Rooftop Systems*.\n\n</div>\n\n<div id=\"ref-osti_1457127\" class=\"csl-entry\">\n\nFrank, Stephen M, Janghyun Kim, Jie Cai, and James E. Braun. 2018. *Common Faults and Their Prioritization in Small Commercial Buildings: February 2017 - December 2017*. National Renewable Energy Laboratory. <https://doi.org/10.2172/1457127>.\n\n</div>\n\n<div id=\"ref-Fricke2010\" class=\"csl-entry\">\n\nFricke, Brian, and B. Becker. 2010. \u201cEnergy Use of Doored and Open Vertical Refrigerated Display Cases.\u201d *ASHRAE Journal*, 44-52.\n\n</div>\n\n<div id=\"ref-heinemeier2014free\" class=\"csl-entry\">\n\nHeinemeier, Kristin. 2014. \u201cFree Cooling: At What Cost?\u201d *ACEEE Summer Study Energy Efficiency Build*.\n\n</div>\n\n<div id=\"ref-mascontrol3\" class=\"csl-entry\">\n\nHirsch, J. J. 2021. *MasControl 3*. <https://cedars.sound-data.com/deer-resources/tools/mas-control/>.\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary", "line_start": 2205, "line_end": 2237, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|152", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary\n\nStudy Energy Efficiency Build*.\n\n</div>\n\n<div id=\"ref-mascontrol3\" class=\"csl-entry\">\n\nHirsch, J. J. 2021. *MasControl 3*. <https://cedars.sound-data.com/deer-resources/tools/mas-control/>.\n\n</div>\n\n<div id=\"ref-osti_1829706\" class=\"csl-entry\">\n\nKatipamula, Srinivas, Ronald M. Underhill, Nicholas EP Fernandez, Woohyun Kim, Robert G. Lutes, and Danny J. Taasevigen. 2021. \u201cPrevalence of Typical Operational Problems and Energy Savings Opportunities in u.s. Commercial Buildings.\u201d *Energy and Buildings* 253 (December). <https://doi.org/10.1016/j.enbuild.2021.111544>.\n\n</div>\n\n<div id=\"ref-doi_10_1080_23744731_2021_1898243\" class=\"csl-entry\">\n\nKim, Janghyun, Trenbath Kim, Jessica Granderson, et al. 2021. \u201cResearch Challenges and Directions in HVAC Fault Prevalence.\u201d *Science and Technology for the Built Environment* 27 (5): 624-40. <https://doi.org/10.1080/23744731.2021.1898243>.\n\n</div>\n\n<div id=\"ref-seventhwave_rtu\" class=\"csl-entry\">\n\nSeventhwave and Center for Energy and Environment. 2016. *Commercial Roof-Top Units in Minnesota: Characteristics and Energy Performance*. Minnesota Department of Commerce Division of Energy Resources. <https://slipstreaminc.org/research/commercial-roof-top-units-minnesota-characteristics-and-energy-performance>.\n\n</div>\n\n<div id=\"ref-osti_1665808\" class=\"csl-entry\">", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary", "line_start": 2239, "line_end": 2257, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|153", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary\n\nDivision of Energy Resources. <https://slipstreaminc.org/research/commercial-roof-top-units-minnesota-characteristics-and-energy-performance>.\n\n</div>\n\n<div id=\"ref-osti_1665808\" class=\"csl-entry\">\n\nShoukas, Greg, Marcus Bianchi, and Michael Deru. 2020. *Analysis of Fault Data Collected from Automated Fault Detection and Diagnostic Products for Packaged Rooftop Units*. National Renewable Energy Laboratory. <https://doi.org/10.2172/1665808>.\n\n</div>\n\n<div id=\"ref-trane_foundation\" class=\"csl-entry\">\n\nTrane. 2023. *Packaged Rooftop Air Conditioners Foundation*.\n\n</div>\n\n<div id=\"ref-DOE_TSD_2009\" class=\"csl-entry\">\n\nU.S. Department of Energy. 2009. *Energy Conservation Standards for Refrigerated Beverage Vending Machines: Technical Support Document*. U.S. Department of Energy. <https://www.energy.gov/eere/buildings/appliance-and-equipment-standards-program>.\n\n</div>\n\n<div id=\"ref-eia2018cbecs\" class=\"csl-entry\">\n\nU.S. Energy Information Administration. 2018a. *2018 Commercial Building Energy Consumption Survey (CBECS)*. Https://www.eia.gov/consumption/commercial/data/2018/.\n\n</div>\n\n<div id=\"ref-EIA_FoodSales2018\" class=\"csl-entry\">\n\nU.S. Energy Information Administration. 2018b. *Commercial Buildings Energy Consumption Survey (CBECS): Food Sales*. U.S. Energy Information Administration. <https://www.eia.gov/consumption/commercial>.\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary", "line_start": 2259, "line_end": 2285, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
{"id": "technical_reference|documentation/reference_doc/4_9_hvac.tex|154", "text": "Heating, Ventilating, Air Conditioning, and Refrigeration \u2014 Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary\n\nInformation Administration. 2018b. *Commercial Buildings Energy Consumption Survey (CBECS): Food Sales*. U.S. Energy Information Administration. <https://www.eia.gov/consumption/commercial>.\n\n</div>\n\n<div id=\"ref-ENERGYSTAR_Refrigeration\" class=\"csl-entry\">\n\nU.S. Environmental Protection Agency. 2001. *ENERGY STAR Program Requirements for Commercial Refrigerators and Freezers*. U.S. Environmental Protection Agency; U.S. Department of Energy. <https://www.energystar.gov>.\n\n</div>\n\n</div>", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "technical_reference", "source_type": "latex", "source_path": "documentation/reference_doc/4_9_hvac.tex", "doc_title": "Heating, Ventilating, Air Conditioning, and Refrigeration", "section": "Heating, Ventilating, Air Conditioning, and Refrigeration > Refrigeration > Summary", "line_start": 2287, "line_end": 2293, "corpus_version": "f6dcd301", "status": "site_page", "date_last_updated": "2025-09-05", "date_last_updated_source": "git_commit"}}
