{"id": "upgrade_measures|measure_pdfs/86103.pdf|0", "text": "VRF Heat Recovery with DOAS\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->\n![Image](86103_images/image_000002_bc7f2f7e9dc886ca70250712d29d1b82b919f38bcea169dbe4436cc4edb59c92.png)\n\n![Image](86103_images/image_000003_39cd60e314b20e53de04e60cc655604ad6e1d4e2e6fbc07cbe8b6e2dcb23b65a.png)\n\n![Image](86103_images/image_000004_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)\n\n![Image](86103_images/image_000005_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "", "line_start": 4, "line_end": 12, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|1", "text": "VRF Heat Recovery with DOAS \u2014 Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System\n\nJanghyun Kim, Chris CaraDonna, and Andrew Parker\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86103 November 2023\n\n![Image](86103_images/image_000006_73958d1908e775d70709f2efdb074b8df9a7336fb0a6e365aa8fa3777e0630aa.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System", "line_start": 18, "line_end": 28, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|2", "text": "VRF Heat Recovery with DOAS \u2014 Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System\n\nJanghyun Kim, Chris CaraDonna, and Andrew Parker\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System", "line_start": 34, "line_end": 36, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|3", "text": "VRF Heat Recovery with DOAS \u2014 Suggested Citation\n\nKim, Janghyun, Chris CaraDonna, and Andrew Parker. 2023. End-Use Savings Shapes Measure Documentation: Variable Refrigerant Flow with Heat Recovery and Dedicated Outdoor Air System . Golden, CO: National Renewable Energy Laboratory. NREL/TP5500-86103. https://www.nrel.gov/docs/fy24osti/86103.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86103 November 2023", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Suggested Citation", "line_start": 40, "line_end": 46, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|4", "text": "VRF Heat Recovery with DOAS \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "NOTICE", "line_start": 50, "line_end": 58, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|5", "text": "VRF Heat Recovery with DOAS \u2014 List of Acronyms\n\n| CARD          | Minnesota Conservation Applied Research and Development program   |\n|---------------|-------------------------------------------------------------------|\n| CBECS         | Commercial Buildings Energy Consumption Survey                    |\n| COP           | coefficient of performance                                        |\n| DOAS          | dedicated outdoor air system                                      |\n| DX            | direct expansion                                                  |\n| E/HRV         | energy/heat recovery ventilator                                   |\n| EIR           | energy input ratio                                                |\n| EUI           | energy use intensity                                              |\n| HVAC          | heating, ventilating, and air conditioning                        |\n| kW            | kilowatt                                                          |\n| LBNL          | Lawrence Berkeley National Laboratory                             |\n| LRMER High RE | Long-Run Marginal Emissions Rate High Renewable Energy            |\n| MMT           | million metric tons                                               |\n| NEEA          | Northwest Energy Efficiency Association                           |\n| NREL          | National Renewable Energy Laboratory                              |\n| PSZ-AC        | packag", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Acronyms", "line_start": 62, "line_end": 83, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|6", "text": "VRF Heat Recovery with DOAS \u2014 List of Acronyms\n\n|\n| NEEA          | Northwest Energy Efficiency Association                           |\n| NREL          | National Renewable Energy Laboratory                              |\n| PSZ-AC        | packag\n\ned single-zone air conditioner                              |\n| PVAV          | packaged variable air volume                                      |\n| RTU           | rooftop unit                                                      |\n| TBtu          | trillion British thermal units                                    |\n| VAV           | variable air volume                                               |\n| VRF HR        | variable refrigerant flow with heat recovery                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Acronyms", "line_start": 62, "line_end": 83, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|7", "text": "VRF Heat Recovery with DOAS \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Executive Summary", "line_start": 87, "line_end": 91, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|8", "text": "VRF Heat Recovery with DOAS \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis documentation focuses on a single heating, ventilation, and air-conditioning (HVAC) enduse savings shape measure-a variable refrigerant flow with heat recovery (VRF HR) heating and cooling system coupled with a dedicated outdoor air system (DOAS) for ventilation.\n\nThis measure replaces existing multizone variable air volume (VAV) systems or single-zone rooftop units (RTU) with a VRF HR system coupled with a DOAS that includes an energy/heat recovery ventilator (E/HRV). The VRF HR system is a heat pump system that employs variable speed compressors. Typically, this system involves a single outdoor unit connected to multiple indoor units and independently controlling refrigerant flow to each indoor unit.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Executive Summary", "line_start": 93, "line_end": 97, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|9", "text": "VRF Heat Recovery with DOAS \u2014 Executive Summary\n\nthat employs variable speed compressors. Typically, this system involves a single outdoor unit connected to multiple indoor units and independently controlling refrigerant flow to each indoor unit.\n\nA DOAS, 100% outdoor air ventilation system, with an E/HRV is used to provide required outside air to spaces since ventilation air is generally not supplied by a VRF HR system. An exhaust air energy recovery ventilator (ERV) with sensible and latent heat exchange is added to humid climates, while a heat recovery ventilator (HRV) with sensible-only exchange is added to drier climates. The ERV is modeled as a fixed membrane plate counterflow heat exchanger, and the HRV is modeled as a sensible-only fixed aluminum plate counterflow heat exchanger. Both systems include a bypass (for temperature control and economizer lockout) and minimum exhaust temperature control for frost prevention.\n\nThe measure covers 53% of the existing building stock's floor area and is not applicable to HVAC system types using district heating or cooling, or buildings/spaces that include highventilation spaces such as kitchens where the amount of exhaust air is large. The VRF (HR) with DOAS measure demonstrates 16% total site energy savings (729 trillion British thermal units\n\n[TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 14). The savings are primarily attributed to:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Executive Summary", "line_start": 99, "line_end": 103, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|10", "text": "VRF Heat Recovery with DOAS \u2014 Executive Summary\n\n16% total site energy savings (729 trillion British thermal units\n\n[TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 14). The savings are primarily attributed to:\n\n- 18% stock cooling electricity savings (128 TBtu)\n- 53% stock heating natural gas savings (438 TBtu)\n- 30% stock fan electricity savings (178 TBtu)\n- -24% stock heating electricity savings (-48 TBtu).\n\nThe VRF (HR) with DOAS measure demonstrates between 41 (16% reduction for LRMER Low RE Cost 15 scenario) and 56 (13% reduction for eGRID 2021 scenario) million metric tons (MMT) of greenhouse gas emissions avoided (from all fuel types) for the three grid electricity scenarios presented.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Executive Summary", "line_start": 105, "line_end": 110, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|11", "text": "VRF Heat Recovery with DOAS \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by Eric Bonnema, Jeff Munk, Eric Ringold, and Marcus Bianchi at the National Renewable Energy Laboratory and Kaiyu Sun and Tianzhen Hong at Lawrence Berkeley National Laboratory.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Acknowledgments", "line_start": 114, "line_end": 114, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|12", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Executive Summary .................................................................................................................................... v VRF (HR) with DOAS ................................................................................................................................... 1   | Executive Summary .................................................................................................................................... v VRF (HR) with DOAS ................................................................................................................................... 1   | Executive Summary .................................................................................................................................... v VRF (HR) with DOAS ................................................................................................................................... 1   | Executive Summary .................................................................................................................................... v VRF (HR) with DOAS ................................................................................................................................... 1   |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|13", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n1   |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------\n\n--------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Accessing Results ................................................................................................................................... 1                                                                                                                                                             | Acce", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|14", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n1                                                                                                                                                             | Acce\n\nssing Results ................................................................................................................................... 1                                                                                                                                                             | Accessing Results ................................................................................................................................... 1                                                                                                                                                             |                                                                                                                                                                                                                                                                                                                     |\n| Measure Summary ..................................................................................................................................                                                                                                                                                                  | Measure Summary ..................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|15", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Measure Summary ..................................................................................................................................                \n\n                                                                                                                                                  | Measure Summary ..................................................................................................................................                                                                                                                                                                  | 1                                                                                                                                                                                                                                                                                                                   |\n| Technology Summary .......................................................................................................................... 2                                                                                                                                                                     | Technology Summary .......................................................................................................................... 2                                                                                                                                                                     | Technology", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|16", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n2                                                                                                                                                                     | Technology\n\n Summary .......................................................................................................................... 2                                                                                                                                                                     |                                                                                                                                                                                                                                                                                                                     |\n| 1.1                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | VRF Technology Details ...............................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|17", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| VRF Technology Details ...............................................................................................................                                  \n\n                                                                                                                                            | 2                                                                                                                                                                                                                                                                                                                   |\n|                                                                                                                                                                                                                                                                                                                     | 1.2                                                                                                                                                                                                                                                                                                                 | DOAS Technology Details ............................................................................................................                                                                                                                                                                                | 4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|18", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 4               \n\n                                                                                                                                                                                                                                                                                                    |\n| 2 Additional Background Details for VRF .............................................................................................                                                                                                                                                                               | 2 Additional Background Details for VRF .............................................................................................                                                                                                                                                                               | 2 Additional Background Details for VRF .............................................................................................                                                                                                                                                                               | 8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|19", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 8                                                                                                                                                                             \n\n                                                                                                                                      |\n| 2.1                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | VRF Research/Modeling Trends ...................................................................................................                                                                                                                                                                                    | 8                                                                                                                                                                                                                                                                                                                   |\n| 2.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|20", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 2.2                 \n\n                                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                                                     | VRF Anecdotes .............................................................................................................................                                                                                                                                                                         | 8                                                                                                                                                                                                                                                                                                                   |\n| 2.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|21", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 2.3                                                                                                                                                                               \n\n                                                                                                                                  |                                                                                                                                                                                                                                                                                                                     | VRF Field Studies .........................................................................................................................                                                                                                                                                                         | 9                                                                                                                                                                                                                                                                                                                   |\n| 2.4                                                                                                                                                                                                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|22", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|                           \n\n                                                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                                                                     | 10                                                                                                                                                                                                                                                                                                                  |\n| 3                                                                                                                                                                                                                                                                                                                   | VRF Recommendations .............................................................................................................. ComStock Baseline Approach ..........................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|23", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| VRF Recommendations .............................................................................................................. ComStock Baseline Approach ..........................\n\n................................................................................                                            | VRF Recommendations .............................................................................................................. ComStock Baseline Approach ..........................................................................................................                                            | 11                                                                                                                                                                                                                                                                                                                  |\n| 4                                                                                                                                                                                                                                                                                                                   | Modeling Approach ............................................................................................................................                                                                                                                                                                      | Modeling Approach ..............", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|24", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Modeling Approach ..............\n\n..............................................................................................................                                                                                                                                                                      | 13                                                                                                                                                                                                                                                                                                                  |\n| 4.1 4.2                                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                                                     | Applicability ................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|25", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Applicability ................................................................................................................................                                                \n\n                                                                                                                      | 13                                                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                     |                                                                                                                                                                                                                                                                                                                     | 4.2.1 VRF System Model ........................................................................................................                                                                                                                                                                                     | 15", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|26", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 15                                    \n\n                                                                                                                                                                                                                                                                              |\n| 4.3                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | 4.2.2 DOAS Model ................................................................................................................. Greenhouse Gas Emissions .........................................................................................................                                               | 23", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|27", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 23                                                                                                                                                                                                  \n\n                                                                                                                |\n| 4.4                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | Limitations and Concerns ............................................................................................................                                                                                                                                                                               | 25 26                                                                                                                                                                                                                                                                                                               |\n| 5 Output Variables .......................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|28", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 5 Output Variables .......................\n\n..........................................................................................................                                                                                                                                                                | 5 Output Variables .................................................................................................................................                                                                                                                                                                | 5 Output Variables .................................................................................................................................                                                                                                                                                                | 28                                                                                                                                                                                                                                                                                                                  |\n| 6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|29", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Results .................................................................................................................................................                                                                                                                                                           | Results .................................................................................................................................................                                                                                                                                                           | 30                                                                                                                                                                                                                                                                                                                  |\n| 6.1                                                                                                                                                                                                                                                                                                                 | Single Building Example ........................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|30", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Single Building Example ........................\n\n....................................................................................                                                                                                                                                                                | Single Building Example ............................................................................................................                                                                                                                                                                                | 30                                                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                     | 6.1.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|31", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Example Building in a Cooling-Dominant Climate .......................................................                                                                                                                                                                                                              | 30                                                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                     | 6.1.2                                                                                                                                                                                                                                                                                                               | Example Building in a Moderate Climate ...............", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|32", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| Example Building in a Moderate Climate ...............\n\n.......................................................                                                                                                                                                                                                       | 31                                                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                     | 6.1.3                                                                                                                                                                                                                                                                                                               | Example Building in a Heating-Dominant Climate .......................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|33", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\nin a Heating-Dominant Climate .......................................................                                                                                                              \n\n                                                                                                | 33                                                                                                                                                                                                                                                                                                                  |\n| 6.2                                                                                                                                                                                                                                                                                                                 | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                             | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                             | 34", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|34", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n| 34                                                          \n\n                                                                                                                                                                                                                                                        |\n| 6.3                                                                                                                                                                                                                                                                                                                 | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                                           | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                                           | 36", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|35", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 6.4                                                                                                                                                                                                                                                                                                                 | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                                   | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                                   | 36                                                                                                                                                                                                                                                                                                                  |\n| 6.5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|36", "text": "VRF Heat Recovery with DOAS \u2014 Table of Contents\n\n|\n| 6.5                                                             \n\n                                                                                                                                                                                                                                                    | More Detailed Findings ...............................................................................................................                                                                                                                                                                              | More Detailed Findings ...............................................................................................................                                                                                                                                                                              | 40                                                                                                                                                                                                                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Table of Contents", "line_start": 118, "line_end": 145, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|37", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n| Figure 1. Highlights of VRF heat pump system with heat recovery [2]                                                                                                                                                                            | ....................................................... 2   |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------|\n| Figure 2. Different piping layouts between two- and three-pipe systems on the same building design [3]                                                                                                                                         | . 3                                                         |\n| Figure 3. Product data from Ventacity Energy/Heat Recovery System                                                                                                                                                                              | ........................................................ 6  |\n| Figure 4. DOAS temperature control scheme recommendation from ASHRAE DOAS Design Guide .......", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|38", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n6  |\n| Figure 4. DOAS temperature control scheme recommendation from ASHRAE DOAS Design Guide .......                                                                                    \n\n                                                             | 7                                                           |\n| Figure 5. Distribution of different HVAC system types in baseline models ..............................................                                                                                                                        | 11                                                          |\n| Figure 6. Coverage of applicable buildings for the upgrade .......................................................................                                                                                                             | 14                                                          |\n| Figure 7. VRF DOAS configuration represented in this upgrade ...............................................................                                                                                                                   | 14                                                          |\n| Figure 8. Single curve approach versus dual curve approach (COP based on compressor and outdoor unit                                                                                                                                           |                                                             |\n| fan power only) .....................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|39", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n|                                                             |\n| fan power only) .....................................\n\n................................................................................. 9. VRF outdoor unit performance comparisons: heating capacity and COP .................                 | 17                                                          |\n| Figure comp&fan,design                                                                                                                                                                                                                         | 18                                                          |\n| Figure 10. VRF outdoor unit performance comparisons: cooling capacity and COP comp&fan,design ..............                                                                                                                                   | 19                                                          |\n| Figure 11. Cooling EIR (or COP) curve derivation and validation ............................................................                                                                                                                   | 20                                                          |\n| Figure 12. Rated COP derivation based on sized capacities .......................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|40", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\non sized capacities .......................................................................                                                                                                        \n\n      | 22                                                          |\n| Figure 13. DOAS temperature set point recommendations form ASHRAE DOAS Design Guide ............                                                                                                                                               | 25                                                          |\n| Figure 14. Comparison of annual site energy consumption between the ComStock baseline and the                                                                                                                                                  |                                                             |\n| Figure 15. Greenhouse gas emissions comparison of the ComStock baseline and the upgrade scenario                                                                                                                                               | ... 36                                                      |\n| Figure 16. Percent site energy savings distribution for ComStock models with the upgrade measure applied by end use and fuel type ............................................................................................ 37              |                                                             |\n| Figure 17. Site EUI savings distribution for ComStock models with the upgrade measure applied by end use and", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|41", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n37              |                                                             |\n| Figure 17. Site EUI savings distribution for ComStock models with the upgrade measure applied by end use and\n\n fuel type .................................................................................................................... 38 |                                                             |\n| Figure 18. Comparison of the ComStock baseline and the upgrade scenario in terms of peak demand change ....................................................................................................................................    | 40                                                          |\n| Figure 19. Distribution of VRF rated and design COP comp&fan,design .............................................................                                                                                                              | 41                                                          |\n| Figure 20. Distribution of VRF annual average COP comp&fan,operating ............................................................                                                                                                              | 42                                                          |\n| Figure 21. Distribution of fraction of VRF supplemental heating with electric resistance heating ............                                                                                                                                  | 42", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|42", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\nheating ............                                                                                                                                  | 42                                             \n\n             |\n| Figure 22. Distribution of annual average heating COP system,operating ...........................................................                                                                                                             | 43                                                          |\n| Figure 23. Distribution of unmet hours to heating and cooling setpoints ...................................................                                                                                                                    | 43                                                          |\n| Figure 24. Distribution of VRF piping configurations................................................................................                                                                                                           | 44                                                          |\n| Figure 25. Distribution of VRF indoor and outdoor unit counts .................................................................                                                                                                                | 45                                                          |\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario census division .................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|43", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n|\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario census division .................................................\n\n......................................................................      | by                                                          |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario ..........................................................................................................................                   | 49                                                          |\n| building type                                                                                                                                                                                                                                  | by                                                          |\n| 49 A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                                                                                               |                                                             |\n| Figure building type ..........................................................................................................................                                                                                                | 50                                                          |\n| Figure A-4. Site annual electricity co", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|44", "text": "VRF Heat Recovery with DOAS \u2014 List of Figures\n\n| 50                                                          |\n| Figure A-4. Site annual electricity co\n\nnsumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................   | 50                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Figures", "line_start": 149, "line_end": 181, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|45", "text": "VRF Heat Recovery with DOAS \u2014 List of Tables\n\n| Table 1. Specifications of Available VRF (HR) Systems on the Market .....................................................                           |    |\n|-----------------------------------------------------------------------------------------------------------------------------------------------------|----|\n| Table 2. Performance Indicators Between Four Different VRF Modeling Options ................................... 16                                  |    |\n| Table 3. Configuration of All Curves Used in VRF Object ........................................................................ 21                 |    |\n| Table 4. Modeled Effectiveness Inputs for ERV and HRV Based on Ventacity Systems Shown in Figure 3                                                  |    |\n| ................................................................................................................................................ 24 |    |\n| Table 6. Output Variables Calculated from the Measure Application ........................................................                          | 28 |\n| Table 7. Single Building Example Results: Cooling Dominant Climate ....................................................                             | 31 |\n| 8. Single Building Example Results: Moderate Climate ..................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Tables", "line_start": 185, "line_end": 194, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|46", "text": "VRF Heat Recovery with DOAS \u2014 List of Tables\n\n| 31 |\n| 8. Single Building Example Results: Moderate Climate ..................................................................                       \n\n      | 33 |\n| Table Table 9. Single Building Example Results: Heating Dominant Climate ....................................................                       | 34 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "List of Tables", "line_start": 185, "line_end": 194, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|47", "text": "VRF Heat Recovery with DOAS \u2014 Accessing Results\n\nThis documentation covers the 'VRF (HR) with DOAS' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock data lake at 'end-use-loadprofiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Accessing Results", "line_start": 200, "line_end": 200, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|48", "text": "VRF Heat Recovery with DOAS \u2014 Measure Summary\n\n| Measure Title      | VRF(HR)+DOAS                                                                                                                                                                                                                                                                                                                                                                                          |\n|--------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | Replace VAV or RTU systems with VRF(HR) and E/HRV.                                                                                                                                                                                                                                                                                                                                                    |\n| Applicability      | Applicable to all spaces served by VAV and RTU systems that are not served by district heating or cooling. May apply to a portion of", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Measure Summary", "line_start": 204, "line_end": 209, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|49", "text": "VRF Heat Recovery with DOAS \u2014 Measure Summary\n\n|\n| Applicability      | Applicable to all spaces served by VAV and RTU systems that are not served by district heating or cooling. May apply to a portion of\n\n the building. Buildings that are too large (>200,000 ft 2 ) or have large exhaust air are excluded as well. Total number of indoor units per an outdoor unit is also limited to 41. Applicable to 53% of total floor area of existing commercial building stock. |\n| Not Applicable     | Not applicable to spaces (kitchen or dining) where a VRF (HR) with DOAS may be less appropriate.                                                                                                                                                                                                                                                                                                      |\n| Release            | 2023 Release 2: 2023/comstock_amy2018_release_2/                                                                                                                                                                                                                                                                                                                                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Measure Summary", "line_start": 204, "line_end": 209, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|50", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\nThe upgrade described in this document is about replacing the existing heating, ventilation, and air-conditioning (HVAC) system. The upgraded system decouples ventilation from space conditioning, with ventilation being handled by the dedicated outdoor air system (DOAS), and the remaining space conditioning handled by a variable refrigerant flow (VRF) air-source heat pump system.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 215, "line_end": 215, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|51", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\nconditioning, with ventilation being handled by the dedicated outdoor air system (DOAS), and the remaining space conditioning handled by a variable refrigerant flow (VRF) air-source heat pump system.\n\nFigure 1 shows the key features of the VRF system considered in this modeling work. VRF heat pump systems use direct expansion (DX) to transfer heat between indoor and outdoor air for use in both heating and cooling operation. Thermodynamically, VRFs have many of the same components as (conventional) heat pumps such as compressors, expansion devices, and heat exchangers. VRF systems transfer heat between one or, more commonly, multiple indoor units, often called 'heads' or 'terminal units,' with a shared common outdoor unit. Some features that differentiate VRF systems from other types of heat pump systems are the scalability (multiple indoor units can be served by one outdoor unit), prevalence of variable speed compressors, distributed control of the refrigerant network, and in some cases the ability to utilize simultaneous heating and cooling between heads of the same system. According to the 2020 ASHRAE Handbook of HVAC Systems and Equipment [1], a VRF system requires the ability to vary the system capacity by three or more steps with one or more indoor units individually controlled through an interconnected piping and communications network.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 217, "line_end": 217, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|52", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\na VRF system requires the ability to vary the system capacity by three or more steps with one or more indoor units individually controlled through an interconnected piping and communications network.\n\nFigure 1. Highlights of VRF heat pump system with heat recovery [2]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000007_74a37b2d69fd5e8fc21669ba27453e964f2487518f49a639c6ff0cc74f67b128.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 1: cutaway diagram of a VRF heat-recovery system serving a commercial floor](86103_images/image_000007_74a37b2d69fd5e8fc21669ba27453e964f2487518f49a639c6ff0cc74f67b128.png)\n\nFigure 1: cutaway isometric schematic of an open-plan commercial floor served by a VRF heat pump with heat recovery. Callouts label the outdoor unit, the two- or three-pipe refrigerant lines, the refrigerant management component (branch controller), and ceiling-mounted indoor units in each zone. Illustrates how simultaneously heating and cooling zones exchange heat through one refrigerant loop. See Section 1.1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 219, "line_end": 228, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|53", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\ncomponent (branch controller), and ceiling-mounted indoor units in each zone. Illustrates how simultaneously heating and cooling zones exchange heat through one refrigerant loop. See Section 1.1.\n\nThere are two distinctive types of VRFs: (1) a multisplit VRF without simultaneous heating and cooling, and (2) a VRF with heat recovery (HR) capable of simultaneous heating and cooling. As shown in Figure 1, the VRF HR system that allows a single outdoor unit connected to multiple indoor units can provide heating and cooling simultaneously between different zones as needed. This ability to heat and cool simultaneous is made possible by (1) controlling and regulating the refrigerant flow differently between different indoor units and the outdoor unit, and (2) recovering heat from the cooling zones and repurposing the energy for the heating zones. This is advantageous in buildings with varying space conditions that have different heating and cooling requirements. For example, a conference room in the core of a building may require cooling year-round while perimeter offices may require heating in the winter and cooling in the summer.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 230, "line_end": 230, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|54", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\nand cooling requirements. For example, a conference room in the core of a building may require cooling year-round while perimeter offices may require heating in the winter and cooling in the summer.\n\nWithin the category of a VRF HR, the system can be designed as either a two-pipe or three-pipe system, and manufacturers tend to select one option for their model lineup. The selection depends more on the layout of the floor plan and budget than on system heating and cooling demands. The main difference between the two systems is the number of pipes used to connect the outdoor unit to the branch controller (two pipes versus three). Depending on whether the system is a two- or three-pipe system, the piping layout can vary significantly, resulting in a different overall piping length, which in turn affects the performance of the VRF system as shown in Figure 2. Additionally, while the three-pipe system requires a special Y branch copper pipe fitting (also known as REFNET fitting), that is not required for the two-pipe system. The three-pipe system is known to provide better heating capacity at lower temperatures (compared to two-pipe system) through less refrigerant line losses when designed properly [3].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 232, "line_end": 232, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|55", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\ntwo-pipe system. The three-pipe system is known to provide better heating capacity at lower temperatures (compared to two-pipe system) through less refrigerant line losses when designed properly [3].\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000008_9bd099f5218cc3fbbac0faab30e116439b40f9924630689368b12786ae873ed1.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 2: three-pipe and two-pipe VRF piping layouts for the same building design](86103_images/image_000008_9bd099f5218cc3fbbac0faab30e116439b40f9924630689368b12786ae873ed1.png)\n\nFigure 2: paired piping-layout diagrams for the same building design, three-pipe (a) and two-pipe (b), each overlaying refrigerant runs on a floor plan with the required components and pipe-length arithmetic listed beneath. The three-pipe layout needs four mode change units and 2,260 total feet of pipe; the two-pipe layout needs 5,320 feet. See Section 1.1.\n\n- (a) Three-pipe system example\n- (b) Two-pipe system example\n\nFigure 2. Different piping layouts between two- and three-pipe systems on the same building design [3]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 234, "line_end": 246, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|56", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\n5,320 feet. See Section 1.1.\n\n- (a) Three-pipe system example\n- (b) Two-pipe system example\n\nFigure 2. Different piping layouts between two- and three-pipe systems on the same building design [3]\n\nVRF systems are highly versatile and scalable. Typical capacities range from 1.5 to 63 tons for outdoor units and 0.4 to 10 tons for indoor units [1]. And multiple outdoor units can even be connected together to serve larger demands. Some (not all manufacturers' outdoor units) VRF systems allow more than 60 indoor units to be connected to a single outdoor unit, which allows them to be applied to many building designs. Table 1 includes specifications of some VRF (with heat recovery) products in the market.\n\nTable 1. Specifications of Available VRF (HR) Systems on the Market\n\n<!-- table recovered from measure_pdfs/86103.pdf p.14\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     method: vision-transcription -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 248, "line_end": 254, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|57", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\nthe Market\n\n<!-- table recovered from measure_pdfs/86103.pdf p.14\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     method: vision-transcription -->\n\n| manufacturer | Daikin | Mitsubishi Electric | Carrier | LG electronics |\n|---|---|---|---|---|\n| model | VRV | PURY-P | 38VMR | Multi V |\n| outdoor unit capacity range | 6-40 tons | 6-28 tons | 6-28 tons | 1.7-17 tons |\n| heat recovery mode available? | yes | yes | yes | yes |\n| operating T (cooling) | -4 to 122\u00b0F | 23 to 126\u00b0F | 14 to 122\u00b0F | 5 to 118\u00b0F |\n| operating T (heating) | -22 to 60\u00b0F | -22 to 60\u00b0F | -13 to 60\u00b0F | -13 to 64\u00b0F |\n| max height diff outdoor vs indoor unit | 110 m (361 ft) | 110 m (360 ft) | - | 110 m (360 ft) |\n| max length between indoor units | 90 m (295 ft) | 30 m (98 ft) | - | 40 m (131 ft) |\n| max total piping length | 1,000 m (3,281 ft) | 800-1000 m (2,624-3,280 ft) | 1,000 m (3,280 ft) | 1,000 m (3,281 ft) |\n| refrigerant | R-410a | R-410a | R-410a | R-410a |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 256, "line_end": 266, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|58", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\nft) | - | 40 m (131 ft) |\n| max total piping length | 1,000 m (3,281 ft) | 800-1000 m (2,624-3,280 ft) | 1,000 m (3,280 ft) | 1,000 m (3,281 ft) |\n| refrigerant | R-410a | R-410a | R-410a | R-410a |\n\nVRF systems, like many heat pumps, have several sizing options. They can be sized such that the available heat pump capacity at the design heating temperature matches the design heating load, accounting for the decreased heat pump capacity at lower temperatures. This avoids the need for any supplemental heating system and can maximize efficiency, but may require 'upsizing' to a larger VRF system, which adds cost [4]. This approach has some limitations. Trane recommends limiting VRF oversizing to a maximum of 125% of the design cooling load so that the system does not end up being too oversized for the cooling load [5]. Daikin has similar recommendations for limiting oversizing citing that oversized equipment can lead to control issues. This suggests that it may not be possible to size for the full heating load at the heating design temperature in some climates. Furthermore, the compressor lockout temperature, which specifies the minimum operating temperature for the heat pump, needs to be considered. If the design heating conditions are below this temperature, then a supplemental heating source will be needed to meet the full design heating load.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 268, "line_end": 268, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|59", "text": "VRF Heat Recovery with DOAS \u2014 1.1  VRF Technology Details\n\nfor the heat pump, needs to be considered. If the design heating conditions are below this temperature, then a supplemental heating source will be needed to meet the full design heating load.\n\nAnother sizing option is to size the system to meet the design cooling load. If the associated heating capacity for that equipment cannot meet the full design heating load, supplemental heating is then used to address any unmet load from the VRF system. Supplemental heat can be sourced from various options, including an existing system, electric resistance baseboards, or electric resistance elements integrated within ducted systems [4]. This option may be attractive in very cold climates to avoid oversized equipment for the cooling load and to limit additional upfront costs from upsizing to larger VRF systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.1  VRF Technology Details", "line_start": 270, "line_end": 270, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|60", "text": "VRF Heat Recovery with DOAS \u2014 1.2  DOAS Technology Details\n\nVRF systems typically do not provide their own outdoor ventilation air. Therefore, outdoor air must be provided by a separate system, most often using a DOAS. A DOAS can provide preconditioned ventilation air directly to the spaces, which is known as a 'decoupled' system, or can be integrated into the return air path of the VRF indoor terminal head directly, which is known as a 'coupled' system. The decoupled system provides the added benefit of allowing the airflow in the VRF indoor terminal head to modulate fully off when there is no need for heating or cooling, which has been shown to be more efficient than coupled configurations [6]. However, because the outdoor ventilation is supplied directly to the space, it is recommended that the DOAS supply fully conditioned air to avoid zone discomfort and to allow the VRF system to address sensible zone loads only [6].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.2  DOAS Technology Details", "line_start": 274, "line_end": 274, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|61", "text": "VRF Heat Recovery with DOAS \u2014 1.2  DOAS Technology Details\n\nis supplied directly to the space, it is recommended that the DOAS supply fully conditioned air to avoid zone discomfort and to allow the VRF system to address sensible zone loads only [6].\n\nDOAS ventilation air can be conditioned in multiple ways. The first option considered should be exhaust air energy or heat recovery, which uses exhaust air to precondition incoming outdoor air using a heat exchanger. Compared to traditional heating and cooling methods, energy/heat recovery can reduce ventilation loads by up to 80% [7]. Energy recovery systems generally provide sensible and latent energy exchange through motor-controlled enthalpy wheels or through counterflow fixed-plate membrane heat exchangers. Alternatively, heat recovery systems provide sensible heat exchange through aluminum fixed-plate heat exchangers or heat pipes [8]. Energy recovery is often used in humid climate zones where transferring latent energy is beneficial, while heat recovery is usually considered in drier climate zones where transferring sensible energy is beneficial.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.2  DOAS Technology Details", "line_start": 276, "line_end": 276, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|62", "text": "VRF Heat Recovery with DOAS \u2014 1.2  DOAS Technology Details\n\nis often used in humid climate zones where transferring latent energy is beneficial, while heat recovery is usually considered in drier climate zones where transferring sensible energy is beneficial.\n\nEnergy/heat recovery is often rated by the effectiveness of the heat exchange between the supply and exhaust airstreams. The effectiveness determines the fraction of latent, sensible, or total energy exchanged between the air streams. ASHRAE Standard 90.1-2019 requires an enthalpy recovery ratio of at least 50% for applicable climates, while the ASHRAE Advanced Energy Design Guide recommends a total effectiveness of 72%-75% for humid climate zones or 72%75% sensible effectiveness for dry climate zones [8]. The Northwest Energy Efficiency Association (NEEA) defines the heat recovery portion of a 'very high efficiency' DOAS as having a sensible effectiveness over 82% [6]. An example product sheet for the Ventacity VS1000RT Energy/Heat recovery system is shown in Figure 3, which illustrates the range of effectiveness values between heating and cooling as well as sensible and latent energy for different airflow ranges [9]. The Ventacity system uses an aluminum plate heat exchanger for heat recovery or a membrane plate heat exchanger for energy recovery (the Ventacity system does not use a motor-powered enthalpy wheel).\n\nFigure 3. Product data from Ventacity Energy/Heat Recovery System", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.2  DOAS Technology Details", "line_start": 278, "line_end": 280, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|63", "text": "VRF Heat Recovery with DOAS \u2014 1.2  DOAS Technology Details\n\nrecovery or a membrane plate heat exchanger for energy recovery (the Ventacity system does not use a motor-powered enthalpy wheel).\n\nFigure 3. Product data from Ventacity Energy/Heat Recovery System\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000009_a9260b5ce9c67d8dca1b73a0bddb370444ad1f759c076b8274ca929957996a01.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 3: five-panel Ventacity ERV/HRV product data - fan curve and effectiveness versus flow](86103_images/image_000009_a9260b5ce9c67d8dca1b73a0bddb370444ad1f759c076b8274ca929957996a01.png)\n\nFigure 3: five-panel manufacturer data sheet for the Ventacity energy/heat recovery ventilator. The first panel plots external static pressure (in. W.C.) against flow rate over 175-1,020 CFM with a shaded recommended operating range; the rest plot HRV sensible and ERV latent, sensible and total effectiveness (%) versus flow for heating and cooling modes at AHRI 1060 conditions. Effectiveness falls as flow rises. Modeled values in Table 4.\n\nFigure from [9]. Note that NREL does not endorse any commercial system or product; this is shown as an instructional example only.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.2  DOAS Technology Details", "line_start": 282, "line_end": 291, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|64", "text": "VRF Heat Recovery with DOAS \u2014 1.2  DOAS Technology Details\n\nEffectiveness falls as flow rises. Modeled values in Table 4.\n\nFigure from [9]. Note that NREL does not endorse any commercial system or product; this is shown as an instructional example only.\n\nA DOAS most often will require additional heating/cooling capacity beyond the capability of the energy/heat recovery system. Especially cold conditions may require a heating coil to ensure the discharge air temperature is hot enough, while especially warm or humid conditions may require a cooling coil to ensure the discharge air temperature is cold/dry enough. The ASHRAE DOAS Design Guide recommends a linear outdoor air float scheme controlled to discharge 52\u00b0F when outdoor temperatures are above 52\u00b0F, and 67\u00b0F when temperatures are below 45\u00b0F, floating linearly in between (illustrated in Figure 4) [8]. Note that energy/heat recovery systems can include bypass systems to ensure the air is not overheated prior to being supplied to the zone.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000010_23c13416ee6e93e06344ef66e1781216cc4174297da848149737913c948bbf52.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.2  DOAS Technology Details", "line_start": 293, "line_end": 298, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|65", "text": "VRF Heat Recovery with DOAS \u2014 1.2  DOAS Technology Details\n\nsource: 86103_images/image_000010_23c13416ee6e93e06344ef66e1781216cc4174297da848149737913c948bbf52.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 4: ASHRAE DOAS discharge air temperature setpoint versus outdoor dry-bulb temperature](86103_images/image_000010_23c13416ee6e93e06344ef66e1781216cc4174297da848149737913c948bbf52.png)\n\nFigure 4: single-line control schedule from the ASHRAE DOAS Design Guide plotting DOAS discharge dry-bulb temperature setpoint (deg F, with deg C on the left axis) against outdoor dry-bulb temperature. The setpoint holds at 67 deg F below about 45 deg F outdoors, ramps down through the 45-55 deg F band, then holds at 52 deg F above 55 deg F. Reprinted as Figure 13 for Section 4.2.2.\n\nFigure 4. DOAS temperature control scheme recommendation from ASHRAE DOAS Design Guide", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "1.2  DOAS Technology Details", "line_start": 300, "line_end": 304, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|66", "text": "VRF Heat Recovery with DOAS \u2014 2.1  VRF Research/Modeling Trends\n\nBetween 2019 and the publication of this report, there have been several literature reviews on VRF systems [10]-[12]. These studies examine previous investigations of VRF systems in terms of system design, experimentation, control (including defrost), modeling, fault detection and diagnostics, and indoor air quality. Analyses on better integrated system architecture and alternative refrigerants are topics related to the system design, while experimental studies include both laboratory and field testing. Control of the VRF system is an important topic because the overall efficiency of a decoupled system, including VRF and DOAS, depends heavily on the control-especially in regards to efficiently recovering heat from cooling zones and repurposing to heating zones, as well as efficiently meeting the overall load between a VRF and DOAS.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.1  VRF Research/Modeling Trends", "line_start": 310, "line_end": 310, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|67", "text": "VRF Heat Recovery with DOAS \u2014 2.1  VRF Research/Modeling Trends\n\non the control-especially in regards to efficiently recovering heat from cooling zones and repurposing to heating zones, as well as efficiently meeting the overall load between a VRF and DOAS.\n\nThere are many approaches to modeling a VRF system that fall in the spectrum between whitebox and black-box modeling. The choice of method (e.g., gray-box regression model) depends on the application (e.g., annual energy consumption of a building with a VRF system) in which the model is used (e.g., building energy simulation). Faults typically found in vapor compression systems also occur in VRFs because the basis of the system is the same. However, refrigerant charge faults are known to be more prevalent in VRF systems because of the more complicated and extensive refrigerant piping lines of a VRF system that might cover indoor thermal zones with many indoor units. Typical faults include refrigerant under/overcharge, the presence of noncondensables in the refrigerant system, heat exchanger fouling, and incorrect or biased sensor readings. Many of the previous studies covered in the literature reviews report the impact (e.g., 20% system efficiency reduction) of faults of a certain type (e.g., 20% refrigerant undercharge). We believe these are useful metrics in terms of understanding certain applications of the VRF system. However, these fault impacts cannot be linearly scaled to all VRF systems as the design, commissioning, and control of the system will vary by application.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.1  VRF Research/Modeling Trends", "line_start": 312, "line_end": 312, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|68", "text": "VRF Heat Recovery with DOAS \u2014 2.2  VRF Anecdotes\n\nThere is an anecdotal perception that VRF systems may not perform to the level that manufacturers claim; a 2021 Slipstream report provides several reasons for this perception [13]. During interviews, several manufacturers and contractors (in the Midwest) mentioned that the poor performance stems from the quality of install. One contractor specifically mentioned that the most common reason they found in the field was poor purging of refrigerant lines, plus other installation issues. To overcome this barrier, major manufacturers (Daikin, Mitsubishi, LG, and Fujitsu) interviewed in the report are providing additional training to contractors on this topic.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.2  VRF Anecdotes", "line_start": 316, "line_end": 316, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|69", "text": "VRF Heat Recovery with DOAS \u2014 2.2  VRF Anecdotes\n\ninstallation issues. To overcome this barrier, major manufacturers (Daikin, Mitsubishi, LG, and Fujitsu) interviewed in the report are providing additional training to contractors on this topic.\n\nAnother reason is related to the recent (5 years before the report [13] was published in 2021) advancement of cold climate VRF leveraging inverter-driven compressors with vapor injection. Prior to this development, the lowest ambient air temperature that VRF operates for heating was -13\u00b0F (-25\u00b0C), however, cold climate products in the market nowadays operate down to -22\u00b0F (30\u00b0C) with the cold climate technology. Therefore, some of the older field studies showing very low heating COP (e.g., COP between 1 to 2) under relatively mild ambient air temperature range (5\u00b0F-60\u00b0F) might not be representing 2023 technology. Additionally, manufacturer representatives stated that there were no (at the time in 2021) field studies that showed the performance of latest technologies at the time.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.2  VRF Anecdotes", "line_start": 318, "line_end": 318, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|70", "text": "VRF Heat Recovery with DOAS \u2014 2.3  VRF Field Studies\n\nAs mentioned previously, there are some known concerns over the realized performance of VRF systems. Notably, there are very few case studies on 2023 cold climate VRF technologies. However, it is still important to discuss our understanding of such concerns with the results of field studies.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.3  VRF Field Studies", "line_start": 322, "line_end": 322, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|71", "text": "VRF Heat Recovery with DOAS \u2014 2.3  VRF Field Studies\n\nNotably, there are very few case studies on 2023 cold climate VRF technologies. However, it is still important to discuss our understanding of such concerns with the results of field studies.\n\nSome case studies have shown VRF systems to perform less efficiently than advertised. One such study from the Environmental Security Technology Certification Program on a Department of Defense facility in Michigan found the VRF system to save cost, peak demand, energy, and improve thermal comfort versus compared to the baseline electric VAV system [14]. However, they also reported periods where the system was unable to meet loads, despite being oversized, as well as decreased performance due to part-load cycling. The oversizing of the system was believed to have caused increased cycling, especially for cooling where the system operated at very low part loads (15%-25%) [14]. The system was also found to perform below manufacturer-advertised coefficients of performance (COPs). The authors did not state the suspected cause of the lower efficiencies but did mention component issues during the study period. Also note that the cold climate VRF used in this study was only rated to operate down to -4\u00b0F, which is not as cold as the current cold climate VRF technologies that can operate down to -22\u00b0F. Furthermore, the ASHRAE design temperature in this study is -5\u00b0F, below the minimum for the equipment used, while temperatures down to -23\u00b0F were reported during this study due to the 2019 Polar Vortex.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.3  VRF Field Studies", "line_start": 324, "line_end": 324, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|72", "text": "VRF Heat Recovery with DOAS \u2014 2.3  VRF Field Studies\n\nthe ASHRAE design temperature in this study is -5\u00b0F, below the minimum for the equipment used, while temperatures down to -23\u00b0F were reported during this study due to the 2019 Polar Vortex.\n\nA report by the Minnesota Conservation Applied Research and Development (CARD) program examines VRF systems and their applicability for cold climates such as Minnesota [7]. The report analyzed five sites in Minnesota with VRF installations and concluded that VRF technology can be applicable to cold climates and that the systems can be cost-effective. The report does discuss some initial challenges including cost, refrigerant piping design, compliance with refrigerant standards, personnel training, and professional support. However, these installations took place pre-2010 using older VRF technology and therefore employed backup heating systems to address unmet loads at low temperatures. VRF technology has advanced considerably since then.\n\nAnother case study from the Northeast Energy Efficiency Partnerships found successful implementation of VRF cold climate heat pumps at a college in Vermont [15]. The average COPs were found to be 3.4 and 2.2 for 47\u00b0F and 17\u00b0F, respectively, which is close to rated performance for many VRF units. The college also reported lower operational costs and high levels of occupant satisfaction compared to the original HVAC system.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.3  VRF Field Studies", "line_start": 326, "line_end": 328, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|73", "text": "VRF Heat Recovery with DOAS \u2014 2.3  VRF Field Studies\n\nrespectively, which is close to rated performance for many VRF units. The college also reported lower operational costs and high levels of occupant satisfaction compared to the original HVAC system.\n\nAccording to a report from Focus on Energy, VRF systems have historically faced challenges in meeting heating loads in cold climates [16]. However, the latest VRF technology introduced around 2017 has been designed to operate effectively even in extremely cold temperatures, with a rating down to -22\u00b0F. This advancement has made VRF systems a viable option for locations like Wisconsin. The report further states that all five sites that implemented VRF installations in Wisconsin expressed satisfaction with their systems and would consider them again. Although there were some initial issues that needed to be addressed, the overall feedback indicates a positive experience with VRF technology in cold climate applications.\n\nAn older Focus on Energy study from 2014 analyzed three sites with VRF systems installed (two offices, one warehouse) [16]. The study found simple paybacks of 7-9 years, but like the MN CARD study, the systems were unable to provide adequate heating below 0\u00b0F and therefore required backup heating. However, this is once again representative of older VRF technology.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.3  VRF Field Studies", "line_start": 330, "line_end": 332, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|74", "text": "VRF Heat Recovery with DOAS \u2014 2.3  VRF Field Studies\n\nbut like the MN CARD study, the systems were unable to provide adequate heating below 0\u00b0F and therefore required backup heating. However, this is once again representative of older VRF technology.\n\nLastly, the Slipstream report mentioned in Section 2.2 also discusses successful field demonstrations of VRF installations in colder climates and their ability to maintain setpoints [13]. The VRF systems (without a backup heating source) in two hotels were monitored for more than 12 months and were able to maintain room setpoints throughout the year under even the coldest hours in ASHRAE climate zones 5 and 6. As a result, these VRF systems saved approximately 48%-52% of HVAC energy and $0.20-$0.60/ft 2  of energy costs over traditional HVAC systems (e.g., packaged terminal air conditioners with resistance heating, and watersource heat pumps with gas-fired boilers) with estimated emissions reductions in both cases. Both sites reported satisfaction with guest comfort, with one of the sites stating that setpoints were maintained even on the coldest days. System COPs were also analyzed and were found to be generally above 2 even at very cold conditions (down to -15\u00b0F).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.3  VRF Field Studies", "line_start": 334, "line_end": 334, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|75", "text": "VRF Heat Recovery with DOAS \u2014 2.3  VRF Field Studies\n\none of the sites stating that setpoints were maintained even on the coldest days. System COPs were also analyzed and were found to be generally above 2 even at very cold conditions (down to -15\u00b0F).\n\nThe Slipstream report also discusses interviews with contractors, owners, and manufacturers regarding VRF challenges and recommendations. Two contractors stated they have installed VRF systems in hospitals, churches, schools, hotels, and hospitals, and that most owners are happy with their VRF systems. They both stressed the importance of extensive training, which manufactures offer for their systems. As noted previously, one contractor stated that most VRF issues are due to poor installations, with the most common issue being poor purging of refrigerant lines.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.3  VRF Field Studies", "line_start": 336, "line_end": 336, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|76", "text": "VRF Heat Recovery with DOAS \u2014 2.4  VRF Recommendations\n\nThis section discusses some strategies to overcome prior challenges with VRF systems and to realize the intent of the modeled VRF system performance from this report.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.4  VRF Recommendations", "line_start": 340, "line_end": 340, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|77", "text": "VRF Heat Recovery with DOAS \u2014 2.4  VRF Recommendations\n\nsection discusses some strategies to overcome prior challenges with VRF systems and to realize the intent of the modeled VRF system performance from this report.\n\n- Proper Designing: VRF systems need to be properly sized to both heating and cooling loads in accordance to manufacture guidance for the chosen product. Supplemental heating should be implemented as needed. Oversizing VRF systems to meet design heating loads can remove the need for supplemental heating, but doing so can cause cycling and control issues for the commensurate cooling load. A Trane white paper recommends limiting oversizing to 125% relative to the design cooling load [5]. A Daikin white paper further emphasizes the need to 'right size' equipment to avoid overconditioning spaces and excessive cycling [4]. The Slipstream report also mentions how improper sizing of VRF systems can create challenges for efficiency, cost, and comfort.\n- Refrigerant line testing: Leak testing and a deep vacuum should be performed on all VRF installations to ensure the system holds the proper refrigerant charge for occupant health and system performance. Leak testing is recommended by all manufacturers interviewed for the Slipstream report (Daikin, Mitsubishi, LG, and Fujitsu). Leak testing is typically done by the installing contractor with input from the VRF manufacturer sales representative. Fujitsu and Mitsubishi use 600 psi for 24 hours. Daikin specifies 550 psi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.4  VRF Recommendations", "line_start": 342, "line_end": 343, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|78", "text": "VRF Heat Recovery with DOAS \u2014 2.4  VRF Recommendations\n\nLeak testing is typically done by the installing contractor with input from the VRF manufacturer sales representative. Fujitsu and Mitsubishi use 600 psi for 24 hours. Daikin specifies 550 psi\n\nfor 24 hours. LG specifies a triple leak check at 150, 300, and finally 550 psig for 5 minutes, 15 minutes, and 24 hours respectively.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "2.4  VRF Recommendations", "line_start": 345, "line_end": 345, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|79", "text": "VRF Heat Recovery with DOAS \u2014 3  ComStock Baseline Approach\n\nThe state (e.g., type, efficiency, configuration) of the existing HVAC systems in ComStock is based on a combination of the year a building was built and how the equipment has been updated over time. Equipment performance is assumed to meet the energy code requirements at the time and location of installation. Other energy efficiency features such as demand control ventilation, energy recovery, and economizer control are only applied to baseline HVAC system if required by the energy code for the particular model. The ComStock workflow checks the necessary characteristics of each HVAC system to determine if a feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the presiding code year.\n\nFigure 5 shows the distribution of different HVAC system types in these baseline models. Packaged single zone (PSZ) units cover a large amount of floor area and consume a large amount of site energy. Variable air volume (VAV) systems, either packaged VAV (PVAV in Figure 5) or built-up VAV (VAV in Figure 5), are the next most prevalent system type in the building stock. More details around HVAC system distribution and modeling are included in the ComStock Reference Documentation [17].\n\nFigure 5. Distribution of different HVAC system types in baseline models", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "3  ComStock Baseline Approach", "line_start": 349, "line_end": 353, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|80", "text": "VRF Heat Recovery with DOAS \u2014 3  ComStock Baseline Approach\n\nstock. More details around HVAC system distribution and modeling are included in the ComStock Reference Documentation [17].\n\nFigure 5. Distribution of different HVAC system types in baseline models\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000011_b5bf994bf136d2bfe2015ff7cc2256ccc6a7952d7ce4b1f861e3044bf5611e0a.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 5: baseline floor area and site energy by building type, stacked by HVAC system type](86103_images/image_000011_b5bf994bf136d2bfe2015ff7cc2256ccc6a7952d7ce4b1f861e3044bf5611e0a.png)\n\nFigure 5: paired horizontal stacked bar charts of ComStock baseline floor area (% of total) and total site energy (TBtu) by building type, stacked by HVAC system type - PSZ-AC, PVAV, VAV, PTAC, PSZ-HP, PTHP, DOAS with VRF, DOAS with others, residential and other. PSZ and VAV systems dominate both measures while DOAS with VRF is a very small slice. A side panel lists the baseline VRF+DOAS assumptions. See Section 3.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "3  ComStock Baseline Approach", "line_start": 355, "line_end": 362, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|81", "text": "VRF Heat Recovery with DOAS \u2014 3  ComStock Baseline Approach\n\nDOAS with others, residential and other. PSZ and VAV systems dominate both measures while DOAS with VRF is a very small slice. A side panel lists the baseline VRF+DOAS assumptions. See Section 3.\n\nAs shown in Figure 5, VRF DOAS systems exist in a very small portion of the baseline models. As mentioned previously, the distribution of baseline buildings with VRF DOAS is based on the HVAC system type distribution estimated from CBECS 2012. Also, the specification and performance of the VRF DOAS in the baseline models reflect requirements based on the energy code in force during the most recent HVAC update. Some of these specifications are also highlighted in Figure 5.\n\nOne of the outcomes of this upgrade implementation is to determine reasonable buildings and HVAC systems that could be retrofitted with a VRF DOAS; therefore, understanding the distribution of potential HVAC systems is important. More details regarding the applicability criteria for the upgrade can be found in Section 4.1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "3  ComStock Baseline Approach", "line_start": 364, "line_end": 366, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|82", "text": "VRF Heat Recovery with DOAS \u2014 4.1  Applicability\n\nIn the 2021 Slipstream report [13] discussed in the previous section, representatives from the major manufacturers (Daikin, Mitsubishi, LG, and Fujitsu) shared thoughts on favorable candidates for VRF retrofit projects based on their experiences: old buildings with tight spaces, buildings using a significant amount of electric heating, and buildings no larger than 200,000 ft 2 of floor area. For the larger buildings, because the VRF system is a modular system, the implementation cost increases linearly with increasing floor area. Since the unit cost (per ton) of traditional systems (including boilers and chillers) decreases with increasing floor area, the report mentions that it usually makes VRF system less attractive for larger buildings in terms of economics. Additionally, if an existing building has a VAV system with ductwork, piping, wiring, etc. already in place, it is often more economical to upgrade the existing system rather than switching to a VRF DOAS. Buildings that have high ventilation rates (either high outdoor air or high exhaust air rates) were also not considered good candidates by manufacturer representatives. If a building brings in a large amount of outdoor air (e.g., a hospital), more mechanical air-conditioning effort will be geared toward the DOAS. This means that the higherCOP VRF will be used less, decreasing the return on investment.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.1  Applicability", "line_start": 372, "line_end": 372, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|83", "text": "VRF Heat Recovery with DOAS \u2014 4.1  Applicability\n\nof outdoor air (e.g., a hospital), more mechanical air-conditioning effort will be geared toward the DOAS. This means that the higherCOP VRF will be used less, decreasing the return on investment.\n\nThe applicability of the upgrade for this modeling implementation includes criteria for building/space type, total floor area, and HVAC system type; (1) buildings (restaurants and hospitals) or spaces (kitchen or dining) that have relatively large amount of natural or forced exhaust air or large ventilation air are excluded, (2) buildings that have total floor area larger than 200,000 ft 2 are excluded, (3) only RTUs or VAV systems that do not use district heating or cooling are included, and (4) VRF indoor unit count is limited to 41 based on manufacturer's data sheet [26]. The HVAC system type criteria is mostly for repurposing the existing air duct system for the DOAS, which is why residential systems, packaged terminal units, and existing systems with DOAS are not included. The building and space type criteria exclude buildings and spaces that minimize the effectiveness of the DOAS. Several building types have relatively large amounts of exhaust air based on the nature of the building operation. Restaurants using exhaust fans to push air from the kitchen to the outdoors is one example. The loss of air through these other channels reduces the amount of exhaust air that goes to the DOAS, resulting in less effectiveness of heat or energy recovery. Hospitals are excluded as well due to large ventilation air. Because of the space type criteria, there are buildings (after the upg", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.1  Applicability", "line_start": 374, "line_end": 374, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|84", "text": "VRF Heat Recovery with DOAS \u2014 4.1  Applicability\n\nDOAS, resulting in less effectiveness of heat or energy recovery. Hospitals are excluded as well due to large ventilation air. Because of the space type criteria, there are buildings (after the upg\n\nrade) where existing HVAC systems (e.g., VAV, chiller, and cooling tower) can still serve a portion of the entire building. The floor area criteria are based on the cost-prohibitive nature that was mentioned previously (i.e., it is cheaper to retrofit with boilers and chillers).\n\nFigure 6 shows the coverage of applicable buildings for this upgrade in terms of percent total floor area. Applicable buildings for this upgrade cover 53% of the total floor area. While RTUs and VAV systems are applicable system types, RTUs and VAV systems marked as 'not applicable' in the figure represent such systems using district heating or cooling. System types that are not applicable to the upgrade are also highlighted in the figure as well as building types that include relatively large amounts of exhaust air or buildings with relatively large floor area.\n\nFigure 6. Coverage of applicable buildings for the upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000012_23c60aeca520362f9a3fe5fc17e0f28824fa5fed6b5d8cafb97472ec9dc50a57.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.1  Applicability", "line_start": 374, "line_end": 383, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|85", "text": "VRF Heat Recovery with DOAS \u2014 4.1  Applicability\n\nsource: 86103_images/image_000012_23c60aeca520362f9a3fe5fc17e0f28824fa5fed6b5d8cafb97472ec9dc50a57.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 6: stacked bars of applicable floor area share by building type](86103_images/image_000012_23c60aeca520362f9a3fe5fc17e0f28824fa5fed6b5d8cafb97472ec9dc50a57.png)\n\nFigure 6: vertical 100% stacked bar chart of percentage of floor area by ComStock building type, split into applicable and seven non-applicability reasons (floor area over 200,000 sq ft, large exhaust/ventilation, central multi-zone VAV RTU, central single-zone RTU, DOAS plus zone terminal equipment, residential forced air, zone terminal equipment). Applicable buildings cover 53% of stock floor area; restaurants and hospitals are excluded entirely. See Section 4.1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.1  Applicability", "line_start": 385, "line_end": 387, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|86", "text": "VRF Heat Recovery with DOAS \u2014 4.2  Technology Specifics, Such as Sizing, Performance, and Configuration\n\nFigure 7 shows a high-level configuration that represents the VRF DOAS 'model' considered in this upgrade implementation. Details of each decoupled system are described in the following subsections.\n\nFigure 7. VRF DOAS configuration represented in this upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000013_7c8fac16a0aff06e0b916e84675dc6f0450c567b03f75bb648a359a9fd4c6ed9.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 7: option matrix for the decoupled VRF and DOAS configuration modeled](86103_images/image_000013_7c8fac16a0aff06e0b916e84675dc6f0450c567b03f75bb648a359a9fd4c6ed9.png)\n\nFigure 7: option-matrix diagram of the decoupled VRF-plus-DOAS configuration modeled in this upgrade. The VRF block resolves two choices (heat recovery rather than multi-split, two-pipe rather than three-pipe) and the DOAS block three (HRV in dry climates or ERV in humid climates, counterflow plate heat exchanger, sensible heat or enthalpy exchange). Selected options are bold, rejected options greyed. See Section 4.2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.2  Technology Specifics, Such as Sizing, Performance, and Configuration", "line_start": 391, "line_end": 402, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|87", "text": "VRF Heat Recovery with DOAS \u2014 Clear Definitions of COP Metrics\n\nCOP is a well-known metric within the HVAC industry; however, it can often have different definitions, and calculation methods can be different. We use and differentiate between three COP metrics to clearly convey the right definitions beyond this section. The three COP metrics shown below are used throughout this document:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Clear Definitions of COP Metrics", "line_start": 408, "line_end": 408, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|88", "text": "VRF Heat Recovery with DOAS \u2014 Clear Definitions of COP Metrics\n\ncan be different. We use and differentiate between three COP metrics to clearly convey the right definitions beyond this section. The three COP metrics shown below are used throughout this document:\n\n- -COPcomp&amp;fan,design refers to a COP that only includes power consumed by the compressor and outdoor unit fan, which is useful for comparing against the manufacturer's performance map. The operating conditions (indoor/outdoor temperature, part-load ratio, etc.) for calculating this COP are mostly fixed to the design conditions.\n- -COPcomp&amp;fan,operating refers to a COP that only includes power consumed by the compressor and outdoor unit fan, which is useful for comparing against the manufacturer's performance map. The operating conditions (indoor/outdoor temperature, part-load ratio, etc.) for calculating this COP reflect actual/varying operating conditions.\n- -COPsystem,operating is the overall system COP including not only compressor and outdoor unit fan powers but also electricity used for backup/supplemental heating when VRF heating capacity cannot meet the heating demand. Compressor power in this metric also includes electricity used for reverse cycling for defrosting operation, and miscellaneous power such as crankcase and basin heater powers are also included in this metric. The fan power used in indoor unit fans are not included in this metric, and operating conditions (indoor/outdoor temperature, part-load ratio, etc.) for calculating this COP reflect actual/varying operating conditions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Clear Definitions of COP Metrics", "line_start": 410, "line_end": 412, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|89", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\nThere are two approaches of modeling VRF in EnergyPlus; using the 'older' (system curve based) EnergyPlus object [18], or using the 'newer' (physics based) EnergyPlus object [19]. These two approaches differ significantly in terms of input requirements for modeling, and one of the major inputs to both approaches is the performance maps (designed differently between the two approaches) that determine the operating behavior (e.g., available heating/cooling capacity, COP) of VRF under various operating conditions (e.g., outdoor air temperature, operating mode, combination ratio). We have investigated both options during this exercise with many performance maps to understand performance variations especially under colder outdoor air conditions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 416, "line_end": 416, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|90", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\nmode, combination ratio). We have investigated both options during this exercise with many performance maps to understand performance variations especially under colder outdoor air conditions.\n\nThe latest, as of this publication, VRF technology in any applications (including one in cold climates) includes several key features such as vapor injection technology, heat recovery capability, and a three-pipe system. There are many publicly available performance maps  that are directly compatible with EnergyPlus, and we selected four different maps (three maps applicable to older object [20]-[22] and one map applicable to newer object) for initial investigation. Table 2 shows the differences between two different approaches with four different performance maps, highlighting what they represent against 2023 technology available in the market.\n\nTable 2. Performance Indicators Between Four Different VRF Modeling Options\n\n<!-- table recovered from measure_pdfs/86103.pdf p.26\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     method: vision-transcription -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 418, "line_end": 424, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|91", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\nOptions\n\n<!-- table recovered from measure_pdfs/86103.pdf p.26\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     method: vision-transcription -->\n\n| EnergyPlus object | older VRF | older VRF | older VRF | newer VRF |\n|---|---|---|---|---|\n| manufacturer | Daikin | Mitsubishi Electric | LG Electronics | Daikin |\n| reference model | REYQ72T | PUHY-HP72 | ARUB072BTE4 | generalized |\n| source | Building Component Library | OpenStudio Standards | Building Component Library | EnergyPlus |\n| outdoor unit capacity | 6 ton | 6 ton | 6 ton | generalized |\n| heat recovery mode available? | yes | no | yes | yes |\n| 2 pipe or 3 pipe system? | 3 | 2 | 3 | 3 |\n| vapor injection technology? | no | yes | yes | generalized |\n| operating temperature (cooling) | 23 to 122\u00b0F (DB) | 23 to 109\u00b0F (DB) | 14 to 122\u00b0F (DB) | generalized |\n| operating temperature (heating) | -13 to 60\u00b0F (WB) | -13 to 60\u00b0F (WB) | -13 to 61\u00b0F (WB) | generalized |\n| published reference available? | no | no | no | yes |\n| validation against field data? | no | no | no | yes |\n\nLegend: orange = \"not representing the latest/best technology\"; blue = \"generalized and not representing specific product\".", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 426, "line_end": 440, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|92", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\n| no | no | yes |\n| validation against field data? | no | no | no | yes |\n\nLegend: orange = \"not representing the latest/best technology\"; blue = \"generalized and not representing specific product\".\n\nShading in the source, which a pipe table cannot carry. Orange: \"heat recovery mode available?\" and \"2 pipe or 3 pipe system?\" in the Mitsubishi Electric column; \"vapor injection technology?\" in the Daikin older-VRF column; \"operating temperature (heating)\" in all three older-VRF columns (Daikin, Mitsubishi Electric, LG Electronics). Blue: \"outdoor unit capacity\", \"vapor injection technology?\", \"operating temperature (cooling)\" and \"operating temperature (heating)\" in the newer-VRF (Daikin) column.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 442, "line_end": 442, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|93", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\nElectric, LG Electronics). Blue: \"outdoor unit capacity\", \"vapor injection technology?\", \"operating temperature (cooling)\" and \"operating temperature (heating)\" in the newer-VRF (Daikin) column.\n\nAs shown in Table 2, there are performance maps published by three manufacturers for the older VRF EnergyPlus object. One of the main concerns with these maps for the older object is that they do not have published references for validating the performance map against real measurements. While the manufacturers may have gone through rigorous steps for developing these maps, not knowing the specifics (e.g., how well the map fits to real measurements) dissuades us from using these for our implementation. Another concern with these maps for the older object is that they might not represent the behavior of 2023 technology. For instance, two of them (Daikin and LG) were published long enough ago that they likely do not capture 2023 technology advancements (e.g., better heating capacity under lower outdoor air temperature).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 444, "line_end": 444, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|94", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\ninstance, two of them (Daikin and LG) were published long enough ago that they likely do not capture 2023 technology advancements (e.g., better heating capacity under lower outdoor air temperature).\n\nThe heat pump in heating mode needs to work harder to extract heat (through the outdoor unit's heat exchanger) from the ambient air when outdoor air temperature decreases, often causing decreased capacity and efficiency (COP) under colder conditions. One of the concerns when looking into performance maps in detail was an inverse trend where the heating COP increased with lower outdoor air temperature when using the 'dual curve' approach. The 'dual curve' approach defines two different sets of performance curves for low and high temperature ranges and where the distinction between low and high temperature is defined by another curve (called a boundary curve) [23].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 446, "line_end": 446, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|95", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\ntwo different sets of performance curves for low and high temperature ranges and where the distinction between low and high temperature is defined by another curve (called a boundary curve) [23].\n\nFigure 8 shows heating performance of VRF from building energy simulation (applied with one of the maps in Table 2) highlighting the comparison between single curve approach (shown as AllTemp in Figure 8) and dual curve approach (shown as LowTemp and HighTemp in Figure 8). Both COPcomp&amp;fan,operating (common context for the industry) and energy input ratio (EIR, inverse of COP and actual input to EnergyPlus) modifiers are presented. For consistency, AllTemp, LowTemp, and HighTemp curves reflected in this simulation results are all from one of the manufacturers shown in Table 2. The dual curve approach is meant to capture a performance change when the heat pump can operate under a wide range of outdoor air temperature but has relatively impactful performance shift within that range. However, all the low temperature performance curves for the older object shown in Table 2 showed the reverse trend like the LowTemp datapoint trend (orange square markers) in Figure 8. Because there are no reference publications providing context for the reverse trend, and because it conflicts with expected heat pump behavior, we did not implement the dual curve approach for either heating or cooling performances.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 448, "line_end": 448, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|96", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\nproviding context for the reverse trend, and because it conflicts with expected heat pump behavior, we did not implement the dual curve approach for either heating or cooling performances.\n\nFigure 8. Single curve approach versus dual curve approach (COP based on compressor and outdoor unit fan power only)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000014_1ce165e552f018b54cec004e8e157d20f59b79260e43563fe9bd15a46eb1f585.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 8: single- versus dual-curve heating EIR and COP modifiers versus outdoor air temperature](86103_images/image_000014_1ce165e552f018b54cec004e8e157d20f59b79260e43563fe9bd15a46eb1f585.png)\n\nFigure 8: two simulation scatter panels against outdoor air temperature (-30 to 20 deg C) - (a) heating EIR modifier, (b) heating COPcomp&fan,operating modifier - each plotting LowTemp, HighTemp and AllTemp series. The single AllTemp curve tracks one straight line while the paired low- and high-temperature curves diverge below roughly -10 deg C. EIR modifier spans about 1.1 to 2.2. Curve sources in Table 3.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 450, "line_end": 459, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|97", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\nThe single AllTemp curve tracks one straight line while the paired low- and high-temperature curves diverge below roughly -10 deg C. EIR modifier spans about 1.1 to 2.2. Curve sources in Table 3.\n\nLawrence Berkeley National Laboratory (LBNL) has developed newer VRF objects in EnergyPlus that reflect a more physics-based modeling approach compared to the older approach [24], [25]. The development work is well documented in terms of validating the modeling approach as well as performance maps (generated by the manufacturer) by comparing EnergyPlus simulation results against field or test chamber measurements. Because the performance maps used in this work reflect generalized performances of Daikin's model lineup at the time of the project period, they are not tied to any specific product in the market. However, there is an ongoing project (led by LBNL) for further improving the accuracy of VRF modeling in EnergyPlus by leveraging 2023 products in the market, which will be reflected in future EnergyPlus updates.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 461, "line_end": 461, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|98", "text": "VRF Heat Recovery with DOAS \u2014 Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units\n\nis an ongoing project (led by LBNL) for further improving the accuracy of VRF modeling in EnergyPlus by leveraging 2023 products in the market, which will be reflected in future EnergyPlus updates.\n\nOne goal for this analysis is to explore and capture VRF performance in colder climates. For that reason, we would like to capture 2023 cold climate technology (i.e., top of the line products) available in the market. Based on the goal and concerns described previously, it is difficult to implement 2023 technology with publicly available EnergyPlus VRF performance maps. Thus, we have made the determination to use the older VRF EnergyPlus object, create new performance maps for capacity/EIR modifiers (for both heating and cooling), and reuse existing performance data for the other remaining performance curves.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Reviewing Existing Performance Maps (Directly Compatible with EnergyPlus \u00ae ) for Outdoor Units", "line_start": 463, "line_end": 463, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|99", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\nFigure 9 and Figure 10 show heating and cooling performance, respectively, for two VRF manufacturers' outdoor units in terms of available capacity and COPcomp&amp;fan,design [26], [27]. In these figures, capacity 'modifier' represents a ratio rather than actual capacity that is multiplied to the rated capacity defined in the model under varying conditions (e.g., indoor dry-bulb and outdoor wet-bulb temperatures), and COPcomp&amp;fan,design calculation is based on accounting compressor and outdoor unit fan powers at design conditions. These products represent 2023 technology in the market including application in cold climates where the heat pump can operate down to -22 o F (-30 o C) outdoor air temperature (wet-bulb). To note, these performances represent standard conditions such as 100% combination ratio (i.e., outdoor unit capacity matches with the sum of indoor unit capacity) and without degradation due to longer piping length and height. As shown in Figure 9, these products maintain constant heating capacity down to a low outdoor air temperature and still achieve a COPcomp&amp;fan,design higher than one-i.e., higher efficiency than 100% efficient electric resistance heating-in the lower temperature region.\n\nFigure 9. VRF outdoor unit performance comparisons: heating capacity and COPcomp&amp;fan,design", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 467, "line_end": 469, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|100", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\nhigher efficiency than 100% efficient electric resistance heating-in the lower temperature region.\n\nFigure 9. VRF outdoor unit performance comparisons: heating capacity and COPcomp&amp;fan,design\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000015_01bb7afc017e8808dacdaba9eebbd227860a2750ffda19d89edcde8ed29344ee.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 9: VRF outdoor unit heating capacity modifier and design COP for two manufacturers](86103_images/image_000015_01bb7afc017e8808dacdaba9eebbd227860a2750ffda19d89edcde8ed29344ee.png)\n\nFigure 9: two line panels comparing two manufacturers' VRF outdoor units in heating against outdoor wet-bulb temperature (-35 to 10 deg C) - (a) capacity modifier, (b) COPcomp&fan,design - with Daikin RELQ72T and Mitsubishi PURY-HP72TNY/YNU series at several indoor dry-bulb temperatures. Capacity modifier plateaus near 1.2-1.3 above -15 deg C and falls to about 0.6 at -30 deg C. See Table 3.\n\nFigure 10. VRF outdoor unit performance comparisons: cooling capacity and COPcomp&amp;fan,design", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 471, "line_end": 480, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|101", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\nmodifier plateaus near 1.2-1.3 above -15 deg C and falls to about 0.6 at -30 deg C. See Table 3.\n\nFigure 10. VRF outdoor unit performance comparisons: cooling capacity and COPcomp&amp;fan,design\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000016_25a633a3d3ecc320e195e80a9f93620d0eb20f7c52abda541f542941a2e6a0a7.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 10: VRF outdoor unit cooling capacity modifier and design COP for two manufacturers](86103_images/image_000016_25a633a3d3ecc320e195e80a9f93620d0eb20f7c52abda541f542941a2e6a0a7.png)\n\nFigure 10: two line panels comparing the same two VRF outdoor units in cooling against outdoor dry-bulb temperature (0-40 deg C) - (a) capacity modifier, (b) COPcomp&fan,design - with Daikin RELQ72T and Mitsubishi PURY-HP72TNY/YNU series at indoor wet-bulb temperatures of 16-24 deg C. Cooling COP falls steadily with outdoor temperature, from roughly 11 near 0 deg C to about 4 at 40 deg C. See Table 3.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 482, "line_end": 489, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|102", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\nPURY-HP72TNY/YNU series at indoor wet-bulb temperatures of 16-24 deg C. Cooling COP falls steadily with outdoor temperature, from roughly 11 near 0 deg C to about 4 at 40 deg C. See Table 3.\n\nAnother modification we made during the testing phase is on the EIR (function of part-load ratio) curve for cooling used in the EnergyPlus VRF object. The performance-available capacity and COP, mainly-of VRF in EnergyPlus when using the older VRF object heavily depends on the combined effect of many things. For example, the power used by the compressor and outdoor unit fan is calculated in every simulation timestep with six different terms: rated capacity, rated COP, capacity modifier function of temperatures, EIR modifier function of temperatures, EIR modifier function of part-load ratio, and runtime fraction. If  all these curves are not created consistently with each other, the output (e.g., compressor and outdoor unit fan power) of the model can easily be inaccurate. After making updates (to reflect the latest technology) to curves shown in Figure 9 and Figure 10, we also noticed the operating COP of VRF system is sensitive on the EIR (function of part load ratio) curve. To provide a more common context, Figure 11 shows the cooling EIR and COPcomp&amp;fan,design applied in this work and compares this against the existing curves. The EIR curve is only used in actual simulations, and two changes-discussed below-were made in the new curve.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 491, "line_end": 491, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|103", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\napplied in this work and compares this against the existing curves. The EIR curve is only used in actual simulations, and two changes-discussed below-were made in the new curve.\n\nFigure 11. Cooling EIR (or COP) curve derivation and validation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000017_ce86be988483907d4e3b3ca8fc6ff326a2d9390228423d908db1ef3acb4b951d.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 11: cooling EIR and COP multipliers versus part-load ratio for three curve sets](86103_images/image_000017_ce86be988483907d4e3b3ca8fc6ff326a2d9390228423d908db1ef3acb4b951d.png)\n\nFigure 11: two panels plotting cooling part-load performance against part-load ratio (0.15-0.95) - (a) EIR multiplier, (b) COPcomp&fan,design multiplier - comparing the EnergyPlus IDF example curve, Daikin's original curve, and the new curve adopted here. The EIR multiplier rises from about 0.3 at low part load to 1.0 at full load; the COP multiplier falls from roughly 3.5-5 to 1.0. See Table 3.\n\nNote that EIR is the function of part-load ratio.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 493, "line_end": 504, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|104", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\nhere. The EIR multiplier rises from about 0.3 at low part load to 1.0 at full load; the COP multiplier falls from roughly 3.5-5 to 1.0. See Table 3.\n\nNote that EIR is the function of part-load ratio.\n\nOne of the two changes is to reflect the part-load performance of VRF based on the manufacturer's data sheet [28]. The approach-using COPcomp&amp;fan,design variation against varying combination ratio-described in [29] is used for extracting/estimating COPcomp&amp;fan,design in partload conditions. Because the manufacturer data sheet only includes combination ratio (in this case equivalent to part-load ratio) down to 0.7, a slight shift was applied to the new curve where the difference against existing curves is reflected between part-load ratio of 0.7 and 1 in Figure 11. The second change, which is more of a guess due to limited evidence data, is on the EIR/COP when part-load ratio is very low. As shown in Figure 11, two existing curves' COP multipliers differ between 3 and 5 at part-load ratio of 0.25. This means if the Daikin curve is used and when the VRF system is at a part-load ratio of 0.25, five times more than the rated COP is applied as the system performance. It was difficult to find relevant references to decide on what is more realistic, thus, we have made an engineering judgement to reflect the performance in between two existing curves as shown in Figure 11 for the lower part-load ratio region. The heating EIR (function of part load ratio) curve did not show concerns as much as the cooling curve, thus, existing Daikin curve was used for all simulations.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 506, "line_end": 506, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|105", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\nfor the lower part-load ratio region. The heating EIR (function of part load ratio) curve did not show concerns as much as the cooling curve, thus, existing Daikin curve was used for all simulations.\n\nWhile several performance data were newly created as described above, the older EnergyPlus VRF object requires significantly more curves for fully implementing all inputs required for VRF modeling: combination ratio correction (for both heating and cooling), part-load fraction correction (for both heating and cooling), piping correction factor, and EIR modifier for defrosting. Many of these other curves cannot be derived from publicly available data sheets. Thus, we decided to combine two sources into one complete performance curves set.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 508, "line_end": 508, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|106", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\nand EIR modifier for defrosting. Many of these other curves cannot be derived from publicly available data sheets. Thus, we decided to combine two sources into one complete performance curves set.\n\nTable 3 shows the source of all curves required for the older VRF object; 'Source 1' represents the Daikin product shown in Figure 9 and Figure 10, 'Source 2' represents the Daikin product shown in Table 2, 'Unused' curves are unnecessary inputs for the single curve approach mentioned earlier, and 'New' mainly reflects the new cooling EIR curve shown in Figure 11. The main idea for this merging is to reflect 2023 capacity and COPcomp&amp;fan,design (inverse of EIR) performance while filling missing data with existing information. The only reason for selecting one of the two manufacturers shown in Figure 9 and Figure 10 is to capture the capacity variance depending on indoor conditions. Curves from Source 1 are all implemented with a lookup table (with two independent variables) object in EnergyPlus instead of a biquadratic equation because we noticed limitations, such as overfitting, in biquadratic curve fitting results during this exercise.\n\nTable 3. Configuration of All Curves Used in VRF Object\n\n<!-- table recovered from measure_pdfs/86103.pdf p.31\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     method: vision-transcription -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 510, "line_end": 516, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|107", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\nVRF Object\n\n<!-- table recovered from measure_pdfs/86103.pdf p.31\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     method: vision-transcription -->\n\n**Cooling curves**\n\n| Group | Curve Name | Source 1 | Source 2 | Unused | New |\n|---|---|---|---|---|---|\n| Cooling curves | Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name | \u221a |  |  |  |\n| Cooling curves | Cooling Capacity Ratio Boundary Curve Name |  |  | \u221a |  |\n| Cooling curves | Cooling Capacity Ratio Modifier Function of High Temperature Curve |  |  | \u221a |  |\n| Cooling curves | Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name | \u221a |  |  |  |\n| Cooling curves | Cooling Energy Input Ratio Boundary Curve Name |  |  | \u221a |  |\n| Cooling curves | Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name |  |  | \u221a |  |\n| Cooling curves | Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name |  |  |  | \u221a |\n| Cooling curves | Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name |  |  | \u221a |  |\n| Cooling curves | Cooling Combination Ratio Correction Factor Curve Name |  | \u221a |  |  |\n| Cooling curves | Cooling Part-Load Fraction Correlation Curve Name |  | \u221a |  |  |\n\n**Heating curves**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 518, "line_end": 533, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|108", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\n\u221a |  |\n| Cooling curves | Cooling Combination Ratio Correction Factor Curve Name |  | \u221a |  |  |\n| Cooling curves | Cooling Part-Load Fraction Correlation Curve Name |  | \u221a |  |  |\n\n**Heating curves**\n\n| Group | Curve Name | Source 1 | Source 2 | Unused | New |\n|---|---|---|---|---|---|\n| Heating curves | Heating Capacity Ratio Modifier Function of Low Temperature Curve Name | \u221a |  |  |  |\n| Heating curves | Heating Capacity Ratio Boundary Curve Name |  |  | \u221a |  |\n| Heating curves | Heating Capacity Ratio Modifier Function of High Temperature Curve |  |  | \u221a |  |\n| Heating curves | Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name | \u221a |  |  |  |\n| Heating curves | Heating Energy Input Ratio Boundary Curve Name |  |  | \u221a |  |\n| Heating curves | Heating Energy Input Ratio Modifier Function of High Temperature Curve Name |  |  | \u221a |  |\n| Heating curves | Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name |  | \u221a |  |  |\n| Heating curves | Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name |  |  | \u221a |  |\n| Heating curves | Heating Combination Ratio Correction Factor Curve Name |  | \u221a |  |  |\n| Heating curves | Heating Part-Load Fraction Correlation Curve Name |  | \u221a |  |  |\n\n**Other**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 535, "line_end": 548, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|109", "text": "VRF Heat Recovery with DOAS \u2014 Creating New Performance Maps for Outdoor Units\n\n|  |  | \u221a |  |\n| Heating curves | Heating Combination Ratio Correction Factor Curve Name |  | \u221a |  |  |\n| Heating curves | Heating Part-Load Fraction Correlation Curve Name |  | \u221a |  |  |\n\n**Other**\n\n| Group | Curve Name | Source 1 | Source 2 | Unused | New |\n|---|---|---|---|---|---|\n| Other | Piping Correction Factor for Length in Cooling Mode Curve Name |  | \u221a |  |  |\n| Other | Defrost Energy Input Ratio Modifier Function of Temperature Curve Name |  | \u221a |  |  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Creating New Performance Maps for Outdoor Units", "line_start": 550, "line_end": 553, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|110", "text": "VRF Heat Recovery with DOAS \u2014 Indoor Unit Performance\n\nThe VRF objects in EnergyPlus also requires specification of indoor/terminal units which is basically configuring a heat exchanger: rated capacity, rated sensible heat ratio, rated air flow rate, and capacity modifier performance curves. All specifications for indoor units follow the workflow defined in Openstudio Standards [30] where capacity of the indoor unit is based on zone sizing calculation and the other configurations (including performance curves) are following the EnergyPlus default parameters and, when applicable, overridden by energy code as describe in the ComStock documentation [17].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Indoor Unit Performance", "line_start": 557, "line_end": 557, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|111", "text": "VRF Heat Recovery with DOAS \u2014 Sizing\n\nVRF systems have similar sizing considerations to other heat pump systems. Because the heating and cooling system share the same hardware, the building designer must choose how to size the system (indoor and outdoor units for VRF) to satisfy both needs. Supplemental heating is a common addition to heat pump systems, but supplemental cooling is not. Therefore, the system must be sized to at least meet the cooling requirements at design conditions. The designer could choose to size the system just based on the cooling load and use supplemental heating to address any additional loads. Many forms of supplemental heating can be used, including electric resistance coils in the ducts or electric baseboards, noting that VRF terminal units do not necessarily come with integrated supplemental heat.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Sizing", "line_start": 561, "line_end": 561, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|112", "text": "VRF Heat Recovery with DOAS \u2014 Sizing\n\nof supplemental heating can be used, including electric resistance coils in the ducts or electric baseboards, noting that VRF terminal units do not necessarily come with integrated supplemental heat.\n\nIf a designer wants to reduce or eliminate the need for supplemental heating, they can upsize the equipment to meet design heating loads, but doing so can cause cycling and control issues for the commensurate cooling load. As noted in Section 2.4, a Trane white paper recommends limiting sizing to 125% of the design cooling load [5]. A Daikin white paper further emphasizes the need to 'right size' equipment to avoid overconditioning spaces and excessive cycling [4]. The Slipstream report also mentions how improper sizing of VRF systems can create challenges for efficiency, cost, and comfort [13].\n\nThis measure currently uses the least-aggressive sizing approach by sizing the system to the design cooling load and using supplemental heating to address any additional loads. Future iterations of this measure may look to sizing up to 125% of the design cooling load as needed to reduce the need for supplemental heating. Additionally, future work could explore the impact of using the DOAS for supplemental heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Sizing", "line_start": 563, "line_end": 565, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|113", "text": "VRF Heat Recovery with DOAS \u2014 Other Configurations\n\nRated COPs for heating and cooling are specified based on linear regressions of actual products' specifications [31] as shown in Figure 12. When capacity determined by the sizing algorithm passes beyond the capacity range shown in the figure, minimum or maximum COP datapoints shown in the figure are used. Pipe configurations such as piping length are also necessary as inputs to the VRF object.\n\nFigure 12. Rated COP derivation based on sized capacities\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000018_c7cd27b2907baefc61d90b394bc017f684b0ed9e8fd39208e27180008262d654.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 12: rated heating and cooling COP regressions against sized capacity](86103_images/image_000018_c7cd27b2907baefc61d90b394bc017f684b0ed9e8fd39208e27180008262d654.png)\n\nFigure 12: two scatter panels with fitted trend lines deriving rated non-ducted COP from sized capacity - (a) heating COP versus heating capacity (about 20,000-80,000 W), (b) cooling COP versus cooling capacity. Both decline with size; the printed fits are y = -0.000011x + 4.500686 for heating and y = -0.00002x + 4.934802 for cooling. See Section 4.2.1 under 'Other Configurations'.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Other Configurations", "line_start": 569, "line_end": 580, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|114", "text": "VRF Heat Recovery with DOAS \u2014 Other Configurations\n\nversus cooling capacity. Both decline with size; the printed fits are y = -0.000011x + 4.500686 for heating and y = -0.00002x + 4.934802 for cooling. See Section 4.2.1 under 'Other Configurations'.\n\nIn order to provide adequate variations between VRF systems installed in different building configurations, an approximation algorithm based on building geometry is used [32]. This algorithm first selects the outdoor unit location based on the availability of an attic: place the outdoor unit on the center of the roof if the building does not have an attic, and place it outdoors next to the lowest floor if there is an attic. Then the algorithm finds thermal zones with VRF indoor units to get Cartesian coordinates of each zone's centroid (i.e., representing physical location of an indoor unit). These coordinates of all thermal zones as well as the centroid of the outdoor unit location are used to calculate the farthest piping length and highest/lowest vertical piping length between indoor and outdoor units. To provide early context regarding the location of the outdoor unit, all the VRF systems' outdoor units are located on the roof in our analysis (but with varying piping lengths and heights).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Other Configurations", "line_start": 582, "line_end": 582, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|115", "text": "VRF Heat Recovery with DOAS \u2014 Other Configurations\n\nunits. To provide early context regarding the location of the outdoor unit, all the VRF systems' outdoor units are located on the roof in our analysis (but with varying piping lengths and heights).\n\nThe waste heat recovery is enabled in EnergyPlus to simulate VRF with simultaneous heating and cooling capability. In EnergyPlus, modifiers are applied to the operating capacity and EIR when the VRF system is in heat recovery mode to reflect degraded performance as well as some level of time delay. And depending on the operating mode of the outdoor unit (e.g., heating mode when heating is more dominant across all indoor units), the electric power of the compressor is added to either heating or cooling electricity consumption in the final result. More details on simultaneous heating and cooling operation can be found in EnergyPlus documentation [18]. Additionally, The defrost strategy is configured with reverse cycling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Other Configurations", "line_start": 584, "line_end": 584, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|116", "text": "VRF Heat Recovery with DOAS \u2014 4.2.2  DOAS Model\n\nOutdoor ventilation air is supplied through a DOAS. A single DOAS is added per floor. The DOAS is modeled with heat or energy recovery based on climate zone. The details of the DOAS modeling are described further in this section.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.2.2  DOAS Model", "line_start": 588, "line_end": 588, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|117", "text": "VRF Heat Recovery with DOAS \u2014 Exhaust Air Recovery Type\n\nThe measure applies HRVs in drier/milder climate zones (ASHRAE climate zones 3B, 3C, 4B, 4C, 5B, 5C, and 6B) where addressing latent energy loads is of lesser concern. The HRVs are modeled as aluminum counterflow plate heat exchangers and include a bypass for temperature control and economizer lockout where applicable. The measure applies ERVs to applicable airhandling units in humid climate zones, where addressing latent loads with the ERV would be beneficial. The ERVs are modeled as membrane counterflow heat exchangers and also include a bypass for temperature control and economizer lockout where applicable.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Exhaust Air Recovery Type", "line_start": 592, "line_end": 592, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|118", "text": "VRF Heat Recovery with DOAS \u2014 ERV/HRV Effectiveness\n\nBoth the ERV and HRV systems are modeled using the effectiveness performance of the Ventacity systems (that comply NEEA's very high efficiency DOAS) shown in Figure 3 [9]. EnergyPlus allows the specification of latent and sensible effectiveness at 100% and 75% airflow for both heating and cooling, which can be determined from Ventacity performance curves. Because the HRV system is only suitable for sensible energy recovery, the latent effectiveness is modeled as 0% for all cases. The modeled inputs for effectiveness are shown in Table 4.\n\nTable 4. Modeled Effectiveness Inputs for ERV and HRV Based on Ventacity Systems Shown in Figure 3\n\n|                       | ERV     | ERV     | HRV     | HRV     |\n|-----------------------|---------|---------|---------|---------|\n|                       | Heating | Cooling | Heating | Cooling |\n| Sensible 100% Airflow | 75%     | 75%     | 84%     | 83%     |\n| Sensible 75% Airflow  | 78%     | 78%     | 86%     | 84%     |\n| Latent 100% Airflow   | 61%     | 55%     | 0%      | 0%      |\n| Latent 75% Airflow    | 68%     | 60%     | 0%      | 0%      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "ERV/HRV Effectiveness", "line_start": 596, "line_end": 606, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|119", "text": "VRF Heat Recovery with DOAS \u2014 DOAS Fan Power\n\nThe DOAS requires a fan system to provide outdoor ventilation air to the building, including overcoming the heat/energy recovery heat exchanger. The pressure drop is modeled as 3.6 inches of total static pressure for the supply and exhaust fan together. This is an assumption to meet the 'very high efficiency' DOAS requirement for units having a fan of 60% efficiency and 92% motor efficiency [33]. The formula for calculating fan power is shown below.\n\nFan Power(watts) = (746 * total static pressure * airflow cfm) / (6345 * fan efficiency * fan motor efficiency)\n\nThe static pressure values for the fan objects in EnergyPlus are not informed by the bypass status of heat exchanger objects. This ignores the reduced static pressure that occurs when bypassing the heat exchanger. To account for this, the additional fan power is added directly to the heat exchanger objects in the form of motor energy for the enthalpy wheel. This is preferred since the power for the wheel object does modulate based on heat exchanger bypass status, so the additional static pressure due to the heat exchanger will be removed when the system is bypassing the heat exchanger. Note that additional fan power will therefore be reflected in the 'energy recovery' end use rather than the 'fans' end use because of this workaround.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "DOAS Fan Power", "line_start": 610, "line_end": 614, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|120", "text": "VRF Heat Recovery with DOAS \u2014 ERV/HRV Frost Prevention\n\nFrost prevention is modeled using an electric resistance heating element preheater on the inlet of outdoor air intake of the air-handling unit before the ERV/HRV heat exchanger. Electric preheaters are included in Ventacity ERV/HRV systems for frost prevention [9]. The heating element is controlled to ensure the exhaust air from the outlet of the heat exchanger is above 35\u00b0F.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "ERV/HRV Frost Prevention", "line_start": 618, "line_end": 618, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|121", "text": "VRF Heat Recovery with DOAS \u2014 DOAS Temperature Control\n\nThe DOAS units will be controlled using a linear outdoor air reset scheme. ERV DOAS, which are modeled in climate zones with higher humidity concerns, will be controlled to discharge 55\u00b0F when outdoor temperatures are above 55\u00b0F, and 67\u00b0F when temperatures are below 45\u00b0F, floating linearly in between. This is like what is recommended in the ASHRAE DOAS Design Guide (illustrated in Figure 10), apart from the lower temperature being set to 55\u00b0F as opposed to\n\n52\u00b0F. This is to provide a fair comparison, because RTUs in the ComStock baseline are set to discharge 55\u00b0F. HRV DOAS in drier climates are modeled the same, except for the lower discharge air temperature being set to 60\u00b0F. This may not always be required, as described in [6], but it is being modeled for all HRVs in this study to ensure reasonable discharge air conditions across the wide variety of models in the ComStock baseline.\n\nTo ensure that the DOAS temperature control set points are met, all systems will be modeled with an electric resistance heating coil and a DX cooling coil. A heat pump DOAS could also be used and may be considered for future studies. The heating coil is modeled with a COP of 1, whereas the DX cooling coil is modeled to align with ASHRAE Standard 90.1-2016.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "DOAS Temperature Control", "line_start": 622, "line_end": 626, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|122", "text": "VRF Heat Recovery with DOAS \u2014 DOAS Temperature Control\n\npump DOAS could also be used and may be considered for future studies. The heating coil is modeled with a COP of 1, whereas the DX cooling coil is modeled to align with ASHRAE Standard 90.1-2016.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000019_94a263dda12eb4ab3ab74aca137e75e0abff0e37170afb1b1ec546692c1d1539.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 13: ASHRAE DOAS discharge temperature setpoint schedule, same graphic as Figure 4](86103_images/image_000019_94a263dda12eb4ab3ab74aca137e75e0abff0e37170afb1b1ec546692c1d1539.png)\n\nFigure 13: the ASHRAE DOAS Design Guide discharge-temperature schedule, plotting DOAS discharge dry-bulb setpoint (deg F and deg C) against outdoor dry-bulb temperature: 67 deg F below about 45 deg F outdoors, a ramp through 45-55 deg F, then 52 deg F above 55 deg F. This is the same graphic printed earlier as Figure 4; it documents the control described in Section 4.2.2.\n\nFigure 13. DOAS temperature set point recommendations form ASHRAE DOAS Design Guide", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "DOAS Temperature Control", "line_start": 628, "line_end": 637, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|123", "text": "VRF Heat Recovery with DOAS \u2014 4.3  Greenhouse Gas Emissions\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the VRF DOAS replacement scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the eGrid data set [34], [35]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [36]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 5, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [37]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.3  Greenhouse Gas Emissions", "line_start": 641, "line_end": 641, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|124", "text": "VRF Heat Recovery with DOAS \u2014 4.3  Greenhouse Gas Emissions\n\ndue to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.\n\nTable 5. On-Site Fossil Fuel Emissions Factors\n\n<!-- table recovered from 86103_images/image_000020_4272884809aa240a9207936de8b390e92b54aeca224dbb77ae454ec94a92794a.png\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     method: vision-transcription -->\n\n| Fuel | On-Site Fossil Fuel Emissions Factor |\n|---|---|\n| Natural gas | 147.3 lb/MMBtu (228.0 kg/MWh) (a) |\n| Propane | 177.8 lb/MMBtu (182.3 kg/MWh) |\n| Fuel oil | 195.9 lb/MMBtu (303.2 kg/MWh) |\n\n(a) lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.3  Greenhouse Gas Emissions", "line_start": 643, "line_end": 655, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|125", "text": "VRF Heat Recovery with DOAS \u2014 4.4  Limitations and Concerns\n\nThere are several limitations that are not captured in this analysis, and which could result in unrealistic representation of some portion of buildings. Below are those limitations, which can be further improved in future analysis:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.4  Limitations and Concerns", "line_start": 659, "line_end": 659, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|126", "text": "VRF Heat Recovery with DOAS \u2014 4.4  Limitations and Concerns\n\nare not captured in this analysis, and which could result in unrealistic representation of some portion of buildings. Below are those limitations, which can be further improved in future analysis:\n\n- There are many criteria applied for determining the applicability of the upgrade as described in Section 4.1. However, while the total number of indoor units of 41 per outdoor unit is applied as one of the applicability criteria, a more specific limit on refrigerant configuration such as maximum piping length between indoor to indoor/outdoor unit and maximum vertical piping height between indoor to outdoor unit are not applied as the applicability criteria. Total counts of indoor/outdoor units per building as well as maximum piping length and maximum vertical height are all included in the data set.\n- In this analysis, one universal sizing method (i.e., sizing to the design cooling load as described in Section 4.2.1) is applied regardless of where the building is located. However, a VRF DOAS in a building located in a colder climate can be sized based on heating demand (i.e., sole source sizing for heating) without causing too many issues with part-load conditions for cooling [38]. Due to the universal sizing method applied in this analysis, some of the results could be underestimated (e.g., operating COP) or overestimated (e.g., fraction of supplemental heating).\n- Out of the entire building stock models, buildings covering 4% of total floor area and 1% of total building count resulted in worse thermal conditions (i.e., some zone temperatures below heating setpoint) after VR", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.4  Limitations and Concerns", "line_start": 661, "line_end": 664, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|127", "text": "VRF Heat Recovery with DOAS \u2014 4.4  Limitations and Concerns\n\nbuilding stock models, buildings covering 4% of total floor area and 1% of total building count resulted in worse thermal conditions (i.e., some zone temperatures below heating setpoint) after VR\n\nF DOAS upgrade. This is because the maximum outdoor air operating temperature for heating was incorrectly configured. VRF heat pump and back up heating turns off when the outdoor air temperature is higher than this limit and even though zone temperatures tend to rise with rising outdoor air temperature and increased internal heat gain, few zones (e.g., restroom) with less internal gain experienced zone temperatures well below the heating setpoint. While 61\u00b0F (16\u00b0C) was implemented in this work, future VRF analysis will be applied with manufacturer specifications around 86-95\u00b0F (30-35\u00b0C).\n- A retail strip mall that has multiple tenants (e.g., retail, restaurant) with separate meters may not be a good candidate for a VRF DOAS to cover the space heating/cooling needs for all businesses in the strip mall. However, while these building types could be more suitable for minisplit heat pump as an upgrade option, we have applied VRF DOAS to these building types and applicable space types (i.e., excluding restaurants in strip malls) in this work to understand the energy impact when this building type leverages heat pump", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.4  Limitations and Concerns", "line_start": 661, "line_end": 664, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|128", "text": "VRF Heat Recovery with DOAS \u2014 4.4  Limitations and Concerns\n\nVRF DOAS to these building types and applicable space types (i.e., excluding restaurants in strip malls) in this work to understand the energy impact when this building type leverages heat pump\n\nsystems. As shown in Figure 6, strip malls applicable for the upgrade cover 7% of the entire building stock floor area and will be removed from the applicable building types in the future VRF analyses.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "4.4  Limitations and Concerns", "line_start": 666, "line_end": 666, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|129", "text": "VRF Heat Recovery with DOAS \u2014 5  Output Variables\n\nTable 6 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the VRF DOAS measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available. Output variables specific to DOAS are included in the heat recovery measure documentation.\n\nTable 6. Output Variables Calculated from the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "5  Output Variables", "line_start": 670, "line_end": 672, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|130", "text": "VRF Heat Recovery with DOAS \u2014 5  Output Variables\n\ntechnology implementation) is available. Output variables specific to DOAS are included in the heat recovery measure documentation.\n\nTable 6. Output Variables Calculated from the Measure Application\n\n| Name                                                                  | Description/Notes                                                                                                                                                                          |\n|-----------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| vrf_indoor_unit_count                                                 | number of VRF indoor units                                                                                                                                                                 |\n| vrf_outdoor_unit_count                                                | number of VRF outdoor units                                                                                                                                                                |\n| vrf_average_num_compressors                                           | average number of compressors per outdoor unit, weighted by area served                                                                                                                    |\n| vrf_average_line_length                                               | Maximum pip", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "5  Output Variables", "line_start": 674, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|131", "text": "VRF Heat Recovery with DOAS \u2014 5  Output Variables\n\n|\n| vrf_average_line_length                                               | Maximum pip\n\ning length of VRF systems weighted by area served                                                                                                                               |\n| vrf_average_line_height                                               | Maximum piping vertical height of VRF systems weighted by area served                                                                                                                      |\n| vrf_total_indoor_unit_cooling_capacity                                | combined cooling capacity of VRF indoor units                                                                                                                                              |\n| vrf_total_indoor_unit_heating_capacity                                | combined heating capacity of VRF indoor units                                                                                                                                              |\n| vrf_area_average_indoor_unit_cooling_capacity                         | average cooling capacity of VRF indoor units weighted by area served                                                                                                                       |\n| vrf_area_average_indoor_unit_heating_capacity                         | average heating capacity of VRF indoor units, weighted by area served", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "5  Output Variables", "line_start": 674, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|132", "text": "VRF Heat Recovery with DOAS \u2014 5  Output Variables\n\n|\n| vrf_area_average_indoor_unit_heating_capacity                         | average heating capacity of VRF indoor units, weighted by area served                           \n\n                                                                                           |\n| vrf_total_outdoor_unit_cooling_capacity                               | combined cooling capacity of VRF outdoor units                                                                                                                                             |\n| vrf_total_outdoor_unit_heating_capacity                               | combined heating capacity of VRF outdoor units                                                                                                                                             |\n| vrf_average_outdoor_unit_cooling_capacity                             | average cooling capacity of VRF outdoor units weighted by area served                                                                                                                      |\n| vrf_average_outdoor_unit_heating_capacity                             | average heating capacity of VRF outdoor units weighted by area served                                                                                                                      |\n| vrf_total_cooling_load                                                | total cooling load served by VRF equipment", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "5  Output Variables", "line_start": 674, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|133", "text": "VRF Heat Recovery with DOAS \u2014 5  Output Variables\n\n| total cooling load served by VRF equipment                                                                                                                                           \n\n      |\n| vrf_total_heating_load                                                | total heating load served by VRF equipment                                                                                                                                                 |\n| vrf_total_heat_recovery                                               | total heat recovery of VRF equipment                                                                                                                                                       |\n| vrf_heating_fraction_supplemental vrf_heating_total_supplemental_load | fraction of total heating load supplied by VRF supplemental/backup/auxiliary heating coils against total heating load supplied by VRF heat pump heating total heating load supplied by VRF |\n| vrf_heating_total_supplemental_load_electric                          | supplemental/backup/auxiliary heating coils total heating load supplied by VRF supplemental/backup/auxiliary heating electric coils                                                        |\n| vrf_heating_total_supplemental_load_gas                               | total heating load supplied by VRF supplemental/backup/auxiliary heating gas coils                                                                                                         |\n| vrf_heating_total_supplemental_electric                               | tot", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "5  Output Variables", "line_start": 674, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|134", "text": "VRF Heat Recovery with DOAS \u2014 5  Output Variables\n\ngas coils                                                                                                         |\n| vrf_heating_total_supplemental_electric                               | tot\n\nal VRF supplemental/backup/auxiliary heating coil electric use                                                                                                                          |\n| vrf_heating_total_supplemental_gas                                    | total VRF supplemental/backup/auxiliary heating coil gas use                                                                                                                               |\n| vrf_cooling_average_cop                                               | annual average COP of VRF cooling equipment weighted by load                                                                                                                               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "5  Output Variables", "line_start": 674, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|135", "text": "VRF Heat Recovery with DOAS \u2014 5  Output Variables\n\n| annual average COP of VRF cooling equipment weighted by load                                                                                                                               |\n\n| vrf_heating_average_cop       | annual average COP of VRF heating equipment weighted by load                                                                  |\n|-------------------------------|-------------------------------------------------------------------------------------------------------------------------------|\n| vrf_heating_average_total_cop | annual average COP of VRF heating equipment including defrost energy and crankcase heating weighted by total VRF heating load |\n| vrf_cooling_design_cop        | design COP of VRF cooling equipment weighted by load                                                                          |\n| vrf_cooling_design_cop_35f    | design COP of VRF cooling equipment at 35\u00b0F weighted by load                                                                  |\n| vrf_cooling_design_cop_60f    | design COP of VRF cooling equipment at 60\u00b0F weighted by load                                                                  |\n| vrf_cooling_design_cop_85f    | design COP of VRF cooling equipment at 185\u00b0F weighted by load                                                                 |\n| vrf_cooling_design_cop_110f   | design COP of VRF cooling equipment at 110\u00b0F weighted by load                                                                 |\n| vrf_heating_design_cop        | design COP of VRF heating equipment weighted by load", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "5  Output Variables", "line_start": 699, "line_end": 711, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|136", "text": "VRF Heat Recovery with DOAS \u2014 5  Output Variables\n\nat 110\u00b0F weighted by load                                                                 |\n| vrf_heating_design_cop        | design COP of VRF heating equipment weighted by load                  \n\n                                                        |\n| vrf_heating_design_cop_0f     | design COP of VRF heating equipment at 0\u00b0F weighted by load                                                                   |\n| vrf_heating_design_cop_20f    | design COP of VRF heating equipment at 20\u00b0F weighted by load                                                                  |\n| vrf_heating_design_cop_40f    | design COP of VRF heating equipment at 40\u00b0F weighted by load                                                                  |\n| vrf_temperature_type          | outdoor temperature type used for VRF heating EIR performance curves, either drybulb or wetbulb                               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "5  Output Variables", "line_start": 699, "line_end": 711, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|137", "text": "VRF Heat Recovery with DOAS \u2014 6  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the upgrade measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6  Results", "line_start": 715, "line_end": 717, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|138", "text": "VRF Heat Recovery with DOAS \u2014 6  Results\n\nof one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.\n\nFigures in this section including distributions that highlight the entire stock model datapoints are visualized to highlight most of the stock (i.e., mostly the interquartile range of the entire models), meaning the outliers (i.e., models with less impact on energy) might not have been included in the scales applied in figures.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6  Results", "line_start": 719, "line_end": 719, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|139", "text": "VRF Heat Recovery with DOAS \u2014 6.1.1  Example Building in a Cooling-Dominant Climate\n\nTable 7 shows an example building in a cooling-dominated region before and after the upgrade. The baseline building uses electricity for space cooling and natural gas furnace for space heating. Leveraging the higher cooling COP of the VRF system reduces electricity used for cooling. Replacing gas furnace heating with VRF heating removes gas usage but adds electricity used for heating. Decoupling ventilation with a DOAS reduced fan energy with indoor unit fans only operating based on sensible cooling needs. Annual electricity peak demand decreases as the efficient cooling with VRF drives the peak demand. In this table, the DX unit (this is a cooling only DX unit) shown in the table does not get completely removed because the space type served by that system is not applicable for VRF upgrade. It is also shown in the table how VRF systems are configured. Even though this building is in hot and humid region, a very small percentage (0.6%) of VRF supplemental/backup heating (with electric resistance heating) supported the heating demand.\n\nTable 7. Single Building Example Results: Cooling Dominant Climate", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.1  Example Building in a Cooling-Dominant Climate", "line_start": 725, "line_end": 727, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|140", "text": "VRF Heat Recovery with DOAS \u2014 6.1.1  Example Building in a Cooling-Dominant Climate\n\na very small percentage (0.6%) of VRF supplemental/backup heating (with electric resistance heating) supported the heating demand.\n\nTable 7. Single Building Example Results: Cooling Dominant Climate\n\n| Parameter                                          | Baseline Results     | Upgrade Results   |\n|----------------------------------------------------|----------------------|-------------------|\n| ASHRAE IECC climate zone 2006                      | 3A                   | 3A                |\n| Building America climate zone                      | Hot-Humid            | Hot-Humid         |\n| ComStock building type                             | Outpatient           | Outpatient        |\n| HVAC system type                                   | PSZ-AC with gas coil | VRF DOAS          |\n| floor area [ft 2 ]                                 | 17,500               | 17,500            |\n| state name                                         | Texas                | Texas             |\n| electricity cooling energy consumption [kWh]       | 108,992              | 84,203            |\n| electricity fans energy consumption [kWh]          | 68,778               | 45,486            |\n| electricity heat recovery energy consumption [kWh] | 0                    | 7,553             |\n| electricity heating energy consumption [kWh]       | 0                    | 30,256            |\n| electricity total energy consumption [kWh]         | 350,992              | 340,719           |\n| electricity total peak demand [kW]                 | 142                  | 113               |\n| natural gas heating energy", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.1  Example Building in a Cooling-Dominant Climate", "line_start": 729, "line_end": 764, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|141", "text": "VRF Heat Recovery with DOAS \u2014 6.1.1  Example Building in a Cooling-Dominant Climate\n\nconsumption [kWh]         | 350,992              | 340,719           |\n| electricity total peak demand [kW]                 | 142                  | 113               |\n| natural gas heating energy\n\n consumption             | 33,453/1,142         | 0                 |\n| [kWh]/[therms]                                     |                      |                   |\n| area fraction with heat recovery                   | 0.00                 | 0.88              |\n| area fraction with motorized outdoor air damper    | 1.00                 | 0.00              |\n| boiler capacity [kBtu/hr]                          | 0                    | 0                 |\n| DX cooling capacity tons [tons]                    | 74                   | 12                |\n| furnace capacity [kBtu/hr]                         | 1,911                | 0                 |\n| hours cooling setpoint not met [hr]                | 705                  | 12                |\n| hours heating setpoint not met [hr]                | 31                   | 77                |\n| num air loops                                      | 33                   | 1                 |\n| VRF weighted/maximum vertical piping height [m]    | 0.00                 | -4.57             |\n| VRF weighted/maximum piping length [m]             | 0.00                 | 26.34             |\n| VRF cooling design cop                             | 0.00                 | 4.05              |\n| VRF heating design cop                             | 0.00                 | 4.21              |\n| VRF heating fraction supplemental                  | 0", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.1  Example Building in a Cooling-Dominant Climate", "line_start": 729, "line_end": 764, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|142", "text": "VRF Heat Recovery with DOAS \u2014 6.1.1  Example Building in a Cooling-Dominant Climate\n\n| 0.00                 | 4.05              |\n| VRF heating design cop                             | 0.00                 | 4.21              |\n| VRF heating fraction supplemental                  | 0\n\n.000                | 0.006             |\n| VRF indoor unit count                              | 0                    | 33                |\n| VRF outdoor unit count                             | 0                    | 3                 |\n| VRF total cooling load [J]                         | 0                    | 642,348,791,242   |\n| VRF total heat recovery [J]                        | 0                    | 2,437,127,218     |\n| VRF total heating load [J]                         | 0                    | 67,586,808,164    |\n| VRF total outdoor unit cooling capacity [W]        | 0                    | 231,668           |\n| site energy total energy consumption [kWh]         | 415,769              | 372,044           |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.1  Example Building in a Cooling-Dominant Climate", "line_start": 729, "line_end": 764, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|143", "text": "VRF Heat Recovery with DOAS \u2014 6.1.2 Example Building in a Moderate Climate\n\nTable 8 shows an example building in a moderate climate region before and after the upgrade. Similar trends are shown compared to the cooling-dominant example, however in this case, heating with a gas boiler in the baseline model is replaced with VRF. Additionally, because simultaneous heating and cooling is more frequent in this building, the heat recovery (i.e., extract heat from cooling zones and utilize recovered heat to heating zones) supports a large portion of heating demand resulting in reduced electricity used for VRF heating. Additionally, three air loops in a packaged VAV system is replaced with a single DOAS and the fraction of VRF backup heating against heat pump heating is small (1%).\n\nTable 8. Single Building Example Results: Moderate Climate", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.2 Example Building in a Moderate Climate", "line_start": 768, "line_end": 770, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|144", "text": "VRF Heat Recovery with DOAS \u2014 6.1.2 Example Building in a Moderate Climate\n\nin a packaged VAV system is replaced with a single DOAS and the fraction of VRF backup heating against heat pump heating is small (1%).\n\nTable 8. Single Building Example Results: Moderate Climate\n\n| Parameter                                             | Baseline Results            | Upgrade Results   |\n|-------------------------------------------------------|-----------------------------|-------------------|\n| ASHRAE IECC climate zone 2006                         | 3C                          | 3C                |\n| Building America climate zone                         | Marine                      | Marine            |\n| ComStock building type                                | MediumOffice                | MediumOffice      |\n| HVAC system type                                      | PVAV with gas boiler reheat | VRF DOAS          |\n| floor area [ft 2 ]                                    | 75,000                      | 75,000            |\n| state name                                            | California                  | California        |\n| electricity cooling energy consumption [kWh]          | 141,042                     | 65,289            |\n| electricity fans energy consumption [kWh]             | 266,914                     | 68,717            |\n| electricity heat recovery energy consumption [kWh]    | 0                           | 16,283            |\n| electricity heating energy consumption [kWh]          | 0                           | 75                |\n| electricity total energy consumption [kWh]            | 959,517                     | 700,972", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.2 Example Building in a Moderate Climate", "line_start": 772, "line_end": 806, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|145", "text": "VRF Heat Recovery with DOAS \u2014 6.1.2 Example Building in a Moderate Climate\n\nheating energy consumption [kWh]          | 0                           | 75                |\n| electricity total energy consumption [kWh]            | 959,517                     | 700,972         \n\n  |\n| electricity total peak demand [kW]                    | 189                         | 161               |\n| natural gas heating energy consumption [kWh]/[therms] | 166,914/5,697               | 0                 |\n| area fraction with heat recovery                      | 0.00                        | 1.00              |\n| area fraction with motorized outdoor air damper       | 1.00                        | 0.00              |\n| boiler capacity [kBtu/hr]                             | 773                         | 0                 |\n| DX cooling capacity tons [tons]                       | 116                         | 47                |\n| furnace capacity [kBtu/hr]                            | 0                           | 0                 |\n| hours cooling setpoint not met [hr]                   | 0                           | 21                |\n| hours heating setpoint not met [hr]                   | 0                           | 0                 |\n| num air loops                                         | 3                           | 1                 |\n| VRF weighted/maximum vertical piping height [m]       | 0.00                        | -5.49             |\n| VRF weighted/maximum piping length [m]                | 0.00                        | 61.16             |\n| VRF cooling design cop                                | 0.00                        | 3.97", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.2 Example Building in a Moderate Climate", "line_start": 772, "line_end": 806, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|146", "text": "VRF Heat Recovery with DOAS \u2014 6.1.2 Example Building in a Moderate Climate\n\npiping length [m]                | 0.00                        | 61.16             |\n| VRF cooling design cop                                | 0.00                        | 3.97        \n\n      |\n| VRF heating design cop                                | 0.00                        | 4.14              |\n| VRF heating fraction supplemental                     | 0.000                       | 0.011             |\n| VRF indoor unit count                                 | 0                           | 36                |\n| VRF outdoor unit count                                | 0                           | 3                 |\n| VRF total cooling load [J]                            | 0                           | 877,025,378,395   |\n| VRF total heat recovery [J]                           | 0                           | 408,701,408       |\n| VRF total heating load [J]                            | 0                           | 470,196,158       |\n| VRF total outdoor unit cooling capacity [W]           | 0                           | 270,507           |\n| site energy total energy consumption [kWh]            | 1,163,686                   | 738,233           |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.2 Example Building in a Moderate Climate", "line_start": 772, "line_end": 806, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|147", "text": "VRF Heat Recovery with DOAS \u2014 6.1.3  Example Building in a Heating-Dominant Climate\n\nTable 9 shows an example building in a heating-dominant region before and after the upgrade. Unlike the previous two examples and as can be expected, the overall electricity peak demand increases with replacing the gas boiler heating with VRF heating. VRF backup heating is more frequently triggered supporting 13% of the heat pump heating. Because this example represents a school building with a wider footprint compared to previous examples, the maximum piping length for this building is 136 meters. For buildings with multiple outdoor units, the maximum piping length and maximum vertical height are reported with floor area weighted values covered by each outdoor unit.\n\nTable 9. Single Building Example Results: Heating Dominant Climate", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.3  Example Building in a Heating-Dominant Climate", "line_start": 810, "line_end": 812, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|148", "text": "VRF Heat Recovery with DOAS \u2014 6.1.3  Example Building in a Heating-Dominant Climate\n\nthe maximum piping length and maximum vertical height are reported with floor area weighted values covered by each outdoor unit.\n\nTable 9. Single Building Example Results: Heating Dominant Climate\n\n| Parameter                                             | Baseline Results                        | Upgrade Results                         |\n|-------------------------------------------------------|-----------------------------------------|-----------------------------------------|\n| ASHRAE IECC climate zone 2006                         | 8                                       | 8                                       |\n| Building America climate zone                         | Subarctic                               | Subarctic                               |\n| ComStock building type                                | SecondarySchool                         | SecondarySchool                         |\n| HVAC system type                                      | PVAV with gas heat with electric reheat | PVAV with gas heat with electric reheat |\n| floor area [ft 2 ]                                    | 7,500                                   | 7,500                                   |\n| state name                                            | Alaska                                  | Alaska                                  |\n| electricity cooling energy consumption [kWh]          | 4,525                                   | 2,964                                   |\n| electricity fans energy consumption [kWh]             | 21,378                                  | 33,911", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.3  Example Building in a Heating-Dominant Climate", "line_start": 814, "line_end": 848, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|149", "text": "VRF Heat Recovery with DOAS \u2014 6.1.3  Example Building in a Heating-Dominant Climate\n\n| 2,964                                   |\n| electricity fans energy consumption [kWh]             | 21,378                                  | 33,911                \n\n                  |\n| electricity heat recovery energy consumption [kWh]    | 0                                       | 2,325                                   |\n| electricity heating energy consumption [kWh]          | 599,789                                 | 366,631                                 |\n| electricity total energy consumption [kWh]            | 685,019                                 | 467,142                                 |\n| electricity total peak demand [kW]                    | 244                                     | 552                                     |\n| natural gas heating energy consumption [kWh]/[therms] | 25,036/854                              | 0                                       |\n| area fraction with heat recovery                      | 0.00                                    | 0.99                                    |\n| area fraction with motorized outdoor air damper       | 1.00                                    | 0.01                                    |\n| boiler capacity [kBtu/hr]                             | 247                                     | 0                                       |\n| DX cooling capacity tons [tons]                       | 50                                      | 10                                      |\n| furnace capacity [kBtu/hr]                            | 0                                       | 0", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.3  Example Building in a Heating-Dominant Climate", "line_start": 814, "line_end": 848, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|150", "text": "VRF Heat Recovery with DOAS \u2014 6.1.3  Example Building in a Heating-Dominant Climate\n\n| 50                                      | 10                                      |\n| furnace capacity [kBtu/hr]                            | 0                                       | 0 \n\n                                      |\n| hours cooling setpoint not met [hr]                   | 106                                     | 0                                       |\n| hours heating setpoint not met [hr]                   | 7,445                                   | 170                                     |\n| num air loops                                         | 1                                       | 2                                       |\n| VRF weighted/maximum vertical piping height [m]       | 0.00                                    | -2.83                                   |\n| VRF weighted/maximum piping length [m]                | 0.00                                    | 136.15                                  |\n| VRF cooling design cop                                | 0.00                                    | 3.97                                    |\n| VRF heating design cop                                | 0.00                                    | 4.08                                    |\n| VRF heating fraction supplemental                     | 0.000                                   | 0.130                                   |\n| VRF indoor unit count                                 | 0                                       | 13                                      |\n| VRF outdoor unit count                                | 0", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.3  Example Building in a Heating-Dominant Climate", "line_start": 814, "line_end": 848, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|151", "text": "VRF Heat Recovery with DOAS \u2014 6.1.3  Example Building in a Heating-Dominant Climate\n\n| 0                                       | 13                                      |\n| VRF outdoor unit count                                | 0                       \n\n                | 1                                       |\n| VRF total cooling load [J]                            | 0                                       | 46,223,937,183                          |\n| VRF total heat recovery [J]                           | 0                                       | 4,678,692,781                           |\n| VRF total heating load [J]                            | 0                                       | 2,320,855,551,675                       |\n| VRF total outdoor unit cooling capacity [W]           | 0                                       | 275,620                                 |\n| site energy total energy consumption [kWh]            | 710,056                                 | 467,142                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.1.3  Example Building in a Heating-Dominant Climate", "line_start": 814, "line_end": 848, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|152", "text": "VRF Heat Recovery with DOAS \u2014 6.2  Stock Energy Impacts\n\nThe VRF DOAS measure demonstrates 16% total site energy savings (729 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 14). The savings are primarily attributed to:\n\n- 18% stock cooling electricity savings (128 TBtu)\n- 53% stock heating natural gas savings (438 TBtu)\n- 30% stock fan electricity savings (178 TBtu)\n- -24% stock heating electricity savings (-48 TBtu).\n\nFigure 14. Comparison of annual site energy consumption between the ComStock baseline and the upgrade scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000021_1663b9b18ca8754e4b4f3d63db6892772db1d69ece7a29430d8d88a1ebd21e2e.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 14: stacked bars of annual site energy, baseline 4,638 versus 3,909 TBtu with the upgrade](86103_images/image_000021_1663b9b18ca8754e4b4f3d63db6892772db1d69ece7a29430d8d88a1ebd21e2e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.2  Stock Energy Impacts", "line_start": 852, "line_end": 866, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|153", "text": "VRF Heat Recovery with DOAS \u2014 6.2  Stock Energy Impacts\n\n14: stacked bars of annual site energy, baseline 4,638 versus 3,909 TBtu with the upgrade](86103_images/image_000021_1663b9b18ca8754e4b4f3d63db6892772db1d69ece7a29430d8d88a1ebd21e2e.png)\n\nFigure 14: two stacked bar columns of annual site energy consumption (TBtu) - ComStock baseline 4,638 versus VRF with DOAS 3,909 - stacked by end use and fuel across about twenty legend series (heating, cooling, fans, heat recovery, heat rejection, interior equipment, lighting, water systems and others). Total site energy falls 16%, or 729 TBtu. Per-end-use savings are itemized in Section 6.2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.2  Stock Energy Impacts", "line_start": 868, "line_end": 868, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|154", "text": "VRF Heat Recovery with DOAS \u2014 6.2  Stock Energy Impacts\n\ncooling, fans, heat recovery, heat rejection, interior equipment, lighting, water systems and others). Total site energy falls 16%, or 729 TBtu. Per-end-use savings are itemized in Section 6.2.\n\nIn terms of site energy, major energy savings come from converting natural gas-fired heating to electric heat pump heating, and cooling electricity savings are from the higher efficiency (compared to the existing building stock) COP performance of VRF system. The electricity heating end use shows a net increase. Electric heating is reduced from this upgrade by swapping electric resistance air-handling units with higher-efficiency VRF E/HRV DOAS systems. However, electricity heating is increased by electrifying air-handling units that were previously natural gas and from fan energy savings. Removing fans from the central air system and replacing those with VRF indoor unit fans and DOAS fans save energy by decoupling ventilation and space conditioning. Overall, electricity heating energy increases. Not as significant as savings described above, but 1.3 TBtu (17% decrease) of electric energy ('Heat Rejection, Electricity' in the figure) is saved by removing existing cooling towers, and 19.1 TBtu (329%\n\nincrease) of electric energy ('Heat Recovery, Electricity' in the figure) is additionally used by adding more DOAS (increased power with increased static pressure) to the building stock.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.2  Stock Energy Impacts", "line_start": 870, "line_end": 872, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|155", "text": "VRF Heat Recovery with DOAS \u2014 6.3  Stock Greenhouse Gas Emissions Impact\n\nComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 15). Greenhouse gas emissions avoided from the electricity grid range between 5% and 7%, depending on the scenario chosen. This is due to reduced electricity consumption from the fans and cooling end use, but also includes the increase in electricity from electrifying gas heating systems. The emissions avoided from on-site combustion fuels (35%) are attributable to electrifying some of these combustion-based heating systems. Overall, the VRF (HR) with DOAS measure demonstrates between 41 (16% reduction for LRMER Low RE Cost 15 scenario) and 56 (13% reduction for eGRID 2021 scenario) million metric tons (MMT) of greenhouse gas emissions avoided (from all fuel types) for the three grid electricity scenarios presented.\n\nFigure 15. Greenhouse gas emissions comparison of the ComStock baseline and the upgrade scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000022_fc802aa20eba02a1c503516a0f4f9316ac69b4b90814732c2a6a83d1a33372c6.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.3  Stock Greenhouse Gas Emissions Impact", "line_start": 876, "line_end": 883, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|156", "text": "VRF Heat Recovery with DOAS \u2014 6.3  Stock Greenhouse Gas Emissions Impact\n\nsource: 86103_images/image_000022_fc802aa20eba02a1c503516a0f4f9316ac69b4b90814732c2a6a83d1a33372c6.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 15: annual GHG emissions by fuel for three grid scenarios, baseline versus upgrade](86103_images/image_000022_fc802aa20eba02a1c503516a0f4f9316ac69b4b90814732c2a6a83d1a33372c6.png)\n\nFigure 15: three-panel grouped stacked bar chart of annual GHG emissions (MMT CO2e) for baseline versus VRF with DOAS under eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15, stacked by electricity, natural gas, fuel oil and propane. Totals fall from 427 to 371 (-13%), 344 to 294 (-14%), and 252 to 211 (-16%). Emissions factors in Table 5; see Section 6.3.\n\nThree electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.3  Stock Greenhouse Gas Emissions Impact", "line_start": 885, "line_end": 889, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|157", "text": "VRF Heat Recovery with DOAS \u2014 6.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost. Figure 16 and Figure 17 show the percent and site end-use intensity (EUI) savings distributions, respectively, of the baseline ComStock models versus the upgrade scenario by end use and fuel type for applicable models. Percent savings provide relative impact of the measure against each end use and fuel type while site EUI savings provide absolute scale of impact.\n\nFigure 16. Percent site energy savings distribution for ComStock models with the upgrade measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000023_653dce8b4a1742de9b9ea36be68abc27514ae130d4176a6bc50b9cede1008e3e.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 16: violin plots of percent site energy savings by end use and fuel](86103_images/image_000023_653dce8b4a1742de9b9ea36be68abc27514ae130d4176a6bc50b9cede1008e3e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.4  Site Energy Savings Distributions", "line_start": 893, "line_end": 902, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|158", "text": "VRF Heat Recovery with DOAS \u2014 6.4  Site Energy Savings Distributions\n\n2026-08-22 -->\n\n![Figure 16: violin plots of percent site energy savings by end use and fuel](86103_images/image_000023_653dce8b4a1742de9b9ea36be68abc27514ae130d4176a6bc50b9cede1008e3e.png)\n\nFigure 16: horizontal violin plots of percent site energy savings (axis -160% to 100%) for sixteen end-use and fuel combinations, each row labeled with its unweighted model count. Natural gas heating (n=172,830) concentrates near 100% savings while electricity heat recovery (n=233,966) spreads far negative from the added DOAS fan energy. Drivers are itemized in Section 6.4.\n\nFigure 17. Site EUI savings distribution for ComStock models with the upgrade measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000024_b3f619ed3ed57d52f13434ada1fdc431913e6f9e8c1b7f4a2c9f0818125e847c.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 17: violin plots of site EUI savings by end use and fuel, kBtu/ft2](86103_images/image_000024_b3f619ed3ed57d52f13434ada1fdc431913e6f9e8c1b7f4a2c9f0818125e847c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.4  Site Energy Savings Distributions", "line_start": 904, "line_end": 913, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|159", "text": "VRF Heat Recovery with DOAS \u2014 6.4  Site Energy Savings Distributions\n\ndescribed: 2026-08-22 -->\n\n![Figure 17: violin plots of site EUI savings by end use and fuel, kBtu/ft2](86103_images/image_000024_b3f619ed3ed57d52f13434ada1fdc431913e6f9e8c1b7f4a2c9f0818125e847c.png)\n\nFigure 17: horizontal violin plots of site EUI savings (kBtu/ft2, axis -100 to 500) across the same sixteen end-use and fuel intensity rows as Figure 16, unweighted with model counts in each label. Most distributions cluster near zero; natural gas heating and electricity heating carry the long positive tails. The absolute view puts Figure 16's percentages in context. See Section 6.4.\n\nHighlights of the savings reflected in Figure 16 and Figure 17 include the following:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.4  Site Energy Savings Distributions", "line_start": 915, "line_end": 917, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|160", "text": "VRF Heat Recovery with DOAS \u2014 6.4  Site Energy Savings Distributions\n\ncarry the long positive tails. The absolute view puts Figure 16's percentages in context. See Section 6.4.\n\nHighlights of the savings reflected in Figure 16 and Figure 17 include the following:\n\n- -Electrification of combustion fuel-based heating:\n- o Up to 100% savings on combustion fuel used for heating.\n- -Conversion of electric resistance heating to VRF heating:\n- o Positive savings on electricity used for heating.\n- -Higher cooling COP of VRF:\n- o Positive savings on electricity used for cooling.\n- -Converting hydronic system (e.g., chiller) to VRF:\n- o Positive savings on electricity used for pumps.\n- o Positive savings on electricity used for heat rejection (i.e., removal of cooling towers). Not always 100% savings because the applicability criteria with space type can result in buildings (after the upgrade) with existing HVAC system (e.g., VAV, chiller, and cooling tower) still serving a portion of the building.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.4  Site Energy Savings Distributions", "line_start": 919, "line_end": 927, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|161", "text": "VRF Heat Recovery with DOAS \u2014 6.4  Site Energy Savings Distributions\n\nthe applicability criteria with space type can result in buildings (after the upgrade) with existing HVAC system (e.g., VAV, chiller, and cooling tower) still serving a portion of the building.\n\n- -Decoupling of ventilation with DOAS:\n- o Positive savings on electricity used for fans due to VRF indoor fans only operating on sensible cooling needs.\n- -DOAS with HRV/ERV:\n- o Negative savings on electricity used for heat recovery with more fans in DOAS and higher static pressure, causing more fan energy.\n- -Others:\n- o The change in electricity used for refrigeration is due to a new HVAC system affecting the space condition (e.g., temperature/humidity) that affects the refrigeration system's performance. The absolute impact is small as shown in Figure 17.\n- o Datapoints showing extreme (e.g., -120% natural gas heating savings) positive/negative savings are (1) buildings either in very hot or very cold climates, (2) where absolute heating or cooling demand is small, and (3) even small change (due to upgrade) in heating or cooling demand (e.g., MWh) resulting in large relative (e.g., %) savings. The absolute impact of these datapoints is small as shown in Figure 17.\n- o Relative percent savings shown for electricity used for interior lighting is due to a small bug in ComStock, but the absolute impact of these datapoints is small, as shown in Figure 17, and overall impact is negligible, as shown in Figure 14.\n- o More detailed findings related to DOAS with H/ERV can be found in the measure documentation of H/ERV upgrade.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.4  Site Energy Savings Distributions", "line_start": 929, "line_end": 937, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|162", "text": "VRF Heat Recovery with DOAS \u2014 6.4  Site Energy Savings Distributions\n\nas shown in Figure 17, and overall impact is negligible, as shown in Figure 14.\n- o More detailed findings related to DOAS with H/ERV can be found in the measure documentation of H/ERV upgrade.\n\nFigure 18 shows the comparison of the ComStock baseline and the upgrade scenario in terms of the peak demand and timing changes. As shown in the figure, the winter peak demand (in kilowatts per building floor area) increases in the colder regions with this electrification measure, and the peak timings of the heating demand shift to earlier in the day due to morning heating demands (covered by the VRF electric heating) in winter season. On the other hand, as electricity is being more used for heating in hotter regions, converting electric resistance heating to more efficient VRF heat pump heating reduces winter peak demand. The peak demand for cooling is reduced across all regions due to higher cooling COP used in VRF and the peak timing remained similar.\n\nFigure 18. Comparison of the ComStock baseline and the upgrade scenario in terms of peak demand change\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000025_cffcae1e13013a32061952420e02302a936fc7dd09d2a7dac7826c79ad1e9a1e.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.4  Site Energy Savings Distributions", "line_start": 939, "line_end": 946, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|163", "text": "VRF Heat Recovery with DOAS \u2014 6.4  Site Energy Savings Distributions\n\nsource: 86103_images/image_000025_cffcae1e13013a32061952420e02302a936fc7dd09d2a7dac7826c79ad1e9a1e.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 18: box plots of summer and winter peak timing and demand by climate zone](86103_images/image_000025_cffcae1e13013a32061952420e02302a936fc7dd09d2a7dac7826c79ad1e9a1e.png)\n\nFigure 18: grid of box plots with rows for eight climate zones, each split into ComStock baseline and VRF with DOAS, and four metric columns: summer peak timing (hour of day), summer peak demand (kW/sq ft), winter peak timing, and winter peak demand. Winter peak demand shifts upward in the colder zones under this electrification measure. See Section 6.4.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.4  Site Energy Savings Distributions", "line_start": 948, "line_end": 950, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|164", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\nFigure 9 and Figure 10 in Section 4.2.1 highlight design condition COPcomp&amp;fan,design (definitions of different COPs included in Section 4.2.1) for certain VRF products. Because we use a normalized EIR modifier that gets applied to the rated COP of each outdoor unit, the actual design condition COPcomp&amp;fan,design also varies slightly with varying rated COPs depending on the size of the outdoor unit (shown in Figure 12). Figure 19 shows COPcomp&amp;fan,design in different outdoor air conditions (i.e., everything else is held at design conditions other than the outdoor air temperature) as well as in rated conditions applied to the models applicable for the upgrade. This figure is to provide a quick reference on what design condition VRF COPcomp&amp;fan,design range we are modeling compared to manufacturers' performance maps on both heating and cooling.\n\nFigure 19. Distribution of VRF rated and design COPcomp&amp;fan,design\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000026_e60a0a0ad5e05d6b9476c9d79ce91c4d67f8ace082cfd75d47a65788689bba5b.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 954, "line_end": 961, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|165", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\nsource: 86103_images/image_000026_e60a0a0ad5e05d6b9476c9d79ce91c4d67f8ace082cfd75d47a65788689bba5b.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 19: box plots of VRF rated and design COP across heating and cooling conditions](86103_images/image_000026_e60a0a0ad5e05d6b9476c9d79ce91c4d67f8ace082cfd75d47a65788689bba5b.png)\n\nFigure 19: horizontal box-and-whisker distributions of design COPcomp&fan,design (axis 1 to 12) across nine conditions - design heating COP at 0, 20 and 40 deg F plus rated heating COP, and design cooling COP at 35, 60, 85 and 110 deg F plus rated cooling COP. Cooling at 35 deg F centers near 8 while heating at 0 deg F falls below 2. See Section 6.5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 963, "line_end": 965, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|166", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\n40 deg F plus rated heating COP, and design cooling COP at 35, 60, 85 and 110 deg F plus rated cooling COP. Cooling at 35 deg F centers near 8 while heating at 0 deg F falls below 2. See Section 6.5.\n\nFigure 20 shows the distribution of annual operating and average COPcomp&amp;fan,operating only for buildings that received the VRF DOAS upgrade. Unlike from 'design' condition COPs shown in Figure 19, COPs shown in this figure reflect various operating conditions (e.g., change in indoor/outdoor temperatures) as well as piping losses through refrigerant lines. And again, COPcomp&amp;fan,operating only accounts for power used by the compressor and outdoor unit fan. While median cooling COPcomp&amp;fan.operating varies between 4 and 6 between hot and cold regions, median heating operating COPcomp&amp;fan,operating varies between 2.5 and 4.5. Heating COPcomp&amp;fan,operating datapoints shown in the figure also reflect the impact of waste heat recovery of the VRF system where the heat extracted from zones in cooling mode is transferred to zones in heating mode (i.e., principle of simulataneous heating and cooling), thus, heating COPs shown in the figure can go beyond the claimed heating COPcomp&amp;fan,design shown in Figure 9.\n\nFigure 20. Distribution of VRF annual average COPcomp&amp;fan,operating", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 967, "line_end": 969, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|167", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\ncooling), thus, heating COPs shown in the figure can go beyond the claimed heating COPcomp&amp;fan,design shown in Figure 9.\n\nFigure 20. Distribution of VRF annual average COPcomp&amp;fan,operating\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000027_864688995575e5b22e0749efa760b249166473b131123f5c95c57bc812633767.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 20: box plots of annual average cooling and heating operating COP by climate zone](86103_images/image_000027_864688995575e5b22e0749efa760b249166473b131123f5c95c57bc812633767.png)\n\nFigure 20: two panels of box plots by climate zone (Subarctic through Hot-Humid) for annual average cooling COPcomp&fan,operating with a SEER scale on the top axis, and annual average heating COPcomp&fan,operating with an HSPF scale. Cooling medians run roughly 4 to 6.5 and fall in hotter zones; heating medians are highest in Marine and lowest in the coldest zones. See Section 6.5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 971, "line_end": 978, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|168", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\nCOPcomp&fan,operating with an HSPF scale. Cooling medians run roughly 4 to 6.5 and fall in hotter zones; heating medians are highest in Marine and lowest in the coldest zones. See Section 6.5.\n\nFigure 21 shows the distribution of supplemental heating fraction against VRF heating only for buildings that received the VRF DOAS upgrade. As shown in the figure, the median fraction of supplemental heating is between 0.03 (3%) and 0.06 (6%) in colder regions (climate zone of subarctic, very cold, and cold), while the maximum fraction goes up to 0.25 (25%). Because (1) the sizing of the VRF system (and DOAS) can be geared differently between hotter and colder regions and (2) the sizing applied in this modeling work applied the same sizing method for all climatic regions, the results shown in this figure might overestimate the prevelance of supplemental heating in extremely cold climates. To provide additional support with further data, a field study reported the VRF system applied in climate region of 5 and 6 maintained proper indoor conditions without a supplemental backup heating system [13].\n\nFigure 21. Distribution of fraction of VRF supplemental heating with electric resistance heating", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 980, "line_end": 982, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|169", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\nof 5 and 6 maintained proper indoor conditions without a supplemental backup heating system [13].\n\nFigure 21. Distribution of fraction of VRF supplemental heating with electric resistance heating\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000028_21f79ebe5d0b82c9484e24469fa757683ea354d313e1f492d03f2835b9973a2c.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 21: box plots of supplemental electric resistance heating fraction by climate zone](86103_images/image_000028_21f79ebe5d0b82c9484e24469fa757683ea354d313e1f492d03f2835b9973a2c.png)\n\nFigure 21: box plots by climate zone of the fraction of supplemental electric resistance heating relative to VRF heat pump heating (axis 0 to 0.24), for buildings that received the upgrade. Medians run about 0.03-0.06 in the colder zones and sit near zero in mild ones, with scattered outliers out to 0.24. See Section 6.5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 984, "line_end": 991, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|170", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\n(axis 0 to 0.24), for buildings that received the upgrade. Medians run about 0.03-0.06 in the colder zones and sit near zero in mild ones, with scattered outliers out to 0.24. See Section 6.5.\n\nFigure 22 shows distributions of COPsystem,operating as well as the difference between two COP metrics (COPcomp&amp;fan,operating and COPsystem,operating) for buildings that received the VRF DOAS upgrade. The difference between the two COP metrics mostly comes from accounting COPsystem,operating and not accounting COPcomp&amp;fan,operating supplemental heating. As can be expected with an increased fraction of supplemental heating shown in Figure 22 in colder climates, the relative difference between two metrics is also higher in colder climates.\n\nFigure 22. Distribution of annual average heating COPsystem,operating\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000029_010016b80e20abefc7f74be5b07ba981c43633279e10d7e7b740a9b332834f5d.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 22: box plots of heating system COP and its difference from compressor-and-fan COP](86103_images/image_000029_010016b80e20abefc7f74be5b07ba981c43633279e10d7e7b740a9b332834f5d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 993, "line_end": 1002, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|171", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\n-->\n\n![Figure 22: box plots of heating system COP and its difference from compressor-and-fan COP](86103_images/image_000029_010016b80e20abefc7f74be5b07ba981c43633279e10d7e7b740a9b332834f5d.png)\n\nFigure 22: two panels of box plots by climate zone - annual average heating COPsystem,operating (axis 1 to 5) and the relative difference from COPcomp&fan,operating to COPsystem,operating (%, axis -10 to 60). System COP medians run about 2 to 3, and the two metrics differ by roughly 20% to 30%, reflecting indoor fan and supplemental heating energy. See Section 6.5.\n\nIt is also necessary to provide context around the indoor conditions (i.e., if room conditions were maintained properly) to properly justify the energy savings. Figure 23 shows the distribution of total hours in a year where space temperature did not meet the setpoint. The increased unmet hours for heating with VRF DOAS upgrade is due to the limitations described in Section 4.4.\n\nFigure 23. Distribution of unmet hours to heating and cooling setpoints\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000030_161a4477986be2f3470cdc9dace128d1d998e92f4e1bc90307d1ff73685ad387.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 1004, "line_end": 1013, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|172", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\nsource: 86103_images/image_000030_161a4477986be2f3470cdc9dace128d1d998e92f4e1bc90307d1ff73685ad387.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 23: box plots of annual unmet heating and cooling setpoint hours](86103_images/image_000030_161a4477986be2f3470cdc9dace128d1d998e92f4e1bc90307d1ff73685ad387.png)\n\nFigure 23: box plots of total unmet setpoint hours per year (axis 0 to 250), grouped into cooling and heating setpoint unmet hours and split by scenario (Baseline, VRF with DOAS) and the raw applicability.hvac_vrf_hr_doas flag (True/False). Applicable models under the upgrade show the widest spread in heating unmet hours. See Section 6.5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 1015, "line_end": 1017, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|173", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\nby scenario (Baseline, VRF with DOAS) and the raw applicability.hvac_vrf_hr_doas flag (True/False). Applicable models under the upgrade show the widest spread in heating unmet hours. See Section 6.5.\n\nFigure 24 shows the distribution and variations of piping configurations (averaged per building) for buildings that received the VRF DOAS upgrade. Maximum vertical piping height is the farthest vertical distance between the outdoor unit and corresponding indoor unit, and negative value represents when the outdoor unit is located in a higher position (i.e., roof) compared to the indoor unit. To note, all the VRF systems' outdoor units are located on the roof in our analysis as shown in Figure 24. Maximum equivalent piping length is the farthest piping distance between the outdoor unit and the indoor unit. The maximum piping length and height can be limitations on VRF system implementation, where maximum equivalent piping length can have a limit of 500 feet (152 meters) and maximum vertial piping height can have a limit of 130 feet (40 meters) to 160 feet (49 meters) [13]. While our modeling has applicability criteria regarding building size and total number of indoor units (described in Section 4.1) for determining if the upgrade is eligible and feasible, the piping length and height limits are not applied in the applicability criteria resulting in buildings with piping lengths and heights above those limits as shown in Figure 24. However, most of the building stock within the interquartile range shown in Figure 24 falls within the limits.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 1019, "line_end": 1019, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|174", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\nin buildings with piping lengths and heights above those limits as shown in Figure 24. However, most of the building stock within the interquartile range shown in Figure 24 falls within the limits.\n\nFigure 24. Distribution of VRF piping configurations\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000031_0a1811bd3a911f33d380982c73720ce3b8712bf58b5b471e02b4d4db44032684.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 24: box plots of maximum vertical piping height and equivalent length by story count](86103_images/image_000031_0a1811bd3a911f33d380982c73720ce3b8712bf58b5b471e02b4d4db44032684.png)\n\nFigure 24: two panels of box plots by building story count (1 through 14, 15_25, over_25) - maximum vertical piping height (m, plotted negative to -60) and maximum equivalent piping length (m, 0 to 400), averaged per building. Vertical height grows with story count while equivalent length is widest for low-rise buildings. See Section 6.5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 1021, "line_end": 1030, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|175", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\nto -60) and maximum equivalent piping length (m, 0 to 400), averaged per building. Vertical height grows with story count while equivalent length is widest for low-rise buildings. See Section 6.5.\n\nFigure 25 shows the count of indoor and outdoor units (per building) only for buildings that received the VRF DOAS upgrade. The counts of indoor and outdoor units as well as capacities of these units could be used to estimate a rough investment cost. Indoor unit counts shown in the figure represent the total counts in the buildings, meaning indoor unit counts per outdoor unit can be gleaned from both indoor and outdoor unit counts.\n\nFigure 25. Distribution of VRF indoor and outdoor unit counts\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000032_31e556f29efa848d176e47b129bd4e865ee3025dcdf0c6af770af103065f50a1.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure 25: box plots of indoor and outdoor unit counts per building by story count](86103_images/image_000032_31e556f29efa848d176e47b129bd4e865ee3025dcdf0c6af770af103065f50a1.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 1032, "line_end": 1041, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|176", "text": "VRF Heat Recovery with DOAS \u2014 6.5  More Detailed Findings\n\n2026-08-22 -->\n\n![Figure 25: box plots of indoor and outdoor unit counts per building by story count](86103_images/image_000032_31e556f29efa848d176e47b129bd4e865ee3025dcdf0c6af770af103065f50a1.png)\n\nFigure 25: two panels of box plots by building story count of total indoor units per building (axis 0 to 250) and total outdoor units per building (axis 0 to 30), for buildings that received the upgrade. Both counts rise with story count - low-rise models cluster below about 25 indoor units while models of seven or more stories spread past 100. See Section 6.5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "6.5  More Detailed Findings", "line_start": 1043, "line_end": 1043, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|177", "text": "VRF Heat Recovery with DOAS \u2014 References\n\n- [1]  ASHRAE, 2020 Ashrae Handbook: HVAC Systems and Equipment . Atlanta, GA, 2020.\n- [2]  Consortium for Energy Efficiency, 'High Efficiency Commercial Air Conditioning and Heat Pumps Initiative,' 2018.\n- [3]  Insight Partners HVAC TV, VRF Heat Recovery 2 Pipe vs 3 Pipe? , (2020). Accessed: Jun. 06, 2023. [Online Video]. Available: https://www.youtube.com/watch?v=JsYtHBQXL-0\n- [4]  'VRV Applications in Extreme Cold Climates,' Daikin, 2017. [Online]. Available: https://www.daikinac.com/content/assets/DOC/White-papers-/BPG-EXTAMB.pdf\n- [5]  Trane, 'APPLYING VRF SYSTEMS IN COLD-CLIMATE,' 2020.\n- [6]  R. C. Analytics, 'Energy Efficiency Analysis of DX-DOAS in the Pacific Northwest,' 2021.\n- [7]  G. Swanson and C. Carlson, 'Performance and Energy Savings of Variable Refrigerant Technology in Cold Weather Climates,' Energy Management Solutions, Inc., OES04042011-37612, 2015.\n- [8]  'ACHIEVING ZERO ENERGY: Advanced Energy Design Guide for Small to Medium Office Buildings,' ASHRAE, 2019. [Online]. Available: https://www.ashrae.org/technicalresources/aedgs/zero-energy-aedg-free-download\n- [9]  Ventacity, 'VS1000 RT Installation and Operation Manual,' 2019.\n- [10] H. Wan, T. Cao, Y. Hwang, and S. Oh, 'A review of recent advancements of variable refrigerant flow air-conditioning systems,' Applied Thermal Engineering , vol. 169, p. 114893, Mar. 2020, doi: 10.1016/j.applthermaleng.2019.11", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "References", "line_start": 1047, "line_end": 1064, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|178", "text": "VRF Heat Recovery with DOAS \u2014 References\n\nand S. Oh, 'A review of recent advancements of variable refrigerant flow air-conditioning systems,' Applied Thermal Engineering , vol. 169, p. 114893, Mar. 2020, doi: 10.1016/j.applthermaleng.2019.11\n\n4893.\n- [11] G. Zhang et al. , 'Review on recent developments of variable refrigerant flow systems since 2015,' Energy and Buildings , vol. 198, pp. 444-466, Sep. 2019, doi: 10.1016/j.enbuild.2019.06.032.\n- [12] N. Enteria, O. Cuartero-Enteria, and T. Sawachi, 'Review of the advances and applications of variable refrigerant flow heating, ventilating, and air-conditioning systems for improving indoor thermal comfort and air quality,' Int J Energy Environ Eng , vol. 11, no. 4, pp. 459-483, Dec. 2020, doi: 10.1007/s40095-020-00346-0.\n- [13] 'MECA Air Source Variable Refrigerant Flow Field Study,' Slipstream, 2021. Accessed: Jun. 07, 2023. [Online]. Available: https://slipstreaminc.org/publications/meca-air-sourcevariable-refrigerant-flow-field-study\n- [14] P. F. Rowley, A. Fridlyand, D. J. Schroeder, and S. Scott, 'Cold Climate Field Demonstration of Variable Refrigerant Flow (VRF) Heat Pump and Variable-Air-Volume (VAV) System,' 2023.\n- [15] 'VRF Case Study, Dickinson Science Center, Bennington College Case Study,' Northeast Energy Efficiency Partnerships (NEEP).\n- [16] 'Focus on Energy Cold Climate Variable Refrigerant Flow Program Study,' Slipstream, 2021. [Online]. Available: https://s3.us-east1.amazonaws.com/focusonenergy/staging/inline-files/2021/EERD\\_VRF\\_Study-Final\\_Report.pdf\n- [17] A. Parker et al. , 'ComStock Reference Documentation: Version 1,' National Renewable Ene", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "References", "line_start": 1047, "line_end": 1064, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|179", "text": "VRF Heat Recovery with DOAS \u2014 References\n\n[17] A. Parker et al. , 'ComStock Reference Documentation: Version 1,' National Renewable Ene\n\nrgy Laboratory, Golden, CO, NREL/TP-5500-83819. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf\n- [18] 'Variable Refrigerant Flow Heat Pumps: Engineering Reference - EnergyPlus 23.1 system curve based.' https://bigladdersoftware.com/epx/docs/23-1/engineeringreference/variable-refrigerant-flow-heat-pumps.html#variable-refrigerant-flow-heat-pumpmodel-system-curve-based-model (accessed Jul. 10, 2023).\n\n- [19] 'Variable Refrigerant Flow Heat Pumps: Engineering Reference - EnergyPlus 23.1 physics based.' https://bigladdersoftware.com/epx/docs/23-1/engineering-reference/variablerefrigerant-flow-heat-pumps.html#VRF-FluidTCtrl-HP (accessed Jul. 10, 2023).\n\n[20]\n\n'Building Component Library: Daikin-REYQ72T.'\n\nhttps://bcl.nrel.gov/api/download?uids=1bbd0aa3-ea78-4045-a5cc-ca970035eac1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "References", "line_start": 1047, "line_end": 1072, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|180", "text": "VRF Heat Recovery with DOAS \u2014 References\n\n(accessed Jul. 10, 2023).\n\n[20]\n\n'Building Component Library: Daikin-REYQ72T.'\n\nhttps://bcl.nrel.gov/api/download?uids=1bbd0aa3-ea78-4045-a5cc-ca970035eac1\n\n- [21] 'Building Component Library: LG Electronics USA ARUB072BTE4.' https://bcl.nrel.gov/api/download?uids=9d27e880-c6e1-0133-1e11-0242ac110019\n- [22] 'Openstudio-Standards: NECB standards - ECMS - data - curves.json,' Jun. 07, 2023. https://github.com/NREL/openstudio-standards/blob/master/lib/openstudiostandards/standards/necb/ECMS/data/curves.json (accessed Jul. 13, 2023).\n- [23] 'Variable Refrigerant Flow Heat Pumps: Engineering Reference - EnergyPlus 23.1 dual performance curves.' https://bigladdersoftware.com/epx/docs/23-1/engineeringreference/variable-refrigerant-flow-heat-pumps.html#application-of-dual-performancecurves (accessed Jul. 10, 2023).\n- [24] T. Hong, K. Sun, R. Zhang, R. Hinokuma, S. Kasahara, and Y. Yura, 'Development and validation of a new variable refrigerant flow system model in EnergyPlus,' Energy and Buildings , vol. 117, pp. 399-411, Apr. 2016, doi: 10.1016/j.enbuild.2015.09.023.\n- [25] R. Zhang, K. Sun, T. Hong, Y. Yura, and R. Hinokuma, 'A novel Variable Refrigerant Flow (VRF) heat recovery system model: Development and validation,' Energy and Buildings , vol. 168, pp. 399-412, Jun. 2018, doi: 10.1016/j.enbuild.2018.03.028.\n- [26] 'Daikin Engineering Data: Design Manual,' Daikin, 2020. [Online]. Available: https://backend.daikincomfort.com/docs/default-source/productdocuments/commercial/manual/engineering-manuals/em-relq\\_ta-(edus371705d-d).pdf\n- [2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "References", "line_start": 1074, "line_end": 1085, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|181", "text": "VRF Heat Recovery with DOAS \u2014 References\n\nDesign Manual,' Daikin, 2020. [Online]. Available: https://backend.daikincomfort.com/docs/default-source/productdocuments/commercial/manual/engineering-manuals/em-relq\\_ta-(edus371705d-d).pdf\n- [2\n\n7] 'Mitsubishi Electric Air conditioning systems CITY MULTI: data book,' Mitsubishi Electric, 2022. [Online]. Available: http://mylinkdrive.com/viewPdf?srcUrl=http://s3.amazonaws.com/enter.mehvac.com/DAM Root/Original/10006\\M\\_PURY-HP\\_T\\_Y(S)NU-A\\_DATA\\_BOOK\\_MEES21K112\\_AP22.pdf\n- [28] 'Daikin Engineering Data: Capacity Table,' Daikin, 2020. [Online]. Available: https://backend.daikincomfort.com/docs/default-source/productdocuments/commercial/manual/engineering-manuals/em-relq\\_tatja\\_yda\\_yca-(edus371705cc).pdf\n- [29] B. Nigusse and R. Raustad, 'Verification of a VRF Heat Pump Computer Model in EnergyPlus,' Univ. of Central Florida, Orlando, FL (United States), DOEEE0003848-DE13-010, Jun. 2013. Accessed: May 23, 2023. [Online]. Available: https://www.osti.gov/biblio/1093843\n- [30] 'NREL/openstudio-standards.' https://github.com/NREL/openstudio-standards (accessed Jul. 13, 2023).\n- [31] 'VRV Heat Recovery Outdoor Units On Daikin North America LLC,' Daikin North America LLC . https://bim.daikincity.com/category/vrv-heat-recovery-outdoor-units (accessed Jul. 13, 2023).\n- [32] 'Openstudio-Standards: NECB standards - ECMS - hvac\\_systems.rb.' https://github.com/NREL/openstudiostandards/blob/12bbfabf3962af05b8c267c1da54b8e3a89217a0/lib/openstudiostandards/standards/necb/ECMS/hvac\\_systems.rb#L218", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "References", "line_start": 1074, "line_end": 1085, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|182", "text": "VRF Heat Recovery with DOAS \u2014 References\n\nNECB standards - ECMS - hvac\\_systems.rb.' https://github.com/NREL/openstudiostandards/blob/12bbfabf3962af05b8c267c1da54b8e3a89217a0/lib/openstudiostandards/standards/necb/ECMS/hvac\\_systems.rb#L218\n\n- [33] B. Neil, 'Energy Modeling Guide for Very High Efficiency DOAS,' Red Car Analytics, 2023. [Online]. Available: https://betterbricks.com/uploads/resources/NEEA-VHE-DOASModeling-Guide\\_Final.pdf\n- [34] 'Cambium | Energy Analysis | NREL.' https://www.nrel.gov/analysis/cambium.html (accessed Sep. 02, 2022).\n- [35] 'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' https://www.epa.gov/egrid (accessed Sep. 02, 2022).\n- [36] E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' 2022.\n- [37] G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside, CA, 2022.\n- [38] Midwest Energy Efficiency Alliance (MEEA), Cold Climate VRF: Best Practices . Accessed: Sep. 14, 2023. [Online Video]. Available: https://us06web.zoom.us/rec/share/EgTFo5Wfjn08BX0hm9smP1rdxpICpRElujN91AWsLR vA5o5fvUGoUKNcwcGCIyaa.zTDa1uvt9NFwNuWd?startTime=1694615955000", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "References", "line_start": 1087, "line_end": 1092, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|183", "text": "VRF Heat Recovery with DOAS \u2014 Appendix A.\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000033_85c23d73b1c687937875cb9f905153fc3c02782265dd0ecdf55399b553ab7114.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure A-1: site natural gas consumption by census division, baseline versus upgrade](86103_images/image_000033_85c23d73b1c687937875cb9f905153fc3c02782265dd0ecdf55399b553ab7114.png)\n\nFigure A-1: grouped vertical bar chart of annual site natural gas consumption (TBtu) by census division, with paired ComStock baseline and VRF with DOAS bars. Gas use falls in every division; East North Central is the largest, dropping from roughly 315 to 197 TBtu. Stock totals are in Figure 14 and Section 6.2.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000034_359e5d11eb3fca9f0f484ae62643fa543cedd7db93298b99b73cff6f08459e66.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Appendix A.", "line_start": 1096, "line_end": 1112, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|184", "text": "VRF Heat Recovery with DOAS \u2014 Appendix A.\n\nsource: 86103_images/image_000034_359e5d11eb3fca9f0f484ae62643fa543cedd7db93298b99b73cff6f08459e66.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure A-2: site natural gas consumption by building type, baseline versus upgrade](86103_images/image_000034_359e5d11eb3fca9f0f484ae62643fa543cedd7db93298b99b73cff6f08459e66.png)\n\nFigure A-2: grouped vertical bar chart of annual site natural gas consumption (TBtu) by ComStock building type, baseline versus VRF with DOAS. Warehouses, standalone retail and primary schools show the largest reductions, while restaurants, hospitals and hotels are essentially unchanged - the building types excluded by the applicability criteria in Figure 6. See Section 6.2.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000035_4cee847e7199508fc739e157b83bbb3cf63653a74fea3310bf1eae3aa8ef3970.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure A-3: site electricity consumption by building type, baseline versus upgrade](86103_images/image_000035_4cee847e7199508fc739e157b83bbb3cf63653a74fea3310bf1eae3aa8ef3970.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Appendix A.", "line_start": 1114, "line_end": 1125, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|185", "text": "VRF Heat Recovery with DOAS \u2014 Appendix A.\n\n2026-08-22 -->\n\n![Figure A-3: site electricity consumption by building type, baseline versus upgrade](86103_images/image_000035_4cee847e7199508fc739e157b83bbb3cf63653a74fea3310bf1eae3aa8ef3970.png)\n\nFigure A-3: grouped vertical bar chart of annual site electricity consumption (TBtu) by ComStock building type, baseline versus VRF with DOAS. Reductions are modest next to the natural gas view in Figure A-2 - strip-mall retail falls from about 450 to 405 TBtu and warehouses from 445 to 390 - and non-applicable types are unchanged. See Section 6.2.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml\n     source: 86103_images/image_000036_4d578055152e7e07c7b55c4f1f5b2f63aa71d997d36d4b5e6612c512ef2df8c1.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Figure A-4: site electricity consumption by census division, baseline versus upgrade](86103_images/image_000036_4d578055152e7e07c7b55c4f1f5b2f63aa71d997d36d4b5e6612c512ef2df8c1.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Appendix A.", "line_start": 1127, "line_end": 1136, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86103.pdf|186", "text": "VRF Heat Recovery with DOAS \u2014 Appendix A.\n\n2026-08-22 -->\n\n![Figure A-4: site electricity consumption by census division, baseline versus upgrade](86103_images/image_000036_4d578055152e7e07c7b55c4f1f5b2f63aa71d997d36d4b5e6612c512ef2df8c1.png)\n\nFigure A-4: grouped vertical bar chart of annual site electricity consumption (TBtu) by census division, baseline versus VRF with DOAS. South Atlantic is the largest, falling from roughly 680 to 630 TBtu, and the Pacific division shows the biggest relative drop, about 510 to 400 TBtu. The companion gas chart is Figure A-1. See Section 6.2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86103.pdf", "doc_title": "VRF Heat Recovery with DOAS", "section": "Appendix A.", "line_start": 1138, "line_end": 1138, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0006", "measure_name": "VRF Heat Recovery with DOAS", "measure_initial_release": "2023 Release 2", "date_last_updated": "2023-11-10", "date_last_updated_source": "pdf_moddate"}}
