{"id": "upgrade_measures|measure_pdfs/86105.pdf|0", "text": "Economizers\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->\n![Image](86105_images/image_000002_932a1d78da2dcd969eb9f33417ebee2441c8bb8d0e1db8fb53277da529e1d596.png)\n\n![Image](86105_images/image_000003_147ff6d04b7a5c612e0e5afed18856d8521d3c0662e5e6a67a2b94512fcfd51d.png)\n\n![Image](86105_images/image_000004_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)\n\n![Image](86105_images/image_000005_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "", "line_start": 4, "line_end": 12, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|1", "text": "Economizers \u2014 End-Use Savings Shapes Measure Documentation: Economizers\n\nJanghyun Kim, Chris CaraDonna, and Andrew Parker\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86105 May 2024\n\n![Image](86105_images/image_000006_44bf1b2f4edcc1c1232b7675d7de444294040908b1a7f695150e8074d8336580.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "End-Use Savings Shapes Measure Documentation: Economizers", "line_start": 16, "line_end": 26, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|2", "text": "Economizers \u2014 End-Use Savings Shapes Measure Documentation: Economizers\n\nJanghyun Kim, Chris CaraDonna, and Andrew Parker\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "End-Use Savings Shapes Measure Documentation: Economizers", "line_start": 30, "line_end": 32, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|3", "text": "Economizers \u2014 Suggested Citation\n\nKim, Janghyun, Chris CaraDonna, and Andrew Parker. 2024. End-Use Savings Shapes Measure Documentation: Economizers . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-86105. https://www.nrel.gov/docs/fy24osti/86105.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86105 May 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Suggested Citation", "line_start": 36, "line_end": 44, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|4", "text": "Economizers \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "NOTICE", "line_start": 48, "line_end": 56, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|5", "text": "Economizers \u2014 List of Acronyms\n\n| AC            | air conditioning                                       |\n|---------------|--------------------------------------------------------|\n| CBECS         | Commercial Buildings Energy Consumption Survey         |\n| COP           | coefficient of performance                             |\n| DOAS          | dedicated outdoor air system                           |\n| DX            | direct expansion                                       |\n| EIR           | energy input ratio                                     |\n| HP-RTU        | heat pump rooftop unit                                 |\n| HVAC          | heating, ventilating, and air conditioning             |\n| kW            | kilowatt                                               |\n| LRMER High RE | long-run marginal emissions rate high renewable energy |\n| MMT           | million metric tons                                    |\n| NREL          | National Renewable Energy Laboratory                   |\n| PNNL          | Pacific Northwest National Laboratory                  |\n| PSZ-AC        | packaged single-zone air conditioner                   |\n| RTU           | rooftop unit                                           |\n| TBtu          | trillion British thermal units                         |\n| VAV           | variable air volume                                    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Acronyms", "line_start": 60, "line_end": 77, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|6", "text": "Economizers \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past several years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover most of the high-impact, marketready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Executive Summary", "line_start": 81, "line_end": 85, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|7", "text": "Economizers \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Executive Summary", "line_start": 87, "line_end": 87, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|8", "text": "Economizers \u2014 Executive Summary\n\nrepresent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis documentation focuses on a single end-use savings shape measure-air-side economizers. Economizers increase outdoor ventilation at times when the system requests cooling and the controls determine that the outdoor air is cold or dry enough to be beneficial. The measure adds economizer controls to air handling units (AHUs) that do not already have this functionality. The prevalence of economizers in ComStock baseline AHUs is based on the governing energy code (based on the vintage and age of the building) for each specific model. The type of economizer control added is based on the guidelines of ASHRAE 90.1. Furthermore, a common fault that is prevalent in economizers (i.e., a fully closed outdoor air damper ) is added with certain prevalence to reflect findings from a previous study [1]: less than 35% of randomly selected buildings with economizers have a malfunction that persists for one month.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Executive Summary", "line_start": 89, "line_end": 89, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|9", "text": "Economizers \u2014 Executive Summary\n\ndamper ) is added with certain prevalence to reflect findings from a previous study [1]: less than 35% of randomly selected buildings with economizers have a malfunction that persists for one month.\n\nThe economizer measure applies to buildings that cover 66% of the total building stock floor area and shows 0.3% total site energy savings (14 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 10). The economizer measure shows that 1 million metric tons (MMT) of greenhouse gas emissions are avoided; a reduction of 0.2% -0.4% depending on the three grid electricity scenarios presented (Figure 11). The savings are mainly due to the following factors:\n\n- 2.0% stock cooling electricity savings (13.6 TBtu)\n- 1.5% stock district cooling savings (1.4 TBtu)\n- 0.9% stock pump electricity savings (0.4 TBtu)\n- -0.1% stock fan electricity savings (0.7 TBtu)\n- -0.1% stock heating gas savings (0.7 TBtu).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Executive Summary", "line_start": 91, "line_end": 97, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|10", "text": "Economizers \u2014 Executive Summary\n\nTBtu)\n- 1.5% stock district cooling savings (1.4 TBtu)\n- 0.9% stock pump electricity savings (0.4 TBtu)\n- -0.1% stock fan electricity savings (0.7 TBtu)\n- -0.1% stock heating gas savings (0.7 TBtu).\n\nAs shown in the results sections, the savings potential of the economizer upgrade at the stock level is relatively low compared to other upgrades we have analyzed. Since the amount of savings depends not only on the weather but also on the cooling demand of the building, the outdoor air requirement, the heat gain in the return air stream, and the configuration of the economizer, the savings will also vary for many buildings with different configurations and conditions. Additionally, economizer requirements have long been included in energy codes in many climates, limiting the opportunity and extent of savings from buildings that are not eligible for this upgrade because they already have economizers. However, since the economizer can be a simple upgrade (to an existing infrastructure) with a relatively low investment cost, the overall impact including the return on investment (or simple payback period) should be derived with the cost information.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Executive Summary", "line_start": 99, "line_end": 99, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|11", "text": "Economizers \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by Shanti Pless, Eric Bonnema, Eric Ringold, and Marcus Bianchi at the National Renewable Energy Laboratory.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Acknowledgments", "line_start": 103, "line_end": 103, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|12", "text": "Economizers \u2014 Table of Contents\n\n| Executive Summary .................................................................................................................................... v 1   | Executive Summary .................................................................................................................................... v 1                                                                                                                                                         |\n|--------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Upgrade and Data Summary ......................................................................................................................              | Upgrade and Data Summary ......................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Table of Contents", "line_start": 107, "line_end": 121, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|13", "text": "Economizers \u2014 Table of Contents\n\n|\n|                                                                                                                                                              | Accessing Results ................................................................................................................................... 1                                                                                                                                                            |\n|                                                                                                                                                              | Measure Summary .................................................................................................................................. 1                                                                                                                                                               |\n|                                                                                                                                                              | Technology .......................................................................................................................... 2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Table of Contents", "line_start": 107, "line_end": 121, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|14", "text": "Economizers \u2014 Table of Contents\n\n2                                                                                                                                                          \n\n                  |\n|                                                                                                                                                              | Summary ComStock Baseline Approach ............................................................................................................ 4                                                                                                                                                                  |\n|                                                                                                                                                              | Modeling Approach .............................................................................................................................. 6                                                                                                                                                                 |\n|                                                                                                                                                              | 3.2 Configuration of Economizers ...................................................................................................... 6 3.3 Greenhouse Gas Emissions ........................................................................................................... 7", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Table of Contents", "line_start": 107, "line_end": 121, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|15", "text": "Economizers \u2014 Table of Contents\n\n6 3.3 Greenhouse Gas Emissions ........................................................................................................... 7   \n\n                            |\n|                                                                                                                                                              | Output Variables ................................................................................................................................. 13 Results ................................................................................................................................................. 14 |\n|                                                                                                                                                              | 5.1 Single Building Example ............................................................................................................ 14                                                                                                                                                                        |\n|                                                                                                                                                              | 5.2 Stock Energy", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Table of Contents", "line_start": 107, "line_end": 121, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|16", "text": "Economizers \u2014 Table of Contents\n\n|\n|                                                                                                                                                              | Impacts .................................................................................................................. 15                                                                                                                                                                                      |\n|                                                                                                                                                              | 5.3 Stock Greenhouse Gas Emissions Impact ................................................................................... 16                                                                                                                                                                                   |\n|                                                                                                                                                              | 5.4 Site Energy Savings Distributions ............................................................................................... 17", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Table of Contents", "line_start": 107, "line_end": 121, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|17", "text": "Economizers \u2014 Table of Contents\n\n17                                                                                                                           \n\n                                                |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Table of Contents", "line_start": 107, "line_end": 121, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|18", "text": "Economizers \u2014 List of Figures\n\n| Figure 1. Economizer components ................................................................................................................                                                                                                                                                                                                                           | 2                                                                                                                                                        |\n|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Figure 2. Contribution of ventilation system types on energy ......................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|19", "text": "Economizers \u2014 List of Figures\n\n| 4 5                                                                                                                                                      |\n| Figure 3. Economizer floor area coverage between ComStock and CBECS (2018) ....................................                                                                                                                                                                                                                                                            |                                                                                                                                                          |\n| Figure 4. Upgrade applicability on building stock floor area and electricity usage for cooling ...................                                                                                                                                                                                                                                                         | 6                                                                                                                                                        |\n| Figure 5. Economizer configuration suggestions in ASHRAE 90.1-2010 ...................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|20", "text": "Economizers \u2014 List of Figures\n\n|\n| Figure 5. Economizer configuration suggestions in ASHRAE 90.1-2010 ...................................................                                                                      \n\n                                                                                                                                                                               | 7                                                                                                                                                        |\n| Figure 6. Issue in EnergyPlus economizer operation along with nighttime variability implementation in ComStock ...............................................................................................................................                                                                                                                             | 10                                                                                                                                                       |\n| Figure 7. Issue in zone exhaust fan operation in an outpatient building, along with economizers                                                                                                                                                                                                                                                                            | 11                                                                                                                                                       |\n| in ComStock ..........", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|21", "text": "Economizers \u2014 List of Figures\n\n| 11                                                                                                                                                       |\n| in ComStock ..........\n\n.....................................................................................................................                                                                                                                                                                                                                                |                                                                                                                                                          |\n| Figure 8. Issue in zone exhaust fan operation in a strip mall with restaurant, along with economizers in ComStock                                                                                                                                                                                                                                                          | ............................................................................................................................... 12                       |\n| Figure 9. Simulation example of economizer implementation ...................................................................                                                                                                                                                                                                                                              | 14", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|22", "text": "Economizers \u2014 List of Figures\n\n| 14           \n\n                                                                                                                                            |\n| Figure 10. Comparison of annual site energy consumption between the ComStock baseline and                                                                                                                                                                                                                                                                                  |                                                                                                                                                          |\n| the upgrade scenario ....................................................................................................................                                                                                                                                                                                                                                  | 15                                                                                                                                                       |\n| Figure 11. Greenhouse gas emissions comparison of the ComStock baseline and the upgrade", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|23", "text": "Economizers \u2014 List of Figures\n\ngas emissions comparison of the ComStock baseline and the upgrade                                                                                                                             \n\n                                                                                                                                                       | scenario.                                                                                                                                                |\n| Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost                                                                                                                                                                                                        | 17                                                                                                                                                       |\n| 15-Year, and eGrid. MMT stands for million metric tons. .................................................... 12. Percent site energy savings distribution for ComStock models with the upgrade measure applied by end use and fuel type ............................................................................................ 18                                    |                                                                                                                                                          |\n| Figure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|24", "text": "Economizers \u2014 List of Figures\n\n|\n| Figure                                        \n\n                                                                                                                                                                                                                                                                                                                             |                                                                                                                                                          |\n| Figure 13. Site EUI savings distribution for ComStock models with the upgrade measure applied by end use and fuel type .................................................................................................................... Figure 14. Percent site energy savings distribution for ComStock models with the upgrade measure                               | 19                                                                                                                                                       |\n| applied by climate zone .......................................................................................................... 15. Economizer impact on floor area, electricity used for cooling, and total site energy ................ Figure 16. Percentage floor area of buildings with economizer faults ........................................................ | 20 22", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|25", "text": "Economizers \u2014 List of Figures\n\nsite energy ................ Figure 16. Percentage floor area of buildings with economizer faults ........................................................ | 20 22                                \n\n                                                                                                                    |\n| Figure                                                                                                                                                                                                                                                                                                                                                                     |                                                                                                                                                          |\n| Figure 17. Median electricity savings for cooling across contiguous U.S. states .......................................                                                                                                                                                                                                                                                    | 23                                                                                                                                                       |\n| A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|26", "text": "Economizers \u2014 List of Figures\n\nof the ComStock baseline and the measure scenario by                                                                                                                                               \n\n                                                                                                                               | 24                                                                                                                                                       |\n| Figure census division .......................................................................................................................                                                                                                                                                                                                                             | 26                                                                                                                                                       |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type .......................................................................................................................... 26                                                                                                                           |                                                                                                                                                          |\n| A-3. Site annual electricity consumption of the ComStock baseline and", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|27", "text": "Economizers \u2014 List of Figures\n\n|\n| A-3. Site annual electricity consumption of the ComStock baseline and \n\nthe measure scenario by census division .......................................................................................................................                                                                                                                                      |                                                                                                                                                          |\n| Figure                                                                                                                                                                                                                                                                                                                                                                     | 27                                                                                                                                                       |\n| A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type ..........................................................................................................................                                                                                                                                     |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|28", "text": "Economizers \u2014 List of Figures\n\n|                                                              \n\n                                                                                            |\n| Figure                                                                                                                                                                                                                                                                                                                                                                     | 27                                                                                                                                                       |\n| List of Tables Table 1. On-Site Fossil Fuel Emissions Factors Table 2. Output Variables Calculated From the Measure Application                                                                                                                                                                                                                                            | ........................................................................................... 8 ....................................................... 13 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 125, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|29", "text": "Economizers \u2014 List of Figures\n\n| ........................................................................................... 8 ....................................................... 13 |\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "List of Figures", "line_start": 155, "line_end": 155, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|30", "text": "Economizers \u2014 Accessing Results\n\nThis documentation covers the economizer upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake at 'end-use-load-profiles-for-usbuilding-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Accessing Results", "line_start": 161, "line_end": 161, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|31", "text": "Economizers \u2014 Measure Summary\n\n| Measure Title      | Economizer                                                                                                                                                                                                                                                                                                                                                                                            |\n|--------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | Adding economizer to air systems (e.g., VAVs and RTUs) where economizers are not utilized in the existing building stock. Economizer configuration is based on ASHRAE 90.1. A common economizer fault (outdoor air damper fully closed fault) also applied with certain prevalence: less than 35% of random buildings with economizers get faulted and the fault remains for a month randomly chosen. |\n| Applicability      | Buildings including air systems with ventilation that do not have economizers. Applicable buildings cover 66% of total building stoc", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Measure Summary", "line_start": 165, "line_end": 170, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|32", "text": "Economizers \u2014 Measure Summary\n\nremains for a month randomly chosen. |\n| Applicability      | Buildings including air systems with ventilation that do not have economizers. Applicable buildings cover 66% of total building stoc\n\nk floor area.                                                                                                                                                                                                                                                     |\n| Not Applicable     | Buildings that do have economizers or without ventilation systems.                                                                                                                                                                                                                                                                                                                                    |\n| Release            | 2024 Release 1: 2024/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                                                                                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Measure Summary", "line_start": 165, "line_end": 170, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|33", "text": "Economizers \u2014 1  Technology Summary\n\nAn air-side economizer (hereafter economizer) has the capability of introducing and controlling favorable (i.e., relatively cold and dry) outdoor air into the air-conditioning system to reduce the mechanical cooling energy used by the HVAC system when spaces require cooling. Figure 1 shows the components of an economizer. Typical controllers shown in the figure can implement one of multiple control schemes by leveraging different inputs with different types of sensors.\n\nFigure 1. Economizer components\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000007_5ceac8bb6addef9308dcbfb8fe226b17817f5da96531b9173fefae15b12896a7.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Schematic of economizer components: photographs of louvred mechanical dampers, a controller module and a coiled sensor cable sit above three labelled boxes for mechanical dampers, controller and sensors, with arrows tracing the signal path from sensors through the controller to the dampers and a noted dependency between controller and sensors.](86105_images/image_000007_5ceac8bb6addef9308dcbfb8fe226b17817f5da96531b9173fefae15b12896a7.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "1  Technology Summary", "line_start": 174, "line_end": 183, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|34", "text": "Economizers \u2014 1  Technology Summary\n\nsensors through the controller to the dampers and a noted dependency between controller and sensors.](86105_images/image_000007_5ceac8bb6addef9308dcbfb8fe226b17817f5da96531b9173fefae15b12896a7.png)\n\nFigure 1 (Section 1, Technology Summary) is a labelled schematic of the three physical parts of an air-side economizer. Across the top are three photographs: a louvred mechanical damper assembly, a controller module, and a coiled sensor cable. Beneath each sits a tan box, and left-pointing arrows trace the signal path from the sensors to the controller and from the controller to the dampers. A bracket between the controller and sensor boxes is annotated \"dependency exists\", with arrows in both directions, because the control type dictates which sensors are required. The controller box is annotated with two sub-lists. \"different control type\" names fixed dry-bulb, differential dry-bulb, fixed enthalpy and differential enthalpy control among others; \"different limits\" names the temperature limit used for fixed dry-bulb control and the enthalpy limit used for fixed enthalpy control. The sensors box lists temperature, humidity, enthalpy and pressure. The figure is the reference for the control-type vocabulary used throughout the report, including the \"Out.Params.Economizer Control Type\" legend in Figures 4 and 16.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "1  Technology Summary", "line_start": 185, "line_end": 185, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|35", "text": "Economizers \u2014 1  Technology Summary\n\nhumidity, enthalpy and pressure. The figure is the reference for the control-type vocabulary used throughout the report, including the \"Out.Params.Economizer Control Type\" legend in Figures 4 and 16.\n\nThere are many types of controls on the market including fixed dry-bulb, fixed enthalpy, differential dry-bulb, differential enthalpy, electronic enthalpy, combinations of controls, and more. 'Fixed' controls typically set a constant limit for certain property (e.g., dry-bulb temperature, enthalpy) for setting the high operating condition so that the economizer is disabled when the reading is above the high limit. 'Differential' controls compare the property (e.g., drybulb temperature or enthalpy) between return air and outdoor air and disable economizing when the return air property (e.g., dry-bulb temperature) is lower than the outdoor air property.\n\nIn typical (and ideal) situations, there are certain control types and limits depending on weather and return air condition (e.g., level of heat gain in return air duct) that can maximize the efficiency (i.e., cooling energy savings) of an economizer. Building energy codes such as ASHRAE 90.1 and Title 24 provide preferrable choices of economizer control types and limits depending on climate zones. However, there are more factors that affect the efficiency of an economizer.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "1  Technology Summary", "line_start": 187, "line_end": 189, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|36", "text": "Economizers \u2014 1  Technology Summary\n\nas ASHRAE 90.1 and Title 24 provide preferrable choices of economizer control types and limits depending on climate zones. However, there are more factors that affect the efficiency of an economizer.\n\nMost of the economizer control types leverage temperature and humidity measurements, and these sensors come with errors (i.e., uncertainty). For enthalpy-based control types, measurement of enthalpy includes uncertainty propagation of both temperature and humidity sensors. Taylor and Cheng [2] highlighted the realistic efficiencies of economizers with different control types via building energy simulation and concluded that, in most cases, the conventional and simple fixed dry-bulb control will perform the best in terms of both energy savings and initial investment. More details including economizer controls and limits are also described in Taylor and Cheng [2].\n\nIn summary, economizers leverage simple concepts (i.e., bring in outdoor air when favorable) with an impact on the system efficiency depending on weather, a building's outdoor air requirement, heat gain level in the return air stream, control algorithm, and reliability of the economizer.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "1  Technology Summary", "line_start": 191, "line_end": 193, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|37", "text": "Economizers \u2014 2  ComStock Baseline Approach\n\nComStock baseline building models include HVAC systems with or without economizers, and configurations  (e.g.,  control  type  and  high  limit)  of  economizers  vary  depending  on  different building parameters (e.g., climate zone). These decisions related to economizer configurations are determined by the requirements of the energy code that was in force when the HVAC system was last updated.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "2  ComStock Baseline Approach", "line_start": 197, "line_end": 197, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|38", "text": "Economizers \u2014 2  ComStock Baseline Approach\n\nparameters (e.g., climate zone). These decisions related to economizer configurations are determined by the requirements of the energy code that was in force when the HVAC system was last updated.\n\nFigure 2 shows the prevalence of economizers (in terms of floor area coverage and contribution to cooling  energy)  for  different  subcategories  (building  type  and  ventilation  system  type)  of  the existing building stock. To note, the percentage of floor area shown as True for the 'economizer availability' represents the total building area if there is at least one economizer available in the building, thus it does not mean the actual floor area coverage by the economizers. While there are buildings that already include economizers in variable air volume (VAV) systems and rooftop units (RTU) covering 40% of the total floor area and 28% of total electricity used for cooling, the remaining portion of buildings for those system types does not leverage economizers at all in the baseline models. HVAC system types such as packaged terminal units and residential systems without ventilation and dedicated outdoor air systems (DOAS) are not the target of this upgrade. More detailed information on the upgrade applicability is described in Section 4.1.\n\nFigure 2. Contribution of ventilation system types on energy", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "2  ComStock Baseline Approach", "line_start": 199, "line_end": 201, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|39", "text": "Economizers \u2014 2  ComStock Baseline Approach\n\nsystems (DOAS) are not the target of this upgrade. More detailed information on the upgrade applicability is described in Section 4.1.\n\nFigure 2. Contribution of ventilation system types on energy\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000008_be1da3dc6635f353bf7febae838270b114506eba031a77c30c0c462a3e8ab1f6.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel horizontal stacked bar chart of economizer prevalence in the ComStock baseline, showing percent of total floor area and electricity used for cooling in TBtu, split into with-economizer and without-economizer shares for thirteen combinations of building category and ventilation system type.](86105_images/image_000008_be1da3dc6635f353bf7febae838270b114506eba031a77c30c0c462a3e8ab1f6.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "2  ComStock Baseline Approach", "line_start": 203, "line_end": 208, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|40", "text": "Economizers \u2014 2  ComStock Baseline Approach\n\nwithout-economizer shares for thirteen combinations of building category and ventilation system type.](86105_images/image_000008_be1da3dc6635f353bf7febae838270b114506eba031a77c30c0c462a3e8ab1f6.png)\n\nFigure 2 (Section 2, ComStock Baseline Approach) shows how economizers are distributed across the ComStock baseline. Two panels share a row axis: the left panel is \"% of total floor area\" on a 0-100% scale, the right is \"Electricity used for cooling [TBtu]\" on a 0-100 scale. The legend \"Economizer availability\" distinguishes a dark \"without economizer\" segment from a light \"with economizer\" segment. Rows are building category crossed with ventilation system type: Mercantile, Office, Education, Healthcare, Food Service and Warehouse and Storage each appear twice (Central Multi-zone VAV RTU and Central Single-zone RTU), and Lodging appears once (Central Single-zone RTU), for thirteen rows. Note that each floor-area bar sums to 100% within its own row, so the panel shows the economizer share of each segment, not each segment's share of the stock. Multi-zone VAV rows generally show a larger with-economizer share than their single-zone counterparts, and Lodging shows the smallest. No values are printed on either panel; the body text gives the aggregate as VAV and RTU buildings that already have economizers covering 40% of total floor area and 28% of total electricity used for cooling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "2  ComStock Baseline Approach", "line_start": 210, "line_end": 210, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|41", "text": "Economizers \u2014 2  ComStock Baseline Approach\n\nare printed on either panel; the body text gives the aggregate as VAV and RTU buildings that already have economizers covering 40% of total floor area and 28% of total electricity used for cooling.\n\nFigure 3 shows the comparison of economizer coverage with respect to building floor area between ComStock and estimation from the Commercial Buildings Energy Consumption Survey (CBECS, 2018). Again, because of how data is structured in CBECS, the floor area coverage shown in these figures is representing the entire floor area of the building if any economizer is present in any of the HVAC systems in the building rather than actual floor area coverage by HVAC systems with economizers. Because CBECS data only shows total building area instead of total area covered by economizers, this comparison is mostly to understand the ballpark estimation of economizer coverage.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000009_995c7f6d12a9c00251dff248c817f1eb9759beb37eb41ce2ac8c56870d2a345d.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "2  ComStock Baseline Approach", "line_start": 212, "line_end": 217, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|42", "text": "Economizers \u2014 2  ComStock Baseline Approach\n\nsource: 86105_images/image_000009_995c7f6d12a9c00251dff248c817f1eb9759beb37eb41ce2ac8c56870d2a345d.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel horizontal stacked bar chart comparing economizer floor-area coverage by building type in ComStock against CBECS 2018, with every percentage labelled and each row summing to 100%.](86105_images/image_000009_995c7f6d12a9c00251dff248c817f1eb9759beb37eb41ce2ac8c56870d2a345d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "2  ComStock Baseline Approach", "line_start": 219, "line_end": 219, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|43", "text": "Economizers \u2014 2  ComStock Baseline Approach\n\ntype in ComStock against CBECS 2018, with every percentage labelled and each row summing to 100%.](86105_images/image_000009_995c7f6d12a9c00251dff248c817f1eb9759beb37eb41ce2ac8c56870d2a345d.png)\n\nFigure 3 (Section 2) compares economizer coverage by building type between ComStock and CBECS 2018. Both panels plot \"% of total floor area\" from 0 to 100% and every segment is labelled, with each row summing to exactly 100.00. Panel (a), \"Coverage in ComStock for each building type\", has a YES/NO legend: FullServiceRestaurant 40.28/59.72, Hospital 56.50/43.50, LargeHotel 24.63/75.37, LargeOffice 50.15/49.85, MediumOffice 47.52/52.48, Outpatient 44.37/55.63, PrimarySchool 48.75/51.25, QuickServiceRestaurant 12.90/87.10, RetailStandalone 42.72/57.28, RetailStripmall 41.64/58.36, SecondarySchool 51.96/48.04, SmallHotel 2.85/97.15, SmallOffice 18.29/81.71, Warehouse 33.58/66.42. Panel (b), \"Coverage in CBECS 2018\", adds a Null category; its Yes values are FullServiceRestaurant 31.69, Hospital 87.69, LargeHotel 39.20, LargeOffice 70.66, MediumOffice 54.49, Outpatient 47.62, PrimarySchool 53.63, QuickServiceRestaurant 19.89, RetailStandalone 17.80, RetailStripmall 40.73, SecondarySchool 55.73, SmallHotel 2.29, SmallOffice 19.12, Warehouse 14.01. CBECS reports much higher coverage for hospitals and large offices and much lower coverage for standalone retail. Panel (b)'s legend title is misprinted \"Economizer Availabillity\".", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "2  ComStock Baseline Approach", "line_start": 221, "line_end": 221, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|44", "text": "Economizers \u2014 2  ComStock Baseline Approach\n\nWarehouse 14.01. CBECS reports much higher coverage for hospitals and large offices and much lower coverage for standalone retail. Panel (b)'s legend title is misprinted \"Economizer Availabillity\".\n\n(a) Coverage in ComStock for each building type\n\n(b) Coverage in CBECS 2018 for each building type\n\nFigure 3. Economizer floor area coverage between ComStock and CBECS (2018)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "2  ComStock Baseline Approach", "line_start": 223, "line_end": 227, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|45", "text": "Economizers \u2014 3.1  Applicability\n\nThe applicability criterion of the economizer upgrade is simple; economizers will be installed in buildings including air systems with ventilation (i.e., AHUs and RTUs) that do not have economizers. Figure 4 shows the coverage of baseline buildings in terms of economizer availability and control type and how they contribute toward total building stock floor area and electricity usage for cooling. The applicable buildings for the economizer upgrade cover 66% of the total building stock floor area; however, this floor area also includes a building's total floor area when there are multiple air systems and if any of those air systems does not include an economizer. Thus, the actual impact of the economizer upgrade on the floor area will be less than 66%. Also, the amount of savings will be determined by the weather, a building's outdoor air requirement, heat gain level in the return air stream, and configuration of the economizer.\n\nFigure 4. Upgrade applicability on building stock floor area and electricity usage for cooling\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000010_d02e1790b6b3322e78a099028494376e8119010e306ea9c8f74d54f2597e217b.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.1  Applicability", "line_start": 233, "line_end": 240, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|46", "text": "Economizers \u2014 3.1  Applicability\n\nsource: 86105_images/image_000010_d02e1790b6b3322e78a099028494376e8119010e306ea9c8f74d54f2597e217b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two single-bar panels showing upgrade applicability: 66.20% of total stock building floor area is applicable versus 33.80% not applicable, and a second bar breaks total cooling electricity down by baseline economizer control type, dominated by NoEconomizer at 354.2 TBtu.](86105_images/image_000010_d02e1790b6b3322e78a099028494376e8119010e306ea9c8f74d54f2597e217b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.1  Applicability", "line_start": 242, "line_end": 242, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|47", "text": "Economizers \u2014 3.1  Applicability\n\ncooling electricity down by baseline economizer control type, dominated by NoEconomizer at 354.2 TBtu.](86105_images/image_000010_d02e1790b6b3322e78a099028494376e8119010e306ea9c8f74d54f2597e217b.png)\n\nFigure 4 (Section 3.1, Applicability) states the measure's reach with two single stacked bars. The top panel, \"Percentage of total stock building floor area [%]\" from 0 to 100%, carries an \"Economizer applicability\" legend and prints False 33.80% and True 66.20%, corroborating the body's statement that the upgrade applies to 66% of total building stock floor area. The bottom panel, \"Total electricity consumption for cooling [TBtu]\" on a 0-450 axis, is segmented by \"Out.Params.Economizer Control Type\". NoEconomizer (354.2, printed) and FixedDryBulb (71.8, printed) dominate; DifferentialEnthalpy (roughly 16) and DifferentialDryBulb (roughly 5) are unlabelled slivers measured from the bar geometry. The panel total is therefore about 452 TBtu, of which roughly four-fifths is consumed by systems with no economizer at all - the headroom the upgrade targets. Note that this total is well below the stock cooling electricity implied by the Executive Summary's \"2.0% stock cooling electricity savings (13.6 TBtu)\", so the panel evidently covers only buildings with air systems and should not be used to derive stock-wide percentages.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.1  Applicability", "line_start": 244, "line_end": 244, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|48", "text": "Economizers \u2014 3.2  Configuration of Economizers\n\nSpecifics of a newly added economizer through an upgrade are applied in the same way as in models that already have economizers. In other words, configurations (e.g., control type and limit setting) are guided by the requirements of the energy code that was in force when the HVAC system was last updated. Each version of energy code (i.e., ASHRAE 90.1 or Title 24) includes best practices for leveraging economizers (depending on HVAC system size) as well as configuring economizers (depending on the climate zone). For example, ASHRAE 90.1-2010 includes information on preferrable control types, prohibited control types, and high limits for fixed control types, as shown in Figure 5. While some details vary between versions, these suggestions largely reflect physical reasonings such as considering temperature as well as humidity (i.e., prohibiting dry-bulb controls) measurements when the building is in humid regions (e.g., 1a, 2a, 3a, or 4a). More details on ComStock's economizer implementations are described in the ComStock Reference Documentation [3].\n\nFigure 5. Economizer configuration suggestions in ASHRAE 90.1-2010", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.2  Configuration of Economizers", "line_start": 248, "line_end": 250, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|49", "text": "Economizers \u2014 3.3  Greenhouse Gas Emissions\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the window replacement scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the latter uses the eGrid data set [4], [5]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [6]. Emissions due to onsite combustion of fossil fuels use the emissions factors shown in Table 1, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [7]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fosssil fuel emissions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.3  Greenhouse Gas Emissions", "line_start": 254, "line_end": 254, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|50", "text": "Economizers \u2014 3.3  Greenhouse Gas Emissions\n\ndue to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fosssil fuel emissions.\n\nTable 1. On-Site Fossil Fuel Emissions Factors\n\n| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |\n|---------------|-----------------------------------|\n| Propane       | 177.8 lb/MMBtu (182.3 kg/MWh)     |\n| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |\n\na lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.3  Greenhouse Gas Emissions", "line_start": 256, "line_end": 263, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|51", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nIn the current version of ComStock, two faults related to the economizers are implemented in the 'baseline' simulations: incorrect changeover (high limit) temperature fault for fixed dry-bulb control and damper fully closed fault for any economizers. Assumptions (detailed in the ComStock Reference Documentation [3]) such as fault prevalence, fault incidence, fault intensity, etc., are made to reflect differences between different faults. While these two faults are reflected in the baseline simulations, we made a judgement to include damper fully closed fault in upgrade simulations as well. We are assuming that the incorrect changeover temperature fault that is mostly caused by poor commissioning is minimized (i.e., not included in upgrade simulations) by best practices conducted in the latest market. However, the fully damper closed fault that is initially and automatically triggered by malfunctioning or broken damper linkage is considered an inherent probabilistic issue even with the new economizer upgrade. This assumption can be updated as new information about economizer fault prevalence is found. The fault implementation in ComStock's baseline and upgrade scenarios is still in its early stages and economizer faults implementation was the first trial. This necessitated thorough consideration and refinement of the implementation approach, drawing from the existing pool of inf", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 267, "line_end": 267, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|52", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nearly stages and economizer faults implementation was the first trial. This necessitated thorough consideration and refinement of the implementation approach, drawing from the existing pool of inf\n\normation. As we have verified a standardized approach for implementing faults in ComStock, we will have future opportunities to implement more faults if fault data (e.g., fault prevalence, fault incidence, fault intensity) is available for highly impactful faults.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 267, "line_end": 267, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|53", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nfaults in ComStock, we will have future opportunities to implement more faults if fault data (e.g., fault prevalence, fault incidence, fault intensity) is available for highly impactful faults.\n\nAlthough a fault (i.e., damper fully closed fault) is implemented with fixed prevalence (35%), the actual percentage of economizers being faulted (among applicable economizers) is less than the defined prevalence due to current implementation limitation. For example, 35% of randomly selected buildings that include certain HVAC system types (that are categorized as the air system) are assigned to have the damper fully closed fault. However, there are cases where these air systems assigned to have an economizer fault do not even qualify to have an economizer when the cooling capacity is below a certain threshold (defined by the energy code). In other words, the current limitation is that the random selection of faulted economizers is not fully aligned with buildings that actually have economizers. In this case, we are losing a sample that is selected by 35% prevalence, resulting in decreased representation of fault prevalence in final building stock.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 269, "line_end": 269, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|54", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nbuildings that actually have economizers. In this case, we are losing a sample that is selected by 35% prevalence, resulting in decreased representation of fault prevalence in final building stock.\n\nIn reality, California's Title 24 energy code requires fault detection and diagnostics (FDD) for economizers, which prevents and quickly mitigates -not all but some -faults that can occur in economizers. However, the current version of ComStock does not reflect the preventative or quickly resolving FDD methodologies, thus possibly overestimating the degraded impact of faults in buildings in California.\n\nWhile the representation of faults in this upgrade is underestimated due to the limitation described above, it should be noted that the savings shown in the results still reflect the impact of faults. For example, a newly added economizer through an upgrade has a chance (less than 35%) of having damper closed fault for a month in a year. If the outdoor air conditions were favorable (or unfavorable) for economizing during the faulted period, then the fault causes negative (or positive) impacts on energy savings through the upgrade. Note that the fully closed damper fault impacts the energy consumption both negatively and positively, while the positive energy savings by not introducing (hotter) outside air cause indoor air quality issues.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 271, "line_end": 273, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|55", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nthe fully closed damper fault impacts the energy consumption both negatively and positively, while the positive energy savings by not introducing (hotter) outside air cause indoor air quality issues.\n\nAs not all buildings are configured in the same way and in the optimal way, our building models include variability between models. For one example, depending on the HVAC system and building type, we have air handling units that either (a) run fans along with ventilation over the entire night, (b) only cycle fans overnight with ventilation based on thermostat settings, or (c) only cycle fans overnight without ventilation based on thermostat settings. During this implementation of nighttime operation variability, we found that the EnergyPlus economizer does not operate in the same way an economizer typically does.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 275, "line_end": 275, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|56", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nbased on thermostat settings. During this implementation of nighttime operation variability, we found that the EnergyPlus economizer does not operate in the same way an economizer typically does.\n\nIn short, one of the requirements of economizing controllers in the real world is the call (or electric/current signal) for cooling, but the EnergyPlus economizer economizes only based on favorable outdoor air condition and if the fan is running. Thus, during late night, if temperature drops and minimum ventilation is required, as in option (a) above, then the economizer will open the damper (even when there is no cooling need) to meet the supply air temperature set point, which can increase heating loads. This is depicted on the left side of Figure 6. While the economizer upgrade measure made a fix to this issue, our baseline models' economizers do not yet reflect this change. Thus, as shown on the right side of Figure 6, our new economizer measure 'can' correct this issue in the upgraded simulations. However, to quantify the impact of a proper economizer more fairly, we decided not to change/correct the economizers with the issue during the upgrade implementation and only apply (the good) economizers based on the applicability criteria shown in Section 4.1. This baseline issue has an implication of overcooled spaces for (1) buildings with economizers and (2) buildings where nighttime ventilation is always on. Because this issue is not considered a common practice in the field, an EnergyPlus issue has been created.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 277, "line_end": 277, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|57", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\n(1) buildings with economizers and (2) buildings where nighttime ventilation is always on. Because this issue is not considered a common practice in the field, an EnergyPlus issue has been created.\n\nFigure 6. Issue in EnergyPlus economizer operation along with nighttime variability implementation in ComStock\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000011_9fa32bfdc9809b9994a7abd19bd42cf43611a327381d60db1a009fc2eb8941fd.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-by-two panel of 48-hour simulation traces contrasting a baseline model with an economizer against an upgrade model with a new economizer, showing that the baseline economizes all night with no cooling call and overcools the zone to its heating setpoint, while the upgrade admits outdoor air only during daytime cooling hours.](86105_images/image_000011_9fa32bfdc9809b9994a7abd19bd42cf43611a327381d60db1a009fc2eb8941fd.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 279, "line_end": 286, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|58", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nzone to its heating setpoint, while the upgrade admits outdoor air only during daytime cooling hours.](86105_images/image_000011_9fa32bfdc9809b9994a7abd19bd42cf43611a327381d60db1a009fc2eb8941fd.png)\n\nFigure 6 (Section 3.4, Limitations and Concerns) documents an EnergyPlus economizer issue. The left column, on a peach background, is \"Baseline model with economizer\"; the right, on blue, is \"Upgrade model with (new) economizer\". Both top panels plot two days (Hour 0-48) with temperature on the left axis and cooling load on the right: outdoor air temperature, zone temperature, zone heating setpoint (about 15C), zone cooling setpoint (about 26.7C), supply air temperature and cooling load. In the baseline the zone temperature is dragged down overnight to the heating setpoint near 15.5C before rising to the cooling setpoint each afternoon, supply air sits near 12.5C overnight, and cooling load is near zero apart from two afternoon peaks of roughly 4,000-6,000 W. In the upgrade the zone stays near 26.5-27C throughout with no overnight overcooling, and cooling load peaks near 18,000 W during the two afternoons. The bottom panels plot outdoor air fraction and outdoor air flow rate, which overlay because a fraction of 1.0 corresponds to about 3.1 kg/s. The baseline holds the damper wide open essentially continuously, including all night when there is no cooling call; the upgrade holds it at zero except two daytime blocks. That contrast is the figure's point.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 288, "line_end": 288, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|59", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nholds the damper wide open essentially continuously, including all night when there is no cooling call; the upgrade holds it at zero except two daytime blocks. That contrast is the figure's point.\n\nWithin our stock models, we have buildings where relatively large amounts of fresh air (i.e., ventilation) are necessary for certain building operation types. For example, outpatient buildings that include medical examining areas can have dedicated zone-level exhaust fans to push out existing air and draw in new fresh air through the air handling unit. The left side of Figure 7 shows an example of an outpatient building where the introduction of outdoor air cycles overnight based on the air exhaust needs required in anesthesia room, MRI room, and soil work area. On the right side of the same figure, the same variables are plotted when an economizer is added to the same air handling unit. Adding an economizer completely disables the nighttime ventilation because (1) this specific model is representing a building without nighttime ventilation and (2) there is no cooling need during those times. For this specific example, we want to represent an outpatient building that strictly follows the operation hours (in this case, 5 a.m. to 6 p.m.), thus not using any of the examining spaces outside of (i.e., during nighttime) the operation hours. Because the behavior shown in the baseline model in Figure 7 is not aligning with that expectation, this issue will be explored and corrected in future analyses. The implication of having this behavior in the baseline runs mostly results in positi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 290, "line_end": 290, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|60", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nin Figure 7 is not aligning with that expectation, this issue will be explored and corrected in future analyses. The implication of having this behavior in the baseline runs mostly results in positi\n\nve (during winter) heating savings with economizer upgrade because the economizer removes the need for heating that was caused by the introduction of colder air into the space, as shown.\n\nFigure 7. Issue in zone exhaust fan operation in an outpatient building, along with economizers in ComStock\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000012_009b074d59016c6830106b0017e5e0d1417886cd148677ecb09764cdb4dc2628.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-by-two panel comparing an outpatient building's baseline model with zone exhaust fans against an upgrade model with an economizer, showing that adding the economizer eliminates the rapid overnight outdoor-air cycling and leaves rooms two to four degrees warmer in winter.](86105_images/image_000012_009b074d59016c6830106b0017e5e0d1417886cd148677ecb09764cdb4dc2628.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 290, "line_end": 299, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|61", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nthe rapid overnight outdoor-air cycling and leaves rooms two to four degrees warmer in winter.](86105_images/image_000012_009b074d59016c6830106b0017e5e0d1417886cd148677ecb09764cdb4dc2628.png)\n\nFigure 7 (Section 3.4) illustrates a zone exhaust fan issue in an outpatient building. The left column, on peach, is \"Baseline model with zone exhaust fan\"; the right, on blue, is \"Upgrade model with economizer\". The top panels plot outdoor air flow rate over 48 hours on a 0-6 kg/s axis. The baseline holds about 5.45 kg/s through the two occupied blocks and then cycles rapidly between 0 and roughly 3.0 kg/s all night, driven by the exhaust needs of the anesthesia room, MRI room and soil work area. The upgrade keeps the same 5.45 kg/s occupied blocks but drops to exactly zero overnight: the nighttime cycling disappears entirely. The bottom panels plot temperatures for outdoor air, the anesthesia room, the MRI room, the soil work area and supply air across a winter period with outdoor air roughly -13C to 0C. In the baseline, supply air swings between about 13 and 19C overnight in step with the flow cycling and drops near 3C at the start of each occupied block. In the upgrade, supply air is smooth near 20-22C overnight, and the MRI room and soil work area sit roughly two to four degrees warmer than baseline because no cold outdoor air is drawn in at night - the winter heating saving the text describes. The two bottom panels use different temperature scales.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 301, "line_end": 301, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|62", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\ntwo to four degrees warmer than baseline because no cold outdoor air is drawn in at night - the winter heating saving the text describes. The two bottom panels use different temperature scales.\n\nFigure 8 shows another example of a restaurant in a strip mall that has another issue related to the zone-level exhaust fan operation. Kitchen spaces use exhaust fans to ventilate particles that are created during cooking and, in this example model, the kitchen exhaust fan operates from 5 a.m. to midnight. Because the air is flowing out from an indoor space to the ambient, the air handling unit introduces make-up (outdoor) air to the kitchen in the baseline simulation. However, in the economizer upgrade scenario in the figures on the right side, the outdoor air varies in two levels throughout the simulation period (i.e., airflow rate changing between 0.115 kg/s and 0.13 kg/s). This is currently a limitation of the economizer upgrade modeling not properly accounting for buildings where there is zone mixing. For example, restaurants with open kitchens can have a wide opening between the kitchen and dining area, and the air from the dining area can be drawn into the kitchen (i.e., zone air mixing) when the kitchen exhaust fan operates. This kind of zone air mixing creates a relatively more complicated air balance between the exhaust fan and air handling unit in the simulation, resulting in different levels of outdoor airflow rate. The outdoor airflow rate of 0.115 kg/s shown in both the baseline and upgrade simulations represents the rebalanced outdoor airflow rate accounting for", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 303, "line_end": 303, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|63", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nin different levels of outdoor airflow rate. The outdoor airflow rate of 0.115 kg/s shown in both the baseline and upgrade simulations represents the rebalanced outdoor airflow rate accounting for \n\nthe zone mixing, while the 0.13 kg/s represents the original outdoor airflow rate without considering the zone mixing. This issue has an implication of drawing more outdoor air regardless of the condition (i.e., favorable or unfavorable in terms of energy) and will be analyzed and corrected in future analysis.\n\nFigure 8. Issue in zone exhaust fan operation in a strip mall with restaurant, along with economizers in ComStock\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000013_230f4385461ed643964245134c459ac953f473d18f26ff97d89f036cb50ff818.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-by-two panel comparing a strip-mall restaurant's baseline and upgrade models, showing that under the upgrade the kitchen make-up airflow steps between two levels, 0.115 and 0.13 kg/s, while the gas heating trace is essentially unchanged.](86105_images/image_000013_230f4385461ed643964245134c459ac953f473d18f26ff97d89f036cb50ff818.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 303, "line_end": 312, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|64", "text": "Economizers \u2014 3.4  Limitations and Concerns\n\nsteps between two levels, 0.115 and 0.13 kg/s, while the gas heating trace is essentially unchanged.](86105_images/image_000013_230f4385461ed643964245134c459ac953f473d18f26ff97d89f036cb50ff818.png)\n\nFigure 8 (Section 3.4) shows a second zone exhaust fan issue, in a strip-mall restaurant. The left column, on peach, is \"Baseline model with zone exhaust fan\"; the right, on blue, is \"Upgrade model with economizer\". The top panels plot outdoor air flow on a 0-0.14 kg/s left axis and natural gas for heating on a 0-6,000 W right axis over 48 hours. In the baseline the outdoor air flow holds a single level of 0.115 kg/s across the kitchen exhaust window, which runs from 5 a.m. to midnight, and falls to zero overnight; gas for heating sits near 5,000 W through the first morning, declines to about 4,100 W with a bump near 4,500 W in the evening, and is much lower on the second day. In the upgrade the gas trace is nearly unchanged, but the outdoor air flow now steps between TWO levels - 0.115 kg/s for most of the window and 0.13 kg/s in two blocks - exactly reproducing the body's \"airflow rate changing between 0.115 kg/s and 0.13 kg/s\", where 0.115 is the rate rebalanced for zone mixing and 0.13 the original rate ignoring it. The bottom panels plot outdoor air rising from about -33C to 0C against dining and kitchen air temperatures and their setpoints, and are nearly identical between baseline and upgrade.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "3.4  Limitations and Concerns", "line_start": 314, "line_end": 314, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|65", "text": "Economizers \u2014 4  Output Variables\n\nTable 2 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the economizer measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 2. Output Variables Calculated from the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "4  Output Variables", "line_start": 318, "line_end": 320, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|66", "text": "Economizers \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 2. Output Variables Calculated from the Measure Application\n\n| Variable Name                             | Description                                                                                                  |\n|-------------------------------------------|--------------------------------------------------------------------------------------------------------------|\n| area_fraction_with_economizer             | Total area covered by HVAC system with economizer.                                                           |\n| num_air_loops_economizer                  | Total number of economizers in the building's HVAC systems.                                                  |\n| average_outdoor_air_fraction              | Weighted (based on mass flow rate) average outdoor air fraction.                                             |\n| economizer_control_type                   | Dominant economizer control type in the building with respect to airflow.                                    |\n| economizer_high_limit_temperature..c      | Economizer high limit (temperature [\u00b0C]) for fixed dry-bulb control. -999 for a building without high limit. |\n| economizer_high_limit_enthalpy..j_per_k g | Economizer high limit (enthalpy [J/kg]) for fixed enthalpy control. -999 for a building without high limit.  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "4  Output Variables", "line_start": 322, "line_end": 329, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|67", "text": "Economizers \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the upgrade measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5  Results", "line_start": 333, "line_end": 335, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|68", "text": "Economizers \u2014 5.1  Single Building Example\n\nFigure 9 shows a simulation example of an economizer installed in a building that previously did not have an economizer. In this example, outdoor air temperature varies between 32\u00b0F/0\u00b0C and 95\u00b0F/35\u00b0C throughout the year. Annual mechanical cooling energy savings were 2.6% for this example model (Figure 9 (a)) by leveraging free cooling during the times when outdoor air temperatures were below 50\u00b0F/10\u00b0C, as shown in Figure 9 (b) and (c). To note, savings potential of the economizer implementation heavily depends on the local climate, cooling needs, building's outdoor air requirement, heat gain level in the return air stream, and configuration of the economizer. From Figure 9 (c), it is easy to notice the relatively small-time window within three days where savings occur. These small-time windows disappear even more when weather is not favorable, the building does not need cooling, or the building already requires a high ventilation rate.\n\nFigure 9. Simulation example of economizer implementation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000014_76e31c393566984ca818da00d3ddd7ec0817ec16bf679fc0e1f0ceaaab443a9c.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.1  Single Building Example", "line_start": 339, "line_end": 346, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|69", "text": "Economizers \u2014 5.1  Single Building Example\n\nsource: 86105_images/image_000014_76e31c393566984ca818da00d3ddd7ec0817ec16bf679fc0e1f0ceaaab443a9c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel single-building example: a bar pair annotated 2.644% load difference, a scatter of mechanical cooling load against outdoor air temperature showing the upgrade cloud starting only above about 12 degrees C, and three days of transient traces for outdoor air temperature, outdoor air fraction and cooling load.](86105_images/image_000014_76e31c393566984ca818da00d3ddd7ec0817ec16bf679fc0e1f0ceaaab443a9c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.1  Single Building Example", "line_start": 348, "line_end": 348, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|70", "text": "Economizers \u2014 5.1  Single Building Example\n\nand three days of transient traces for outdoor air temperature, outdoor air fraction and cooling load.](86105_images/image_000014_76e31c393566984ca818da00d3ddd7ec0817ec16bf679fc0e1f0ceaaab443a9c.png)\n\nFigure 9 (Section 5.1, Single Building Example) demonstrates the measure on one model that previously had no economizer. Panel (a), \"mechanical cooling load\", is a bar pair on a 0-45 MWh/year axis: baseline about 40.6 and upgrade about 38.5, annotated \"2.644% load difference\", which corroborates the body's \"2.6%\". Panel (b), \"changepoint temperature\", scatters mechanical cooling load in W against outdoor air temperature from 0 to 35C for both scenarios. The baseline points fill the low temperature region, while the upgrade points appear only above roughly 11-12C: below that changepoint the economizer meets the load with free cooling and mechanical cooling drops out entirely. The x-extent corroborates the body's \"between 32F/0C and 95F/35C\", and the changepoint corresponds to its \"below 50F/10C\". Panel (c), \"transient behavior\", stacks three traces over 6-8 June 2023 with baseline and upgrade overlaid: outdoor air temperature (about 10-27C), outdoor air fraction (0 to 1), and cooling load (0 to about 20 kW). The upgrade holds the outdoor air fraction at 1 in sustained daytime blocks where the baseline cycles, and the cooling load traces are almost indistinguishable apart from brief upgrade drops to zero - the narrow savings windows the text points out.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.1  Single Building Example", "line_start": 350, "line_end": 350, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|71", "text": "Economizers \u2014 5.1  Single Building Example\n\nsustained daytime blocks where the baseline cycles, and the cooling load traces are almost indistinguishable apart from brief upgrade drops to zero - the narrow savings windows the text points out.\n\nIt must be noted that other factors such as return on investment should also be considered to comprehensively assess the impact of this upgrade.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.1  Single Building Example", "line_start": 352, "line_end": 352, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|72", "text": "Economizers \u2014 5.2  Stock Energy Impacts\n\nFigure 10 and Figure 11 show the comparison of annual site energy consumption between the baseline and the upgrade scenario for the entire building stock and buildings that are only applicable to the upgrade, respectively. The economizer measure with fault (described in section 3.3) reflected in the stock models demonstrates 0.3% total site energy savings (14 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock. The savings are primarily attributed to:\n\n- 2.0% stock cooling electricity savings (13.6 TBtu)\n- 1.5% stock district cooling savings (1.4 TBtu)\n- 0.9% stock pump electricity savings (0.4 TBtu)\n- -0.1% stock fan electricity savings ( -0.7 TBtu)\n- -0.1% stock heating gas savings (0.7 TBtu).\n\nFigure 10. Comparison of annual site energy consumption between the ComStock baseline and the upgrade scenario for the entire building stock\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000015_59f2a3056505be8a30114d3a24cbbc6005bdf0b308aa35d7038a3a15a72e108b.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.2  Stock Energy Impacts", "line_start": 356, "line_end": 369, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|73", "text": "Economizers \u2014 5.2  Stock Energy Impacts\n\nsource: 86105_images/image_000015_59f2a3056505be8a30114d3a24cbbc6005bdf0b308aa35d7038a3a15a72e108b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two stacked bars comparing annual site energy consumption for the entire ComStock building stock, 4338 TBtu in the baseline against 4324 TBtu with the economizer upgrade, segmented by end use and fuel.](86105_images/image_000015_59f2a3056505be8a30114d3a24cbbc6005bdf0b308aa35d7038a3a15a72e108b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.2  Stock Energy Impacts", "line_start": 371, "line_end": 371, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|74", "text": "Economizers \u2014 5.2  Stock Energy Impacts\n\nTBtu in the baseline against 4324 TBtu with the economizer upgrade, segmented by end use and fuel.](86105_images/image_000015_59f2a3056505be8a30114d3a24cbbc6005bdf0b308aa35d7038a3a15a72e108b.png)\n\nFigure 10 (Section 5.2, Stock Energy Impacts) compares annual site energy consumption for the ENTIRE ComStock building stock between the baseline and the economizer upgrade. Two stacked bars are plotted on an \"Annual Energy Consumption (TBtu)\" axis from 0 to 4500, with printed totals of 4338 for Baseline and 4324 for Economizer - a reduction of 14 TBtu, or 0.3%, matching the body text. Each bar is segmented by end use crossed with fuel, with eighteen legend entries running from Interior Equipment at the bottom through Fans, Cooling, Interior Lighting, Heating, Water Systems and Exterior Lighting to Pumps, Refrigeration, Heat Recovery and Heat Rejection at the top. The two bars are nearly identical in appearance because the savings are small relative to the stock. The changes, all printed on the segments, are concentrated in three end uses: cooling electricity falls from 667.3 to 653.7 TBtu, fan electricity rises from 519.1 to 519.8, and natural gas for heating rises from 854.9 to 855.6. Interior equipment (739.7 electricity, 212.1 gas) and interior lighting (451.9) are unchanged. For the full per-segment breakdown, including the district and other-fuel segments, refer to the savings bullets in Section 5.2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.2  Stock Energy Impacts", "line_start": 373, "line_end": 373, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|75", "text": "Economizers \u2014 5.2  Stock Energy Impacts\n\nelectricity, 212.1 gas) and interior lighting (451.9) are unchanged. For the full per-segment breakdown, including the district and other-fuel segments, refer to the savings bullets in Section 5.2.\n\nFigure 11. Comparison of annual site energy consumption between the ComStock baseline and the upgrade scenario for only applicable buildings to the upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000016_cede455bfe5ea4191f3567dc31237733d146da09ba9298c2ae125d22da843aff.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two stacked bars comparing annual site energy consumption for only the buildings applicable to the upgrade, 2639 TBtu in the baseline against 2624 TBtu with the economizer upgrade, segmented by end use and fuel.](86105_images/image_000016_cede455bfe5ea4191f3567dc31237733d146da09ba9298c2ae125d22da843aff.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.2  Stock Energy Impacts", "line_start": 375, "line_end": 382, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|76", "text": "Economizers \u2014 5.2  Stock Energy Impacts\n\nTBtu in the baseline against 2624 TBtu with the economizer upgrade, segmented by end use and fuel.](86105_images/image_000016_cede455bfe5ea4191f3567dc31237733d146da09ba9298c2ae125d22da843aff.png)\n\nThis figure (Section 5.2) is the companion to Figure 10, restricted to only the buildings that are APPLICABLE to the economizer upgrade rather than the entire stock. It is printed as \"Figure 11\" in the body but has no List of Figures entry, and it is the extra figure that pushes every later printed caption one above its List of Figures number. Two stacked bars are plotted on an \"Annual Energy Consumption (TBtu)\" axis from 0 to about 2700, with printed totals of 2639 for Baseline and 2624 for Economizer. The same eighteen end-use and fuel segments appear as in Figure 10, and the two bars again look nearly identical. The changes, all printed on the segments, are the same absolute quantities as in the stock-wide figure but a larger share of a smaller base: cooling electricity falls from 430.0 to 416.4 TBtu, a 3.2% reduction against 2.0% stock-wide; fan electricity rises from 347.4 to 348.2; and natural gas for heating rises from 483.9 to 484.6. Interior equipment (454.6 electricity, 134.3 gas) and interior lighting (281.9) are unchanged. The applicable subset accounts for roughly 61% of stock site energy and about 64% of stock cooling electricity.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.2  Stock Energy Impacts", "line_start": 384, "line_end": 384, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|77", "text": "Economizers \u2014 5.2  Stock Energy Impacts\n\nequipment (454.6 electricity, 134.3 gas) and interior lighting (281.9) are unchanged. The applicable subset accounts for roughly 61% of stock site energy and about 64% of stock cooling electricity.\n\nElectricity savings for cooling comes from leveraging colder outdoor air when spaces need cooling, which is highlighted in detail in Figure 9. Economizer requirements have been in the energy code in many climates for a long time, thus the opportunity and magnitude of the savings are limited by buildings that are not applicable to this upgrade because they already have economizers. More detailed findings are described in the following sections.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.2  Stock Energy Impacts", "line_start": 386, "line_end": 386, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|78", "text": "Economizers \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 11). Greenhouse gas emissions avoided from the electricity grid with the economizer upgrade are 0.2% -0.4% depending on three grid scenarios.\n\nFigure 12. Greenhouse gas emissions comparison of the ComStock baseline and the upgrade scenario. Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000017_4ddb48cda047eaa914dee55bf902edba49b84347bf2db0e711a14393c162d9e4.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel stacked bar chart of annual greenhouse gas emissions in MMT CO2e for the baseline and economizer scenarios under the eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15 grid scenarios, each showing a one-million-metric-ton reduction.](86105_images/image_000017_4ddb48cda047eaa914dee55bf902edba49b84347bf2db0e711a14393c162d9e4.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 390, "line_end": 399, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|79", "text": "Economizers \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nRE Cost 15 and LRMER Low RE Cost 15 grid scenarios, each showing a one-million-metric-ton reduction.](86105_images/image_000017_4ddb48cda047eaa914dee55bf902edba49b84347bf2db0e711a14393c162d9e4.png)\n\nFigure 12 (Section 5.3) compares annual greenhouse gas emissions between the ComStock baseline and the economizer upgrade under three electricity grid scenarios. Each of the three panels holds a Baseline and an Economizer bar on a shared \"Annual GHG Emissions (MMT CO2e)\" axis from 0 to about 410, stacked by fuel with a legend for Electricity, Natural Gas, Fuel Oil and Propane. All totals and the two large segments are printed. Under eGRID 2021 the total falls from 402 to 401, with electricity 314 to 313 and natural gas flat at 81. Under LRMER High RE Cost 15 it falls from 325 to 324, with electricity 237 to 236. Under LRMER Low RE Cost 15 it falls from 240 to 239, with electricity 152 to 151. Fuel oil and propane are thin slivers at the top of every bar. The natural gas contribution is identical across all three panels because only the grid electricity factor changes between scenarios. Each upgrade bar is labelled \"(-0%)\" because the figure rounds to whole percentages; the one million metric tons avoided corresponds to 0.25%, 0.31% and 0.42% respectively, which is the 0.2% to 0.4% range the body text reports.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 401, "line_end": 401, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|80", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance and quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source/primary energy savings, greenhouse gas emissions avoided, or energy cost.\n\nFigure 12 through Figure 15 show the percent savings or site energy use intensity (EUI) savings distributions of the baseline ComStock models versus the upgrade scenario for applicable models with different classifications (e.g., end use, climate zone, building type). Percent savings provide the relative impact of the measure at the individual building level while site EUI savings provide the absolute (or aggregated) scale of impact. Also, the data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings. Below are contexts to highlights that are reflected in these figures:\n\nFigure 13. Percent site energy savings distribution for ComStock models with the upgrade measure applied by end use and fuel type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 405, "line_end": 409, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|81", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\nare contexts to highlights that are reflected in these figures:\n\nFigure 13. Percent site energy savings distribution for ComStock models with the upgrade measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000018_f3413cf905731e83f467dd982b441dbd87a27cef0bc4b2c14b74e54a814ba26a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box and violin distribution of percent site energy savings by end use and fuel type for applicable ComStock models, with sixteen rows labelled by sample count on an axis running from -140% to 100%.](86105_images/image_000018_f3413cf905731e83f467dd982b441dbd87a27cef0bc4b2c14b74e54a814ba26a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 411, "line_end": 416, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|82", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\nComStock models, with sixteen rows labelled by sample count on an axis running from -140% to 100%.](86105_images/image_000018_f3413cf905731e83f467dd982b441dbd87a27cef0bc4b2c14b74e54a814ba26a.png)\n\nFigure 13 (Section 5.4) shows the distribution of percent site energy savings across applicable ComStock models, broken out by end use and fuel type. The plot is titled \"Upgrade 10: Economizer (unweighted)\" and the x-axis, \"Percent Site Energy Savings by End Use (%)\", runs from -140 to 100 with a reference line at zero. Sixteen rows each carry a printed sample count: Electricity Cooling (n=230363), Electricity Fans (n=145702), Natural Gas Heating (n=141797), Electricity Heating (n=60641), Electricity Pumps (n=16663), Electricity Refrigeration (n=11707), Natural Gas Water Systems (n=9993), Other Fuel Heating (n=8999), Electricity Water Systems (n=7357), Electricity Heat Rejection (n=4734), Electricity Heat Recovery (n=4324), District Heating Heating (n=1467), District Cooling Cooling (n=1033), Other Fuel Water Systems (n=226), District Heating Water Systems (n=47) and a degenerate Electricity Interior Equipment row (n=5). Almost every distribution is tightly centred on zero. The two clearly positive ones are Electricity Cooling, whose box sits just above zero with outliers reaching about +95%, and District Cooling Cooling, whose box sits near +2 to +5% with a whisker to about +33%. Heating and fan rows are symmetric about zero with long tails in both directions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 418, "line_end": 418, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|83", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\nreaching about +95%, and District Cooling Cooling, whose box sits near +2 to +5% with a whisker to about +33%. Heating and fan rows are symmetric about zero with long tails in both directions.\n\nFigure 14. Site EUI savings distribution for ComStock models with the upgrade measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000019_ed5be93ee1f03b5e1c733c5da9c946ecdb304f4d3d270ca175c5f9d665f9d849.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box and violin distribution of site EUI savings in kBtu per square foot by end use and fuel type for applicable ComStock models, on an axis from -5 to 35, with the same sixteen rows and sample counts as the percent-savings figure.](86105_images/image_000019_ed5be93ee1f03b5e1c733c5da9c946ecdb304f4d3d270ca175c5f9d665f9d849.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 420, "line_end": 427, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|84", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\non an axis from -5 to 35, with the same sixteen rows and sample counts as the percent-savings figure.](86105_images/image_000019_ed5be93ee1f03b5e1c733c5da9c946ecdb304f4d3d270ca175c5f9d665f9d849.png)\n\nFigure 14 (Section 5.4) is the absolute-magnitude counterpart to Figure 13: the same sixteen end-use and fuel rows, the same title \"Upgrade 10: Economizer (unweighted)\" and the same printed sample counts, but the x-axis is now \"Site EUI Savings by End Use (kBtu/ft2)\" running from -5 to 35. Each row label carries the suffix \"Intensity\". The identical n values across the two figures cross-corroborate the reads: Electricity Cooling n=230363, Electricity Fans n=145702, Natural Gas Heating n=141797, Electricity Heating n=60641, and so on down to District Heating Water Systems n=47 and Electricity Interior Equipment n=5. On this absolute scale nearly every distribution collapses onto zero, which is the point of showing both views: the percent savings in Figure 13 can be large for a small end use without moving much energy. District Cooling Cooling is the one row with a visible box, sitting between roughly 0.5 and 1.5 kBtu/ft2 with a whisker to about 11.5. The longest tails belong to Electricity Heating (outliers to about 34), Electricity Cooling (to about 25) and Electricity Fans (to about 17); Natural Gas Heating spans roughly -3 to +11.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 429, "line_end": 429, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|85", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\nabout 11.5. The longest tails belong to Electricity Heating (outliers to about 34), Electricity Cooling (to about 25) and Electricity Fans (to about 17); Natural Gas Heating spans roughly -3 to +11.\n\nFigure 15. Percent site energy savings distribution for ComStock models with the upgrade measure applied by climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000020_e3478e8b49afcfe6ef3a33c9e28631efb7431134932a952399825f8d4f702f3c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box and violin distribution of percent site energy savings by ASHRAE climate zone for applicable ComStock models, seventeen rows from 1A to 8 with printed sample counts, showing the widest positive distributions in the dry zones 3C and 3B.](86105_images/image_000020_e3478e8b49afcfe6ef3a33c9e28631efb7431134932a952399825f8d4f702f3c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 431, "line_end": 438, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|86", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\nto 8 with printed sample counts, showing the widest positive distributions in the dry zones 3C and 3B.](86105_images/image_000020_e3478e8b49afcfe6ef3a33c9e28631efb7431134932a952399825f8d4f702f3c.png)\n\nFigure 15 (Section 5.4) shows percent site energy savings distributions by climate zone. The plot is titled \"Upgrade 10: Economizer (unweighted)\" and the x-axis, \"Percent Site Energy Savings by Climate Zone (%)\", runs from about -5 to +23 with a reference line at zero. Seventeen rows each carry a printed sample count: 1A (n=4821), 2A (n=30612), 2B (n=3383), 3A (n=37551), 3B (n=15789), 3C (n=4788), 4A (n=56149), 4B (n=1500), 4C (n=5926), 5A (n=47505), 5B (n=9448), 6A (n=10961), 6B (n=1398), 7 (n=306), 7A (n=1110), 7B (n=128) and 8 (n=40); these sum to 231,415 models. Zone 3C has by far the widest and most positive distribution, with an interquartile range of roughly 0.7 to 2.0%, followed by 3B, 2B and 4C. The very hot and humid zone 1A and the very cold zones 7, 7A, 7B and 8 are pinned tightly against zero. This ordering is exactly the pattern the body text describes: extremely hot climates offer few economizing hours, extremely cold climates have little cooling to displace, and drier climates such as 3B and 3C save more than the humid 3A. Outlier points extend past +20% in several of the larger zones.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 440, "line_end": 440, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|87", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\nhours, extremely cold climates have little cooling to displace, and drier climates such as 3B and 3C save more than the humid 3A. Outlier points extend past +20% in several of the larger zones.\n\n- Positive savings in cooling-related end uses are the typical benefit of leveraging favorable outdoor air with economizing when a space requires cooling. As shown in Figure 12 and Figure 13, this has the most impact for this upgrade.\n- Positive savings in electricity used for heat recovery are shown in Figure 12. This is the power consumed by the heat/energy recovery wheels and the additional fan pressure of the wheel. When the outdoor air conditions are favorable for economizing, the heat recovery is bypassed during the economizing operation. Thus, the power used for the heat/energy recovery wheel and the static pressure from bypassing the coil are reduced during economizing. However, the overall impact is small, as shown in Figure 13.\n- Because the savings potential with the economizer is heavily influenced by the climate and cooling needs in the building, the savings distributions are also distinct in between different climate zones, as shown in Figure 14. Because extremely hot climates have relatively less opportunity for economizing and extremely cold climates have relatively less need for space cooling, savings are mostly less in those very hot or very cold regions compared to other in between climate zones. And it is also shown that drier climates (e.g., 3B or 3C) can save relatively more cooling energy compared to humid climates (e.g., 3A) when leveraging economizers.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 442, "line_end": 445, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|88", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\nother in between climate zones. And it is also shown that drier climates (e.g., 3B or 3C) can save relatively more cooling energy compared to humid climates (e.g., 3A) when leveraging economizers.\n\n\n- Positive gas savings, shown in Figure 12, are attributed to one of the limitations described in Section 4.4. This is related to buildings with a larger ventilation requirement, which\n\nincludes zone-level exhaust fans that are currently not aligned with the nighttime ventilation scheme that is being modeled. As shown in Figure 13, the stock-level impact due to this issue is small compared to the savings realized from electric cooling energy usage. This issue will be revised in future analysis.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 442, "line_end": 447, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|89", "text": "Economizers \u2014 5.4  Site Energy Savings Distributions\n\nmodeled. As shown in Figure 13, the stock-level impact due to this issue is small compared to the savings realized from electric cooling energy usage. This issue will be revised in future analysis.\n\n- Negative heating savings, shown in Figure 12, are attributed to one of the limitations described in Section 4.4. This is related to buildings with zone-level exhaust fans and including zone mixing (e.g., air from dining area to kitchen area). As shown in Figure 13, the stock-level impact due to this issue is small compared to the savings realized from electric cooling energy usage. This issue will be revised in future analysis.\n- Additionally, some of the data points showing extreme savings in percent savings figures are (1) buildings either in very hot or very cold climates, (2) where absolute heating or cooling demand is small, and (3) even small change (due to upgrade) in heating or cooling demand (e.g., MWh) resulting in large relative (e.g., percent) savings. The stocklevel or aggregate impact is well-reflected in the site EUI savings figures.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.4  Site Energy Savings Distributions", "line_start": 449, "line_end": 450, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|90", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\nFigure 15 shows the impact of economizers on floor area, electricity used for cooling, and total site energy in both baseline and upgrade simulations. Below are highlights from the figure:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 454, "line_end": 454, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|91", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\n15 shows the impact of economizers on floor area, electricity used for cooling, and total site energy in both baseline and upgrade simulations. Below are highlights from the figure:\n\n- There are many cases where the baseline building has multiple air handling units, but not all air handling units have economizers. The upgrade adds more economizers to these buildings. Thus, in Figure 15, a building that has one economizer (with fixed dry-bulb control) out of 10 air handling units will be reported as FixedDryBulb.\n- Almost all RTUs and VAVs that initially did not have an economizer now have economizers installed.\n- Newly installed economizers in the upgrade scenario are mostly configured with differential enthalpy control followed by differential dry-bulb control, as the new economizer requirements are following the latest ASHRAE 90.1 standard from 2019.\n- If a building includes many economizers (in many air handling units), only one representative economizer control type is reported per building based on the floor area coverage. There are many buildings with fixed dry-bulb control as the representative control type in the baseline model. Additionally, if the economizer upgrade installed many more economizers with differential enthalpy control within the same building, the representative economizer control type can change from fixed dry-bulb control (in the baseline model) to differential enthalpy control (in the upgrade model), as shown in the figure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 456, "line_end": 459, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|92", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\nbuilding, the representative economizer control type can change from fixed dry-bulb control (in the baseline model) to differential enthalpy control (in the upgrade model), as shown in the figure.\n\nFigure 16. Economizer impact on floor area, electricity used for cooling, and total site energy\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000021_5933757905ce0fb31cfc94b844bd62d6cdf41b0f4ba0af61355c3251f2a06a4d.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Small-multiples stacked bar grid showing, for Central Multi-zone VAV RTU and Central Single-zone RTU systems, how the baseline's large NoEconomizer share of floor area, cooling electricity and site total energy is replaced under the upgrade by differential enthalpy and differential dry-bulb control.](86105_images/image_000021_5933757905ce0fb31cfc94b844bd62d6cdf41b0f4ba0af61355c3251f2a06a4d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 461, "line_end": 468, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|93", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\ntotal energy is replaced under the upgrade by differential enthalpy and differential dry-bulb control.](86105_images/image_000021_5933757905ce0fb31cfc94b844bd62d6cdf41b0f4ba0af61355c3251f2a06a4d.png)\n\nFigure 16 (Section 5.5) shows what the upgrade does to the mix of economizer control types. The grid has two row groups, Central Multi-zone VAV RTU and Central Single-zone RTU, each split into a Baseline row and an Economizer upgrade row, crossed with three column panels: \"Total floor area [sqft]\" with ticks at 0B, 10B and 20B, \"Electricity used for cooling [TBtu]\" with ticks at 0, 100, 200 and 300, and \"Site total energy [TBtu]\" whose only tick labels are 0 and 1000. Bars are segmented by \"Out.Params.Economizer Control Type\": NoEconomizer, DifferentialEnthalpy, DifferentialDryBulb and FixedDryBulb. In every baseline row a large NoEconomizer segment occupies the right-hand end of the bar. In every upgrade row that segment is gone - only a thin sliver survives in the single-zone floor area panel - replaced by DifferentialEnthalpy plus a smaller DifferentialDryBulb block, while the FixedDryBulb segment representing systems that already had economizers is essentially unchanged in size. Bar totals match between the baseline and upgrade rows within each panel, since the population is the same. As the body notes, new economizers are configured mostly with differential enthalpy control following ASHRAE 90.1-2019.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 470, "line_end": 470, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|94", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\nbaseline and upgrade rows within each panel, since the population is the same. As the body notes, new economizers are configured mostly with differential enthalpy control following ASHRAE 90.1-2019.\n\nFigure 16 presents the coverage of buildings with faulted economizers in terms of stock floor area. In both baseline and upgrade scenarios, two economizer faults are added to buildings based on random building selection with certain prevalences; 30% prevalence is used for the economizer high-limit/changeover temperature fault (for fixed dry-bulb control economizers) and 35% prevalence is used for the damper fully closed fault. In Figure 16, portion labeled as 'with economizer fault(s)' represents building stock area covered by the faulted economizer(s) where the fault status is either high-limit temperature fault only, damper fully closed fault only, or both faults present. And the slight increase of faulted economizers in the upgrade scenario is due to the new economizer with the upgrade being faulted with the damper fully closed fault. As mentioned previously, the prevalence of actual faulted economizers shown in the figure (13% in baseline scenario and 15% in upgrade scenario) is less than the original prevalence (30% -35%). More details on the fault implementation in the baseline simulation can be found from the ComStock Reference Documentation [3].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 472, "line_end": 472, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|95", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\nin upgrade scenario) is less than the original prevalence (30% -35%). More details on the fault implementation in the baseline simulation can be found from the ComStock Reference Documentation [3].\n\nFigure 17. Total stock floor area of buildings with economizer faults\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000022_4a490257e57dc363abc78e4a487b9ac39d4d11a05b523e58b0fcadc2c7c5a137.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Horizontal stacked bar chart of building stock floor area in square feet by building type, each type split into a Baseline and an Economizer upgrade bar and each bar split into floor area with economizer faults versus no fault.](86105_images/image_000022_4a490257e57dc363abc78e4a487b9ac39d4d11a05b523e58b0fcadc2c7c5a137.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 474, "line_end": 481, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|96", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\nan Economizer upgrade bar and each bar split into floor area with economizer faults versus no fault.](86105_images/image_000022_4a490257e57dc363abc78e4a487b9ac39d4d11a05b523e58b0fcadc2c7c5a137.png)\n\nFigure 17 (Section 5.5) shows how much stock floor area is served by faulted economizers. The x-axis is \"Building stock floor area [sqft]\" with ticks at 0B, 5B, 10B and 15B - absolute area, not a percentage, which is worth noting because the List of Figures entry for this figure mislabels it as a percentage. Fourteen building types are stacked vertically in ascending order of total area, each with a Baseline bar and an Economizer upgrade bar, and the \"Measure Names\" legend splits each bar into a dark \"with economizer fault(s)\" segment and a light \"no fault\" segment. Warehouse dominates at roughly 17 billion square feet, more than three times the next largest; then come SecondarySchool, PrimarySchool, RetailStandalone, LargeOffice, RetailStripmall and SmallOffice in the 3.5 to 4.5 billion range, down to QuickServiceRestaurant, FullServiceRestaurant and SmallHotel under half a billion. The faulted segment is a small minority of every bar and is absent altogether from the hotel and restaurant types. Baseline and upgrade bars look almost identical; the body text quantifies the faulted share as 13% in the baseline and 15% in the upgrade, the increase coming from newly installed economizers picking up the damper-fully-closed fault.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 483, "line_end": 483, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|97", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\nidentical; the body text quantifies the faulted share as 13% in the baseline and 15% in the upgrade, the increase coming from newly installed economizers picking up the damper-fully-closed fault.\n\nFigure 18. Median electricity savings for cooling across contiguous U.S. states\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000023_a4771858bfd6ce6b4775b57b67da14835c0c3b1e05d5d995f372a3de8fd94c8b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of the contiguous United States shading each state by median percent electricity savings for cooling, from 1.3% in Florida to 12.3% in Washington, highest in the Pacific Northwest and northern Rockies and lowest along the Gulf Coast.](86105_images/image_000023_a4771858bfd6ce6b4775b57b67da14835c0c3b1e05d5d995f372a3de8fd94c8b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 485, "line_end": 492, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|98", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\nin Washington, highest in the Pacific Northwest and northern Rockies and lowest along the Gulf Coast.](86105_images/image_000023_a4771858bfd6ce6b4775b57b67da14835c0c3b1e05d5d995f372a3de8fd94c8b.png)\n\nFigure 18 (Section 5.5) maps the median percent electricity savings for cooling by state across the contiguous United States. Every state carries a printed value and the diverging colour legend, \"Median electricity savings for cooling [%]\", runs from 1.3% to 12.3% - endpoints that match the extreme states exactly, which self-corroborates the read, and that the body text rounds to \"between 1% and 12 %\". The highest savings form a contiguous northwestern block: Washington 12.3%, Montana 10.8%, Oregon 10.2%, Wyoming 9.4%, Idaho 9.1%, North Dakota 7.5%, Colorado 6.9%, California 6.5%. The lowest are along the Gulf and southeastern coasts: Florida 1.3%, Texas 1.9%, Louisiana 1.9%, Mississippi 2.0%, Arkansas 2.0%, Alabama 2.1%, Oklahoma 2.2%. The interior Midwest and Northeast fall in between, generally 2.3% to 6.0%, with Maine 5.9% and New York 4.2% somewhat higher than their neighbours and Nevada an outlier low at 2.4% for the West. The pattern reflects the report's explanation that dry climates with mild summer nights offer the most free-cooling hours, while hot humid climates offer the fewest.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 494, "line_end": 494, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|99", "text": "Economizers \u2014 5.5  Other Interesting Findings Related to Upgrade\n\noutlier low at 2.4% for the West. The pattern reflects the report's explanation that dry climates with mild summer nights offer the most free-cooling hours, while hot humid climates offer the fewest.\n\nAs shown in previous results, the stock-level savings potential of the economizer upgrade is relatively small compared to other upgrades we have analyzed. Because the amount of savings is determined not only by the weather but also a building's cooling requirement, outdoor air requirement, heat gain level in the return air stream, and configuration of the economizer, the savings will also vary across many buildings with varying configurations and conditions. Additionally, economizer requirements have been in the energy code in many climates for a long time, thus the opportunity and magnitude of the savings are limited by buildings that are not applicable to this upgrade because they already have economizers. Figure 17 illustrates the median savings percentage of electricity used for cooling, which varies between 1% and 12 % across different states in the contiguous United States.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "5.5  Other Interesting Findings Related to Upgrade", "line_start": 496, "line_end": 496, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|100", "text": "Economizers \u2014 References\n\n- [1]  J. Kim et al. , 'Research challenges and directions in HVAC fault prevalence,' Science and Technology for the Built Environment , vol. 27, no. 5, pp. 624-640, May 2021, doi: 10.1080/23744731.2021.1898243.\n- [2]  S. Taylor and H. Cheng, 'Economizer High Limit Controls and Why Enthalpy Economizers Don't Work,' ASHRAE Journal , vol. 52, no. 11, 2010, Accessed: May 29, 2023. [Online]. Available:\n\nhttps://www.proquest.com/openview/22130ec043823a40fc7ae0770962a00a/1.pdf?pqorigsite=gscholar&amp;cbl=41118", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "References", "line_start": 500, "line_end": 503, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|101", "text": "Economizers \u2014 References\n\nWork,' ASHRAE Journal , vol. 52, no. 11, 2010, Accessed: May 29, 2023. [Online]. Available:\n\nhttps://www.proquest.com/openview/22130ec043823a40fc7ae0770962a00a/1.pdf?pqorigsite=gscholar&amp;cbl=41118\n\n- [3]  A. Parker et al. , 'ComStock Reference Documentation: Version 1,' National Renewable Energy Laboratory, Golden, CO, NREL/TP-5500-83819. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf\n- [4]  'Cambium | Energy Analysis | NREL.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.nrel.gov/analysis/cambium.html\n- [5]  'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.epa.gov/egrid\n- [6]  E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' 2022.\n- [7]  G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside, CA, 2022.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "References", "line_start": 505, "line_end": 509, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|102", "text": "Economizers \u2014 Appendix A. Additional Figures\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000024_033df9a76c56b0d00ba51c0a23a17445fad928e0a65ee437ba7d712233b933f6.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual natural gas consumption in TBtu by census division for the ComStock baseline and the economizer scenario, with East North Central highest at about 336 TBtu and the two scenarios almost identical.](86105_images/image_000024_033df9a76c56b0d00ba51c0a23a17445fad928e0a65ee437ba7d712233b933f6.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Appendix A. Additional Figures", "line_start": 513, "line_end": 520, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|103", "text": "Economizers \u2014 Appendix A. Additional Figures\n\nscenario, with East North Central highest at about 336 TBtu and the two scenarios almost identical.](86105_images/image_000024_033df9a76c56b0d00ba51c0a23a17445fad928e0a65ee437ba7d712233b933f6.png)\n\nFigure A-1 (Appendix A) compares site annual natural gas consumption between the ComStock baseline and the economizer scenario by census division. The y-axis is \"Natural Gas Total Energy Consumption (tbtu)\" from 0 to 350 and the \"Upgrade Name\" legend pairs a dark Baseline bar with a light Economizer bar for each of the nine divisions. Reading against the gridlines, the baseline values are approximately East North Central 336, Middle Atlantic 213, Pacific 147, South Atlantic 137, West North Central 114, West South Central 87, Mountain 72, New England 54 and East South Central 50, summing to roughly 1,210 TBtu. That total reconciles with the gas segments printed in Figure 10 - heating 854.9, interior equipment 212.1, plus the water systems gas segment - and with Figure A-2's building-type breakdown, which sums to about the same figure. The economizer bars are visually indistinguishable from the baseline in every division, with the small increases the report describes just detectable in West North Central and Pacific. No values are printed on the chart, so these readings are approximate; the figure's purpose is to show that gas consumption is essentially unaffected by the measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Appendix A. Additional Figures", "line_start": 522, "line_end": 522, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|104", "text": "Economizers \u2014 Appendix A. Additional Figures\n\nWest North Central and Pacific. No values are printed on the chart, so these readings are approximate; the figure's purpose is to show that gas consumption is essentially unaffected by the measure.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000025_1ff4a36f321a961264c03f287e3f5d107aca8748ee38a7926d7254e52da0fc0e.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual natural gas consumption in TBtu by ComStock building type for the baseline and economizer scenarios, with RetailStripmall highest at about 188 TBtu and the two scenarios almost identical.](86105_images/image_000025_1ff4a36f321a961264c03f287e3f5d107aca8748ee38a7926d7254e52da0fc0e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Appendix A. Additional Figures", "line_start": 524, "line_end": 531, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|105", "text": "Economizers \u2014 Appendix A. Additional Figures\n\nscenarios, with RetailStripmall highest at about 188 TBtu and the two scenarios almost identical.](86105_images/image_000025_1ff4a36f321a961264c03f287e3f5d107aca8748ee38a7926d7254e52da0fc0e.png)\n\nFigure A-2 (Appendix A) compares site annual natural gas consumption between the ComStock baseline and the economizer scenario by building type. The y-axis is \"Natural Gas Total Energy Consumption (tbtu)\" with gridlines every 25 up to 175, and the \"Upgrade Name\" legend pairs a dark Baseline bar with a light Economizer bar for each of the fourteen types. Reading against the gridlines, the baseline values are approximately RetailStripmall 188, SecondarySchool 164, FullServiceRestaurant 154, Warehouse 142, PrimarySchool 122, LargeHotel 82, RetailStandalone 77, Hospital 71, SmallOffice 54, LargeOffice 44, QuickServiceRestaurant 39, MediumOffice 36, Outpatient 26 and SmallHotel 8.5, summing to roughly 1,208 TBtu. That matches Figure A-1's census-division total of about 1,210 TBtu, which cross-corroborates both reads. The economizer bars are visually indistinguishable from the baseline for every type, consistent with the report's finding that stock gas consumption rises only 0.7 TBtu overall. No values are printed on the chart. The x-axis title is misprinted \"Comstock Building Type\" with a lowercase s.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Appendix A. Additional Figures", "line_start": 533, "line_end": 533, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|106", "text": "Economizers \u2014 Appendix A. Additional Figures\n\nwith the report's finding that stock gas consumption rises only 0.7 TBtu overall. No values are printed on the chart. The x-axis title is misprinted \"Comstock Building Type\" with a lowercase s.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000026_be655da3c3bc2c4ecd414e8a1cf38353458ed6af99956069ec9e087e501d9096.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption in TBtu by census division for the ComStock baseline and the economizer scenario, with South Atlantic highest at about 640 TBtu and small reductions visible in the largest divisions.](86105_images/image_000026_be655da3c3bc2c4ecd414e8a1cf38353458ed6af99956069ec9e087e501d9096.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Appendix A. Additional Figures", "line_start": 535, "line_end": 542, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|107", "text": "Economizers \u2014 Appendix A. Additional Figures\n\nwith South Atlantic highest at about 640 TBtu and small reductions visible in the largest divisions.](86105_images/image_000026_be655da3c3bc2c4ecd414e8a1cf38353458ed6af99956069ec9e087e501d9096.png)\n\nFigure A-3 (Appendix A) compares site annual electricity consumption between the ComStock baseline and the economizer scenario by census division. The y-axis is \"Electricity Total Energy Consumption (tbtu)\" running to about 650 and the \"Upgrade Name\" legend pairs a dark Baseline bar with a light Economizer bar for each of the nine divisions. Reading against the gridlines, the baseline values are approximately South Atlantic 640, West South Central 414, Pacific 398, East North Central 394, Middle Atlantic 361, West North Central 196, Mountain 194, East South Central 178 and New England 120, summing to roughly 2,895 TBtu - consistent with the electricity segments printed in Figure 10 and with Figure A-4's building-type total. Unlike the gas figures, the economizer bars here are visibly shorter than the baseline in the larger divisions: the reductions are about 4 TBtu in South Atlantic and Pacific and about 3 TBtu in West South Central and Middle Atlantic, while New England, East South Central, West North Central and Mountain show no perceptible change. No values are printed on the chart, so these readings are approximate.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Appendix A. Additional Figures", "line_start": 544, "line_end": 544, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|108", "text": "Economizers \u2014 Appendix A. Additional Figures\n\nCentral and Middle Atlantic, while New England, East South Central, West North Central and Mountain show no perceptible change. No values are printed on the chart, so these readings are approximate.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml\n     source: 86105_images/image_000027_dfcbfa0a205a9b868f2e9865606f7af1ed2440c39f8be58ae6235e355d3db3f5.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption in TBtu by ComStock building type for the baseline and economizer scenarios, with RetailStripmall highest at about 397 TBtu and small reductions visible in the retail and large office types.](86105_images/image_000027_dfcbfa0a205a9b868f2e9865606f7af1ed2440c39f8be58ae6235e355d3db3f5.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Appendix A. Additional Figures", "line_start": 546, "line_end": 553, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86105.pdf|109", "text": "Economizers \u2014 Appendix A. Additional Figures\n\nhighest at about 397 TBtu and small reductions visible in the retail and large office types.](86105_images/image_000027_dfcbfa0a205a9b868f2e9865606f7af1ed2440c39f8be58ae6235e355d3db3f5.png)\n\nFigure A-4 (Appendix A) compares site annual electricity consumption between the ComStock baseline and the economizer scenario by building type. The y-axis is \"Electricity Total Energy Consumption (tbtu)\" from 0 to 400 and the \"Upgrade Name\" legend pairs a dark Baseline bar with a light Economizer bar for each of the fourteen types. Reading against the gridlines, the baseline values are approximately RetailStripmall 397, Warehouse 363, LargeOffice 294, RetailStandalone 279, SecondarySchool 226, PrimarySchool 221, SmallOffice 193, LargeHotel 192, MediumOffice 182, FullServiceRestaurant 168, Hospital 160, Outpatient 126, QuickServiceRestaurant 64 and SmallHotel 35, summing to roughly 2,900 TBtu. That matches Figure A-3's census-division total of about 2,895 TBtu, which cross-corroborates both reads. Small reductions are visible in the upgrade bars for RetailStripmall, LargeOffice, RetailStandalone and Warehouse, each on the order of 1 to 3 TBtu, while the smaller types show no perceptible change. No values are printed on the chart. The x-axis title is misprinted \"Comstock Building Type\" with a lowercase s.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86105.pdf", "doc_title": "Economizers", "section": "Appendix A. Additional Figures", "line_start": 555, "line_end": 555, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0009", "measure_name": "Economizers", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-16", "date_last_updated_source": "pdf_moddate"}}
