{"id": "upgrade_measures|measure_pdfs/86199.pdf|0", "text": "Air-Source Heat Pump Boiler\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|1", "text": "Air-Source Heat Pump Boiler \u2014 End-Use Savings Shapes Measure Documentation:\n\nBoiler Replacement with Air-Source Heat Pump Boiler and Electric Boiler Backup\n\nKorbaga Woldekidan\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86199 May 2024\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "End-Use Savings Shapes Measure Documentation:", "line_start": 7, "line_end": 19, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|2", "text": "Air-Source Heat Pump Boiler \u2014 Boiler Replacement with Air-Source Heat Pump Boiler and Electric Boiler Backup\n\nKorbaga Woldekidan\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "Boiler Replacement with Air-Source Heat Pump Boiler and Electric Boiler Backup", "line_start": 24, "line_end": 26, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|3", "text": "Air-Source Heat Pump Boiler \u2014 Suggested Citation\n\nWoldekidan, Korbaga. 2024. End-Use Savings Shapes Measure Documentation: Boiler Replacement with Air-Source Heat Pump Boiler and Electric Boiler Backup . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-86199. https://www.nrel.gov/docs/fy24osti/86199.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86199 May 2024", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "Suggested Citation", "line_start": 30, "line_end": 36, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|4", "text": "Air-Source Heat Pump Boiler \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "NOTICE", "line_start": 40, "line_end": 48, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|5", "text": "Air-Source Heat Pump Boiler \u2014 List of Acronyms\n\n| ANSI   | American National Standards Institute      |\n|--------|--------------------------------------------|\n| ASHP   | air-source heat pump                       |\n| COP    | coefficient of performance                 |\n| DHL    | design heating load                        |\n| DOAS   | dedicated outdoor air system               |\n| EIR    | energy efficiency ratio                    |\n| EULP   | end-use load profiles                      |\n| EUSS   | end-use savings shape                      |\n| HDT    | heating design temperature                 |\n| HVAC   | heating, ventilating, and air conditioning |\n| IES    | Illuminating Engineering Society           |\n| LRMER  | Long-Run Marginal Emissions Rate           |\n| NRCan  | National Resources Canada                  |\n| OAT    | outdoor air temperature                    |\n| PLR    | part load ratio                            |\n| PSZ-AC | packaged single zone air conditioner       |\n| PVAV   | packaged variable air volume               |\n| VAV    | variable air volume                        |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Acronyms", "line_start": 52, "line_end": 70, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|6", "text": "Air-Source Heat Pump Boiler \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past three years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover most of the high-impact, marketready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each timestep.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "Executive Summary", "line_start": 74, "line_end": 78, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|7", "text": "Air-Source Heat Pump Boiler \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each timestep.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis document focuses on a single end-use savings shape measure-natural gas-fired boiler replaced with an air-source heat pump boiler. When the operating outdoor air temperature is below the cutoff temperature of the heat pump boiler, an electric boiler was used as a backup. Application of this measure helps to quantify the decarbonization as well as the energy savings potential from the replacement.\n\nThis measure is applicable for 33% of the U.S. commercial building stock modeled in ComStock and the following key observations were made.\n\n- 7.5 % total site energy savings (348 TBtu)\n- 63.1% heating natural gas savings (521.8 TBtu)\n- 87.1% increase in heating electricity (172.1 TBtu).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "Executive Summary", "line_start": 80, "line_end": 88, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|8", "text": "Air-Source Heat Pump Boiler \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by Shanti Pless and the ComStock team, particularly Andrew Parker and Christopher CaraDonna.\n\nThe author would also like to thank Bart Ransom from Colmac for providing heat pump performance data.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "Acknowledgments", "line_start": 92, "line_end": 94, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|9", "text": "Air-Source Heat Pump Boiler \u2014 Table of Contents\n\nExecutive Summary ...................................................................................................................................  iv\n\n1\n\n2\n\n3\n\n4\n\n5\n\n6\n\nBoiler Replacement with Air-Source Heat Pump Boiler with Electric Boiler Backup ................... 1\n\n1.1\n\nAccessing Results  .......................................................................................................................... 1\n\n1.2\n\nMeasure Summary  ......................................................................................................................... 1\n\nTechnology Summary ..........................................................................................................................  2\n\nComStock Baseline Approach ............................................................................................................ 3\n\nModeling Approach ..............................................................................................................................  5\n\n4.1\n\nApplicability  .................................................................................................................................. 6\n\n4.2\n\n4.3\n\n4.4\n\nASHP Sizing ................................................................................................................................. 6\n\n4.2.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "Table of Contents", "line_start": 98, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|10", "text": "Air-Source Heat Pump Boiler \u2014 Table of Contents\n\n6\n\n4.2\n\n4.3\n\n4.4\n\nASHP Sizing ................................................................................................................................. 6\n\n4.2.1\n\nEstimation of Design Heating Load ................................................................................. 7\n\n4.2.2\n\n4.2.3\n\n4.2.4\n\n4.2.5\n\n4.2.6\n\nSizing Options and Target Capacity Estimation .............................................................. 8\n\nDefrosting Consideration ............................................................................................... 10\n\nEstimation of Rated Heat Pump Capacity  ...................................................................... 11\n\nUse of Multiple Heat Pumps .......................................................................................... 11\n\nHeat Pump Set Point ...................................................................................................... 12\n\nModeling ASHP Boilers in OpenStudio ..................................................................................... 14\n\n4.3.1\n\nHeat Pump Backup System ............................................................................................ 17\n\nLimitations and Concerns  ............................................................................................................ 17", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "Table of Contents", "line_start": 142, "line_end": 170, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|11", "text": "Air-Source Heat Pump Boiler \u2014 Table of Contents\n\n17\n\nLimitations and Concerns  ............................................................................................................ 17\n\nOutput Variables  .................................................................................................................................  18\n\nResults  .................................................................................................................................................  19\n\n6.1\n\nSingle Building Model Example ................................................................................................. 19\n\n6.2\n\n6.3\n\n6.4\n\n6.5\n\n6.6\n\n6.7\n\n6.8\n\nStock Energy Impact ................................................................................................................... 20\n\nStock Peak Impacts ..................................................................................................................... 21\n\nMeasure Impact by HVAC System Type  .................................................................................... 22\n\nMeasure Impact by End Use ....................................................................................................... 24\n\nMeasure Impact by Building Type  .............................................................................................. 25", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "Table of Contents", "line_start": 172, "line_end": 202, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|12", "text": "Air-Source Heat Pump Boiler \u2014 Table of Contents\n\n24\n\nMeasure Impact by Building Type  .............................................................................................. 25\n\nMeasure Impact by State ............................................................................................................. 26\n\nMeasure Impact on Greenhouse Gas Emissions ......................................................................... 28\n\nReferences  .................................................................................................................................................  30\n\nAppendix A ................................................................................................................................................  31\n\nvi\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "Table of Contents", "line_start": 204, "line_end": 214, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|13", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\n| Figure 1. ASHP boiler operation...................................................................................................................                                                                                              | 2                                                                                                                   |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------|\n| Figure 2. Boiler performance curves .............................................................................................................                                                                                               | 4                                                                                                                   |\n| Figure 3. Measure applicability ....................................................................................................................                                                                                            | 6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|14", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\n| 6                                                                     \n\n                                              |\n| Figure 4. Target capacity estimation .............................................................................................................                                                                                              | 9                                                                                                                   |\n| Figure 5. Heat pump sizing approach .........................................................................................................                                                                                                   | 10                                                                                                                  |\n| Figure 6. Operating map for ACX heat pump by Trane .............................................................................                                                                                                                | 12                                                                                                                  |\n| Figure 7. Operation map for Mitsubishi Ecodan ASHP .............................................................................                                                                                                                | 13", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|15", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\n| 13                    \n\n                                                                                              |\n| Figure 8. American National Standards Institute (ANSI)/ASHRAE/Illuminating Engineering Society (IES) 90.1-2021 minimum heating COPs .............................................................................. 13                           |                                                                                                                     |\n| Figure 9. Configuration of heat pump and hot water loops ........................................................................                                                                                                               | 15                                                                                                                  |\n| Figure 10. CAPFT performance curve output ............................................................................................                                                                                                          | 16                                                                                                                  |\n| Figure 11. EIRFT performance curve output ..............................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|16", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\nperformance curve output ..............................................................................................                                                                                \n\n                        | 16                                                                                                                  |\n| Figure 12. Sequencing between ASHP and boiler ......................................................................................                                                                                                            | 20                                                                                                                  |\n| Figure 13. End-use energy consumption comparison for (a) all ComStock models and (b) for applicable buildings only ......................................................................................................................... 21 |                                                                                                                     |\n| Figure 14. Average daily maximum peak demand comparison ..................................................................                                                                                                                      | 22                                                                                                                  |\n| Figure 15. Percent savings by HVAC system type .....................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|17", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\n|\n| Figure 15. Percent savings by HVAC system type .....................................................................................                                    \n\n                                                                        | 23                                                                                                                  |\n| Figure 16. Flow in the hot water loop that triggers heat pump operation ...................................................                                                                                                                     | 24                                                                                                                  |\n| Figure 17. Percent savings by end use ........................................................................................................                                                                                                  | 25                                                                                                                  |\n| Figure 18. Site energy savings by building type .........................................................................................                                                                                                       | 26                                                                                                                  |\n| Figure 19. percentage savings in natural gas ...........................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|18", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\n|\n| Figure 19. percentage savings in natural gas ...........................................................................\n\n...................                                                                                                     | 27                                                                                                                  |\n| Figure 20. Percentage savings in electricity consumptions ........................................................................                                                                                                              | 27                                                                                                                  |\n| Figure 21. Heat pump average COP ...........................................................................................................                                                                                                    | 28                                                                                                                  |\n| Figure 22. Annual greenhouse gas emission comparison ...........................................................................                                                                                                                | 29                                                                                                                  |\n| Figure A-1. CAPFT performance curve output .............................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|19", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\n| 29                                                                                                                  |\n| Figure A-1. CAPFT performance curve output .............................\n\n.............................................................                                                                                                           | 33                                                                                                                  |\n| Figure A-2. EIRFT performance curve output ............................................................................................                                                                                                         | 33                                                                                                                  |\n| Figure A-3. Comparisons of predicted and actual capacity and EIR ..........................................................                                                                                                                     | 34                                                                                                                  |\n| List of Tables                                                                                                                                                                                                                                  |                                                                                                                     |\n| Table 1. Boiler Efficien", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|20", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\n|                                                                                                                     |\n| Table 1. Boiler Efficien\n\ncy and Performance Curve Assignment ..................................................................                                                                                                                  | 3                                                                                                                   |\n| Table 2. Boiler Performance Curves .............................................................................................................                                                                                                | 3                                                                                                                   |\n| Table 3. Measure Input Summary                                                                                                                                                                                                                  | ................................................................................................................. 5 |\n| Table 4. Applicable HVAC System Types ...................................................................................................                                                                                                       | 6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|21", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\n| 6                                                                                               \n\n                    |\n| Table 5. Winter Design Day Temperature per ASHRAE Climate Zone ......................................................                                                                                                                           | 8                                                                                                                   |\n| Table 6. Heat Pump Defrost Capacity Derate Factors ................................................................................                                                                                                             | 11                                                                                                                  |\n| Table 7. Output Variables Calculated From the Measure Application .......................................................                                                                                                                       | 18                                                                                                                  |\n| Table 8. End-Use Energy Consumption Comparison .................................................................................                                                                                                                | 19", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|22", "text": "Air-Source Heat Pump Boiler \u2014 List of Figures\n\n| 19                                              \n\n                                                                    |\n| Table A-1. Capacity Reduction With OAT for Trane and Colmac Units                                                                                                                                                                               |                                                                                                                     |\n| ...................................................                                                                                                                                                                                             | 32                                                                                                                  |\n| Table A-3. Performance Curve Coefficients ...............................................................................................                                                                                                       | 32                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "List of Figures", "line_start": 218, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|23", "text": "Air-Source Heat Pump Boiler \u2014 1.1  Accessing Results\n\nThis documentation covers the 'Replace Boiler by Air-Source Heat Pump Boiler' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake at 'end-use-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "1.1  Accessing Results", "line_start": 261, "line_end": 261, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|24", "text": "Air-Source Heat Pump Boiler \u2014 1.2  Measure Summary\n\n| Measure Title      | Replace Boiler by Air-Source Heat Pump Boiler (replace_boiler_by_heatpump)                                                                                                                                                                                                   |\n|--------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | This measure replaces a natural gas boiler by an air-source heat pump for space heating.                                                                                                                                                                                     |\n| Applicability      | Buildings that use natural gas boiler for HVAC system.                                                                                                                                                                                                                       |\n| Not Applicable     | Buildings that do not use natural gas boiler for space heating such as those with furnace, electric heaters, or district heat source. Boilers used for domestic hot water heating and supplemental heatin", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "1.2  Measure Summary", "line_start": 265, "line_end": 270, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|25", "text": "Air-Source Heat Pump Boiler \u2014 1.2  Measure Summary\n\nthat do not use natural gas boiler for space heating such as those with furnace, electric heaters, or district heat source. Boilers used for domestic hot water heating and supplemental heatin\n\ng in heat pump condenser loops will not be changed in this measure. |\n| Release            | 2023 Release 1                                                                                                                                                                                                                                                               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "1.2  Measure Summary", "line_start": 265, "line_end": 270, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|26", "text": "Air-Source Heat Pump Boiler \u2014 2  Technology Summary\n\nAir-source heat pump (ASHP) boilers are one of several candidate technologies for boiler electrification and achieving climate goals. This technology uses electricity to move heat from the surrounding air and transfer it at a higher temperature for space heating application. As indicated in Figure 1, ASHP boilers work as refrigeration in reverse and are usually two to three times more efficient than electric resistance heaters. Because the surrounding air serves as a heat source, the performance of ASHPs depends on the heat content (temperature) of the outdoor air. Heat pump equipment is often controlled to disable operation below a specified outdoor air temperature, often called the cutoff temperature or compressor lockout temperature. The specific value can vary by equipment type and manufacturer, and sometimes user is able to specify a value between a range limit. For operation below the cutoff temperature, backup boilers are used. Similar to heat pump performance and capacity retention, the compressor lockout temperature can improve with technology development.\n\nFigure 1. ASHP boiler operation", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "2  Technology Summary", "line_start": 274, "line_end": 276, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|27", "text": "Air-Source Heat Pump Boiler \u2014 2  Technology Summary\n\nbackup boilers are used. Similar to heat pump performance and capacity retention, the compressor lockout temperature can improve with technology development.\n\nFigure 1. ASHP boiler operation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000002_401f196bec009750e44e024518d86b0372febce793197f858e06b387bdd44bb8.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Schematic of air-source heat pump boiler refrigerant cycle with a ref-to-water heating coil](86199_images/image_000002_401f196bec009750e44e024518d86b0372febce793197f858e06b387bdd44bb8.png)\n\nFigure 1: schematic of ASHP boiler operation. Refrigerant leaves a ref-to-air cooling coil, passes through a compressor to a ref-to-water heating coil that produces heating water, and returns through an electronic expansion valve (EXV) to the cooling coil. Green arrows mark the low-pressure side of the loop and orange the high-pressure side. Section 2 describes the cycle.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "2  Technology Summary", "line_start": 278, "line_end": 285, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|28", "text": "Air-Source Heat Pump Boiler \u2014 3  ComStock Baseline Approach\n\nThe current version of the boilers in ComStock are gas-fired, noncondensing boilers. Their efficiencies are determined using the U.S. Department of Energy's reference buildings templates and capacities. The values are summarized in Table 1 [3]. To adjust the boiler efficiency, three different cubic performance curves are utilized based on the part load ratio (PLR) as shown in Table 2. Figure 2 shows a graphical representation of the curves output. All ComStock boilers have a heating set point of 180\u00b0F with a capacity to modulate flow based on the heating load.\n\nTable 1. Boiler Efficiency and Performance Curve Assignment\n\n<!-- table recovered from measure_pdfs/86199.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     method: vision-transcription -->\n\n**Pre-1980**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "3  ComStock Baseline Approach", "line_start": 289, "line_end": 297, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|29", "text": "Air-Source Heat Pump Boiler \u2014 3  ComStock Baseline Approach\n\ntable recovered from measure_pdfs/86199.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     method: vision-transcription -->\n\n**Pre-1980**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| Pre-1980 | - | 299,999 |  | 0.73 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |\n| Pre-1980 | 300,000 | no max |  | 0.74 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |\n| Pre-1980 | 250,000,000 | 249,999,999 |  | 0.76 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |\n\n**1980-2004**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 1980-2004 | - | 299,999 | 0.8 |  |  | Boiler Constant Efficiency Curve | From 90.1-1989 |\n| 1980-2004 | 300,000 | 249,999,999 |  |  | 0.8 | Boiler Constant Efficiency Curve | From 90.1-1989 |\n\n**90.1-2004**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "3  ComStock Baseline Approach", "line_start": 299, "line_end": 312, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|30", "text": "Air-Source Heat Pump Boiler \u2014 3  ComStock Baseline Approach\n\n| - | 299,999 | 0.8 |  |  | Boiler Constant Efficiency Curve | From 90.1-1989 |\n| 1980-2004 | 300,000 | 249,999,999 |  |  | 0.8 | Boiler Constant Efficiency Curve | From 90.1-1989 |\n\n**90.1-2004**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2004 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2004 |\n| 90.1-2004 | 300,000 | 249,999,999 |  | 0.75 |  | Boiler with No Minimum Turndown | From 90.1-2004 |\n| 90.1-2004 | 250,000,000 | no max |  |  | 0.8 | Boiler with No Minimum Turndown | From 90.1-2004 |\n\n**90.1-2007**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2007 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2007 |\n| 90.1-2007 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2007 |\n| 90.1-2007 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2007 |\n\n**90.1-2010**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "3  ComStock Baseline Approach", "line_start": 314, "line_end": 328, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|31", "text": "Air-Source Heat Pump Boiler \u2014 3  ComStock Baseline Approach\n\n| 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2007 |\n| 90.1-2007 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2007 |\n\n**90.1-2010**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2010 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2010 |\n| 90.1-2010 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2010 |\n| 90.1-2010 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2010 |\n\n**90.1-2013**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "3  ComStock Baseline Approach", "line_start": 330, "line_end": 336, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|32", "text": "Air-Source Heat Pump Boiler \u2014 3  ComStock Baseline Approach\n\n| 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2010 |\n| 90.1-2010 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2010 |\n\n**90.1-2013**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2013 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2016**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "3  ComStock Baseline Approach", "line_start": 338, "line_end": 345, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|33", "text": "Air-Source Heat Pump Boiler \u2014 3  ComStock Baseline Approach\n\n|  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2016**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2016 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2019**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "3  ComStock Baseline Approach", "line_start": 347, "line_end": 354, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|34", "text": "Air-Source Heat Pump Boiler \u2014 3  ComStock Baseline Approach\n\n|  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2019**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2019 | - | 299,999 | 0.84 |  |  | Boiler with No Minimum Turndown | From 90.1-2019 |\n| 90.1-2019 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2019 |\n| 90.1-2019 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2019 |\n| 90.1-2019 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2019 |\n\nTable 2. Boiler Performance Curves\n\n<!-- table recovered from measure_pdfs/86199.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     method: vision-transcription -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "3  ComStock Baseline Approach", "line_start": 356, "line_end": 367, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|35", "text": "Air-Source Heat Pump Boiler \u2014 3  ComStock Baseline Approach\n\nCurves\n\n<!-- table recovered from measure_pdfs/86199.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     method: vision-transcription -->\n\n| Name | Form | Dependent Variable | Independent Variable 1 | coeff_1 | coeff_2 | coeff_3 | coeff_4 | Notes |\n|---|---|---|---|---|---|---|---|---|\n| Boiler Constant Efficiency Curve | Cubic | Efficiency Multiplier | Part Load Ratio | 1 | 0 | 0 | 0 | From DOE Reference Building |\n| Boiler with Minimum Turndown | Cubic | Efficiency Multiplier | Part Load Ratio | 0.7791 | 1.4745 | -2.5795 | 1.3467 | From Regression of Prototype Building EMS |\n| Boiler with No Minimum Turndown | Cubic | Efficiency Multiplier | Part Load Ratio | 0.7463 | 1.3196 | -2.2154 | 1.1674 | From Regression of Prototype Building EMS |\n\nFigure 2. Boiler performance curves\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000003_761fa8382000bfe82d38d118ecb461549bc748c6a5bdb4ad42ff0f41ec7a796a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of boiler efficiency multiplier against boiler part load ratio for three curves](86199_images/image_000003_761fa8382000bfe82d38d118ecb461549bc748c6a5bdb4ad42ff0f41ec7a796a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "3  ComStock Baseline Approach", "line_start": 369, "line_end": 382, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|36", "text": "Air-Source Heat Pump Boiler \u2014 3  ComStock Baseline Approach\n\n-->\n\n![Scatter plot of boiler efficiency multiplier against boiler part load ratio for three curves](86199_images/image_000003_761fa8382000bfe82d38d118ecb461549bc748c6a5bdb4ad42ff0f41ec7a796a.png)\n\nFigure 2: scatter plot of boiler efficiency multiplier (y-axis 0 to 1.4) against boiler part load ratio (x-axis 0 to 1.4) for three curve families. One series is flat at 1.0 across the range; the other two fall to roughly 0.78 and 0.86 near zero part load and rise above 1.2 beyond a ratio of 1.2. Table 2 lists the coefficients.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "3  ComStock Baseline Approach", "line_start": 384, "line_end": 384, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|37", "text": "Air-Source Heat Pump Boiler \u2014 4  Modeling Approach\n\nAccording to the Commercial Buildings Energy Use Survey (CBECS), natural gas used by boilers and furnaces accounts for 73% of space heating energy consumption in U.S. commercial buildings [4]. Electrifying these heat sources would have a considerable impact in achieving climate coals. This measure replaces natural gas boilers for HVAC applications by heat pump boilers. Outputs from the simulation runs could be used to quantify the carbon reduction and energy impact of the electrification.\n\nThe measure provides multiple options for the natural gas boiler replacement. Table 3 summarizes the measure inputs and their default values used in the simulation run.\n\nTable 3. Measure Input Summary", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4  Modeling Approach", "line_start": 388, "line_end": 392, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|38", "text": "Air-Source Heat Pump Boiler \u2014 4  Modeling Approach\n\nmeasure provides multiple options for the natural gas boiler replacement. Table 3 summarizes the measure inputs and their default values used in the simulation run.\n\nTable 3. Measure Input Summary\n\n| Measure Inputs   | Description                                                                                                                                  | Default Value              | Units True/False   |\n|------------------|----------------------------------------------------------------------------------------------------------------------------------------------|----------------------------|--------------------|\n| Keep_setpoint    | Provides an option to keep the original hot water set point.                                                                                 | False                      |                    |\n| autosize_hc      | value. Provides an opportunity to auto-size heating coils when a user provides a new hot water set point.                                    | True                       | True/False         |\n| Sizing_method    | Provides an option for sizing the heat pump. The two options are sizing based on 'percentage of peak load' and on 'outdoor air temperature.' | Outdoor air temperature    |                    |\n| hp_sizing_temp   | Provides the outdoor air temperature on which to base ASHP sizing if user chooses the sizing method as 'outdoor air temperature.'            | 17                         | \u00b0 F                |\n| hp_sizing_per    | Provides the percentage of the peak heating load on which to base the if user chooses the sizin", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4  Modeling Approach", "line_start": 394, "line_end": 405, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|39", "text": "Air-Source Heat Pump Boiler \u2014 4  Modeling Approach\n\nair temperature.'            | 17                         | \u00b0 F                |\n| hp_sizing_per    | Provides the percentage of the peak heating load on which to base the if user chooses the sizin\n\ng method as                                   | 70                         | %                  |\n| hp_des_cap       | sizing 'percentage of peak load.' Maximum design heat pump heating                                                                           | 40                         | kW                 |\n| bu_type          | Provides two options for backup heater: keeping the existing boiler or adding an electric resistance heater.                                 | Electric resistance heater |                    |\n| hpwh_cutoff_Temp | Provides the cutoff temperature for the heat pump boiler.                                                                                    | - 5                        | \u00b0 F                |\n| hpwh_Design_OAT  | Provides design outdoor air temperature for the heat pump boiler.                                                                            | 47                         | \u00b0 F                |\n| COP              | Provides the design coefficient of performance (COP) at the design outdoor air temperature.                                                  | 2.85                       |                    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4  Modeling Approach", "line_start": 394, "line_end": 405, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|40", "text": "Air-Source Heat Pump Boiler \u2014 4.1  Applicability\n\nFigure 3 shows the heating type distribution among the ComStock buildings. This measure is applicable for buildings that use gas boiler as a heating source, which accounts for 33% of the ComStock baseline total floor area. The orange bar in the figure indicates portions for the applicable buildings. Out of the buildings with boiler, this measure is applicable for 94% of them; the rest are boilers used for supplemental heating for heat pump applications.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000004_d739b7b7fd422aa11e1a5a567ad20a7a9d3b7d588d6e7661feacf1c4b8b668b9.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel bar chart of stock area and stock gas heat for models with and without boilers](86199_images/image_000004_d739b7b7fd422aa11e1a5a567ad20a7a9d3b7d588d6e7661feacf1c4b8b668b9.png)\n\nFigure 3: two small bar panels - percent of stock area and percent of stock gas heat - each with a Models with Boilers and a Models without Boilers row, the orange segment marking the applicable portion. The caption \"Figure 3. Measure applicability\" is printed inside the bitmap. Section 4.1 gives 33% of stock floor area as applicable and 94% of boiler buildings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.1  Applicability", "line_start": 409, "line_end": 418, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|41", "text": "Air-Source Heat Pump Boiler \u2014 4.1  Applicability\n\nmarking the applicable portion. The caption \"Figure 3. Measure applicability\" is printed inside the bitmap. Section 4.1 gives 33% of stock floor area as applicable and 94% of boiler buildings.\n\nThis measure is applicable to the ComStock OpenStudio \u00ae  models with the following heating, ventilating, and air conditioning (HVAC) system types (Table 4):\n\nTable 4. Applicable HVAC System Types", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.1  Applicability", "line_start": 420, "line_end": 422, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|42", "text": "Air-Source Heat Pump Boiler \u2014 4.1  Applicability\n\nmeasure is applicable to the ComStock OpenStudio \u00ae  models with the following heating, ventilating, and air conditioning (HVAC) system types (Table 4):\n\nTable 4. Applicable HVAC System Types\n\n|   1 | Applicable HVAC System Types Dedicated outdoor air system (DOAS) with fan coil air-cooled chiller with boiler   |\n|-----|-----------------------------------------------------------------------------------------------------------------|\n|   2 | DOAS with fan coil chiller with boiler                                                                          |\n|   3 | DOAS with fan coil district chilled water with boiler                                                           |\n|   4 | DOAS with water-source heat pump cooling tower with boiler                                                      |\n|   5 | Packaged single zone air conditioner (PSZ-AC) with gas boiler                                                   |\n|   6 | Packaged variable air volume (PVAV) with gas boiler                                                             |\n|   7 | PVAV with gas heat with electric reheat                                                                         |\n|   8 | Variable air volume air-cooled chiller with gas boiler reheat                                                   |\n|   9 | Variable air volume chiller with gas boiler reheat                                                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.1  Applicability", "line_start": 424, "line_end": 433, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|43", "text": "Air-Source Heat Pump Boiler \u2014 4.2  ASHP Sizing\n\nHeat pump sizing is one of the critical steps that needs to be addressed when retrofitting a boiler with an ASHP boiler. The sizing process requires consideration of several factors, such as: [2]\n\n- Design heating water supply temperature\n- Design heating outdoor air temperature\n- Equipment cost\n\n- Operating cost\n- Electrical infrastructure cost to support the higher peak demand from switching to an electric heating source from a gas-fired heating source\n- Carbon emission reduction.\n\nOptimal sizing is a balance of the above factors and should be aligned with the priorities of the building owner. Most of the commercially available ASHP boilers are relatively small and require cascading for higher capacities. Apart from requiring more area for installation, cascading provides flexibility, improves efficiency during part load operation, and enhances system redundancy and resiliency.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2  ASHP Sizing", "line_start": 437, "line_end": 447, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|44", "text": "Air-Source Heat Pump Boiler \u2014 4.2.1 Estimation of Design Heating Load\n\nThe design heating load (DHL) in a building can be estimated using energy audit load estimates, energy modeling of design loads, or existing equipment capacities. Because the objective of this measure is to evaluate the benefit of replacing an existing boiler, the DHL estimation is based on existing equipment capacity in the model. In practice, using existing capacity is acceptable if [6]:\n\n- No historic comfort issue is reported.\n- No major energy performance upgrades have been made since the most recent heating sizing was done.\n- Evidence exists that reasonable sizing practices were followed during the design.\n\nFor the purpose of sizing, the heating load is assumed to linearly change from zero (at the heating-enable outdoor air temperature) to the design heating load (at the heating design temperature)[6], as shown in Figure 4. In most applications, heating is enabled at an outdoor air temperature of 60\u00b0F. The line connecting the zero-heating load and the design heating load is referred to as the heating load line.\n\nThe outdoor temperature for the design heating load depends on the climate condition. Table 5 summarizes the winter design day condition corresponding to the design heating load for the representative cities in each ASHRAE climate zone [7] .\n\nTable 5. Winter Design Day Temperature per ASHRAE Climate Zone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.1 Estimation of Design Heating Load", "line_start": 451, "line_end": 461, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|45", "text": "Air-Source Heat Pump Boiler \u2014 4.2.1 Estimation of Design Heating Load\n\nwinter design day condition corresponding to the design heating load for the representative cities in each ASHRAE climate zone [7] .\n\nTable 5. Winter Design Day Temperature per ASHRAE Climate Zone\n\n| Climate Zone   | City              | Winter Heating Design Day Temperature ( \u00b0 F)   |\n|----------------|-------------------|------------------------------------------------|\n| 1A             | Miami, FL         | 47.7                                           |\n| 2A             | Houston, TX       | 29.1                                           |\n| 2B             | Phoenix, AZ       | 38.7                                           |\n| 3A             | Atlanta, GA       | 20.7                                           |\n| 3B-Coast       | Los Angeles, CA   | 44.4                                           |\n| 3B             | Las Vegas, NV     | 30.6                                           |\n| 3C             | San Francisco, CA | 38.8                                           |\n| 4A             | Baltimore, MD     | 12.9                                           |\n| 4B             | Albuquerque, NM   | 17.8                                           |\n| 4C             | Seattle, WA       | 24.4                                           |\n| 5A             | Chicago, IL       | - 4.0                                          |\n| 5B             | Boulder, CO       | 0.7                                            |\n| 6A             | Minneapolis, MN   | - 13.4                                         |\n| 6B             | Helena, MT        | - 15.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.1 Estimation of Design Heating Load", "line_start": 463, "line_end": 480, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|46", "text": "Air-Source Heat Pump Boiler \u2014 4.2.1 Estimation of Design Heating Load\n\n|\n| 6A             | Minneapolis, MN   | - 13.4                                         |\n| 6B             | Helena, MT        | - 15.3                                   \n\n      |\n| 7              | Duluth, MN        | - 19.5                                         |\n| 8              | Fairbanks, Ak     | - 43.4                                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.1 Estimation of Design Heating Load", "line_start": 463, "line_end": 480, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|47", "text": "Air-Source Heat Pump Boiler \u2014 4.2.2 Sizing Options and Target Capacity Estimation\n\nThe sizing options depend on the client's expectations for the ASHP boiler installation. In general, the heat pump can be sized in two ways:\n\n- Sizing the ASHP as the primary heating source for a fraction of the design load with the assumption that a backup/existing heating system will be run during the coldest periods (peak loads).\n- Sizing the ASHP to provide all or nearly all the heating at the design condition with little or no use of backup heating.\n\nIn most scenarios, peaking of the system might only occur 1% of the time. Thus, for retrofit projects with boilers, it can be cost-effective to utilize the existing boilers to handle peaks and size heat pumps for an optimal balance between upfront capital investment costs and carbon emissions [8]. If the sizing is done with the assumption of a backup heater, the National Resources Canada (NRCan) ASHP Sizing and Selection Guide [6] recommends basing the target capacity corresponding to a heating load at 17\u00b0F. On the other hand, if the plan is to size the ASHP to provide all or nearly all the heating need, NRCan recommends the target capacity to be the same as the design heating load. Once the target capacity is estimated, an ASHP with a heating capacity close to the target capacity at 17\u00b0F (for sizing based on a backup system) or at the heating design temperature (for sizing with no backup system) should be selected.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.2 Sizing Options and Target Capacity Estimation", "line_start": 484, "line_end": 489, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|48", "text": "Air-Source Heat Pump Boiler \u2014 4.2.2 Sizing Options and Target Capacity Estimation\n\nan ASHP with a heating capacity close to the target capacity at 17\u00b0F (for sizing based on a backup system) or at the heating design temperature (for sizing with no backup system) should be selected.\n\nFigure 4. Target capacity estimation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000005_53281d120896065dfdbb3c40587a470c46be02ac143f0c4250f987d8eb7404df.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Line chart of target capacity values for different ASHP sizing options against outdoor temperature](86199_images/image_000005_53281d120896065dfdbb3c40587a470c46be02ac143f0c4250f987d8eb7404df.png)\n\nFigure 4: line chart titled Target Capacity Values for Different ASHP Sizing Options, heating load in Btu/hr on the left axis, cooling load on the right, outdoor temperature -10 to 90F across the bottom. A descending heating load line carries callouts for Option 4D at the design heating load, Option 4C at 17F, and an Options 4A/4B range from 80% to 125% of design cooling load. Reproduced from reference 6.\n\nFigure from [6]\n\nTwo options are provided for heat pump sizing in the measure, one based on percentage of the peak load and the other based on outdoor air temperature, with a gas or electric backup boiler system to address the remaining loads.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.2 Sizing Options and Target Capacity Estimation", "line_start": 491, "line_end": 504, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|49", "text": "Air-Source Heat Pump Boiler \u2014 4.2.2.1  Sizing Based on Peak Load Percentage\n\nIn this approach, the target capacity is estimated as a percentage of the DHL. The corresponding outdoor air temperature (target OAT) that results in a heating demand equal to the target capacity is determined using the heating load line, as shown in Figure 5.\n\n\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47 \ud835\udc36\ud835\udc36\ud835\udc47\ud835\udc47\ud835\udc36\ud835\udc36\ud835\udc47\ud835\udc47\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc47\ud835\udc47\ud835\udc36\ud835\udc36 = \ud835\udc43\ud835\udc43\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc43\ud835\udc43 \ud835\udc43\ud835\udc43\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc36\ud835\udc36\ud835\udc47\ud835\udc47\ud835\udc43\ud835\udc43\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47 \u2217 \ud835\udc35\ud835\udc35\ud835\udc35\ud835\udc35\ud835\udc36\ud835\udc36\ud835\udc35\ud835\udc35\ud835\udc47\ud835\udc47\ud835\udc47\ud835\udc47 \ud835\udc36\ud835\udc36\ud835\udc47\ud835\udc47\ud835\udc36\ud835\udc36\ud835\udc47\ud835\udc47\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc47\ud835\udc47\ud835\udc36\ud835\udc36\n\nwhere 16\u00b0C (60\u00b0F) is the assumed outdoor air temperature to enable heating, HDT is the heating design temperature, and DHL is the design heating load (which is assumed to be equal to the heating capacity of the existing boiler in the model).\n\nAs shown in Figure 5, the heat pump's capacity drops as the outdoor air temperature decreases. Thus, the heat pump should be sized to provide the target capacity when operated at the target OAT. When the outdoor air temperature is lower than the target OAT, the backup heater will supplement the heat pump. Once the outdoor temperature is lower than the heat pump cutoff temperature, the heat pump will stop operating and the backup heater will be the only source of heating. For this reason, the backup heating must be sized to accommodate the full DHL. The shaded region in Figure 5 indicates the portion of the heating provided by the backup heater.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.2.1  Sizing Based on Peak Load Percentage", "line_start": 508, "line_end": 514, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|50", "text": "Air-Source Heat Pump Boiler \u2014 4.2.2.1  Sizing Based on Peak Load Percentage\n\nsource of heating. For this reason, the backup heating must be sized to accommodate the full DHL. The shaded region in Figure 5 indicates the portion of the heating provided by the backup heater.\n\nIf the target OAT is lower than the cutoff temperature, the target capacity should be computed based on the cutoff temperature instead of the target OAT.\n\nFigure 5. Heat pump sizing approach\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000006_0f0e72c917b035de7fb98bc90881a14b3e35114dc52ea53a5c67dbccf41ab1ed.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Diagram of the heat pump sizing approach relating capacity and heating load to outdoor temperature](86199_images/image_000006_0f0e72c917b035de7fb98bc90881a14b3e35114dc52ea53a5c67dbccf41ab1ed.png)\n\nFigure 5: schematic plotting heat pump capacity and a descending heating load line against outdoor air temperature (MBh on the y-axis) from the heating design temperature to 60F. Their intersection is labeled Target Capacity at a percentage of the design heating load, with the cutoff, target and design outdoor temperatures marked below. Section 4.2.2.1 explains this peak-load-percentage sizing.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.2.1  Sizing Based on Peak Load Percentage", "line_start": 516, "line_end": 527, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|51", "text": "Air-Source Heat Pump Boiler \u2014 4.2.2.2  Sizing Based on a Target Outdoor Air Temperature\n\nIn this approach, the heat pump is sized using the target capacity on the heat load line corresponding to the target outdoor air temperature provided by the user. The target capacity is calculated as:\n\nIn both methods, if either the HDT or the cutoff temperature is greater than the target OAT, the sizing should be done according to the maximum of the two instead of the target OAT. For example, if the cutoff temperature of the heat pump is 0\u00b0F and the user picks a target OAT of 17\u00b0F, it doesn't make sense to size the heat pump corresponding to 17\u00b0F, as the heat pump won't be operating below 0\u00b0F.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.2.2  Sizing Based on a Target Outdoor Air Temperature", "line_start": 531, "line_end": 533, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|52", "text": "Air-Source Heat Pump Boiler \u2014 4.2.3 Defrosting Consideration\n\nASHP boilers require occasional defrosting when operating at an outdoor air temperature below 47\u00b0F. Commercial ASHP boilers with multiple compressors reduce the impact of defrosting by limiting the defrosting to only one circuit at a time. The frequency of defrosting depends on the operating conditions. Table 6 summarizes the suggested capacity derate factors for sizing application [2].\n\nTable 6. Heat Pump Defrost Capacity Derate Factors\n\n| Outdoor Air Temperature, \u00b0F   | Capacity Derate Factor   |\n|-------------------------------|--------------------------|\n| >47                           | 1 (no derate)            |\n| 35-47                         | 0.95 to 0.98             |\n| 20-34                         | 0.90 to 0.95             |\n| 5-20                          | 0.85 to 0.90             |\n| 0-5                           | 0.80 to 0.85             |\n\nThe target capacity estimated in Section 4.2.2 is updated using the 'Capacity Derate Factor' to account for the impact of defrosting.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.3 Defrosting Consideration", "line_start": 537, "line_end": 549, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|53", "text": "Air-Source Heat Pump Boiler \u2014 4.2.4  Estimation of Rated Heat Pump Capacity\n\nMost heat pump manufacturers provide the heat pump rated capacity at a specific condition, usually at an outdoor air temperature of 47\u00b0F. The updated target capacity estimated in Section 4.2.3 needs to be converted to the required capacity at the design condition. To estimate the required rated capacity of the heat pump at the design outdoor air temperature, we used a performance curve called \ud835\udc36\ud835\udc36\ud835\udc47\ud835\udc47\ud835\udc36\ud835\udc36\ud835\udc39\ud835\udc39\ud835\udc47\ud835\udc47 [9] that captures the variation of a heat pump's capacity with outdoor air temperature and hot water set point. Heat pump performance curves are discussed in depth in Section 4.3 and Appendix A. The target capacity at the design outdoor air temperature (Target Capacity @ Design OAT) is estimated as:\n\nwhere a, b, c, d, e, and f are CapFT performance curve coefficients and Tcondout is the hot water temperature at the condenser outlet of the heat pump (which is equivalent to the hot water heating set point).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.4  Estimation of Rated Heat Pump Capacity", "line_start": 553, "line_end": 555, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|54", "text": "Air-Source Heat Pump Boiler \u2014 4.2.5  Use of Multiple Heat Pumps\n\nIn practice, it is more common to have multiple heat pumps of medium size than to have one big heat pump in a building. It creates redundancy and increases the energy efficiency of the system by providing the flexibility to run a few heat pumps at a higher part load ratio and with less cycling than running a big chiller. This measure allows users to provide the rated capacity of the heat pump they would like to use. The default heating capacity per unit used in the measure is 40 kW (136.5 MBH) and is based on Mitsubishi's Ecodan ASHP [10]. The measure adds multiple heat pumps in parallel when the estimated rated capacity is greater than the assumed rated capacity per unit. The number of ASHPs is estimated as:\n\nwhere 'Roundup' is used to convert a fraction to the closest higher integer value.\n\nIf the estimated rated capacity is lower than the assumed rated capacity per unit, only one heat pump with the estimated rated capacity will be used in the model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.5  Use of Multiple Heat Pumps", "line_start": 559, "line_end": 563, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|55", "text": "Air-Source Heat Pump Boiler \u2014 4.2.6  Heat Pump Set Point\n\nHeat pumps have a lower hot water temperature output than boilers. There are some CO2 refrigerant heat pump water heaters that supply hot water up to 180\u00b0F [11], but most of the commercially available heat pumps have a hot water supply temperature capped at around 140\u00b0F. The hot water supply temperature they generate also depends on the outdoor air temperature. Figure 6 and Figure 7 show operation maps of heat pumps by Trane and Mitsubishi. For the Trane unit, the hot water leaving temperature drops from 140\u00b0F at an outdoor air temperature of 70\u00b0F to 100\u00b0F at an outdoor air temperature of 0\u00b0F. The Mitsubishi unit maintains a hot water set point even at colder temperatures; it supplies 158\u00b0F hot water at an outdoor air temperature as low as -4\u00b0F and drops to 150\u00b0F at -13\u00b0F.\n\nTaking the performance of the Mitsubishi unit into consideration, the measure assumed the heat pump can provide the requested hot water supply temperature all the way to the cutoff temperature.\n\nFigure 6. Operating map for ACX heat pump by Trane Figure from [2]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000007_9d976226315d7817a3a3d181fd7cdfb3529a60bc84acbc07601303f1121e743e.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.6  Heat Pump Set Point", "line_start": 567, "line_end": 576, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|56", "text": "Air-Source Heat Pump Boiler \u2014 4.2.6  Heat Pump Set Point\n\nsource: 86199_images/image_000007_9d976226315d7817a3a3d181fd7cdfb3529a60bc84acbc07601303f1121e743e.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Operating envelope of the Trane ACX heat pump, hot water leaving temperature vs ambient temperature](86199_images/image_000007_9d976226315d7817a3a3d181fd7cdfb3529a60bc84acbc07601303f1121e743e.png)\n\nFigure 6: operating map for the Trane ACX heat pump, hot water leaving temperature 60 to 160F against ambient temperature -10 to 100F. A red envelope marks ACX full load on R410A, topping out near 140F leaving water between about 50F and 90F ambient; a green band below 80F leaving water marks where 25% glycol is required. Reproduced from reference 2.\n\nFigure 7. Operation map for Mitsubishi Ecodan ASHP Figure from [10]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000008_879d10bd373f0577436b98ee6660d4ae4875f0f2ad518df6c6628257c1116d29.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Operating envelope of the Mitsubishi Ecodan ASHP, outlet water temperature vs outdoor temperature](86199_images/image_000008_879d10bd373f0577436b98ee6660d4ae4875f0f2ad518df6c6628257c1116d29.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.6  Heat Pump Set Point", "line_start": 578, "line_end": 589, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|57", "text": "Air-Source Heat Pump Boiler \u2014 4.2.6  Heat Pump Set Point\n\nenvelope of the Mitsubishi Ecodan ASHP, outlet water temperature vs outdoor temperature](86199_images/image_000008_879d10bd373f0577436b98ee6660d4ae4875f0f2ad518df6c6628257c1116d29.png)\n\nFigure 7: operation map for the Mitsubishi Ecodan ASHP, outlet water temperature 0 to 80C against outdoor temperature -30 to 45C. The envelope allows roughly 25C to 70C leaving water above -20C outdoor, narrows into a hatched band below -20C, and steps its minimum down to about 25C between 0C and 45C. Reproduced from reference 10.\n\nFrom an energy use perspective, if the existing coil sizes are big enough, using a lower hot water set point is recommended. Figure 8 shows ASHRAE's recommended minimum COPs for different hot water set points [12].\n\nFigure 8. American National Standards Institute (ANSI)/ASHRAE/Illuminating Engineering Society (IES) 90.1-2021 minimum heating COPs\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000009_1d5a487534488a78f815176dec3e52d707188b69c75948dbfcad9ba86e33898a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Line chart of ASHRAE 90.1-2021 minimum heating COP requirements at 47F and 17F outdoor air](86199_images/image_000009_1d5a487534488a78f815176dec3e52d707188b69c75948dbfcad9ba86e33898a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.6  Heat Pump Set Point", "line_start": 591, "line_end": 602, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|58", "text": "Air-Source Heat Pump Boiler \u2014 4.2.6  Heat Pump Set Point\n\n-->\n\n![Line chart of ASHRAE 90.1-2021 minimum heating COP requirements at 47F and 17F outdoor air](86199_images/image_000009_1d5a487534488a78f815176dec3e52d707188b69c75948dbfcad9ba86e33898a.png)\n\nFigure 8: line chart titled Minimum COP Requirement, COP on the y-axis 0 to 3.5 against leaving water temperature 105 to 140F, with one line per rating condition. At 47F outdoor air the minimum falls from 3.28 to 2.31; at 17F it falls from 2.05 to 1.50. Section 4.2.6 applies these ANSI/ASHRAE/IES 90.1-2021 minima.\n\nWe have provided two options in the measure for assigning a hot water set point: original set point or new set point.\n\n- Original set point: The existing hot water loop set point will be used as a set point for the heat pump and the hot water loop.\n\n- New set point: The user-assigned new set point value will be used for the heat pump and hot water loop.\n\nWhen the set point is changed, it will have an impact on the downstream coils connected to the heat pump. More flow needs to be supplied by the pump to handle the same heating load with a lower set point. To accommodate this change, the measure provides an option to auto-size the heating coil. If users choose to auto-size, the measure will auto-size the overall heat transfer coefficient and maximum water flow rate of the values of the coil.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.2.6  Heat Pump Set Point", "line_start": 604, "line_end": 612, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|59", "text": "Air-Source Heat Pump Boiler \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\nDuring the measure development, we considered two heat pump models in OpenStudio; pumped condenser and plant loop EIR heat pump. The pumped condenser heat pump model is a combination of multiple objects, including a fan, a water tank, and an air-to-water heat pump coil object that is composed of a heat pump and a water circulation pump between the heat pump and the water tank [9]. This model doesn't allow a cutoff temperature below 23\u00b0F and this is way higher than the practical cutoff temperature by commercial heat pump boilers which could go as low as -25oF, especially the CO2-based heat pumps [1]. Because of this limitation, this model is not used in this version of the measure but could be considered in the future once the cutoff temperature limit is relaxed to a lower value.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 616, "line_end": 616, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|60", "text": "Air-Source Heat Pump Boiler \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\nheat pumps [1]. Because of this limitation, this model is not used in this version of the measure but could be considered in the future once the cutoff temperature limit is relaxed to a lower value.\n\nThe second option considered-and the model selected for this measure-is a plant loop heat pump energy efficiency ratio (EIR) heating model. The plant loop EIR heating heat pump object is a recently added object for modeling a heat pump. Unlike the pumped condenser heat pump, this object doesn't have a water tank that helps differentiate the heat pump from the main hot water loop. In addition, the current version is a constant flow model that requests full design flow from the plant [9]. Because of this limitation, this object could not be directly added to a hot water loop with a variable speed pump. To circumvent this, and to provide the necessary separation between the hot water loop and the heat pump, we added a heat pump loop (as shown in Figure 9) to the existing building model. The heat pump loop has a heat pump on the supply side and a fluid-to-fluid heat exchanger on the demand side. The same heat exchanger is connected in series to the existing boiler. As indicated in Figure 9, the heat exchanger is added before the boiler so that it will be the primary heating source while the boiler handles the rest. For multiple heat pumps in the heat pump loop, we used a 'sequentialLoad' control scheme, in which heat pumps are fired sequentially until the heating load is met. To avoid system inefficiency due to the addition of a heat exchanger, we used an 'ideal' heat exchanger (i.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 618, "line_end": 618, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|61", "text": "Air-Source Heat Pump Boiler \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\ncontrol scheme, in which heat pumps are fired sequentially until the heating load is met. To avoid system inefficiency due to the addition of a heat exchanger, we used an 'ideal' heat exchanger (i.\n\ne., the effectiveness of the heat exchanger was assumed to be 1). We also used an 'UncontrolledOn' control scheme for the heat exchanger, which allows the heat exchanger to run whenever there is a nonzero flow in the main hot water loop.\n\nAnother limitation of this object is that it doesn't have a cutoff temperature. We used 'AvailabilityManagerLowTemperatureTurnOff' in the heat pump loop, which allows the loop to be disabled when the outdoor air temperature is below the cutoff temperature.\n\nFigure 9. Configuration of heat pump and hot water loops\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000010_5a97cb86c04ea095b17450da5d62d12511a21a051016eb21561f1836a9827cf7.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Diagram of a heat pump loop and hot water loop joined by a heat exchanger with a backup boiler](86199_images/image_000010_5a97cb86c04ea095b17450da5d62d12511a21a051016eb21561f1836a9827cf7.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 618, "line_end": 629, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|62", "text": "Air-Source Heat Pump Boiler \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\n-->\n\n![Diagram of a heat pump loop and hot water loop joined by a heat exchanger with a backup boiler](86199_images/image_000010_5a97cb86c04ea095b17450da5d62d12511a21a051016eb21561f1836a9827cf7.png)\n\nFigure 9: block diagram of the modeled hydronic configuration. A heat pump boiler and its pump circulate a heat pump loop through a heat exchanger; on the other side the hot water loop carries its own pump, the heating coil, and a backup boiler downstream of the heat exchanger. Section 4.3 describes the OpenStudio implementation.\n\nIn this configuration, the heat pump will first attempt to lift the water temperature to the requested set point, followed by a backup heating element in the tank to address any remaining load not met by the heat pump.\n\nThe plant loop heat pump EIR heating model uses three performance curves-CapFTemp, EIRFTemp, and EIRPLR-to capture the impact of operating conditions on capacity and performance.\n\nCapFTemp modifies the capacity of the heat pump based on the outdoor air and heat pump condenser outlet temperatures:\n\nEIRFTemp modifies the EIR, which is the inverse of the coefficient of performance (COP), of the heat pump based on outdoor and heat pump condenser outlet temperatures:\n\nEIRPLR modifies the EIR of the heat pump based on the part load ratio (PLR) and captures efficiency loss from compressor cycling:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 631, "line_end": 641, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|63", "text": "Air-Source Heat Pump Boiler \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\npump based on outdoor and heat pump condenser outlet temperatures:\n\nEIRPLR modifies the EIR of the heat pump based on the part load ratio (PLR) and captures efficiency loss from compressor cycling:\n\nWe used data provided by Colmac [13] to generate the CapFTemp and EIRFTemp performance curves. During the measure development, we were not able to find performance data for EIRPLR. Thus, we assumed a linear variation between EIR and PLR that resulted in a 0% reduction in EIR at 1 PLR and a 25% reduction in EIR for a PLR close to zero. More detail about the performance curves is given in Appendix A.\n\nFigure 10 and Figure 11 show how the CAPFT and EIRFT curve output values change with outdoor air temperature and hot water leaving temperature. As shown in Figure 10, the CAPFT value increases as the outdoor air temperature and condenser leaving water temperature increase. The EIRFT curve shown in Figure 11 shows a decrease in EIR (improvement in COP) as the outdoor temperature increases and the condenser leaving water temperature decreases.\n\nFigure 11. EIRFT performance curve output\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000011_37b5a8029131e34d324a805ee1a59ecc8c65ffdedc9b1cdeda53e8d327f66aa0.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 643, "line_end": 652, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|64", "text": "Air-Source Heat Pump Boiler \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\nsource: 86199_images/image_000011_37b5a8029131e34d324a805ee1a59ecc8c65ffdedc9b1cdeda53e8d327f66aa0.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two contour plots, CAPFT and EIRFT curve output vs outdoor and condenser water temperature](86199_images/image_000011_37b5a8029131e34d324a805ee1a59ecc8c65ffdedc9b1cdeda53e8d327f66aa0.png)\n\nFigures 10 and 11 in a single bitmap: two filled contour plots of performance curve output against outdoor temperature (-15 to 30C) and condenser leaving water temperature (60 to 82C). CAPFT rises from 0.45 to 1.50 as outdoor air warms; EIRFT falls from 1.80 to 0.60 as outdoor air warms and leaving water cools. Figure 10's caption is printed inside the bitmap between the panels.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 654, "line_end": 656, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|65", "text": "Air-Source Heat Pump Boiler \u2014 4.3.1  Heat Pump Backup System\n\nThe measure provides two options for a backup: keep the existing boiler or use a new electric resistance element. If users choose to use a new electric resistance element, the measure uses the existing boiler as a backup heater after updating the fuel type to electricity and the thermal efficiency to 100%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.3.1  Heat Pump Backup System", "line_start": 660, "line_end": 660, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|66", "text": "Air-Source Heat Pump Boiler \u2014 4.4  Limitations and Concerns\n\nAs indicated in Section 3, some of the boilers in the baseline ComStock models don't have minimum load turndown control. This allows small flow with insignificant heating in the hot water loop. This had a negative impact during the application of this measure, as the measure introduces a heat pump loop that is triggered by a nonzero flow in the hot water loop. The small flow in the hot water loop forces the heat pump to cycle frequently and eventually affects the expected savings from the application of this measure. This issue should be addressed in the next version of the ComStock models.\n\nThe heat pump object used in this measure-the plant loop EIR heating heat pump-is a constant flow model that requires full design flow from the plant. This model assumption imposes limitations on modeling variable speed heat pumps and introduces frequent cycling of the heat pump, leading to inefficiencies to the system. This measure could be updated in the future once the updated version of the heat pump object with a variable speed option is available.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "4.4  Limitations and Concerns", "line_start": 664, "line_end": 666, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|67", "text": "Air-Source Heat Pump Boiler \u2014 5  Output Variables\n\nTable 7 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the replace\\_boiler\\_by\\_heatpump measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 7. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "5  Output Variables", "line_start": 670, "line_end": 672, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|68", "text": "Air-Source Heat Pump Boiler \u2014 5  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 7. Output Variables Calculated From the Measure Application\n\n| Variable Name                          | Description                                                 |\n|----------------------------------------|-------------------------------------------------------------|\n| Heat pump capacity weighted design COP | COP of the heat pump at the rated design conditions         |\n| Heat pump average COP                  | Average heat pump COP                                       |\n| Heat pump total load                   | Total heating provided by heat pump                         |\n| Boiler total load                      | Total heating provided by boiler                            |\n| Heat pump total electricity            | Total electricity consumption by heat pump                  |\n| Boiler total electricity               | Total electricity consumption by boiler                     |\n| Heat pump capacity kbtuh               | Heat pump capacity                                          |\n| Count heat pumps                       | Count of heat pumps                                         |\n| Count heat pumps 0-300 kbtuh           | Count of heat pumps in the range of 0-300 kbtuh capacity    |\n| Count heat pumps 300-2500 kbtuh        | Count of heat pumps in the range of 300-2500 kbtuh capacity |\n| Count heat pumps 2500 plus kbtuh       | Count of heat pumps with more than 2500 kbtuh capacity      |\n| Hot water loop total load", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "5  Output Variables", "line_start": 674, "line_end": 689, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|69", "text": "Air-Source Heat Pump Boiler \u2014 5  Output Variables\n\nof heat pumps in the range of 300-2500 kbtuh capacity |\n| Count heat pumps 2500 plus kbtuh       | Count of heat pumps with more than 2500 kbtuh capacity      |\n| Hot water loop total load        \n\n      | Total heating load in the hot water loop                    |\n| Hot water loop boiler fraction         | Fraction of heating load provided by boiler                 |\n| Hot water loop heat pump fraction      | Fraction of heating load provided by heat pump              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "5  Output Variables", "line_start": 674, "line_end": 689, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|70", "text": "Air-Source Heat Pump Boiler \u2014 6.1  Single Building Model Example\n\nTable 8 shows an end-use energy consumption comparison for a 75,000-square-foot hospital building model in Gallatin Field, MT before and after application of the default measure inputs. The two categories that are significantly affected by this measure are the heating and pump energy end uses. The electricity consumption for heating is 2.3 times lower than the natural gas consumption in the baseline. This is equivalent to an overall COP of 2.3 by the heat pump assuming a 100% efficiency boiler in the baseline model. The rated COP of the heat pump used is 2.85, and the observed reduction in the overall COP is due to a lower operating outdoor air temperature than the rated outdoor air temperature of 47\u00b0F and the use of electric resistance heater during outdoor air temperatures below the heat pump boiler cutoff temperature. The increment in the pump energy consumption is due to the addition of a constant speed circulation pump in the heat pump loop.\n\nTable 8. End-Use Energy Consumption Comparison", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.1  Single Building Model Example", "line_start": 695, "line_end": 697, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|71", "text": "Air-Source Heat Pump Boiler \u2014 6.1  Single Building Model Example\n\ncutoff temperature. The increment in the pump energy consumption is due to the addition of a constant speed circulation pump in the heat pump loop.\n\nTable 8. End-Use Energy Consumption Comparison\n\n|                    | Baseline         | Baseline         | Updated          | Updated          |\n|--------------------|------------------|------------------|------------------|------------------|\n| End Use            | Electricity [GJ] | Natural Gas [GJ] | Electricity [GJ] | Natural Gas [GJ] |\n| Heating            | 0                | 6864.46          | 2976.96          | 0                |\n| Cooling            | 681.2            | 0                | 681.25           | 0                |\n| Interior Lighting  | 872.41           | 0                | 872.41           | 0                |\n| Exterior Lighting  | 256.9            | 0                | 256.9            | 0                |\n| Interior Equipment | 1860.28          | 214.09           | 1860.28          | 214.09           |\n| Exterior Equipment | 0                | 0                | 0                | 0                |\n| Fans               | 1188.21          | 0                | 1188.54          | 0                |\n| Pumps              | 155.45           | 0                | 173.07           | 0                |\n| Heat Rejection     | 0                | 0                | 0                | 0                |\n| Humidification     | 0                | 0                | 0                | 0                |\n| Heat Recovery      | 0                | 0                | 0                | 0                |\n| Water System", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.1  Single Building Model Example", "line_start": 699, "line_end": 716, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|72", "text": "Air-Source Heat Pump Boiler \u2014 6.1  Single Building Model Example\n\n| 0                | 0                | 0                | 0                |\n| Heat Recovery      | 0                | 0                | 0                | 0                |\n| Water System\n\ns      | 285.01           | 405.9            | 285.02           | 405.9            |\n| Refrigeration      | 126.52           | 0                | 126.5            | 0                |\n| Generators         | 0                | 0                | 0                | 0                |\n| Total End Uses     | 5425.99          | 7484.45          | 8420.95          | 619.99           |\n\nWe checked the sequencing between the heat pump and the boiler during low-temperature operation using an example cutoff temperature of 25\u00b0F ( -4\u00b0C). Figure 12 shows the operation pattern. As expected, the heat pump handled most of the load at a higher temperature. The boiler starts supplementing the ASHP as the temperatures drops and takes over all the heating when the temperature is below the cutoff temperature.\n\nFigure 12. Sequencing between ASHP and boiler\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000012_01d1e052ed4f877b886e59640fb35c5cf5825f9472c4fc355cdadba5d992c70f.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.1  Single Building Model Example", "line_start": 699, "line_end": 725, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|73", "text": "Air-Source Heat Pump Boiler \u2014 6.1  Single Building Model Example\n\nsource: 86199_images/image_000012_01d1e052ed4f877b886e59640fb35c5cf5825f9472c4fc355cdadba5d992c70f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of boiler and heat pump heating rate against outdoor air temperature](86199_images/image_000012_01d1e052ed4f877b886e59640fb35c5cf5825f9472c4fc355cdadba5d992c70f.png)\n\nFigure 12: scatter plot of hourly heating rate in watts (y-axis to about 450,000) against outdoor air temperature (-25 to 15C) for the single example model, with separate series for boiler and heat pump heating rate. The boiler carries the load below roughly -5C, reaching 300,000 to 400,000 W, while the heat pump runs above that near 200,000 W. Section 6.1 discusses the sequencing.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.1  Single Building Model Example", "line_start": 727, "line_end": 729, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|74", "text": "Air-Source Heat Pump Boiler \u2014 6.2  Stock Energy Impact\n\nThis measure is applicable for a natural gas boiler heating type, which accounts for 33% of the floor area of the U.S. commercial building stock modeled in ComStock (Figure 3). The following key observations are made from application of this measure.\n\n- 7.5 % total site energy savings (348TBtu)\n- 42% total natural gas energy savings (521.8TBtu)\n- 5.6% increase in total electricity (172.1TBtu)\n- 63.1% heating natural gas savings\n- 87.1% increase in heating electricity.\n\nAs indicated in Figure 13, the measure has negligible impacts in most of the end-use categories except heating electricity, heating natural gas, and pump electricity. The remaining gas heating in applicable buildings comes from a small subset of non-applicable systems (e.g., boilers that serve condenser water loops).\n\nFigure 13. End-use energy consumption comparison for (a) all ComStock models and (b) for applicable buildings only\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000013_b2e1c43498276fff7f3edf9869d719f9646748ea2ab41c4c0b3f070d1f509feb.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel stacked bar chart of end-use energy consumption, all models and applicable buildings](86199_images/image_000013_b2e1c43498276fff7f3edf9869d719f9646748ea2ab41c4c0b3f070d1f509feb.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.2  Stock Energy Impact", "line_start": 733, "line_end": 750, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|75", "text": "Air-Source Heat Pump Boiler \u2014 6.2  Stock Energy Impact\n\n-->\n\n![Two-panel stacked bar chart of end-use energy consumption, all models and applicable buildings](86199_images/image_000013_b2e1c43498276fff7f3edf9869d719f9646748ea2ab41c4c0b3f070d1f509feb.png)\n\nFigure 13: two stacked bar panels comparing annual site energy consumption by end use and fuel for the baseline against HP Boiler E Backup - panel (a) all ComStock models, y-axis to about 4,750 TBtu, and panel (b) applicable buildings only, y-axis to about 1,750. Totals fall 4,638 to 4,290 and 1,640 to 1,292, the same 348 TBtu saving quoted in Section 6.2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.2  Stock Energy Impact", "line_start": 752, "line_end": 752, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|76", "text": "Air-Source Heat Pump Boiler \u2014 6.3  Stock Peak Impacts\n\nFigure 14 shows the impact of the upgrade on the average daily maximum peak demand per square foot across the ComStock building models. There was no increase in summer, while 0.6% and 5.8 % increases were observed during the shoulder and winter seasons. This is expected, as the heat pump boiler mainly operates during the winter and sometimes during shoulder season. Heat pump peak demand is dependent on many factors including the climate, cutoff temperature, heat pump capacity, heat pump type (constant speed, variable speed), back up heating fuel type and capacity, unit efficiency and operating characteristics (e.g., thermostat schedule).\n\nFigure 14. Average daily maximum peak demand comparison\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000014_6d48e51ba6f0c705a6499ce5bec5ad2df3aa511028a3a3a450e1257204622878.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plots of maximum daily peak magnitude by season, baseline vs HP Boiler E Backup](86199_images/image_000014_6d48e51ba6f0c705a6499ce5bec5ad2df3aa511028a3a3a450e1257204622878.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.3  Stock Peak Impacts", "line_start": 756, "line_end": 765, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|77", "text": "Air-Source Heat Pump Boiler \u2014 6.3  Stock Peak Impacts\n\n-->\n\n![Violin plots of maximum daily peak magnitude by season, baseline vs HP Boiler E Backup](86199_images/image_000014_6d48e51ba6f0c705a6499ce5bec5ad2df3aa511028a3a3a450e1257204622878.png)\n\nFigure 14: horizontal violin plots of maximum daily peak magnitude by season - winter, summer, shoulder - with one distribution per scenario, x-axis labeled W/ft2 and running to about 320. Mass concentrates near zero with long right tails in every pair. Section 6.3 reports no summer increase and 0.6% and 5.8% increases in the shoulder and winter seasons.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.3  Stock Peak Impacts", "line_start": 767, "line_end": 767, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|78", "text": "Air-Source Heat Pump Boiler \u2014 6.4  Measure Impact by HVAC System Type\n\nFigure 15 shows the percent site energy savings by different types of HVAC system. DOAS with water-source heat pump cooling tower with boiler and PVAV with gas heat with electric reheat exhibited the least savings. The primary reason for the limited savings observed in the DOAS with water-source heat pump cooling tower with boiler system is that heat pumps predominantly fulfill the heating load while the boiler solely provides heating for the DOAS units. In the case of the PVAV with gas heat with electric reheat system, the reduced savings are attributed to the presence of electric reheat coils in the VAVs which handle majority of the heating. On the other hand, the VAV systems with boiler reheat demonstrate higher savings. This is mainly due to the relatively higher floor areas they serve, makes them well suited for application of this measure.\n\nFigure 15. Percent savings by HVAC system type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000015_e9579f9db49ec8e160be6d43b625f41b0b73132f412beef78cbd865913aa8e2b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plots of percent site energy savings by HVAC system type](86199_images/image_000015_e9579f9db49ec8e160be6d43b625f41b0b73132f412beef78cbd865913aa8e2b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 771, "line_end": 780, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|79", "text": "Air-Source Heat Pump Boiler \u2014 6.4  Measure Impact by HVAC System Type\n\ndescribed: 2026-08-21 -->\n\n![Violin and box plots of percent site energy savings by HVAC system type](86199_images/image_000015_e9579f9db49ec8e160be6d43b625f41b0b73132f412beef78cbd865913aa8e2b.png)\n\nFigure 15: horizontal violin-and-box plot of percent site energy savings by HVAC system type, x-axis -20% to 60%, titled Upgrade 05: HP Boiler E Backup (unweighted), eleven rows with model counts (PVAV with gas boiler reheat n=27,122; PVAV with gas heat with electric reheat n=21,685). The DOAS water-source heat pump and electric-reheat PVAV rows are lowest, per Section 6.4.\n\nIn each category, a few buildings exhibited negative savings due to their very small heating loads. In the baseline case, these loads were managed by modulating the boiler. However, in the updated case, the small nonzero flow in the hot water loop triggered the heat exchanger to request flow in the heat pump loop. However, the heat pump model used only supports constant flow, leading to frequent cycling of the heat pumps, as depicted in Figure 16. Consequently, this resulted in higher energy usage compared to the baseline. Only a very small fraction of the total buildings demonstrated this behavior, rendering its impact on the overall result to be minimal, and the absolute energy impact was small.\n\nFigure 16. Flow in the hot water loop that triggers heat pump operation", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 782, "line_end": 786, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|80", "text": "Air-Source Heat Pump Boiler \u2014 6.4  Measure Impact by HVAC System Type\n\nthis behavior, rendering its impact on the overall result to be minimal, and the absolute energy impact was small.\n\nFigure 16. Flow in the hot water loop that triggers heat pump operation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000016_425f4fce5b76eaabfe2704816d5e5a37c1a8e58d2e86546d749878fb3d171fc6.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Annotated time series of hot water loop flow across spring showing a period of very small flow](86199_images/image_000016_425f4fce5b76eaabfe2704816d5e5a37c1a8e58d2e86546d749878fb3d171fc6.png)\n\nFigure 16: dense time-series line chart of flow in the hot water loop across April through June for one model, y-axis 0 to about 2,200. A red ellipse and the note \"Very small flow in the hot water loop\" mark a stretch at the right end where flow nearly vanishes - the condition Section 6.4 links to limited heat pump operation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 788, "line_end": 795, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|81", "text": "Air-Source Heat Pump Boiler \u2014 6.5  Measure Impact by End Use\n\nThe impact of the measure on end-use energy consumption is indicated in Figure 17. As expected, the end uses that are affected most are natural gas heating, electricity pumps and electricity heating. As expected, nearly 100% of the natural gas used for heating is replaced by electricity. The increase in electricity consumption due to addition of a heat pump boiler with a backup electric boiler is illustrated by a negative percent savings in electricity heating and electricity pumps category. The increase in electricity pump energy use is due to the addition of a circulation pump in the heat pump loop. Very few buildings exhibited an unexpected reduction in pump electricity use. This is for buildings with significantly low heating load in the hot water loop that is prohibiting the heat exchanger in the loop from activating. This causes both the hot water loop and heat pump loop pumps not to run and resulted in pump energy savings. In these buildings, the electric reheat coils are operating in the absence of a heat source from the hot water loop to maintain the required zone temperature and no increase in unmet hours was observed. The minor changes in the other end uses are due to the change in the hot water set point from 180\u00b0F for the baseline to 140\u00b0F.\n\nFigure 17. Percent savings by end use", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.5  Measure Impact by End Use", "line_start": 799, "line_end": 801, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|82", "text": "Air-Source Heat Pump Boiler \u2014 6.5  Measure Impact by End Use\n\nin unmet hours was observed. The minor changes in the other end uses are due to the change in the hot water set point from 180\u00b0F for the baseline to 140\u00b0F.\n\nFigure 17. Percent savings by end use\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000017_cc7070bdf0c2ca6cc8e4d417bd131ee6ce964af7b0f0ed26de2ea780048d4226.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plots of percent site energy savings by end use and fuel type](86199_images/image_000017_cc7070bdf0c2ca6cc8e4d417bd131ee6ce964af7b0f0ed26de2ea780048d4226.png)\n\nFigure 17: horizontal violin-and-box plot of percent site energy savings by end use and fuel type, x-axis -160% to 100%, titled Upgrade 05: HP Boiler E Backup (unweighted), fifteen rows with model counts (electricity pumps n=66,189; natural gas heating n=66,304). Natural gas heating sits near 100% savings while electricity pumps and heating show large penalties. Section 6.5 discusses them.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.5  Measure Impact by End Use", "line_start": 803, "line_end": 810, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|83", "text": "Air-Source Heat Pump Boiler \u2014 6.6  Measure Impact by Building Type\n\nFigure 18 shows the impact of the measure by building type. Hospitals, primary schools, and secondary schools are the three building types with the most site energy savings, whereas quickservice restaurants exhibit the least. The higher savings in these three buildings is attributed to their HVAC system type as well as their relatively higher heating loads. Only ~1% of the ComStock quick-service restaurant buildings use boiler and the rest use furnace, electric resistance and ASHPs, which resulted in lower savings from application of this measure. In contrast, 63% of hospitals, primary schools and secondary schools use boiler which attributed to the observed higher site energy savings.\n\nFigure 18. Site energy savings by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000018_d7fd722d19441bad845a14ef274b80074f2463407815e433d8e1ac1fc1745429.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Bar chart of average percent savings in total energy consumption by ComStock building type](86199_images/image_000018_d7fd722d19441bad845a14ef274b80074f2463407815e433d8e1ac1fc1745429.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.6  Measure Impact by Building Type", "line_start": 814, "line_end": 823, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|84", "text": "Air-Source Heat Pump Boiler \u2014 6.6  Measure Impact by Building Type\n\n-->\n\n![Bar chart of average percent savings in total energy consumption by ComStock building type](86199_images/image_000018_d7fd722d19441bad845a14ef274b80074f2463407815e433d8e1ac1fc1745429.png)\n\nFigure 18: vertical bar chart of average percent savings in total energy consumption by ComStock building type, y-axis 0 to 22% with printed labels. SecondarySchool is highest at 21.6%, followed by PrimarySchool at 16.2% and Hospital at 12.7%; QuickServiceRestaurant is lowest at 0.1% and FullServiceRestaurant at 0.6%. Section 6.6 attributes the spread to boiler prevalence by type.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.6  Measure Impact by Building Type", "line_start": 825, "line_end": 825, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|85", "text": "Air-Source Heat Pump Boiler \u2014 6.7  Measure Impact by State\n\nFigure 18 and Figure 19 show a state-by-state percentage natural gas and electricity savings distributions across the entire building stock. As expected, cold regions exhibited higher savings in natural gas consumption and a higher increase in electricity energy use. The state level average increase in electricity consumptions is indicated by negative savings. Please note that the savings are also influenced by buildings type distribution and total floor area across the states. Besides the need for more electricity by the heat pump boilers in the colder regions, the high electricity demand is also in part due to the lower efficiency of the heat pump boilers in these regions. The unexpected electricity saving observed in Florida is due to cooling energy savings in some buildings due to the model autosizing limitation discussed in Section 4.4. As indicated in Figure 13, no significant stock level cooling electricity energy consumption difference is observed due to the upgrade, confirming only very few buildings exhibited cooling energy savings and the impact is negligible. Figure 21 shows the COP variations across the states. In general, heat pump boilers operate at a higher efficiency in hot climates compared to cold ones.\n\nFigure 19. percentage savings in natural gas", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.7  Measure Impact by State", "line_start": 829, "line_end": 831, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|86", "text": "Air-Source Heat Pump Boiler \u2014 6.7  Measure Impact by State\n\nFigure 21 shows the COP variations across the states. In general, heat pump boilers operate at a higher efficiency in hot climates compared to cold ones.\n\nFigure 19. percentage savings in natural gas\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000019_4c034d992f456d392589f08993f18515039db0fd97563aa77a4f226629535a1c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of percentage natural gas savings by state](86199_images/image_000019_4c034d992f456d392589f08993f18515039db0fd97563aa77a4f226629535a1c.png)\n\nFigure 19: choropleth map of the United States shading each state by percentage natural gas savings, with the value printed on each state and darker blue meaning larger savings. Cold northern states reach 20% to 23.56% while Florida is lowest at 5.52%. Section 6.7 links the pattern to climate and to the building-type distribution.\n\nFigure 20. Percentage savings in electricity consumptions\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000020_bd0253e54ec91f8aabd09a4d4681aaa2ddb5546034d15906dd51cd98fc63d8fd.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.7  Measure Impact by State", "line_start": 833, "line_end": 847, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|87", "text": "Air-Source Heat Pump Boiler \u2014 6.7  Measure Impact by State\n\nsource: 86199_images/image_000020_bd0253e54ec91f8aabd09a4d4681aaa2ddb5546034d15906dd51cd98fc63d8fd.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of percentage electricity savings by state, nearly all negative](86199_images/image_000020_bd0253e54ec91f8aabd09a4d4681aaa2ddb5546034d15906dd51cd98fc63d8fd.png)\n\nFigure 20: choropleth map shading each state by percentage electricity savings, values printed, nearly all negative because electricity use rises with the heat pump. The coldest states run -11% to -12.35% and the Southeast near -1%; Florida is the lone positive at 0.01%, which Section 6.7 attributes to the autosizing limitation in Section 4.4.\n\nFigure 21. Heat pump average COP\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000021_968228b3a408e2b1fe588540eaf723829d8de2e6fda2baca647f0d22216ccdd2.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of heat pump average COP by state](86199_images/image_000021_968228b3a408e2b1fe588540eaf723829d8de2e6fda2baca647f0d22216ccdd2.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.7  Measure Impact by State", "line_start": 849, "line_end": 860, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|88", "text": "Air-Source Heat Pump Boiler \u2014 6.7  Measure Impact by State\n\nvision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of heat pump average COP by state](86199_images/image_000021_968228b3a408e2b1fe588540eaf723829d8de2e6fda2baca647f0d22216ccdd2.png)\n\nFigure 21: choropleth map shading each state by heat pump average COP, with the value printed on each state. Values run from about 2.09 in the northern Plains to 3.09 in Florida, with Arizona at 2.93 and most of the Midwest and Northeast between 2.2 and 2.4. Section 6.7 notes that heat pump boilers run more efficiently in hot climates.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.7  Measure Impact by State", "line_start": 862, "line_end": 862, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|89", "text": "Air-Source Heat Pump Boiler \u2014 6.8  Measure Impact on Greenhouse Gas Emissions\n\nFigure 22 illustrates the annual greenhouse gas emissions comparison between the baseline and the upgrade. As expected, emissions from natural gas decreased while emission from electricity increased. The overall reduction in greenhouse gas emissions depends on the emission source. Three sources of electricity are considered for comparison: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and emission and generation resource integrated database (eGRID). The percentage values in the figure indicate percentage increase or decrease in emissions compared to the baseline. All upgrade scenarios resulted in net savings in combined emissions from electricity and natural gas, with comparison using LRMER Low RE Cost scenario resulting the highest net savings of 22.8 MMT (9.3%).\n\nFigure 22. Annual greenhouse gas emission comparison\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000022_0a132b71cdcc6a95418490f244efe7de67108bbfa17b16fec7cad654d54b7b60.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired bar chart of annual GHG emissions by grid scenario and on-site fuel, baseline vs upgrade](86199_images/image_000022_0a132b71cdcc6a95418490f244efe7de67108bbfa17b16fec7cad654d54b7b60.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.8  Measure Impact on Greenhouse Gas Emissions", "line_start": 866, "line_end": 875, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|90", "text": "Air-Source Heat Pump Boiler \u2014 6.8  Measure Impact on Greenhouse Gas Emissions\n\n-->\n\n![Paired bar chart of annual GHG emissions by grid scenario and on-site fuel, baseline vs upgrade](86199_images/image_000022_0a132b71cdcc6a95418490f244efe7de67108bbfa17b16fec7cad654d54b7b60.png)\n\nFigure 22: paired bar chart of annual GHG emissions (MMT CO2e, y-axis 0 to 500) for the baseline and HP Boiler E Backup across three electricity grid scenarios plus natural gas, fuel oil and propane, each pair labeled with its delta. Electricity emissions rise - eGRID 336.6 to 356.5 (+19.9, 5.9%) - while natural gas falls 83.6 to 48.7 (-34.9, 42%). Section 6.8 nets these to savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "6.8  Measure Impact on Greenhouse Gas Emissions", "line_start": 877, "line_end": 877, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|91", "text": "Air-Source Heat Pump Boiler \u2014 References\n\n- [1] 'Product Info,' Eco2systems . https://www.eco2waterheater.com/product-info (accessed Feb. 21, 2023).\n- [2] 'Application Guide ACX comprehensive  Chiller Heater System,' TRANE. [Online]. Available: https://www.trane.com/content/dam/Trane/Commercial/global/productssystems/equipment/chillers/air-cooled/ascend/SYS-APG003A-EN\\_04252022.pdf\n- [3] A. Parker et al. , 'ComStock Documentation,' National Renewable Energy Laboratory.\n- [4] '2018 Commercial Buildings Energy Consumption Survey, Consumption and Expenditures Highlights'.\n- [5] 'Ascend\u00ae air-to-water heat pump model ACX.' https://www.trane.com/commercial/northamerica/us/en/products-systems/chillers/air-cooled-chillers/ascend-air-to-water-heatpump.html (accessed Feb. 21, 2023).\n- [6] 'Air-source Heat Pump  Sizing and Selection Guide.pdf.' Accessed: Feb. 21, 2023. [Online]. Available: https://naturalresources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHP%20Sizing%20and%20Select ion%20Guide%20(EN).pdf\n- [7] 'ASHRAE climatic design conditions 2009/2013/2017/2021.' http://ashraemeteo.info/v2.0/places.php?continent=North%20America (accessed Mar. 15, 2023).\n- [8] N. Bellen, '5 ways to a successful heat pump deployment - #1 Optimal Sizing | Article,' Hysopt , Sep. 22, 2021. https://hysopt.com/resource-center/articles/5-ways-to-a-successfulheat-pump-deployment-1-optimal-sizing (accessed Feb. 22, 2023).\n- [9] 'engineeringreferen", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "References", "line_start": 881, "line_end": 894, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|92", "text": "Air-Source Heat Pump Boiler \u2014 References\n\nSizing | Article,' Hysopt , Sep. 22, 2021. https://hysopt.com/resource-center/articles/5-ways-to-a-successfulheat-pump-deployment-1-optimal-sizing (accessed Feb. 22, 2023).\n- [9] 'engineeringreferen\n\nce.pdf.' Accessed: Feb. 22, 2023. [Online]. Available: https://facades.lbl.gov/sites/all/files/engineeringreference.pdf\n- [10]  'Ecodan CAHV-R450YA-HPB Product Information Sheet - Document Library Mitsubishi Electric.' https://library.mitsubishielectric.co.uk/pdf/book/Ecodan\\_CAHV-R450YA-HPB\\_Product\\_Information\\_Sheet (accessed Feb. 22, 2023).\n- [11]  'Aegis A | Lync.' https://lyncbywatts.com/products/hvac-hot-water-solutions/engineeredsolutions/heat-pumps/aegis-a (accessed Feb. 22, 2023).\n- [12] Energy Standard for Buildings Except Low-Rise Residential Buildings ANSI/ASHRAE/IES 90.1-2019 . ASHRAE.\n- [13]  'Commercial Heat Pump Water Heaters,' Colmac WaterHeat . https://colmacwaterheat.com/ (accessed Feb. 23, 2023).\n- [14]  'CxV Air Source Heat Pump Water Heater.' [Online]. Available: https://ftp-llc.com/wpcontent/uploads/2019/02/CxV-Air-Source-One-Page.pdf", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "References", "line_start": 881, "line_end": 894, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|93", "text": "Air-Source Heat Pump Boiler \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nAs discussed in Section 4.3, the heat pump model used in this measure has three performance curves for capturing the dependency of the heat pump performance on the operating conditions. Two of the curves, capacity as a function of temperature (CapFTemp) and energy input ratio (EIR) as a function of temperature (EIRFTemp) capture the dependency of heat pump capacity and efficiency on outdoor air temperature and hot water supply temperature. EIR as a function of part load ratio (EIRPLR) captures the dependency of the heat pump efficiency on heat pump loading and cycling.\n\nWhere QReference is the design heating capacity of the heat pump, PReference is the design power demand of the heat pump, QAvailable is the adjusted heating capacity, P is the adjusted power demand, Tcond,out   is the condenser outlet water temperature, Tair,in is the ambient air temperature, PLR is heat pump part load ratio,     a1, b1, c1, d1, e1 \u2026 c3 are performance curve coefficients that need to be extracted from operational data.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 900, "line_end": 902, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|94", "text": "Air-Source Heat Pump Boiler \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\ntemperature, Tair,in is the ambient air temperature, PLR is heat pump part load ratio,     a1, b1, c1, d1, e1 \u2026 c3 are performance curve coefficients that need to be extracted from operational data.\n\nThe two temperature-dependent performance curves, CapFTemp and EIRFTemp, were generated using performance data provided by Colmac. It is important to note that the efficiency of the heat pump is influenced not only by the operating temperature conditions but also by factors such as the load on the heat pump and its cycling frequency. During the development of the measurement, we encountered a challenge in obtaining manufacturer data to account for this dependency. As a result, we assumed a linear variation between EIR and PLR. According to this assumption, there is no reduction in efficiency when the PLR is one (indicating full load), and a 25% reduction in efficiency when the PLR is close to zero (indicating low load).\n\nIn order to evaluate the accuracy of the Colmac performance data, a comparison was made with data from Trane and Mitsubishi. Unfortunately, detailed data for the two units from Trane and Mitsubishi was not available. However, the capacity drop with outdoor air temperature observed in the Colmac unit appeared to be consistent with the data from Trane and Mitsubishi.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 904, "line_end": 906, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|95", "text": "Air-Source Heat Pump Boiler \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nfrom Trane and Mitsubishi was not available. However, the capacity drop with outdoor air temperature observed in the Colmac unit appeared to be consistent with the data from Trane and Mitsubishi.\n\nThe results of the comparison are summarized in Table A-1 and Table A-2. According to the data, the capacity reductions for the Trane and Colmac units were found to be 44% and 50%, respectively, as the temperature decreased from 47\u00b0F to 0\u00b0F.on the other hand, the Mitsubishi data indicates a 31% capacity reduction as the outdoor air temperature decreases from 45\u00b0F to\n\n20\u00b0F, while the Colmac unit shows a slightly lower reduction of 25% within the same temperature range.\n\nTable A-1. Capacity Reduction With OAT for Trane and Colmac Units\n\n|            |   Capacity at 50\u00b0F (Btu/hr) |   Capacity at 0\u00b0F (Btu/hr) | % Capacity Reduction From 50\u00b0F to 0\u00b0F   | COP         |\n|------------|-----------------------------|----------------------------|-----------------------------------------|-------------|\n| Colmac[14] |                      57,600 |                      31500 | 45%                                     | 2.70 @ 50\u00b0F |\n| Trane [2]  |                             |                            | 50%                                     | 2.70 @ 47\u00b0F |\n\nTable A-2. Capacity Reduction Comparison Between Mitsubishi and Colmac Units", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 908, "line_end": 919, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|96", "text": "Air-Source Heat Pump Boiler \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\n[2]  |                             |                            | 50%                                     | 2.70 @ 47\u00b0F |\n\nTable A-2. Capacity Reduction Comparison Between Mitsubishi and Colmac Units\n\n|                 |   Capacity at 45\u00b0F (Btu/hr) |   Capacity at 20\u00b0F (Btu/hr) | % Capacity Reduction From 50\u00b0F to 20\u00b0F   | COP         |\n|-----------------|-----------------------------|-----------------------------|------------------------------------------|-------------|\n| Colmac[14]      |                      54,750 |                      42,200 | 23%                                      | 2.70 @ 50\u00b0F |\n| Mitsubishi [10] |                     140,400 |                     117,234 | 25%                                      | 2.85 @ 45\u00b0F |\n\nTable A-3 summarizes the performance curve coefficients that are estimated using the Colmac data. The curve outputs for different combination of condenser water leaving temperature and outdoor air temperature are indicated in Figure A- 1 and Figure A-2.\n\nTable A-3. Performance Curve Coefficients", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 921, "line_end": 928, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|97", "text": "Air-Source Heat Pump Boiler \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nThe curve outputs for different combination of condenser water leaving temperature and outdoor air temperature are indicated in Figure A- 1 and Figure A-2.\n\nTable A-3. Performance Curve Coefficients\n\n|    | CAPFT        | EIRFT        | EIRPLR   |\n|----|--------------|--------------|----------|\n| a  | 0.88302749   | 0.84177647   | 1.25     |\n| b  | - 0.0016513  | 0.00648504   | - 0.25   |\n| c  | 1.44E - 05   | - 8.68E - 06 | 0        |\n| d  | 0.01833385   | - 0.0273677  |          |\n| e  | 3.6396E - 05 | 0.00018754   |          |\n| f  | - 2.04E - 05 | 0.0001082    |          |\n\nFigure A-2. EIRFT performance curve output\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000023_4ad212fd0237336c41b1be834c003d3aac4d7f989d6c462216bda5fea793110e.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two contour plots reprinting the CAPFT and EIRFT performance curve output in Appendix A](86199_images/image_000023_4ad212fd0237336c41b1be834c003d3aac4d7f989d6c462216bda5fea793110e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 930, "line_end": 946, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|98", "text": "Air-Source Heat Pump Boiler \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\n-->\n\n![Two contour plots reprinting the CAPFT and EIRFT performance curve output in Appendix A](86199_images/image_000023_4ad212fd0237336c41b1be834c003d3aac4d7f989d6c462216bda5fea793110e.png)\n\nFigures A-1 and A-2 in a single bitmap: the same pair of filled contour plots printed earlier as Figures 10 and 11, with CAPFT rising from 0.45 to 1.50 and EIRFT falling from 1.80 to 0.60 across outdoor temperature -15 to 30C and condenser leaving water temperature 60 to 82C. Figure A-1's caption is printed inside the bitmap. Table A-3 lists the curve coefficients.\n\nFigure A-3 illustrates the comparison between the actual heating capacity and EIR with the estimated values obtained using the performance curves for various combinations of outdoor air temperature and condenser water leaving temperature (CWLT). The figure demonstrates a satisfactory agreement between the two, providing assurance that we can confidently utilize the performance curves for modeling ASHP boilers.\n\nFigure A-3. Comparisons of predicted and actual capacity and EIR\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml\n     source: 86199_images/image_000024_c3ee03e60a2f20a02a8eded9fe3f57553454c75eef31aad4c830c65c2a32433d.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 948, "line_end": 957, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86199.pdf|99", "text": "Air-Source Heat Pump Boiler \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nsource: 86199_images/image_000024_c3ee03e60a2f20a02a8eded9fe3f57553454c75eef31aad4c830c65c2a32433d.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two 3-D scatter plots comparing actual and predicted heating capacity and EIR](86199_images/image_000024_c3ee03e60a2f20a02a8eded9fe3f57553454c75eef31aad4c830c65c2a32433d.png)\n\nFigure A-3: two three-dimensional scatter panels comparing actual against predicted values over outdoor air temperature (-20 to 30C) and condenser water leaving temperature (60 to 80C) - heating capacity in kW with RMSE 0.026, and EIR with RMSE 0.006. Predicted points track the actuals closely across the grid, which Section A.1 cites as validation of the curves.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86199.pdf", "doc_title": "Air-Source Heat Pump Boiler", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 959, "line_end": 961, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0001", "measure_name": "Air-Source Heat Pump Boiler", "measure_initial_release": "2023 Release 1", "date_last_updated": "2024-05-22", "date_last_updated_source": "pdf_moddate"}}
