{"id": "upgrade_measures|measure_pdfs/86897.pdf|0", "text": "Demand Control Ventilation\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|1", "text": "Demand Control Ventilation \u2014 Demand Control Ventilation\n\nAmy Van Sant and Chris CaraDonna\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86897 January 2024\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Demand Control Ventilation", "line_start": 9, "line_end": 19, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|2", "text": "Demand Control Ventilation \u2014 Demand Control Ventilation\n\nAmy Van Sant and Chris CaraDonna\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Demand Control Ventilation", "line_start": 24, "line_end": 26, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|3", "text": "Demand Control Ventilation \u2014 Suggested Citation\n\nVan Sant, Amy, and Chris CaraDonna. 2024. End-Use Saving Shapes Measure Documentation: Demand Control Ventilation . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-86897. https://www.nrel.gov/docs/fy24osti/86897.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-86897 January 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Suggested Citation", "line_start": 30, "line_end": 38, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|4", "text": "Demand Control Ventilation \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided by U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "NOTICE", "line_start": 42, "line_end": 50, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|5", "text": "Demand Control Ventilation \u2014 List of Acronyms\n\nDCV\n\ndemand control ventilation\n\nDDC\n\ndirect digital control\n\nDOAS\n\ndedicated outdoor air system\n\nERV\n\nenergy recovery ventilator\n\nEUI\n\nenergy use intensity\n\nHVAC\n\nheating, ventilating, and air conditioning\n\nkW\n\nkilowatt\n\nLRMER High RE\n\nLong-Run Marginal Emissions Rate High Renewable Energy\n\nMMT\n\nmillion metric tons\n\nPFP\n\nparallel fan powered\n\nPTAC\n\npackaged terminal air conditioner\n\nPTHP\n\npackaged terminal heat pump\n\nTBtu\n\ntrillion British thermal units", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Acronyms", "line_start": 54, "line_end": 104, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|6", "text": "Demand Control Ventilation \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Executive Summary", "line_start": 108, "line_end": 112, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|7", "text": "Demand Control Ventilation \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Executive Summary", "line_start": 114, "line_end": 114, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|8", "text": "Demand Control Ventilation \u2014 Executive Summary\n\nrepresent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis documentation focuses on a single end-use savings shape measure-demand control ventilation (DCV). DCV can save energy by reducing the rate at which outdoor air is delivered during periods of less-than-design occupancy. This measure will enable DCV for air loops using applicable HVAC system types (all except dedicated outdoor air systems [DOAS], packaged systems, or that have an energy recovery ventilator [ERV]) and serving applicable space types (all except kitchens, dining areas, patient spaces, mechanical rooms, stairwells and corridors, or high exhaust space types) using model occupancy schedules to control the DCV. The measure is applicable to approximately 73% of the stock floor area. As office buildings in ComStock are modeled using a single, whole-building space type, DCV is not applied to these building types.\n\nThe DCV measure demonstrates 2.6% total site energy savings (119 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 1). The savings are primarily attributed to:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Executive Summary", "line_start": 116, "line_end": 118, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|9", "text": "Demand Control Ventilation \u2014 Executive Summary\n\ndemonstrates 2.6% total site energy savings (119 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 1). The savings are primarily attributed to:\n\n- 8.8% stock heating gas savings (72.5 TBtu)\n- 9.3% stock heating electricity savings (18.3 TBtu)\n- 2.1% stock cooling electricity savings (15.2 TBtu)\n- 0.1% stock fan electricity savings (0.7 TBtu).\n\nThe DCV measure demonstrates between 2.0 and 3.8 million metric tons (MMT CO2e) of greenhouse gas emissions avoided for the three grid electricity scenarios presented, as well as 4.9 MMT CO2e of greenhouse gas emissions avoided for on-site natural gas consumption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Executive Summary", "line_start": 120, "line_end": 125, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|10", "text": "Demand Control Ventilation \u2014 Table of Contents\n\nExecutive Summary ...................................................................................................................................  iv\n\nDemand Control Ventilation  .......................................................................................................................  1\n\nAccessing Results  ................................................................................................................................... 1\n\nMeasure Summary  .................................................................................................................................. 1\n\nTechnology Summary ..........................................................................................................................  2\n\nComStock Baseline Approach ............................................................................................................ 3\n\nModeling Approach ..............................................................................................................................  5\n\n3.1\n\n3.2\n\n3.3\n\n3.4\n\nApplicability  .................................................................................................................................. 5\n\n3.1.1\n\nBuilding Type  ................................................................................................................... 5\n\n3.1.2\n\n3.1.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Table of Contents", "line_start": 129, "line_end": 159, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|11", "text": "Demand Control Ventilation \u2014 Table of Contents\n\n5\n\n3.1.1\n\nBuilding Type  ................................................................................................................... 5\n\n3.1.2\n\n3.1.3\n\nSpace Type ....................................................................................................................... 5\n\nHVAC System Type......................................................................................................... 5\n\nMethodology ................................................................................................................................. 6\n\n3.2.1\n\nOutdoor Air ...................................................................................................................... 6\n\nGreenhouse Gas Emissions ........................................................................................................... 6\n\nLimitations and Concerns  .............................................................................................................. 7\n\nOutput Variables  ...................................................................................................................................  7\n\nResults  ...................................................................................................................................................  8\n\n5.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Table of Contents", "line_start": 161, "line_end": 179, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|12", "text": "Demand Control Ventilation \u2014 Table of Contents\n\n7\n\nResults  ...................................................................................................................................................  8\n\n5.1\n\nSingle Building Example .............................................................................................................. 8\n\n5.2\n\n5.3\n\n5.4\n\n5.5\n\n5.6\n\nApplicability  .................................................................................................................................. 9\n\nStock Energy Impacts  .................................................................................................................. 10\n\nStock Greenhouse Gas Emissions Impact ................................................................................... 11\n\nSite Energy Savings Distributions  ............................................................................................... 12\n\n5.5.1\n\nHeating Penalties  ............................................................................................................ 13\n\n5.5.2\n\n5.5.3\n\n5.5.4\n\nCooling Penalties ........................................................................................................... 15\n\nPump Penalties ............................................................................................................... 17", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Table of Contents", "line_start": 181, "line_end": 213, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|13", "text": "Demand Control Ventilation \u2014 Table of Contents\n\n15\n\nPump Penalties ............................................................................................................... 17\n\nInterior Lighting Impacts ............................................................................................... 17\n\nImpacts of Climate Zone and Building Type .............................................................................. 18\n\nReferences  .................................................................................................................................................  20\n\nAppendix A. ...............................................................................................................................................  21\n\nv\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\n1\n\n2\n\n3\n\n4\n\n5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Table of Contents", "line_start": 215, "line_end": 235, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|14", "text": "Demand Control Ventilation \u2014 List of Figures\n\n| Figure 1. Air system outdoor air rate (right, orange) and                                                                                                                                                                                                                                                                         | days ........ 9                                                                                                                                                                                         |\n|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| zone occupancy (left, blue) over three Figure 2. Applicability by building type and stock weighted floor area of applicability ............................                                                                                                                                                                       | 10", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|15", "text": "Demand Control Ventilation \u2014 List of Figures\n\n| 10                \n\n                                                                                                                                                                                      |\n| Figure 3. Comparison of annual site energy consumption between the ComStock baseline and the DCV measure scenario. Energy consumption is categorized both by fuel type and ......... 11                                                                                                                                           | end use.                                                                                                                                                                                                |\n| Figure 4. Greenhouse gas emissions comparison of the ComStock baseline and the DCV scenario                                                                                                                                                                                                                                       | ......... 12                                                                                                                                                                                            |\n| Figure 5. Percent site energy savings distribution for ComStock models with the DCV measure applied by", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|16", "text": "Demand Control Ventilation \u2014 List of Figures\n\n|\n| Figure 5. Percent site energy savings distribution for ComStock models with the DCV measure applied by                                                        \n\n                                                                                                                                                                    |                                                                                                                                                                                                         |\n| end use and fuel type ..............................................................................................................                                                                                                                                                                                              | 13                                                                                                                                                                                                      |\n| Figure 6. Natural gas heating savings distributions by ASHRAE 2006 climate zone ................................                                                                                                                                                                                                                  | 14", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|17", "text": "Demand Control Ventilation \u2014 List of Figures\n\n| 14                                                                                                                                                                                \n\n                      |\n| Figure 7. Site EUI savings distribution for ComStock models with the DCV measure applied by end use                                                                                                                                                                                                                               | 14                                                                                                                                                                                                      |\n| and fuel type ........................................................................................................................... 8. Electricity heating savings distributions by ASHRAE 2006 climate zone ..................................                                                                             |                                                                                                                                                                                                         |\n| Figure Figure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|18", "text": "Demand Control Ventilation \u2014 List of Figures\n\n| 15                                                                                                                                                                                                      |\n| 9. Distribution of electricity cooling penalties by economizer type ................................................ Figure 10. Fraction of air loops in a model with economizers for models with electricity cooling penalties                                                                                                   | 16                                                                                                                                                                                                      |\n| and fixed dry bulb, differential dry bulb, or differential enthalpy economizers ....................                                                                                                                                                                                                                              | 16                                                                                                                                                                                                      |\n| Figure 11. Count of models with economizers on all air loops and electricity cooling penalties by 17", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|19", "text": "Demand Control Ventilation \u2014 List of Figures\n\n|\n| Figure 11. Count of models with economizers on all air loops and electricity cooling penalties by 17                                  \n\n                                                                                                                                                                                            |                                                                                                                                                                                                         |\n| Building America climate zone .............................................................................................. Figure 12. Average percent site energy consumption savings by ASHRAE 2006                                                                                                                            | climate zone ................ 18                                                                                                                                                                        |\n| Figure 13. Percent savings distributions for site energy consumption by ASHRAE 2006 climate zone                                                                                                                                                                                                                                  | 18", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|20", "text": "Demand Control Ventilation \u2014 List of Figures\n\n| 18                                                                                                                                                        \n\n                                              |\n| ... Figure 14. Average percent site energy consumption savings by building type                                                                                                                                                                                                                                                   | ......................................... 19                                                                                                                                                            |\n| Figure 15. Percent savings distributions for site energy consumption by building type                                                                                                                                                                                                                                             |                                                                                                                                                                                                         |\n| ............................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|21", "text": "Demand Control Ventilation \u2014 List of Figures\n\n|                                                                                                                                                                                                         |\n| Figure                                                                                                                                                                                                                                                                                                                            |                                                                                                                                                                                                         |\n| 19 A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division ....................................................................................................................... 21                                                                                       |                                                                                                                                                                                                         |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|22", "text": "Demand Control Ventilation \u2014 List of Figures\n\n|\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building \n\ntype .......................................................................................................................... 21                                                                                  |                                                                                                                                                                                                         |\n| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type .......................................................................................................................... 22                                                                                  |                                                                                                                                                                                                         |\n| Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................                                                                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|23", "text": "Demand Control Ventilation \u2014 List of Figures\n\n|                                                                                                                                   \n\n                                                                      |\n| 22                                                                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                         |\n| List of Tables                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                         |\n| Table 1. Fraction of Floor Area Controlled by HVAC System with DCV by Building Type and Code Year .......................................................................................................................................... Table 2. DCV in Building Energy C", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|24", "text": "Demand Control Ventilation \u2014 List of Figures\n\nType and Code Year .......................................................................................................................................... Table 2. DCV in Building Energy C\n\nodes Table 3. On-Site Fossil Fuel Emissions Factors | 3 ..................................................................................................... 4 ........................................................................................... 6 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "List of Figures", "line_start": 239, "line_end": 265, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|25", "text": "Demand Control Ventilation \u2014 Accessing Results\n\nThis documentation covers 'demand control ventilation' upgrade methodology and briefly discusses key results.  Results can be accessed on the ComStock\u2122 data lake at 'end-use-loadprofiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Accessing Results", "line_start": 271, "line_end": 271, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|26", "text": "Demand Control Ventilation \u2014 Measure Summary\n\n| Measure Title      | Demand Control Ventilation                                                                                                          |\n|--------------------|-------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | This measure applies DCV to applicable air loops in a model. Ventilation rate varies based on the occupancy schedules in the model. |\n| Applicability      | This measure is applicable to all air loops, except those that serve the space types and use HVAC system types listed below.        |\n| Not Applicable     | This measure is not applicable to the following building types: \u2022 Hotels                                                            |\n|                    | \u2022 Restaurants                                                                                                                       |\n|                    | This measure is not applicable the following space types:                                                                           |\n|                    | \u2022 Kitchens                                                                                                                          |\n|                    | \u2022 Healthcare patient room space types", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Measure Summary", "line_start": 275, "line_end": 290, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|27", "text": "Demand Control Ventilation \u2014 Measure Summary\n\n|\n|                    | \u2022 Healthcare patient room space types                                                                                    \n\n           |\n|                    | \u2022 Laboratory space types                                                                                                            |\n|                    | This measure is also not applicable to models with the following HVAC system types:                                                 |\n|                    | \u2022 Dedicated outdoor air system (DOAS)                                                                                               |\n|                    | \u2022 Packaged terminal air-conditioner (PTAC)                                                                                          |\n|                    | \u2022 Packaged terminal heat pump (PTHP)                                                                                                |\n|                    | \u2022 Energy recovery ventilator (ERV)                                                                                                  |\n| Release            | 2023 Release 2: 2023/comstock_amy2018_release_2/                                                                                    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Measure Summary", "line_start": 275, "line_end": 290, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|28", "text": "Demand Control Ventilation \u2014 1  Technology Summary\n\nCommercial buildings typically have a fixed outdoor air flow rate designed to provide the required ventilation to the building when at peak conditions (maximum occupancy, high number of pollutants, etc.). While this worst-case approach aims to always maintain acceptable indoor air quality, it often results in over-ventilation during a large portion of building operation, as peak conditions are infrequently encountered. In turn, this results in wasted HVAC energy used to condition the not-needed ventilation air, as the system is treating more outside air than necessary during non-peak conditions. For example, consider a large conference room in an office building. When a meeting is occurring and the space is at a high occupant level, the design outdoor air flow rate determined by the peak condition will satisfy the needs of the room. However, when the meeting concludes and the conference room is empty, the HVAC system will over-ventilate the space and waste energy conditioning outdoor air that is in excess of what is needed to maintain acceptable indoor air quality.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "1  Technology Summary", "line_start": 294, "line_end": 294, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|29", "text": "Demand Control Ventilation \u2014 1  Technology Summary\n\nthe conference room is empty, the HVAC system will over-ventilate the space and waste energy conditioning outdoor air that is in excess of what is needed to maintain acceptable indoor air quality.\n\nDemand control ventilation (DCV) is a feedback control method that, when properly implemented, can reduce the energy used by HVAC systems while at the same time maintaining indoor air quality by modulating the ventilation rates to match the needs of the building. DCV reduces the rate at which outdoor air is delivered during periods of less-than-design occupancy. There are several DCV technologies available (occupancy schedules, people counters, occupancy sensors, CO2 sensors), but CO2 sensors are the most prevalent. These sensors monitor the CO2 levels in a space to infer occupancy and control outside air rates. Ventilation rates will decrease when the part per million levels of CO2 fall below the set threshold, indicating there are fewer people in the space. These sensors can be located on the wall of critical zones, or in the return air ducts. Duct sensors are effective if the sensor is serving large open spaces where concentration levels are largely uniform (e.g., lecture halls, theaters, classrooms), but are not suitable for ducts serving multiple spaces with varying levels of occupancy. Critical zones that may have highly variable levels should have their own sensors (typically wall-mounted).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "1  Technology Summary", "line_start": 296, "line_end": 296, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|30", "text": "Demand Control Ventilation \u2014 1  Technology Summary\n\nbut are not suitable for ducts serving multiple spaces with varying levels of occupancy. Critical zones that may have highly variable levels should have their own sensors (typically wall-mounted).\n\nWhile CO2 sensors are the most common technology used for DCV, ComStock implements DCV using occupancy schedules. Occupant generation of CO2 is not included in the ComStock baseline and therefore cannot be used to apply DCV. Additionally, ComStock does not capture behavior of buildings with CO2 sensors in return air ducts because it uses occupancy schedules at the space level.\n\nThis measure will apply DCV to air loops in models that meet the applicability criteria and do not already have it.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "1  Technology Summary", "line_start": 298, "line_end": 300, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|31", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\nDCV is required in ASHRAE 90.1 (2007-present), IECC (2009-present), and California Title 24 (1996-present)  energy  codes  (see  most  recent  requirements  in  Table  2).  DCV  is  included  in ComStock models when required by the governing ASHRAE 90.1 energy code for the specific spaces/systems  in  the  model.  ComStock  gathers  the  necessary  criteria  for  determining  DCV requirements  and  includes  DCV  functionality  only  if  the  space/system  requires.  Requirement criteria  for  DCV includes space floor area, space design occupant density, system economizer prevalence, system design outdoor air flow rate, and system energy recovery prevalence. The 90.1 code  year  for  a  model  is  based  on  the  year  of  the  model's  last  major  HVAC  replacement.  A summary of the floor area served by a system with DCV is shown in Table 1. Note that DCV is not required by ASHRAE 90.1 when an HVAC system has an energy recovery ventilator (ERV).\n\nTable 1. Fraction of Floor Area Controlled by HVAC System with DCV by Building Type and Code Year", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 304, "line_end": 306, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|32", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\nthat DCV is not required by ASHRAE 90.1 when an HVAC system has an energy recovery ventilator (ERV).\n\nTable 1. Fraction of Floor Area Controlled by HVAC System with DCV by Building Type and Code Year\n\n| Building Type           | DOE Ref Pre-1980   | DOE Ref 1980-2004   | 90.1-2004   | 90.1-2007   | 90.1-2010   | 90.1-2013   |   DEER Pre-1975 | DEER 1985   | DEER 1996   | DEER 2003   | DEER 2007   | DEER 2011   | DEER 2014   | DEER 2015   | DEER 2017   |\n|-------------------------|--------------------|---------------------|-------------|-------------|-------------|-------------|-----------------|-------------|-------------|-------------|-------------|-------------|-------------|-------------|-------------|\n| FullService             | 0                  | 0                   | 0           | 0.263       | 0.091       | 0.197       |               0 | 0           | 0           | 0.559       | 0.561       | 0.567       | 0.541       | 0.568       | 0.549       |\n| Hospital                | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0.387       | 0.423       | 0.376       | 0.154       | 0.226       | 0.389       |\n| LargeHotel              | 0                  | 0                   | 0           | 0.009       | 0.005       | 0.023       |               0 | 0           | 0           | 0.073       | 0.067       | 0.051       | 0.125       | 0.059       | 0.143       |\n| LargeOffice             | 0                  | 0                   | 0           | 0           | 0           | 0", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 308, "line_end": 323, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|33", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n0.073       | 0.067       | 0.051       | 0.125       | 0.059       | 0.143       |\n| LargeOffice             | 0                  | 0                   | 0           | 0           | 0           | 0 \n\n          |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |\n| MediumOffice            | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |\n| Outpatient              | 0                  | 0                   | 0           | 0.048       | 0.015       | 0.011       |               0 |             |             |             |             | 0           |             |             | 0           |\n| PrimarySchool           | 0                  | 0                   | 0           | 0.507       | 0.023       | 0.033       |               0 | 0 0         | 0 0         | 0 0.825     | 0 0.806     | 0.789       | 0 0.773     | 0 0.823     | 0.715       |\n| QuickService Restaurant | 0                  | 0                   | 0           | 0.017       | 0.008       | 0.033       |               0 | 0           | 0           | 0.387       | 0.388       | 0.351       | 0.349       | 0.366       | 0.362       |\n| RetailStandalone        | 0                  | 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 308, "line_end": 323, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|34", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n| 0                   | 0           | 0           | 0           | 0           |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0\n\n           | 0           |\n| RetailStripmall         | 0                  | 0                   | 0           | 0.204       | 0.036       | 0.025       |               0 | 0           | 0           | 0.185       | 0.169       | 0.163       | 0.165       | 0.168       | 0.113       |\n| SecondarySchool         | 0                  | 0                   | 0.040       | 0.512       | 0.008       | 0.022       |               0 | 0           | 0           | 0.772       | 0.693       | 0.756       | 0.830       | 0.809       | 0.662       |\n|                         |                    |                     | 0           | 0.002       | 0           | 0.000       |               0 | 0           | 0           | 0           | 0           | 0           | 0           | 0           | 0           |\n| SmallHotel SmallOffice  | 0                  | 0                   |             |             |             |             |               0 |             |             |             | 0           |             |             |             |             |\n| Warehouse               | 0 0                | 0 0                 | 0 0         | 0 0         | 0 0         | 0 0         |               0 | 0 0         | 0 0         | 0 0         | 0           | 0 0         | 0 0         | 0 0         | 0 0         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 308, "line_end": 323, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|35", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n| 0 0         | 0 0         | 0 0         | 0 0         |               0 | 0 0         | 0 0         | 0 0         | 0           | 0 0         | 0 0         | 0 0         | 0 0         |\n\nOne important observation from these data is that no office buildings include DCV in the ComStock baseline. This is because office buildings are currently modeled using a single, blended space type that is a fractional mix of open offices, enclosed offices, conference rooms, etc. and the occupancy density of this blended space does not exceed the DCV thresholds in ASHARE 90.1. This leads to unrealistically low (0%) DCV in office buildings in the baseline building stock, which may overestimate the savings for stock-wide DCV implementation.\n\nFor more details about how DCV is modeled in the ComStock baseline, see the ComStock Reference Documentation [1].\n\nTable 2. DCV in Building Energy Codes", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 325, "line_end": 329, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|36", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\nsavings for stock-wide DCV implementation.\n\nFor more details about how DCV is modeled in the ComStock baseline, see the ComStock Reference Documentation [1].\n\nTable 2. DCV in Building Energy Codes\n\n| ASHRAE 90.1-2019                                                                                                                                                                                                       | IECC 2021                                                                                                                                                                       | Title 24 2022                                                                            | Title 24 2022                                                                            | Title 24 2022                                                                            | Title 24 2022                                                                            | Title 24 2022                                                                            |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|-------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|37", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n-----------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|\n| \ud835\udc34\ud835\udc34 \ud835\udc4d\ud835\udc4d > 500 ft 2 and \ud835\udc43\ud835\udc43 \ud835\udc4d\ud835\udc4d \u2265 25 people 1000 ft 2 Space served by system with one more: Air economizer                                                                                                                  | \ud835\udc34\ud835\udc34 \ud835\udc4d\ud835\udc4d > 500 ft 2 and \ud835\udc43\ud835\udc43 \ud835\udc4d\ud835\udc4d \u2265 15 people 1000 ft 2 Space served by system with one or more: Air-side economizer                                                                   | \ud835\udc43\ud835\udc43 \ud835\udc4d\ud835\udc4d \u2265 25 people 1000 ft 2 Space served by system all of the following characteristics: | \ud835\udc43\ud835\udc43 \ud835\udc4d\ud835\udc4d \u2265 25 people 1000 ft 2 Space served by system all of the following characteristics: | \ud835\udc43\ud835\udc43 \ud835\udc4d\ud835\udc4d \u2265 25 people 1000 ft 2 Space served by system all of the following characteristics: | \ud835\udc43\ud835\udc43 \ud835\udc4d\ud835\udc4d \u2265 25 people 1000 ft 2 Space served by system all of the following characteristics: | \ud835\udc43\ud835\udc43 \ud835\udc4d\ud835\udc4d \u2265 25 people 1000 ft 2 Space served by system all of the following characteristics: |\n| Automatic modulating control of outdoor air damper Design outdoor airflow greater than 3,000 cfm. \u2022 \u2022 Automatic \u2022                                                                                                      | modulating outdoor air ai", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|38", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\ndamper Design outdoor airflow greater than 3,000 cfm. \u2022 \u2022 Automatic \u2022                                                                                                      | modulating outdoor air ai\n\nrflow \u2022 \u2022 \u2022                                                                                                                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            | Air economizer Modulating outside air control                                            |\n| \ud835\udc49\ud835\udc49 \ud835\udc5c\ud835\udc5c\ud835\udc5c\ud835\udc5c < 750 cfm Systems with exhaust air energy recovery complying with, and where required by, Section 6.5.6.1. Multiple-zone systems without direct digital control (DDC) of \u2022 \u2022 \u2022 Multiple-zone without DDC zones | control of damper Design outdoor greater than 3,000 cfm. \ud835\udc49\ud835\udc49 \ud835\udc5c\ud835\udc5c\ud835\udc5c\ud835\udc5c < 1200 cfm Systems with energy recovery complying with Section C403.7.4.2. systems of individual communicating | Design outdoor airflow rate greater \u2022 0.2 \u2022 Area \u2022 Occ 10                                | ft 2 < 150 design < people                                                               | ft 2                                                                                     | Design outdoor airflow rate greater \u2022 0.2 \u2022 Area \u2022 Occ 10                                | Design outdoor airflow rate gre", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|39", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n| Design outdoor airflow rate greater \u2022 0.2 \u2022 Area \u2022 Occ 10                                | Design outdoor airflow rate gre\n\nater \u2022 0.2 \u2022 Area \u2022 Occ 10                                |\n| outdoor airflow less than 750 cfm. Spaces where > 75% of the space design outdoor airflow is required for makeup air that is exhausted from the space or transfer air that is required                                 | airflow is required for makeup air that is exhausted from the space or transfer air that is required for makeup air that is exhausted from other spaces. Spaces with one of the | than 3,000 cfm. Space exhaust is greater than \ud835\udc49\ud835\udc49 \ud835\udc5c\ud835\udc5c\ud835\udc5c\ud835\udc5c - cfm and o                        | fumes, mists, vapors, or are not provided exhaust Unvented preparation                   | gases with local ventilation: food                                                       | than 3,000 cfm. Space exhaust is greater than \ud835\udc49\ud835\udc49 \ud835\udc5c\ud835\udc5c\ud835\udc5c\ud835\udc5c - cfm and o                        | than 3,000 cfm. Space exhaust is greater than \ud835\udc49\ud835\udc49 \ud835\udc5c\ud835\udc5c\ud835\udc5c\ud835\udc5c - cfm and o                        |\n| for makeup air that is Spaces with one of the following occupancy \u2022                                                                                                                                                    | following occupancy classifications: o Correctional cells                                                                                                                       | o Daycare sickrooms o Science labs o Barber                                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|40", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n| o Daycare sickrooms o Science labs o Barber                                              | \n\no Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              | o Daycare sickrooms o Science labs o Barber                                              |\n|                                                                                                                                                                                                                        | Education laboratories                                                                                                                                                          | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         | shops Beauty and                                                                         |\n| exhausted from other spaces. o", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|41", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|\n| exhausted from other spaces. o                                                                                                                                                        \n\n                                 |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| categories:                                                                                                                                                                                                            |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|42", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                                               \n\n                           |                                                                                          |\n|                                                                                                                                                                                                                        |                                                                                                                                                                                 | o                                                                                        | o                                                                                        | o                                                                                        | o                                                                                        | o                                                                                        |\n|                                                                                                                                                                                                                        | Barber shops                                                                                                                                                                    | salons.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|43", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n| salons.                        \n\n                                                          | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  | salons.                                                                                  |\n| o                                                                                                                                                                                                                      |                                                                                                                                                                                 | nail                                                                                     | nail                                                                                     | nail                                                                                     | nail                                                                                     | nail                                                                                     |\n| o Beauty and", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|44", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|\n| o Beauty and                                                                                                              \n\n                                                                                             |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| nail                                                                                                                                                                                                                   |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|45", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                                                                          |   \n\n                                                                                       |                                                                                          |\n|                                                                                                                                                                                                                        | salons                                                                                                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n|                                                                                                                                                                                                                        | Bowling alley", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|46", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n| Bowling alley                                                                                                                                        \n\n                           |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n|                                                                                                                                                                                                                        | seating                                                                                                                                                                         |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| sickrooms labs and nail salons o", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|47", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |\n| sickrooms labs and nail salons o                              \n\n                                                                                                                                                         |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| areas.                                                                                                                                                                                                                 |                                                                                                                                                                                 |                                                                                          |                                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|48", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                  \n\n                                                        |                                                                                          |                                                                                          |\n| shops                                                                                                                                                                                                                  |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| alley                                                                                                                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|49", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          \n\n                                                                                       |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| seating.                                                                                                                                                                                                               |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| o", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|50", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                                                                          |\n| o \n\nBeauty o Bowling                                                                                                                                                                                                     |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| o o Science o Barber                                                                                                                                                                                                   |                                                                                                                                                                                 |                                                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|51", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                                                                                          |                                                                 \n\n                         |                                                                                          |                                                                                          |                                                                                          |\n| Correctional cells Daycare                                                                                                                                                                                             |                                                                                                                                                                                 |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n| o                                                                                                                                                                                                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 357, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|52", "text": "Demand Control Ventilation \u2014 2  ComStock Baseline Approach\n\n|                              \n\n                                                                                                                                                   |                                                                                          |                                                                                          |                                                                                          |                                                                                          |                                                                                          |\n\n\ud835\udc43\ud835\udc43\n\n\ud835\udc4d\ud835\udc4d\n\nPeople in zone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "2  ComStock Baseline Approach", "line_start": 331, "line_end": 363, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|53", "text": "Demand Control Ventilation \u2014 3.1  Applicability\n\nThis measure is applicable to 72.7% of commercial stock floor area.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.1  Applicability", "line_start": 369, "line_end": 369, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|54", "text": "Demand Control Ventilation \u2014 3.1.1 Building Type\n\nHotels and restaurants will not be modified by the measure. Hotels typically have either single zone unitary systems (e.g., PTAC, PTHP) or dedicated outdoor air systems (DOAS) meeting HVAC needs. Neither is suitable for DCV (see details in HVAC System Type section). Air loops that serve a space type without a code-defined per-person ventilation rate will not have this measure applied (see more details under Methodology). Due to high concentration of heat and effluents, kitchens and restaurants often require the design outdoor air flow rate all day to maintain indoor air quality and should not have the outdoor air flow reduced at periods of lower occupancy.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.1.1 Building Type", "line_start": 373, "line_end": 373, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|55", "text": "Demand Control Ventilation \u2014 3.1.2  Space Type\n\nThere are certain space and building types for which DCV is not appropriate and will be skipped in this measure.  The following space types will not be modified:\n\n- Kitchens\n- Dining\n- Laboratories\n- Healthcare patient spaces\n- Corridors and stairwells\n- Mechanical rooms\n- Data centers\n- High exhaust spaces, such as restrooms and locker rooms\n\nFor the reasons listed in the 'Building Type' applicability section, kitchens in non-restaurant buildings will not have DCV applied. Dining areas in these buildings will also not have DCV applied because these areas frequently use transfer air from kitchens.\n\nIn hospitals, proper ventilation and indoor air quality must be maintained to ensure infection control and patient safety. For this reason, hospital space types dealing with patient care will not have DCV applied (e.g., patient, radiology, exam, and surgical rooms). Non-patient space types such as offices will have DCV applied. Additionally, laboratory space types found in hospitals will not have DCV applied per energy code guidance.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.1.2  Space Type", "line_start": 377, "line_end": 390, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|56", "text": "Demand Control Ventilation \u2014 3.1.3  HVAC System Type\n\nRegardless of space and building type, any model with a DOAS will not have DCV applied. A DOAS is generally a damperless system and would require significant retrofit to adjust the outdoor air flow to accommodate DCV. Models with single-zone unitary systems (e.g., PTAC, PTHP) will not have DCV applied because they are entirely reliant on occupants to manually control the ventilation air and are unable to be controlled using occupancy or CO2 sensors.\n\nFollowing ASHRAE 90.1 guidelines, models with energy recovery ventilators (ERVs) will also not have DCV applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.1.3  HVAC System Type", "line_start": 394, "line_end": 396, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|57", "text": "Demand Control Ventilation \u2014 3.2  Methodology\n\nThis measure will cycle through the outdoor air loops in a model and enable DCV for air loops serving applicable space types using the EnergyPlus \u00ae  function 'air\\_loop\\_hvac\\_enable\\_demand\\_control\\_ventilation.' This will set the DCV field in the mechanical ventilation controller to 'Yes' from 'No.' As ComStock building models do not track CO2 levels, the models' occupancy schedules will be used to control the DCV.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.2  Methodology", "line_start": 400, "line_end": 400, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|58", "text": "Demand Control Ventilation \u2014 3.2.1 Outdoor Air\n\nFor the EnergyPlus DCV function to work properly, a space needs both a per-person and perarea outdoor air rate specified. In OpenStudio \u00ae  Standards, some space types have either 100% per-person or 100% per-area outdoor air rates specified. For these spaces on applicable air loops, outdoor air rates are converted to a per-person rate of 10 CFM/person, and the remainder of the outdoor air requirement is assigned as per-area.\n\nAir loops that serve both applicable and inapplicable space types will have DCV applied but will only function in spaces that are applicable. To do this, inapplicable space types will have their outdoor air rates converted to 100% per-area to avoid triggering the EnergyPlus function.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.2.1 Outdoor Air", "line_start": 404, "line_end": 406, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|59", "text": "Demand Control Ventilation \u2014 3.3  Greenhouse Gas Emissions\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the DCV scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the eGrid data set [2], [3]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [4]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 3, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [5]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.3  Greenhouse Gas Emissions", "line_start": 410, "line_end": 410, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|60", "text": "Demand Control Ventilation \u2014 3.3  Greenhouse Gas Emissions\n\ndue to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.\n\nTable 3. On-Site Fossil Fuel Emissions Factors\n\n| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |\n|---------------|-----------------------------------|\n| Propane       | 177.8 lb/MMBtu (182.3 kg/MWh)     |\n| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |\n\na lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.3  Greenhouse Gas Emissions", "line_start": 412, "line_end": 419, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|61", "text": "Demand Control Ventilation \u2014 3.4  Limitations and Concerns\n\nThere is one notable model group excluded from ComStock's baseline DCV application: offices. We expect to see especially high energy savings from this measure in this group. It is important to note that these savings numbers are likely overestimates, as many of the actual buildings in this group use DCV.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "3.4  Limitations and Concerns", "line_start": 423, "line_end": 423, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|62", "text": "Demand Control Ventilation \u2014 4  Output Variables\n\nTable 6 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the DCV measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 4. Output Variables Calculated From the Measure Application\n\n| Variable Name     | Description                                                 |\n|-------------------|-------------------------------------------------------------|\n| Initial condition | Number of air loops with DCV before the measure is applied. |\n| Final condition   | Number of air loops with DCV after the measure is applied.  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "4  Output Variables", "line_start": 427, "line_end": 434, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|63", "text": "Demand Control Ventilation \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the DCV upgrade.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5  Results", "line_start": 438, "line_end": 440, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|64", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nThe operational behavior of an example strip mall model in Georgia is described in this section. The model has 27 air loops, none of which had DCV prior to the DCV measure being applied. The air loops serve strip mall and full-service restaurant space types. Based on the applicability criteria of this measure, we would expect full-service restaurant spaces (which are included in some ComStock strip malls), such as kitchens and dining areas, to be marked as ineligible space types and not have DCV applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 444, "line_end": 444, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|65", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nwe would expect full-service restaurant spaces (which are included in some ComStock strip malls), such as kitchens and dining areas, to be marked as ineligible space types and not have DCV applied.\n\nFollowing the application of the measure, 18 of the 27 air loops were eligible for DCV. The 9 that were ineligible were those that served full-service restaurant spaces exclusively. Three of the spaces served by the 18 eligible air loops did not have a per-occupant outdoor air requirement in OpenStudio Standards. The measure split the outdoor air requirements for these spaces between per-occupant and per-area rates using the 10 CFM/occupant minimum. After the split, the peroccupant rate was set to 10 CFM/occupant, and the remaining outdoor air requirement was met by the per-area rate. The total outdoor air requirement before and after the measure were the same, indicating that the split was executed correctly. Additionally, we would expect the outdoor air rate to decrease proportionally to occupancy in the spaces. Figure 1 shows three days of outdoor air mass flow rate and occupant count in the model, confirming that the outdoor air flow decreases with decreased occupant count. In general, the DCV measure functions as expected.\n\nFigure 1. Air system outdoor air rate (right, orange) and zone occupancy (left, blue) over three days", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 446, "line_end": 448, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|66", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nflow decreases with decreased occupant count. In general, the DCV measure functions as expected.\n\nFigure 1. Air system outdoor air rate (right, orange) and zone occupancy (left, blue) over three days\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000002_af95a7d2badb3283fa47e7f10619c9347ac333afa5e1a58260bf6781c0e6dabe.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 1. Dual-axis time series over three July days for one strip mall zone, with zone occupancy on the left axis in blue and air system outdoor air mass flow rate on the right axis in orange, the outdoor air trace holding a flat 0.11 lb/s through each occupied period](86897_images/image_000002_af95a7d2badb3283fa47e7f10619c9347ac333afa5e1a58260bf6781c0e6dabe.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 450, "line_end": 455, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|67", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nthe right axis in orange, the outdoor air trace holding a flat 0.11 lb/s through each occupied period](86897_images/image_000002_af95a7d2badb3283fa47e7f10619c9347ac333afa5e1a58260bf6781c0e6dabe.png)\n\nDual-axis line chart for the single strip mall model in Georgia used as the Section 5.1 example. X-axis: three days, Jul 02 to Jul 04, ticked every three hours from 00 to 21. Left axis, blue: ZONE STRIPMALL STRIP MALL - TYPE 1 A - STORY GROUND, Run Period Zone Timestep 15 minutes, an occupant count scaled 0 to 3.5. Right axis, orange: ZONE STRIPMALL STRIP MALL - TYPE 1 A - STORY GROUND PSZ-AC, Run Period Zone Timestep 15 minutes, in lb/s, scaled 0 to 0.12; this is the air system outdoor air mass flow rate. Blue occupancy: day 1 rises from 0 at about 05:00 to roughly 3.1 from 09:00 to 11:00, peaks at 3.53 near noon, steps down to about 2.2 until 15:00 and reaches 0 by 18:00; day 2 holds 3.53 from 09:00 to 13:00 before falling to 0 by 18:00; day 3 is much lighter, plateauing at only 1.77 from about 10:00 to 13:00 and reaching 0 by 15:30. Orange outdoor air: zero overnight, then a brief morning start-up spike (about 0.066, 0.098 and 0.072 lb/s on the three days) with an immediate dip, then a flat 0.11 lb/s held for the entire occupied period on all three days before dropping to zero. Retrieval caveat: Section 5.1 cites this figure as confirming that outdoor air flow decreases with occupant count, but the plotted trace is flat at 0.11 lb/s across every occupied window, including day 3 when occupancy peaks near half the day 2 level.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 457, "line_end": 457, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|68", "text": "Demand Control Ventilation \u2014 5.1  Single Building Example\n\nthat outdoor air flow decreases with occupant count, but the plotted trace is flat at 0.11 lb/s across every occupied window, including day 3 when occupancy peaks near half the day 2 level.\n\nAll report figures by the National Renewable Energy Laboratory.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.1  Single Building Example", "line_start": 459, "line_end": 459, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|69", "text": "Demand Control Ventilation \u2014 5.2  Applicability\n\nFigure 2 shows the DCV measure applicability by building type and total stock weighted floor area. This measure is applicable to 72.7% of the stock floor area. As expected, the measure is not being applied to restaurants or hotels.\n\nFigure 2. Applicability by building type and stock weighted floor area of applicability\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000003_766c7b8dc6bac3721e9f143dbc0d0dd056100211ee0ba7e2d1d9d078e176b5e8.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 2. Two-panel stacked bar chart of DCV applicability, with building model count by ComStock building type on the left and total stock weighted floor area on the right, where 44.02 billion square feet is applicable and 16.54 billion is not](86897_images/image_000003_766c7b8dc6bac3721e9f143dbc0d0dd056100211ee0ba7e2d1d9d078e176b5e8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.2  Applicability", "line_start": 463, "line_end": 472, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|70", "text": "Demand Control Ventilation \u2014 5.2  Applicability\n\nfloor area on the right, where 44.02 billion square feet is applicable and 16.54 billion is not](86897_images/image_000003_766c7b8dc6bac3721e9f143dbc0d0dd056100211ee0ba7e2d1d9d078e176b5e8.png)\n\nTwo panels sharing an Applicability legend: red is False, teal is True. Left panel, Y-axis Building Model Count, 0 to 80K, X-axis 14 ComStock building types in alphabetical order. Fully red (no models applicable): FullServiceRestaurant about 16.7K, LargeHotel about 2.2K, QuickServiceRestaurant about 9.7K, SmallHotel about 2.9K. Mostly teal with a thin red cap: Hospital about 0.6K, LargeOffice about 3.8K, MediumOffice about 7.0K (teal to roughly 6.3K), Outpatient about 11.0K (teal to roughly 10.4K). Mixed: PrimarySchool about 5.2K (teal to roughly 3.0K), SecondarySchool about 4.8K (teal to roughly 2.0K), RetailStandalone 53K (teal to 46K), RetailStripmall 73K (teal to 55K), SmallOffice 64K (teal to 44.3K), Warehouse 85.5K (teal to 71.5K). Right panel, Y-axis Weighted Floor Area in square feet, 0B to 60B, a single stacked bar labeled 44.02B applicable (teal) and 16.54B not applicable (red), a 60.56B total; 44.02 of 60.56 is 72.7%, the applicability figure quoted in Section 5.2 and the executive summary. As Section 5.2 notes, the measure is not applied to restaurants or hotels, which is what the four all-red bars show.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.2  Applicability", "line_start": 474, "line_end": 474, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|71", "text": "Demand Control Ventilation \u2014 5.3  Stock Energy Impacts\n\nThe DCV measure demonstrates 2.6% total site energy savings (119 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 3). The savings are primarily attributed to:\n\n- 8.8% stock heating gas savings (72.5 TBtu)\n- 9.3% stock heating electricity savings (18.3 TBtu)\n- 2.1% stock cooling electricity savings (15.2 TBtu)\n- 0.1% stock fan electricity savings (0.7 TBtu).\n\nThe heating and cooling end uses show the highest savings and are attributable to reduced heating/cooling loads due to the outdoor air reductions from the DCV. During periods of reduced occupancy, the DCV enables the outdoor air flow rate to reduce, which decreases the amount of outdoor air to condition. Note that in models without economizers (in ComStock, these are models that did not require DCV by code), DCV may reduce outdoor air during periods when it is beneficial for cooling, thus increasing the need for mechanical cooling at times. At the stock level, ComStock results show an overall reduction in cooling because of implementing DCV.\n\nFigure 3. Comparison of annual site energy consumption between the ComStock baseline and the DCV measure scenario. Energy consumption is categorized both by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.3  Stock Energy Impacts", "line_start": 478, "line_end": 487, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|72", "text": "Demand Control Ventilation \u2014 5.3  Stock Energy Impacts\n\nimplementing DCV.\n\nFigure 3. Comparison of annual site energy consumption between the ComStock baseline and the DCV measure scenario. Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 3. Stacked bar comparison of annual site energy consumption by fuel and end use for the ComStock baseline at 4,638 TBtu and the DCV scenario at 4,519 TBtu, a 119 TBtu (2.6%) reduction concentrated in heating and cooling](86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.3  Stock Energy Impacts", "line_start": 489, "line_end": 494, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|73", "text": "Demand Control Ventilation \u2014 5.3  Stock Energy Impacts\n\nand the DCV scenario at 4,519 TBtu, a 119 TBtu (2.6%) reduction concentrated in heating and cooling](86897_images/image_000004_2313c9c93e9ee94bbe4fabe6450b02b203ebe98e40d7bf10ffe02f5f6e575209.png)\n\nTwo stacked bars, Baseline and DCV, Y-axis Annual Energy Consumption in TBtu from 0 to about 4,700, with the total printed above each bar: 4638 for Baseline and 4519 for DCV, a 119 TBtu difference or 2.57%, matching the 2.6% and 119 TBtu in Section 5.3. The 19-item legend, top to bottom, is Heat Rejection Electricity, Heat Recovery Electricity, Pumps Electricity, Refrigeration Electricity, Exterior Lighting Electricity, Water Systems Other Fuel, Water Systems District Heating, Water Systems Natural Gas, Water Systems Electricity, Heating Other Fuel, Heating District Heating, Heating Natural Gas, Heating Electricity, Interior Lighting Electricity, Cooling District Cooling, Cooling Electricity, Fans Electricity, Interior Equipment Natural Gas, Interior Equipment Electricity. Printed band values, baseline to DCV: Interior Equipment Electricity 836.5 to 836.5 (unchanged), Interior Equipment Natural Gas unchanged at about 280 in both bars, Fans Electricity 588.3 to 587.6 (0.7 saved, 0.1%), Cooling Electricity 724.7 to 709.5 (15.2 saved, 2.1%), Interior Lighting Electricity 451.0 to 451.0, Heating Electricity 197.6 to 179.3 (18.3 saved, 9.3%), Heating Natural Gas 827.5 to 755.0 (72.5 saved, 8.8%). Those four HVAC deltas reproduce the Section 5.3 bullet list exactly. All remaining bands are thin and unlabeled.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.3  Stock Energy Impacts", "line_start": 496, "line_end": 496, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|74", "text": "Demand Control Ventilation \u2014 5.4  Stock Greenhouse Gas Emissions Impact\n\nComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 4).\n\nFigure 4. Greenhouse gas emissions comparison of the ComStock baseline and the DCV scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000005_7b5a30e3016a7355fc8d190d611f7e39b9e4ee6cc233b781f0530f7e61533590.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 4. Grouped bar chart of annual greenhouse gas emissions in MMT CO2e for the baseline versus DCV across three electricity grid scenarios and three on-site combustion fuels, with reductions of 1.1% to 1.2% for electricity and 5.9%, 8.3% and 10% for natural gas, fuel oil and propane](86897_images/image_000005_7b5a30e3016a7355fc8d190d611f7e39b9e4ee6cc233b781f0530f7e61533590.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.4  Stock Greenhouse Gas Emissions Impact", "line_start": 500, "line_end": 509, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|75", "text": "Demand Control Ventilation \u2014 5.4  Stock Greenhouse Gas Emissions Impact\n\nof 1.1% to 1.2% for electricity and 5.9%, 8.3% and 10% for natural gas, fuel oil and propane](86897_images/image_000005_7b5a30e3016a7355fc8d190d611f7e39b9e4ee6cc233b781f0530f7e61533590.png)\n\nGrouped bar chart, dark blue Baseline against light blue DCV, Y-axis Annual GHG Emissions in MMT CO2e from 0 to 500. A bracket labeled Electricity Grid Scenarios: Choose 1 spans the first three groups. Values are printed inside the bars and the delta above each pair. Electricity: eGRID 2021, 336.6 to 332.8, minus 3.8 (1.1%). Electricity: LRMER High RE Cost 15, 253.3 to 250.3, minus 3.0 (1.2%). Electricity: LRMER Low RE Cost 15, 161.1 to 159.1, minus 2.0 (1.2%). Natural Gas, 83.6 to 78.7, minus 4.9 (5.9%). Fuel Oil, 4.8 to 4.4, minus 0.4 (8.3%). Propane, 2.0 to 1.8, minus 0.2 (10%). Every value reproduces Section 5.4. LRMER is the Cambium long-run marginal emissions rate and RE is renewable energy; MMT is million metric tons. For a combined figure the text directs the reader to pick one electricity scenario and add all three on-site combustion fuels. Emissions avoided on the grid side come from lower fan and cooling electricity; the larger percentage reductions on the combustion side come from the reduced heating load created by conditioning less outdoor air.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.4  Stock Greenhouse Gas Emissions Impact", "line_start": 511, "line_end": 511, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|76", "text": "Demand Control Ventilation \u2014 5.4  Stock Greenhouse Gas Emissions Impact\n\non the grid side come from lower fan and cooling electricity; the larger percentage reductions on the combustion side come from the reduced heating load created by conditioning less outdoor air.\n\nThree electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons. GHG stands for greenhouse gas.\n\nFor the combined impact across all sources, a single electricity grid scenario should be chosen and combined with all three on-site combustion fuel scenarios. Greenhouse gas emissions avoided from the electricity grid are between 1.1% and 1.2%, depending on the scenario. This is due to reduced electricity consumption from the fan and cooling end uses. The 5.9%, 8.3%, and 10% emissions avoided from on-site combustion of natural gas, fuel oil, and propane, respectively, are attributable to reducing the amount of outdoor air required to be conditioned, which reduces heating loads.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.4  Stock Greenhouse Gas Emissions Impact", "line_start": 513, "line_end": 515, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|77", "text": "Demand Control Ventilation \u2014 5.5  Site Energy Savings Distributions\n\nAs noted at the beginning of this section, here we discuss site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.\n\nFigure 5 shows the percent savings distributions of the baseline ComStock models versus the DCV scenario by end use and fuel type for applicable models. Most HVAC end uses show savings from this measure, including heating end uses (electricity, natural gas, other fuel, district heating), district cooling, and fan electricity. DCV lowers ventilation rates during periods of lessthan-design occupancy, which reduces the amount of outdoor air required to be conditioned, and results in a decrease in energy use by HVAC systems. This explains the savings for these end uses.\n\nFigure 5. Percent site energy savings distribution for ComStock models with the DCV measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5  Site Energy Savings Distributions", "line_start": 519, "line_end": 528, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|78", "text": "Demand Control Ventilation \u2014 5.5  Site Energy Savings Distributions\n\nsource: 86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 5. Panel of 17 horizontal violin and box distributions titled Upgrade 08: DCV (unweighted), showing percent site energy savings by end use and fuel type on an axis running from minus 140% to 100%, with model counts from n=8 to n=234,645](86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5  Site Energy Savings Distributions", "line_start": 530, "line_end": 530, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|79", "text": "Demand Control Ventilation \u2014 5.5  Site Energy Savings Distributions\n\nuse and fuel type on an axis running from minus 140% to 100%, with model counts from n=8 to n=234,645](86897_images/image_000006_6a9041d2920b6bd35f61c904f8e7fbee09e41eb03f1ea346cbe904e85be24e24.png)\n\nHorizontal violin plots with embedded boxes, one row per end use and fuel combination, panel title Upgrade 08: DCV (unweighted). X-axis: Percent Site Energy Savings by End Use (%), minus 140 to 100. Rows top to bottom with their n: Other Fuel Water Systems (n=59), Other Fuel Heating (n=9549), District Heating Water Systems (n=82), District Heating Heating (n=2532), District Cooling Cooling (n=1420), Natural Gas Water Systems (n=1552), Natural Gas Heating (n=161865), Electricity Water Systems (n=2812), Electricity Refrigeration (n=4392), Electricity Pumps (n=55594), Electricity Interior Lighting (n=29), Electricity Interior Equipment (n=8), Electricity Heating (n=109850), Electricity Heat Rejection (n=7035), Electricity Heat Recovery (n=2803), Electricity Fans (n=148702), Electricity Cooling (n=234645). The heating rows (other fuel, district heating, natural gas, electricity) carry the widest positive interquartile ranges, roughly 0 to 20% with long right tails reaching 100%; district cooling, heat rejection, cooling and fans cluster tightly on zero. Long negative tails (penalties) appear on natural gas heating (to about minus 100%), electricity pumps (to about minus 135%), electricity cooling (to about minus 145%) and district cooling (to about minus 80%). The n=29 lighting row is the known baseline anomaly of Section 5.5.4.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5  Site Energy Savings Distributions", "line_start": 532, "line_end": 532, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|80", "text": "Demand Control Ventilation \u2014 5.5  Site Energy Savings Distributions\n\nelectricity pumps (to about minus 135%), electricity cooling (to about minus 145%) and district cooling (to about minus 80%). The n=29 lighting row is the known baseline anomaly of Section 5.5.4.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5  Site Energy Savings Distributions", "line_start": 534, "line_end": 534, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|81", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nSome models in these end uses also saw penalties, particularly in the natural gas heating end use. We would not expect DCV to result in negative natural gas heating savings. Further investigation of these models shows that most are VAV systems located in warm climates and therefore have low heating loads (Figure 6). For example, one of these models had -100% natural gas heating savings. The baseline annual natural gas heating consumption was 2 kWh. After the DCV measure was applied, this increased to 5 kWh, which results in the -100% percent savings. 2 kWh to 5 kWh is not a significant increase and can skew the percent-savings distribution. Furthermore, the design outdoor air rates in these models remained the same between the baseline and upgrade model, but the average outdoor air fraction decreases, indicating the DCV is properly reducing operational outdoor air without impacting the design outdoor air rates. When considering the energy use intensity (EUI) savings distribution (Figure 7), natural gas heating shows practically all energy savings from the DCV measure being applied.\n\nFigure 6. Natural gas heating savings distributions by ASHRAE 2006 climate zone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 538, "line_end": 540, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|82", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\ndistribution (Figure 7), natural gas heating shows practically all energy savings from the DCV measure being applied.\n\nFigure 6. Natural gas heating savings distributions by ASHRAE 2006 climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000007_cdbf52cebc31c2e19f6b064ace4e61fed6b2be47fa473082edbc1728e52b4b86.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 6. Box plots of natural gas heating savings by ASHRAE 2006 climate zone across 17 zones from 1A to 8, plotted as a fraction from minus 1.8 to 1.0, with positive medians everywhere and the deepest penalties in the hot zones 1A, 2A and 3A](86897_images/image_000007_cdbf52cebc31c2e19f6b064ace4e61fed6b2be47fa473082edbc1728e52b4b86.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 542, "line_end": 547, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|83", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\n1.8 to 1.0, with positive medians everywhere and the deepest penalties in the hot zones 1A, 2A and 3A](86897_images/image_000007_cdbf52cebc31c2e19f6b064ace4e61fed6b2be47fa473082edbc1728e52b4b86.png)\n\nBox-and-whisker plots, one per ASHRAE 2006 climate zone, X-axis 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7, 7A, 7B, 8. Y-axis: Percent Savings for Natural Gas Heating Energy Consumption, dimensionless, gridded from minus 1.8 to 1.0. Despite the axis title the scale is a fraction, so 1.0 is 100% savings and minus 1.0 is the minus 100% case discussed in Section 5.5.1. Medians sit just above zero in every zone, roughly 0.05 to 0.16, with 1A the widest box (about 0 to 0.81) and the boxes narrowing steadily toward the colder zones, where zone 8 spans only about 0.03 to 0.16. Upper whiskers reach 1.0 in most zones. Negative outliers, the natural gas heating penalties this figure is cited to explain, are concentrated in the hot and mixed zones: 2A extends to about minus 1.65 and minus 1.21, 1A and 5A each have a point near minus 1.0, and 3A reaches about minus 0.49. Zones 6A through 8 show almost no negative tail. Section 5.5.1 uses this to argue that the penalized models are mostly VAV systems in warm climates with very low heating loads, citing a model whose baseline gas heating of 2 kWh rose to 5 kWh and so registered minus 100% savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 549, "line_end": 549, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|84", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nthat the penalized models are mostly VAV systems in warm climates with very low heating loads, citing a model whose baseline gas heating of 2 kWh rose to 5 kWh and so registered minus 100% savings.\n\nFigure 7. Site EUI savings distribution for ComStock models with the DCV measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000008_917262e039cb7869823e268aef3382d7dc1af0600cffb893eb1f3666567b2eab.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 7. Panel of 17 horizontal violin and box distributions of site EUI savings by end use and fuel type in kBtu per square foot, titled Upgrade 08: DCV (unweighted), where natural gas heating is almost entirely positive and reaches about 32 kBtu per square foot](86897_images/image_000008_917262e039cb7869823e268aef3382d7dc1af0600cffb893eb1f3666567b2eab.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 551, "line_end": 558, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|85", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nwhere natural gas heating is almost entirely positive and reaches about 32 kBtu per square foot](86897_images/image_000008_917262e039cb7869823e268aef3382d7dc1af0600cffb893eb1f3666567b2eab.png)\n\nCompanion to Figure 5 with the same 17 rows and the same n values, but on an absolute intensity axis instead of a percentage one; each row label is suffixed Intensity(n=...). X-axis: Site EUI Savings by End Use in kBtu/ft2, from minus 5 to just past 30. Panel title Upgrade 08: DCV (unweighted). The mass of every distribution sits at or just above zero. Rows with visible positive spread and their approximate maxima: Natural Gas Heating about 32, District Heating Heating about 23, Other Fuel Heating about 18.5, Electricity Heating about 14, Electricity Cooling about 9.3, Other Fuel Water Systems about 8, District Cooling Cooling about 5. Negative excursions are small in absolute terms, reaching only about minus 5 for natural gas heating and district cooling and about minus 4 for electricity cooling and electricity heating. Section 5.5.1 draws the key inference from this contrast: on an EUI basis natural gas heating shows practically all savings, so the large negative percentages in Figure 5 come from models whose baseline heating consumption is so small that a trivial absolute increase produces a huge percentage penalty.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 560, "line_end": 560, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|86", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nall savings, so the large negative percentages in Figure 5 come from models whose baseline heating consumption is so small that a trivial absolute increase produces a huge percentage penalty.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nSome models also saw electric heating penalties (Figure 5), which is unexpected with this measure. As with the models with natural gas heating penalties, most of these models are in warm climates (Figure 8) and therefore have low heating loads. One of these models, a retail building in climate zone 2B with a mixed fuel VAV system, had a 20% electric heating penalty. After the DCV upgrade, almost all gas heating was removed at the air-handling unit, and the model incurred a higher zone reheat electric penalty. The natural gas heating savings were far greater than the electric heating penalty, resulting in net heating savings, which is the case for several other models as well. These models also show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 562, "line_end": 564, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|87", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nalso show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.\n\nFigure 8. Electricity heating savings distributions by ASHRAE 2006 climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000009_7a138b5c48b1fb792318c1e55ecea4c84bb7444a59b1cf2570e43445fdb2a515.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 8. Box plots of electricity heating savings by ASHRAE 2006 climate zone across 17 zones from 1A to 8, plotted as a fraction from minus 0.5 to 1.0, with the electric heating penalties concentrated in the hot zones](86897_images/image_000009_7a138b5c48b1fb792318c1e55ecea4c84bb7444a59b1cf2570e43445fdb2a515.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 566, "line_end": 573, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|88", "text": "Demand Control Ventilation \u2014 5.5.1 Heating Penalties\n\nas a fraction from minus 0.5 to 1.0, with the electric heating penalties concentrated in the hot zones](86897_images/image_000009_7a138b5c48b1fb792318c1e55ecea4c84bb7444a59b1cf2570e43445fdb2a515.png)\n\nBox-and-whisker plots, one per ASHRAE 2006 climate zone, X-axis 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7, 7A, 7B, 8. Y-axis: Percent Savings for Electricity Heating Energy Consumption, dimensionless, gridded from minus 0.5 to 1.0. As in Figure 6 the scale is a fraction rather than a percentage. Medians are slightly positive everywhere, roughly 0.02 to 0.09, and the boxes are narrow, typically 0 to 0.25 in the hot and mixed zones and tighter still, about 0 to 0.10, in zones 6B through 8. Dense columns of positive outliers run all the way to 1.0 in zones 1A through 5A. The negative tails that Section 5.5.1 discusses are largest in the hottest zones: 1A reaches about minus 0.50, 2A about minus 0.50 and minus 0.33, 2B and 3A about minus 0.22, and 5A about minus 0.50, while zones 6A through 8 show essentially no penalty. The example in the text is a retail model in climate zone 2B with a mixed-fuel VAV system that took a 20% electric heating penalty, that is minus 0.2 on this axis, because removing nearly all air-handling-unit gas heating pushed load onto electric zone reheat; its gas heating savings still exceeded the electric penalty.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.1 Heating Penalties", "line_start": 575, "line_end": 575, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|89", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nAdditionally, Figure 4 shows that several models with the DCV measure applied have electricity cooling penalties. Most of these models do not have economizers (Figure 9). The cooling penalties in these no-economizer models make sense because DCV will reduce outdoor air rates during periods of low occupancy regardless of whether an air loop is in cooling mode and bringing in design outdoor air would be beneficial to cool the air delivered to the zones. This results in higher cooling energy because the system is cooling the return air rather than benefiting from cooler outdoor air. Cooling penalties in some models with economizers can also be explained using this logic. Figure 10 shows that only 37% of models with economizers and cooling penalties have economizers on all their air loops. The remaining 63% have economizers on a fraction of the air loops, and the no-economizer loops are losing the benefit of cool outdoor air while in cooling mode.\n\nFigure 9. Distribution of electricity cooling penalties by economizer type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 579, "line_end": 586, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|90", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nsource: 86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 9. Horizontal strip and box plot of cooling electricity percent savings for models with cooling penalties, split into four economizer categories, where the No Economizer row carries by far the densest and longest negative tail](86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 588, "line_end": 588, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|91", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\ncategories, where the No Economizer row carries by far the densest and longest negative tail](86897_images/image_000010_4b2093a9cfc86a35ed080ec2dd4334dfdec229c009304fd18b83f80e4b49504f.png)\n\nHorizontal distribution plot restricted to models that show electricity cooling penalties, so every point lies at or below zero. X-axis: Cooling Electricity Energy Consumption Percent Savings, dimensionless, from minus 3.0 to 0.0, so minus 1.0 is a 100% increase in cooling electricity. Four rows, bottom to top: No Economizer, Fixed Dry Bulb, Differential Enthalpy, Differential Dry Bulb. Each row is a narrow grey box pinned against zero with a scatter of individual points trailing to the left. No Economizer is the densest row and has the longest tail, a continuous band of points from about minus 0.8 back through minus 1.6 and isolated points near minus 2.0 and minus 2.9. Fixed Dry Bulb trails to about minus 0.85, Differential Enthalpy only to about minus 0.45, and Differential Dry Bulb sits almost entirely within minus 0.1 apart from single points near minus 0.5 and minus 2.8. This supports the Section 5.5.2 argument that most penalized models have no economizer: DCV cuts outdoor air during low occupancy even when the air loop is cooling and would benefit from cool outdoor air, so the system cools return air instead.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 590, "line_end": 590, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|92", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nmost penalized models have no economizer: DCV cuts outdoor air during low occupancy even when the air loop is cooling and would benefit from cool outdoor air, so the system cools return air instead.\n\nFigure 10. Fraction of air loops in a model with economizers for models with electricity cooling penalties and fixed dry bulb, differential dry bulb, or differential enthalpy economizers\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000011_e23cf6ec67ad9c980f059f5989f0340e1fa265f1873544b2645ab0db37fabe82.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 10. Histogram of the fraction of a model's air loops that have an economizer, for the 11,096 models with cooling penalties and an economizer, showing a spike of 4,126 models (37%) at a fraction of 1.00 and most of the rest below 0.25](86897_images/image_000011_e23cf6ec67ad9c980f059f5989f0340e1fa265f1873544b2645ab0db37fabe82.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 592, "line_end": 599, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|93", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nshowing a spike of 4,126 models (37%) at a fraction of 1.00 and most of the rest below 0.25](86897_images/image_000011_e23cf6ec67ad9c980f059f5989f0340e1fa265f1873544b2645ab0db37fabe82.png)\n\nBar histogram with a printed count above every bar. X-axis: Fraction Air Loops with Economizer (bin), labeled 0.05 through 1.00 in steps of 0.05. Y-axis: Count of Fraction Air Loops with Economizer, 0 to 4,500. Counts left to right: 655, 2,485, 1,662, 719, 376, 266, 104, 130, 299, 16, 18, 80, 53, 40, 40, 27 and then 4,126 in the 1.00 bin; three bins in the upper middle of the range are empty. The 17 printed counts sum to 11,096, and 4,126 of 11,096 is 37.2%, which is exactly the Section 5.5.2 statement that only 37% of models with economizers and cooling penalties have economizers on all their air loops and that the remaining 63% have economizers on only a fraction of loops. The distribution is strongly bimodal: a tall cluster from 0.05 to 0.25 (5,897 models, 53% of the total) plus the all-loops spike. Retrieval caveat: the sentence printed under this figure in the source, 82 of 289 (28%) models have economizers on all air loops, is inconsistent with both the plotted counts and the 37% in the surrounding prose.\n\n82 of 289 (28%) models have economizers on all air loops.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 601, "line_end": 603, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|94", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\n82 of 289 (28%) models have economizers on all air loops, is inconsistent with both the plotted counts and the 37% in the surrounding prose.\n\n82 of 289 (28%) models have economizers on all air loops.\n\nFor models with economizers on all air loops, we would expect the DCV measure to not affect the cooling energy consumption as the economizer will override the DCV when it is advantageous to bring in 100% outdoor air. Most of these models are in Very Cold, Cold, or Marine climate zones (Figure 11) and therefore have low cooling loads. One of these models is a\n\n17,500-ft 2 small office in Fairbanks, Alaska, with a PVAV with parallel fan powered (PFP) boxes HVAC system and fixed dry bulb economizer on its two air loops. The annual electricity cooling consumption increases from 4,700 kWh to 5,800 kWh (22.6% increase) between the baseline and upgrade model. While the percent increase is notable, the actual increase (1,100 kWh) is minimal. These models also show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 605, "line_end": 607, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|95", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\nalso show no change in their design outdoor air rates between the baseline and upgrade model, and the average outdoor air fraction is reduced, indicating the DCV measure is being applied correctly.\n\nThe models located in a Hot-Dry climate zone had very minimal electricity cooling penalties, between 0.001 and 2%, and all have some form of VAV system (VAV chiller with gas boiler reheat, VAV chiller with PFP boxes, or PVAV with gas heat with electric reheat). Models are showing that the DCV measure is being applied correctly, so the cooling penalties in these models are assumed to be anomalies, but has minimal impact on the overall results of this measure.\n\nFigure 11. Count of models with economizers on all air loops and electricity cooling penalties by Building America climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000012_2e16966ae8c7a9140faf09598c218307fb35c4ce2bd09a6d7ab5c7b23cba2241.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 11. Bar chart of model counts by Building America climate zone for the 4,129 models that have economizers on all air loops and an electricity cooling penalty, dominated by Marine at 2,360 and Cold at 1,130](86897_images/image_000012_2e16966ae8c7a9140faf09598c218307fb35c4ce2bd09a6d7ab5c7b23cba2241.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 609, "line_end": 618, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|96", "text": "Demand Control Ventilation \u2014 5.5.2 Cooling Penalties\n\non all air loops and an electricity cooling penalty, dominated by Marine at 2,360 and Cold at 1,130](86897_images/image_000012_2e16966ae8c7a9140faf09598c218307fb35c4ce2bd09a6d7ab5c7b23cba2241.png)\n\nVertical bar chart with a printed count above every bar. X-axis, eight Building America climate zones in alphabetical order. Y-axis: Model Count, dimensionless, 0 to 2,600. Values: Cold 1,130, Hot-Dry 359, Hot-Humid 16, Marine 2,360, Mixed-Dry 58, Mixed-Humid 40, Subarctic 13, Very Cold 153. The counts sum to 4,129 models. Marine, Cold and Very Cold together are 3,643, or 88% of the population, which corroborates the Section 5.5.2 claim that most of these models are in Very Cold, Cold or Marine zones and therefore have low cooling loads; the example given is a 17,500 square foot small office in Fairbanks, Alaska (the Subarctic bar) with a PVAV with parallel fan powered boxes system and a fixed dry bulb economizer on both air loops, whose annual cooling electricity rose from 4,700 to 5,800 kWh, a 22.6% increase but only 1,100 kWh. The Hot-Dry models are noted as having penalties between 0.001% and 2%, all on VAV systems. Retrieval caveat: this population should be the same as Figure 10's all-loops bin, but that bar is 4,126, three fewer.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.2 Cooling Penalties", "line_start": 620, "line_end": 620, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|97", "text": "Demand Control Ventilation \u2014 5.5.3  Pump Penalties\n\nSeveral models also had pump electricity penalties with the DCV measure applied (Figure 5). After investigation, these models are the same ones that have heating or cooling penalties. This is in line with expectations as pump and fan energy follows HVAC system consumption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.3  Pump Penalties", "line_start": 624, "line_end": 624, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|98", "text": "Demand Control Ventilation \u2014 5.5.4 Interior Lighting Impacts\n\nTwenty-nine models (0.008% of the total ComStock models) show interior lighting savings, which is unexpected for this measure. This is due to a known baseline anomaly and is not a result of this measure but has very little impact on the results.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.5.4 Interior Lighting Impacts", "line_start": 628, "line_end": 628, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|99", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nSite energy savings for this measure vary by climate zone and building type. Climate zones 3C, 7A, and 8 saw the highest average percent site energy consumption savings (Figure 12). The median percent savings were similar across climate zones, with climate zones 3C and 4C having the models with the highest savings (Figure 13).\n\nFigure 12. Average percent site energy consumption savings by ASHRAE 2006 climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000013_beb7d110e26e9fba0cf6149597d136f7b454a7d83e1e23e99ceeefc895360898.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 12. Bar chart of mean site energy percent savings by ASHRAE 2006 climate zone, with a data label on every bar, highest in 3C at 5.5%, 7A at 5.3% and zone 8 at 5.2% and lowest in 2B at 1.1%](86897_images/image_000013_beb7d110e26e9fba0cf6149597d136f7b454a7d83e1e23e99ceeefc895360898.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 632, "line_end": 641, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|100", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\ndata label on every bar, highest in 3C at 5.5%, 7A at 5.3% and zone 8 at 5.2% and lowest in 2B at 1.1%](86897_images/image_000013_beb7d110e26e9fba0cf6149597d136f7b454a7d83e1e23e99ceeefc895360898.png)\n\nVertical bar chart with a percentage printed above each bar. Y-axis: Mean Site Energy Percent Savings, 0% to 6%. X-axis, 17 ASHRAE 2006 climate zones. Values: 1A 1.6%, 2A 1.9%, 2B 1.1%, 3A 2.6%, 3B 4.6%, 3C 5.5%, 4A 3.3%, 4B 3.4%, 4C 2.9%, 5A 4.2%, 5B 3.3%, 6A 4.9%, 6B 4.3%, 7 4.1%, 7A 5.3%, 7B 4.6%, 8 5.2%. The three highest are 3C, 7A and zone 8, exactly the zones named in Section 5.6, with 6A at 4.9% close behind; the three lowest are 2B, 1A and 2A, the hot zones where cooling dominates and reduced outdoor air buys the least. The pattern is broadly increasing with heating-dominated climate, consistent with savings being driven mainly by reduced heating load, with the marine zones 3C and 4C breaking the trend in opposite directions. Note that this axis is in true percent, unlike the fractional axes of Figures 6, 8 and 9. Note also that the zone list includes 7, 7A and 7B as three separate rows, a superset of the standard ASHRAE zone set.\n\nFigure 13. Percent savings distributions for site energy consumption by ASHRAE 2006 climate zone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 643, "line_end": 645, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|101", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nzone list includes 7, 7A and 7B as three separate rows, a superset of the standard ASHRAE zone set.\n\nFigure 13. Percent savings distributions for site energy consumption by ASHRAE 2006 climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000014_b3ea451bdd56feec2959c400f09ac858d42a690a5d7fa9e297226ab97935c01a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 13. Box plots of site energy consumption percent savings by ASHRAE 2006 climate zone across 17 zones, with medians of roughly 1% to 4% everywhere and the widest spread in 3C, which reaches about 44% savings and about minus 9%](86897_images/image_000014_b3ea451bdd56feec2959c400f09ac858d42a690a5d7fa9e297226ab97935c01a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 647, "line_end": 652, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|102", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\n1% to 4% everywhere and the widest spread in 3C, which reaches about 44% savings and about minus 9%](86897_images/image_000014_b3ea451bdd56feec2959c400f09ac858d42a690a5d7fa9e297226ab97935c01a.png)\n\nBox-and-whisker plots with dense outlier scatter, one per ASHRAE 2006 climate zone. Y-axis: Site Energy Consumption Percent Savings, minus 10% to 45%, in true percent. X-axis: 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7, 7A, 7B, 8. Medians are similar across zones at roughly 1% to 4%, the point Section 5.6 makes, with the lowest in 2B and 1A and the highest in 3C, 6A, 7A and 7B. Interquartile ranges are narrow, typically 0% to 5% in the hot zones and about 1% to 8% in the cold ones. Upper outlier columns are long: 3C reaches about 44%, 6A about 41%, 4C about 40%, 5A about 38%, 5B about 37%, 4B about 36% and 3B about 35%. Negative tails are deepest in 4C (about minus 10%) and 3C (about minus 9%), with 5A and 5B near minus 8%. Section 5.6 says 3C and 4C contain the models with the highest savings; 3C is clearly the single widest distribution, though at this resolution 6A's upper outliers look comparable to 4C's.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 654, "line_end": 654, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|103", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nminus 8%. Section 5.6 says 3C and 4C contain the models with the highest savings; 3C is clearly the single widest distribution, though at this resolution 6A's upper outliers look comparable to 4C's.\n\nRetail standalone, primary schools and secondary schools saw the highest average percent site energy consumption savings (Figure 14). The median percent savings were similar across climate zones, with both retail buildings (standalone and strip mall) having the models with the highest savings (Figure 15) because of the applicable buildings, retail have the highest design outdoor air flow rate.\n\nFigure 14. Average percent site energy consumption savings by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000015_37d27184499ee042537f46e56b2033ade05ce55a9a0149ebb674468c1b005330.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 14. Bar chart of mean site energy percent savings by ComStock building type with a data label on every bar, highest for RetailStandalone at 7.1%, PrimarySchool at 6.8% and SecondarySchool at 5.8%, and lowest for Warehouse at 0.6%](86897_images/image_000015_37d27184499ee042537f46e56b2033ade05ce55a9a0149ebb674468c1b005330.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 656, "line_end": 665, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|104", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nat 7.1%, PrimarySchool at 6.8% and SecondarySchool at 5.8%, and lowest for Warehouse at 0.6%](86897_images/image_000015_37d27184499ee042537f46e56b2033ade05ce55a9a0149ebb674468c1b005330.png)\n\nVertical bar chart with a percentage printed above each bar. Y-axis: Mean Site Energy Percent Savings. X-axis, the 10 building types to which DCV is applicable, alphabetically. Values: Hospital 1.8%, LargeOffice 2.3%, MediumOffice 3.8%, Outpatient 3.5%, PrimarySchool 6.8%, RetailStandalone 7.1%, RetailStripmall 3.7%, SecondarySchool 5.8%, SmallOffice 3.6%, Warehouse 0.6%. The top three are retail standalone, primary schools and secondary schools, exactly as stated in Section 5.6, which attributes the retail result to those buildings having the highest design outdoor air flow rates among the applicable types. Warehouses are the clear low outlier at 0.6%, and hospitals are second lowest at 1.8%, consistent with their high year-round process and ventilation loads leaving little occupancy-driven outdoor air to trim. The four building types shown as not applicable in Figure 2, the two restaurant types and the two hotel types, are absent from this chart.\n\nFigure 15. Percent savings distributions for site energy consumption by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 667, "line_end": 669, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|105", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nas not applicable in Figure 2, the two restaurant types and the two hotel types, are absent from this chart.\n\nFigure 15. Percent savings distributions for site energy consumption by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000016_6b92521c92fd6123fc334e4db97d0de8d6fa778cd41eb64500726b226f84d99a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 15. Box plots of site energy consumption percent savings for the 10 applicable ComStock building types, with the highest medians for PrimarySchool and RetailStandalone and the widest tails for the two retail types, reaching about 44% and 41%](86897_images/image_000016_6b92521c92fd6123fc334e4db97d0de8d6fa778cd41eb64500726b226f84d99a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 671, "line_end": 676, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|106", "text": "Demand Control Ventilation \u2014 5.6  Impacts of Climate Zone and Building Type\n\nand RetailStandalone and the widest tails for the two retail types, reaching about 44% and 41%](86897_images/image_000016_6b92521c92fd6123fc334e4db97d0de8d6fa778cd41eb64500726b226f84d99a.png)\n\nBox-and-whisker plots with outlier scatter, one per building type. Y-axis: Site Energy Consumption Percent Savings, minus 10% to 45%, in true percent. X-axis, 10 types alphabetically: Hospital, LargeOffice, MediumOffice, Outpatient, PrimarySchool, RetailStandalone, RetailStripmall, SecondarySchool, SmallOffice, Warehouse. Approximate medians: Hospital 1.5%, LargeOffice 2.5%, MediumOffice 3%, Outpatient 2%, PrimarySchool 6%, RetailStandalone 5.5%, RetailStripmall 2.5%, SecondarySchool 4%, SmallOffice 2.5%, Warehouse 0.5%. PrimarySchool and RetailStandalone have both the highest medians and the widest interquartile ranges, roughly 3% to 10.5% and 4% to 8.5%. The longest upper outlier columns belong to the retail types, RetailStandalone reaching about 44% and RetailStripmall about 41%, which is the Section 5.6 statement that both retail categories contain the models with the highest savings. Warehouse is a very tight distribution against zero with a single tail to about 17%. Negative tails reach about minus 10% for RetailStripmall, MediumOffice, Outpatient and SmallOffice.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "5.6  Impacts of Climate Zone and Building Type", "line_start": 678, "line_end": 678, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|107", "text": "Demand Control Ventilation \u2014 References\n\n- [1]   A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar and L. Klun, \"ComStock Reference Documentation: Version 1,\" National Renewable Energy Laboratory, Golden, CO, 2022.\n- [2]   \"Cambium | Energy Analysis | NREL,\" [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 02 September 2022].\n- [3]   \"Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA,\" [Online]. Available: https://www.epa.gov/egrid. [Accessed 02 September 2022].\n- [4]   E. Present, P. Gagnon, E. J. H. Wilson, N. Merket, P. R. White and S. Horowitz, \"Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,\" in 2022 ACEEE Summer Study on Energy Efficiency in Buildings , Pacific Grove, CA, 2022.\n- [5]   G. Vijayakumar, ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index, Oceanside, CA, 2022.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "References", "line_start": 682, "line_end": 686, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|108", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000017_35839be6d5e018fdfa59f50cb2118b98bb8119297b9e665fcdcec2b5056a5d3c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-1. Grouped bar chart of site annual natural gas consumption in TBtu for the baseline versus the DCV scenario across the nine U.S. census divisions, largest in East North Central at about 317 falling to about 301](86897_images/image_000017_35839be6d5e018fdfa59f50cb2118b98bb8119297b9e665fcdcec2b5056a5d3c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 690, "line_end": 697, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|109", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nacross the nine U.S. census divisions, largest in East North Central at about 317 falling to about 301](86897_images/image_000017_35839be6d5e018fdfa59f50cb2118b98bb8119297b9e665fcdcec2b5056a5d3c.png)\n\nAppendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Natural Gas Total Energy Consumption in TBtu, 0 to about 320 on 50-unit gridlines. X-axis: Census Division Name, nine divisions. Bar heights measured off the axis, baseline then DCV, in TBtu: New England 53 to 49, Middle Atlantic 203 to 189, East North Central 317 to 301, West North Central 108 to 100, South Atlantic 140 to 134, East South Central 49 to 47, West South Central 92 to 88, Mountain 75 to 71, Pacific 228 to 210. Reads are plus or minus about 2 TBtu because one pixel is about 2 TBtu at this resolution. The baseline bars total roughly 1,265 TBtu, consistent with the natural gas bands of Figure 3, and the total reduction of roughly 77 TBtu is consistent with the 72.5 TBtu of gas heating savings quoted in Section 5.3. Every division shows a reduction, proportionally largest in Pacific, New England, Middle Atlantic and West North Central at roughly 7% to 8% and smallest in East South Central, South Atlantic and West South Central at roughly 4%.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 699, "line_end": 701, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|110", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nin East South Central, South Atlantic and West South Central at roughly 4%.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000018_559437bb599c3b3f7a0bf93dab575ce53e45a94981bed02c3618efbc32eaaf1e.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-2. Grouped bar chart of site annual natural gas consumption in TBtu for the baseline versus the DCV scenario across 14 ComStock building types, with restaurants and hotels showing no change at all](86897_images/image_000018_559437bb599c3b3f7a0bf93dab575ce53e45a94981bed02c3618efbc32eaaf1e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 703, "line_end": 708, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|111", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nDCV scenario across 14 ComStock building types, with restaurants and hotels showing no change at all](86897_images/image_000018_559437bb599c3b3f7a0bf93dab575ce53e45a94981bed02c3618efbc32eaaf1e.png)\n\nAppendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Natural Gas Total Energy Consumption in TBtu, 0 to about 215 on 25-unit gridlines. X-axis: Comstock Building Type, 14 types. Bar heights measured off the axis, baseline then DCV, in TBtu: FullServiceRestaurant 175 unchanged, QuickServiceRestaurant 51 unchanged, RetailStripmall 214 to 199, RetailStandalone 91 to 73, SmallOffice 56 to 51, MediumOffice 39 to 33, LargeOffice 50 to 44, PrimarySchool 129 to 120, SecondarySchool 175 to 165, Outpatient 26 to 23, Hospital 71 to 69, SmallHotel 8 unchanged, LargeHotel 82 unchanged, Warehouse 93 to 91. Reads are plus or minus about 1.4 TBtu, one pixel at this resolution. The four flat bars are exactly the four building types marked not applicable in Figure 2, which is a direct visual confirmation of the Section 5.2 statement that DCV is not applied to restaurants or hotels. RetailStandalone shows the largest relative gas reduction at about 20%, consistent with its top rank in Figure 14.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 710, "line_end": 712, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|112", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nrelative gas reduction at about 20%, consistent with its top rank in Figure 14.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000019_a0fca5f37e6a131c9e81244b5003bdd9b22a15b702509b6a62145bae6025bb08.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-3. Grouped bar chart of site annual electricity consumption in TBtu for the baseline versus the DCV scenario across 14 ComStock building types, with changes too small to resolve at the plotted scale](86897_images/image_000019_a0fca5f37e6a131c9e81244b5003bdd9b22a15b702509b6a62145bae6025bb08.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 714, "line_end": 719, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|113", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nDCV scenario across 14 ComStock building types, with changes too small to resolve at the plotted scale](86897_images/image_000019_a0fca5f37e6a131c9e81244b5003bdd9b22a15b702509b6a62145bae6025bb08.png)\n\nAppendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Electricity Total Energy Consumption in TBtu, 0 to about 450 on 100-unit gridlines. X-axis: Comstock Building Type, the same 14 types as Figure A-2. Baseline bar heights measured off the axis, in TBtu: FullServiceRestaurant 196, QuickServiceRestaurant 90, RetailStripmall 449, RetailStandalone 288, SmallOffice 194, MediumOffice 185, LargeOffice 288, PrimarySchool 239, SecondarySchool 245, Outpatient 125, Hospital 171, SmallHotel 36, LargeHotel 191, Warehouse 443. They total about 3,140 TBtu, consistent with the electricity bands of Figure 3. One pixel is about 2.9 TBtu here, so the electricity reductions, which Section 5.3 puts at only 34 TBtu across fans, cooling and electric heating for the whole stock, are at or below the resolution of the plot: the visible drops are about 3 to 9 TBtu for the retail, school and office types and unresolvable for the rest. No per-type electricity delta should be read off this figure.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 721, "line_end": 723, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|114", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nfor the rest. No per-type electricity delta should be read off this figure.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86897.yaml\n     source: 86897_images/image_000020_c8de6fa490ae4d951d7ea9bd91f59d36fe5297a7ada64654ec2d5f37f099b6ab.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-4. Grouped bar chart of site annual electricity consumption in TBtu for the baseline versus the DCV scenario across the nine U.S. census divisions, largest in South Atlantic at about 668](86897_images/image_000020_c8de6fa490ae4d951d7ea9bd91f59d36fe5297a7ada64654ec2d5f37f099b6ab.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 725, "line_end": 730, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/86897.pdf|115", "text": "Demand Control Ventilation \u2014 Appendix A.\n\nversus the DCV scenario across the nine U.S. census divisions, largest in South Atlantic at about 668](86897_images/image_000020_c8de6fa490ae4d951d7ea9bd91f59d36fe5297a7ada64654ec2d5f37f099b6ab.png)\n\nAppendix A grouped bar chart, dark blue Baseline against light blue DCV, no data labels. Y-axis: Electricity Total Energy Consumption in TBtu, 0 to 700 on 100-unit gridlines. X-axis: Census Division Name, nine divisions. Baseline bar heights measured off the axis, in TBtu: New England 120, Middle Atlantic 381, East North Central 420, West North Central 201, South Atlantic 668, East South Central 188, West South Central 437, Mountain 197, Pacific 522. They total about 3,134 TBtu, matching the total of Figure A-3 and the electricity bands of Figure 3. One pixel is about 4.3 TBtu at this resolution, so the per-division reductions cannot be resolved: every DCV bar is between one and three pixels shorter than its baseline, which brackets the stock-level electricity savings of about 34 TBtu from Section 5.3 but does not pin down any division. The largest visible drops are in South Atlantic and West South Central, the two cooling-dominated divisions with the highest consumption. No per-division electricity delta should be read off this figure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/86897.pdf", "doc_title": "Demand Control Ventilation", "section": "Appendix A.", "line_start": 732, "line_end": 732, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0007", "measure_name": "Demand Control Ventilation", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-01-30", "date_last_updated_source": "pdf_moddate"}}
