{"id": "upgrade_measures|measure_pdfs/87536.pdf|0", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->\n![Image](87536_images/image_000002_bc7f2f7e9dc886ca70250712d29d1b82b919f38bcea169dbe4436cc4edb59c92.png)\n\n![Image](87536_images/image_000003_39cd60e314b20e53de04e60cc655604ad6e1d4e2e6fbc07cbe8b6e2dcb23b65a.png)\n\n![Image](87536_images/image_000004_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)\n\n![Image](87536_images/image_000005_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "", "line_start": 4, "line_end": 12, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|1", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 End-Use Savings Shapes Measure Documentation:\n\nBoiler Replacement with Air-Source Heat Pump Boiler and Natural Gas Boiler Backup\n\nKorbaga Woldekidan\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-87536 May 2024\n\n![Image](87536_images/image_000006_66a016788f96d88a90034d395eb7522c015d347d459ddfc9145a34e75aba1827.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "End-Use Savings Shapes Measure Documentation:", "line_start": 16, "line_end": 28, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|2", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Boiler Replacement with Air-Source Heat Pump Boiler and Natural Gas Boiler Backup\n\nKorbaga Woldekidan\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Boiler Replacement with Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "line_start": 34, "line_end": 36, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|3", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Suggested Citation\n\nWoldekidan, Korbaga. 2024. End-Use Savings Shapes Measure Documentation: Boiler Replacement with Air-Source Heat Pump Boiler and Natural Gas Boiler Backup . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-87536. https://www.nrel.gov/docs/fy24osti/87536.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-87536 May 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Suggested Citation", "line_start": 40, "line_end": 48, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|4", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "NOTICE", "line_start": 52, "line_end": 60, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|5", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Acronyms\n\n| ASHP   | air-source heat pump                           |\n|--------|------------------------------------------------|\n| CBECS  | Commercial Buildings Energy Consumption Survey |\n| COP    | coefficient of performance                     |\n| DHL    | design heating load                            |\n| DOAS   | dedicated outdoor air system                   |\n| EIR    | energy efficiency ratio                        |\n| HDT    | heating design temperature                     |\n| HVAC   | heating, ventilating, and air conditioning     |\n| LRMER  | Long-Run Marginal Emissions Rate               |\n| OAT    | outdoor air temperature                        |\n| PLR    | part load ratio                                |\n| PSZ-AC | packaged single zone air conditioner           |\n| PVAV   | packaged variable air volume                   |\n| VAV    | variable air volume                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Acronyms", "line_start": 64, "line_end": 78, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|6", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Executive Summary\n\nBuilding on the successfully completed efforts to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past three years, the objective of this work is to produce national data sets that will enable analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a wide range of analysis questions.\n\nThe goal of this work is to develop load shapes for energy efficiency, electrification, and demand flexibility end-use (electricity, gas, propane, or fuel oil) that cover most of the high-impact, market-ready (or near market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each timestep.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Executive Summary", "line_start": 82, "line_end": 86, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|7", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each timestep.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis document focuses on a single end-use savings shape measure-replacing a natural gas-fired boiler with an air-source heat pump boiler. When the outdoor air temperature is below the cutoff temperature of the heat pump boiler, a natural gas boiler is used as a backup. Application of this measure helps to quantify the decarbonization as well as the potential energy savings from the replacement.\n\nThis measure is applicable to 33% of the U.S. commercial building stock modeled in ComStock, and the following key observations were made:\n\n- 7.5% total site energy savings (345 TBtu)\n- 61.8% heating natural gas savings (512 TBtu)\n- 83.2% increase in heating electricity (164.4 TBtu).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Executive Summary", "line_start": 88, "line_end": 96, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|8", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Acknowledgments\n\nThe author would like to acknowledge the valuable guidance and input provided by Shanti Pless, Eric Bonnema, and the NREL ComStock team, particularly Andrew Parker and Christopher CaraDonna.\n\nThe author would also like to thank Bart Ransom from Colmac for providing heat pump performance data.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Acknowledgments", "line_start": 100, "line_end": 102, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|9", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Table of Contents\n\nExecutive Summary ...................................................................................................................................  iv\n\n1\n\n2\n\n3\n\n4\n\n5\n\n6\n\nBoiler Replacement with Air-Source Heat Pump Boiler and Gas Boiler Backup .......................... 1\n\n1.1\n\nAccessing Results  .......................................................................................................................... 1\n\n1.2\n\nMeasure Summary  ......................................................................................................................... 1\n\nTechnology Summary ..........................................................................................................................  2\n\nComStock Baseline Approach ............................................................................................................ 3\n\nModeling Approach ..............................................................................................................................  4\n\n4.1\n\nApplicability  .................................................................................................................................. 6\n\n4.2\n\n4.3\n\n4.4\n\nASHP Sizing ................................................................................................................................. 6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Table of Contents", "line_start": 106, "line_end": 146, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|10", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Table of Contents\n\n6\n\n4.2\n\n4.3\n\n4.4\n\nASHP Sizing ................................................................................................................................. 6\n\nModeling ASHP Boilers in OpenStudio ....................................................................................... 8\n\nLimitations and Concerns  ............................................................................................................ 11\n\nOutput Variables  .................................................................................................................................  11\n\nResults  .................................................................................................................................................  13\n\n6.1\n\nSingle Building Model Example ................................................................................................. 13\n\n6.2\n\n6.3\n\n6.4\n\n6.5\n\n6.6\n\n6.7\n\n6.8\n\n6.9\n\nStock Energy Impact ................................................................................................................... 14\n\nStock Peak Impacts ..................................................................................................................... 15\n\nMeasure Impact by HVAC System Type  .................................................................................... 16", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Table of Contents", "line_start": 148, "line_end": 180, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|11", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 Table of Contents\n\n15\n\nMeasure Impact by HVAC System Type  .................................................................................... 16\n\nMeasure Impact by End Use ....................................................................................................... 18\n\nMeasure Impact by Building Type  .............................................................................................. 19\n\nMeasure Impact by State ............................................................................................................. 19\n\nMeasure Impact on Greenhouse Gas Emissions ......................................................................... 21\n\nComparison of Measure Upgrade with Gas and Electric Backup ............................................... 22\n\nReferences  .................................................................................................................................................  26\n\nAppendix A ................................................................................................................................................  27\n\nvi\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "Table of Contents", "line_start": 182, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|12", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| Figure 1. ASHP boiler operation...................................................................................................................                                                                                        | 2                               |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------|\n| Figure 2. Boiler performance curves .............................................................................................................                                                                                         | 4                               |\n| Figure 3. Measure applicability ....................................................................................................................                                                                                      | 6                               |\n| Figure 4. Heat pump sizing approach ...........................................................................................................                                                                                           | 7                               |\n| Figure 5. Configuration of heat pump a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|13", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| 7                               |\n| Figure 5. Configuration of heat pump a\n\nnd hot water loops ..........................................................................                                                                                                       | 9                               |\n| Figure 6. CAPFT performance curve output ..............................................................................................                                                                                                   | 10                              |\n| Figure 7. EIRFT performance curve output ................................................................................................                                                                                                 | 10                              |\n| Figure 8. Sequencing between ASHP and boiler ........................................................................................                                                                                                     | 14                              |\n| Figure 9. End-use energy consumption comparison for (a) ComStock Buildings and (b) applicable buildings ................................................................................................................................. | 15                              |\n| Figure 10. Average daily maximum peak demand comparison ......................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|14", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| 15                              |\n| Figure 10. Average daily maximum peak demand comparison ......................\n\n............................................                                                                                                                | 16                              |\n| Figure 11. Percent site energy savings by HVAC system type ...................................................................                                                                                                            | 17                              |\n| Figure 12. Flow in the hot water loop that triggers heat pump operation ...................................................                                                                                                               | 17                              |\n| Figure 13. Percent savings by end use ........................................................................................................                                                                                            | 18                              |\n| Figure 14. Stock-wide total site energy savings by building type ..............................................................                                                                                                           | 19                              |\n| Figure 15. percentage savings in natural gas .........................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|15", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| 19                              |\n| Figure 15. percentage savings in natural gas .........................................................................\n\n.....................                                                                                               | 20                              |\n| Figure 16. Percentage savings in electricity consumption ..........................................................................                                                                                                       | 20                              |\n| Figure 17. Heat pump average COP ...........................................................................................................                                                                                              | 21                              |\n| Figure 18. Annual greenhouse gas emission comparison ...........................................................................                                                                                                          | 22                              |\n| Figure 19. End-use annual energy consumption comparison for gas and electric backup options ............                                                                                                                                  | 23                              |\n| Figure 20. Comparison of impact on peak demand for gas and electric backup options", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|16", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\n| 23                              |\n| Figure 20. Comparison of impact on peak demand for gas and electric backup options                                                                            \n\n                                                                            | ............................ 24 |\n| Figure 21. Annual net greenhouse gas (GHG) emission saving comparison between gas and electric backup options .......................................................................................................................     | 25                              |\n| Figure A-1. CAPFT performance curve output ..........................................................................................                                                                                                     | 29                              |\n| Figure A-2. EIRFT performance curve output ............................................................................................                                                                                                   | 29                              |\n| Figure A-3. Comparisons of predicted and actual capacity and EIR ..........................................................                                                                                                               | 30                              |\n| List of Tables", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|17", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\nList of Tables                                                                                                                                                                                        \n\n                                    |                                 |\n| Table 1. Boiler Efficiency and Performance Curve Assignment ..................................................................                                                                                                            | 3                               |\n| Table 2. Boiler Performance Curves .............................................................................................................                                                                                          | 3                               |\n| Table 3. Measure Input Summary .................................................................................................................                                                                                          | 4                               |\n| Table 4. Applicable HVAC System Types ...................................................................................................                                                                                                 | 6                               |\n| Table 5. Output Variables Calculated from the Measure Application ........................................................                                                                                                                | 12", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|18", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 List of Figures\n\nthe Measure Application ........................................................                                                                                                                | 12\n\n                              |\n| Table 6. End-Use Energy Consumption Comparison .................................................................................                                                                                                          | 13                              |\n| A-1. Capacity Reduction with OAT for Trane and Colmac Units ....................................................                                                                                                                          | 28                              |\n| Table                                                                                                                                                                                                                                     |                                 |\n| Table A-2. Capacity Reduction Comparison Between Mitsubishi and Colmac Units ...............................                                                                                                                              | 28                              |\n| Table A-3. Performance Curve Coefficients ...............................................................................................                                                                                                 | 28                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "List of Figures", "line_start": 202, "line_end": 237, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|19", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 1.1  Accessing Results\n\nThis documentation covers the 'Replace Boiler with Air-Source Heat Pump Boiler' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake at 'end-use-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "1.1  Accessing Results", "line_start": 243, "line_end": 243, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|20", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 1.2  Measure Summary\n\n| Measure Title      | Replace Boiler with Air-Source Heat Pump Boiler (replace_boiler_with_heatpump)                                                                                                                                              |\n|--------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | This measure replaces a natural gas boiler used for space heating with an air- source heat pump. The air-source heat pump will be the primary source of heat, and the natural gas boiler will be used as a backup.          |\n| Applicability      | Buildings that use natural gas boilers for space heating and reheating after dehumidification during cooling operations.                                                                                                    |\n| Not Applicable     | Buildings that do not use natural gas boilers for space heating, such as those with furnaces, electric heaters, or district heat sources. Boilers used for domestic hot water heating will not be replaced in this measure. |\n| Release            | 2023 Release 1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "1.2  Measure Summary", "line_start": 247, "line_end": 252, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|21", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 1.2  Measure Summary\n\nin this measure. |\n| Release            | 2023 Release 1                                                                                                                                          \n\n                                                                    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "1.2  Measure Summary", "line_start": 247, "line_end": 252, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|22", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 2  Technology Summary\n\nAir-source heat pump (ASHP) boilers are one of several technologies under consideration for boiler electrification. This technology uses electricity to move heat from the ambient air and transfer it at a higher temperature for space-heating applications. As shown in Figure 1, ASHP boilers function as 'refrigeration in reverse' and are usually two to three times more efficient than electric resistance boilers. Because the surrounding air serves as a heat source, the performance of ASHPs depends on the internal energy (related to its temperature) of the outdoor air. With current technology, heat pump capacity and performance generally decrease at lower outdoor temperatures. Heat pump equipment is often controlled to stop operation below a specified outdoor air temperature, often called the cutoff temperature or compressor lockout temperature. The specific value may vary by equipment type and manufacturer, and sometimes the user may specify a value within a limit. Backup boilers are used for operation below the shutdown temperature. Like the performance and capacity maintenance of heat pump, shutdown temperature of the compressor may improve with technology development.\n\nFigure 1. ASHP boiler operation", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "2  Technology Summary", "line_start": 256, "line_end": 258, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|23", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 2  Technology Summary\n\nthe shutdown temperature. Like the performance and capacity maintenance of heat pump, shutdown temperature of the compressor may improve with technology development.\n\nFigure 1. ASHP boiler operation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000007_013c5622c7ee2f6d8df5e28323925163419fcdc23ed8fcf99db685056c158f78.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Schematic of air-source heat pump boiler refrigerant cycle from air coil to hot water coil](87536_images/image_000007_013c5622c7ee2f6d8df5e28323925163419fcdc23ed8fcf99db685056c158f78.png)\n\nFigure 1: schematic of ASHP boiler operation, tracing the refrigerant loop from a refrigerant-to-air cooling coil through an electronic expansion valve (EXV) and compressor to a refrigerant-to-water heating coil that delivers heating water. Green arrows mark the low-pressure side and orange the high-pressure side. Section 2 describes the cycle and the air-to-water configuration this measure models.\n\nAll figures by NREL unless otherwise noted.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "2  Technology Summary", "line_start": 260, "line_end": 269, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|24", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\nThe current version of the boilers in ComStock are gas-fired, noncondensing boilers. Their efficiencies were determined using the U.S. Department of Energy's reference building templates and capacities. The values are summarized in Table 1 [3]. Three different cubic performance curves based on the part load ratio (PLR) are used to adjust the boiler efficiency, as shown in Table 2. Figure 2 shows the variations of boiler efficiency multipliers with PLR based on the three performance curves, a graphical representation of the curves' output. All ComStock boilers have a heating set point of 180\u00b0F and can modulate flow based on heating load.\n\nTable 1. Boiler Efficiency and Performance Curve Assignment\n\n<!-- table recovered from measure_pdfs/87536.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     method: vision-transcription -->\n\n**Pre-1980**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 273, "line_end": 281, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|25", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\ntable recovered from measure_pdfs/87536.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     method: vision-transcription -->\n\n**Pre-1980**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| Pre-1980 | - | 299,999 |  | 0.73 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |\n| Pre-1980 | 300,000 | no max |  | 0.74 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |\n| Pre-1980 | 250,000,000 | 249,999,999 |  | 0.76 |  | Boiler Constant Efficiency Curve | From DOE Reference Buildings |\n\n**1980-2004**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 1980-2004 | - | 299,999 | 0.8 |  |  | Boiler Constant Efficiency Curve | From 90.1-1989 |\n| 1980-2004 | 300,000 | 249,999,999 |  |  | 0.8 | Boiler Constant Efficiency Curve | From 90.1-1989 |\n\n**90.1-2004**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 283, "line_end": 296, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|26", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n| - | 299,999 | 0.8 |  |  | Boiler Constant Efficiency Curve | From 90.1-1989 |\n| 1980-2004 | 300,000 | 249,999,999 |  |  | 0.8 | Boiler Constant Efficiency Curve | From 90.1-1989 |\n\n**90.1-2004**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2004 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2004 |\n| 90.1-2004 | 300,000 | 249,999,999 |  | 0.75 |  | Boiler with No Minimum Turndown | From 90.1-2004 |\n| 90.1-2004 | 250,000,000 | no max |  |  | 0.8 | Boiler with No Minimum Turndown | From 90.1-2004 |\n\n**90.1-2007**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2007 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2007 |\n| 90.1-2007 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2007 |\n| 90.1-2007 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2007 |\n\n**90.1-2010**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 298, "line_end": 312, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|27", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n| 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2007 |\n| 90.1-2007 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2007 |\n\n**90.1-2010**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2010 | - | 299,999 | 0.8 |  |  | Boiler with No Minimum Turndown | From 90.1-2010 |\n| 90.1-2010 | 300,000 | 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2010 |\n| 90.1-2010 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2010 |\n\n**90.1-2013**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 314, "line_end": 320, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|28", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n| 249,999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2010 |\n| 90.1-2010 | 250,000,000 | no max |  |  | 0.82 | Boiler with No Minimum Turndown | From 90.1-2010 |\n\n**90.1-2013**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2013 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2016**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 322, "line_end": 329, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|29", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n|  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2013 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2016**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2016 | - | 299,999 | 0.82 |  |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2019**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 331, "line_end": 338, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|30", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n|  | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n| 90.1-2016 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2013; From 90.1-2016 |\n\n**90.1-2019**\n\n| Template | Minimum Capacity (Btu/hr) | Maximum Capacity (Btu/hr) | Minimum Annual Fuel Utilization Efficiency (AFUE) | Minimum Thermal Efficiency (%) | Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR) | Notes |\n|---|---|---|---|---|---|---|---|\n| 90.1-2019 | - | 299,999 | 0.84 |  |  | Boiler with No Minimum Turndown | From 90.1-2019 |\n| 90.1-2019 | 300,000 | 999,999 |  | 0.8 |  | Boiler with No Minimum Turndown | From 90.1-2019 |\n| 90.1-2019 | 1,000,000 | 249,999,999 |  | 0.8 |  | Boiler with Minimum Turndown | From 90.1-2019 |\n| 90.1-2019 | 250,000,000 | no max |  |  | 0.82 | Boiler with Minimum Turndown | From 90.1-2019 |\n\nTable 2. Boiler Performance Curves\n\n<!-- table recovered from measure_pdfs/87536.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     method: vision-transcription -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 340, "line_end": 351, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|31", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\nCurves\n\n<!-- table recovered from measure_pdfs/87536.pdf p.11\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     method: vision-transcription -->\n\n| Name | Form | Dependent Variable | Independent Variable 1 | coeff_1 | coeff_2 | coeff_3 | coeff_4 | Notes |\n|---|---|---|---|---|---|---|---|---|\n| Boiler Constant Efficiency Curve | Cubic | Efficiency Multiplier | Part Load Ratio | 1 | 0 | 0 | 0 | From DOE Reference Building |\n| Boiler with Minimum Turndown | Cubic | Efficiency Multiplier | Part Load Ratio | 0.7791 | 1.4745 | -2.5795 | 1.3467 | From Regression of Prototype Building EMS |\n| Boiler with No Minimum Turndown | Cubic | Efficiency Multiplier | Part Load Ratio | 0.7463 | 1.3196 | -2.2154 | 1.1674 | From Regression of Prototype Building EMS |\n\nFigure 2. Boiler performance curves\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000008_761fa8382000bfe82d38d118ecb461549bc748c6a5bdb4ad42ff0f41ec7a796a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of boiler efficiency multiplier against boiler part load ratio for three curves](87536_images/image_000008_761fa8382000bfe82d38d118ecb461549bc748c6a5bdb4ad42ff0f41ec7a796a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 353, "line_end": 366, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|32", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 3  ComStock Baseline Approach\n\n-->\n\n![Scatter plot of boiler efficiency multiplier against boiler part load ratio for three curves](87536_images/image_000008_761fa8382000bfe82d38d118ecb461549bc748c6a5bdb4ad42ff0f41ec7a796a.png)\n\nFigure 2: scatter plot of boiler performance curves, with boiler part load ratio from 0 to 1.4 on the x-axis and boiler efficiency multiplier from 0 to 1.4 on the y-axis. One series is flat at 1.0 across the range while the other two dip to roughly 0.75-0.85 at low part load and rise above 1.2 near a ratio of 1.3. The tables above give the curve assignments and coefficients.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "3  ComStock Baseline Approach", "line_start": 368, "line_end": 368, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|33", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4  Modeling Approach\n\nAccording to the Commercial Buildings Energy Consumption Survey (CBECS), natural gas used by boilers and furnaces accounts for 73% of space-heating energy consumption in U.S. commercial buildings [4]. This measure replaces natural gas boilers used for HVAC applications with heat pump boilers. The results of the simulations could be used to estimate the carbon reduction and energy impacts from electrifying these boilers.\n\nThe measure provides several options for replacing natural gas boilers. Table 1 summarizes the measure inputs and their default values used in the simulation run.\n\nTable 3. Measure Input Summary", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4  Modeling Approach", "line_start": 372, "line_end": 376, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|34", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4  Modeling Approach\n\nmeasure provides several options for replacing natural gas boilers. Table 1 summarizes the measure inputs and their default values used in the simulation run.\n\nTable 3. Measure Input Summary\n\n| Description                                                                                                                      | Default Value           | Units      |\n|----------------------------------------------------------------------------------------------------------------------------------|-------------------------|------------|\n| Option to keep the original hot water set point.                                                                                 | False                   | True/False |\n| New hot water set point if user chooses to change the original value.                                                            | 140                     | \u00b0 F        |\n| Option to auto-size heating coils when a user provides a new hot water set point.                                                | True                    | True/False |\n| Option for sizing the heat pump. The two options are sizing based on 'percentage of peak load' and on 'outdoor air temperature.' | Outdoor air temperature | -          |\n| Outdoor air temperature on which to base ASHP sizing if user chooses the sizing method as 'outdoor                               | 17                      | \u00b0 F        |\n| Percentage of the peak heating load on which to base the sizing if user chooses the sizing method as                             | 70                      | %          |\n| Maximum design heat pu", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4  Modeling Approach", "line_start": 378, "line_end": 386, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|35", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4  Modeling Approach\n\n|\n| Percentage of the peak heating load on which to base the sizing if user chooses the sizing method as                             | 70                      | %          |\n| Maximum design heat pu\n\nmp heating capacity per unit. If the model requires a higher capacity, multiple                            | 40                      | kW         |\n\n| Measure Inputs    | Description                                                                                         | Default Value      | Units   |\n|-------------------|-----------------------------------------------------------------------------------------------------|--------------------|---------|\n| bu_type           | Two options for backup heater: keeping the existing boiler or adding an electric resistance boiler. | Natural gas boiler | -       |\n| hpwh_cutoff_Te mp | Cutoff temperature for the heat pump boiler.                                                        | - 5                | \u00b0 F     |\n| hpwh_Design_O AT  | Design outdoor air temperature for the heat pump boiler.                                            | 47                 | \u00b0 F     |\n| COP               | Design coefficient of performance (COP) at the design outdoor air temperature.                      | 2.85               | -       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4  Modeling Approach", "line_start": 378, "line_end": 393, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|36", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.1  Applicability\n\nFigure 3 shows the distribution of heating types among ComStock buildings. This measure applies to buildings heated by a gas boiler, which represents 33% of the ComStock baseline total floor area. The orange bar in the figure indicates the percentages for the corresponding buildings. Of the buildings with boilers, this measure is applicable to 94% of the buildings, with the remainder being boilers used for supplemental heating for heat pump applications.\n\nFigure 3. Measure applicability\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000009_5b7a058bdb4ae7227bc982d5595d79f91db099450ecb3b9f856def78820a3397.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two bar panels of measure applicability by percent of stock floor area and stock gas heating](87536_images/image_000009_5b7a058bdb4ae7227bc982d5595d79f91db099450ecb3b9f856def78820a3397.png)\n\nFigure 3: two-panel bar chart of measure applicability, the left panel as a share of ComStock stock floor area and the right as a share of stock natural gas heating, each split between models with boilers (orange) and the rest. Boiler-bearing models are a minority of floor area but a much larger share of gas heating. Section 4.1 states the applicability criteria.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.1  Applicability", "line_start": 397, "line_end": 408, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|37", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.1  Applicability\n\neach split between models with boilers (orange) and the rest. Boiler-bearing models are a minority of floor area but a much larger share of gas heating. Section 4.1 states the applicability criteria.\n\nThis measure is applicable to the ComStock OpenStudio \u00ae  models with the following heating, ventilating, and air conditioning (HVAC) system types (Table 4):\n\nTable 4. Applicable HVAC System Types", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.1  Applicability", "line_start": 410, "line_end": 412, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|38", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.1  Applicability\n\nmeasure is applicable to the ComStock OpenStudio \u00ae  models with the following heating, ventilating, and air conditioning (HVAC) system types (Table 4):\n\nTable 4. Applicable HVAC System Types\n\n|    | Applicable HVAC System Types                                                    |\n|----|---------------------------------------------------------------------------------|\n|  1 | Dedicated outdoor air system (DOAS) with fan coil air-cooled chiller and boiler |\n|  2 | DOAS with fan coil chiller and boiler                                           |\n|  3 | DOAS with fan coil district chilled water and boiler                            |\n|  4 | DOAS with water-source heat pump cooling tower and boiler                       |\n|  5 | Packaged single zone air conditioner (PSZ-AC) with gas boiler                   |\n|  6 | Packaged variable air volume (PVAV) with gas boiler                             |\n|  7 | PVAV with gas heat with electric reheat                                         |\n|  8 | Variable air volume air-cooled chiller with gas boiler reheat                   |\n|  9 | Variable air volume chiller with gas boiler reheat                              |\n| 10 | Variable air volume district chilled water with gas boiler reheat               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.1  Applicability", "line_start": 414, "line_end": 425, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|39", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.2  ASHP Sizing\n\nHeat pump sizing is a critical step to consider when retrofitting a boiler with an ASHP boiler. The sizing process requires consideration of several factors, such as: [2]\n\n- Design heating water supply temperature\n- Design heating outdoor temperature\n- Equipment costs\n- Operating costs\n\n- Electrical infrastructure cost to support the higher peak demand from switching to an electric heating source from a gas-fired heating source\n- Carbon emission reduction.\n\nOptimal sizing is a balance of the above factors and should be based on the priorities of the building owner. Most commercially available ASHP boilers are relatively small and require cascading for higher capacities. Aside from requiring more space for installation, cascading provides flexibility, improves efficiency at part load operation, and increases system redundancy and resiliency.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.2  ASHP Sizing", "line_start": 429, "line_end": 439, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|40", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.2  ASHP Sizing\n\nfor higher capacities. Aside from requiring more space for installation, cascading provides flexibility, improves efficiency at part load operation, and increases system redundancy and resiliency.\n\nTwo ASHP sizing methods are offered for this measure. In the first method the ASHP is sized based on the percentage of the peak load, with the ASHP target capacity determined as a percentage of the design heating load (DHL) on the heating load line as shown in Figure 4. The heat load line is defined as the line connecting the zero-heating load at the heat enabling outdoor temperature, assumed to be 60\u00b0F, and the DHL at the winter heating design day outdoor temperature, while the DHL is assumed to be the same as the heating capacity of the existing boiler.\n\nIn the second method, sizing is based on a specified outdoor temperature. In this method, the target ASHP capacity is determined by selecting a point on a heating load line that corresponds to the outdoor air temperature.\n\nFigure 4. Heat pump sizing approach\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000010_c9a84f78d017a8ec87fc72178afd0162a1fceb01e58f913ffc30f00fc11c451e.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.2  ASHP Sizing", "line_start": 441, "line_end": 450, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|41", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.2  ASHP Sizing\n\nsource: 87536_images/image_000010_c9a84f78d017a8ec87fc72178afd0162a1fceb01e58f913ffc30f00fc11c451e.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Schematic of the heat pump sizing approach relating design heating load to design outdoor air](87536_images/image_000010_c9a84f78d017a8ec87fc72178afd0162a1fceb01e58f913ffc30f00fc11c451e.png)\n\nFigure 4: schematic of the heat pump sizing approach, plotting heating load against outdoor air temperature and marking the design heating load (DHL), the sizing fraction (%DHL), the heat pump design temperature (HDT), the target capacity and the design outdoor air temperature, with the curve pinned at 60 degrees F. Section 4.2 gives the sizing rules and the backup boiler cutoff.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.2  ASHP Sizing", "line_start": 452, "line_end": 454, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|42", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.2  ASHP Sizing\n\nheat pump design temperature (HDT), the target capacity and the design outdoor air temperature, with the curve pinned at 60 degrees F. Section 4.2 gives the sizing rules and the backup boiler cutoff.\n\nNote that with current technology, heat pump capacity changes with outdoor temperature. Most heat pump manufacturers specify the heat pump rated capacity at a certain condition, usually at an outdoor temperature of 47 o F. Thus, the target capacity estimated by either method must be converted to the required capacity at the design conditions. To estimate the required rated capacity of the heat pump at the design outdoor temperature, we used a performance curve called \ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36\ud835\udc36 [9] that captures the variation of a heat pump's capacity with outdoor air temperature and hot water set point. The target capacity at the design outdoor air temperature (Target Capacity @ Design OAT) is estimated as:\n\nwhere a, b, c, d, e, and f are CapFT performance curve coefficients, and Tcondout is the hot water temperature at the condenser outlet of the heat pump (which is equivalent to the hot water heating set point).\n\nFor more detail information on sizing, readers are encouraged to refer the measure documentation for boiler replacement with air source heat pump boiler and electric boiler backup from Commercial EUSS 2023 Release 1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.2  ASHP Sizing", "line_start": 456, "line_end": 460, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|43", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\nA heating model with a plant loop heat pump energy efficiency ratio (EIR) is used to model the ASHP boiler. However, the current version of this model does not support flow modulation and requires the full design flow from the plant [9]. Consequently, it cannot be directly integrated into a hot water loop with a variable speed pump. To overcome this limitation and provide the necessary separation between the hot water loop and the heat pump, we added a heat pump loop to the existing building model (refer to Figure 5). The heat pump loop consists of a heat pump on the supply side and a fluid-to-fluid heat exchanger on the demand side. This heat exchanger, connected in series with the existing boiler, serves as the primary heating source, while the boiler handles the remaining load.\n\nTo deal with multiple heat pumps in the heat pump loop, we implemented a \"sequentialLoad\" control scheme, where the heat pumps are activated in sequence until the heating load is met. To maintain the system efficiency despite the presence of a heat exchanger, we assumed an \"ideal\" heat exchanger, considering its effectiveness to be 1. Additionally, we utilized an \"UncontrolledOn\" control scheme for the heat exchanger, which allows it to operate whenever there is nonzero flow in the main hot water loop.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 464, "line_end": 466, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|44", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\nits effectiveness to be 1. Additionally, we utilized an \"UncontrolledOn\" control scheme for the heat exchanger, which allows it to operate whenever there is nonzero flow in the main hot water loop.\n\nFurthermore, it is worth noting that this heat pump model lacks a cutoff temperature. To address this, we incorporated an \"AvailabilityManagerLowTemperatureTurnOff\" to the heat pump loop. This function turns off the loop when the outdoor air temperature drops below the specified cutoff temperature.\n\nFigure 5. Configuration of heat pump and hot water loops\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000011_5a97cb86c04ea095b17450da5d62d12511a21a051016eb21561f1836a9827cf7.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Piping diagram of the heat pump loop, heat exchanger and hot water loop with backup boiler](87536_images/image_000011_5a97cb86c04ea095b17450da5d62d12511a21a051016eb21561f1836a9827cf7.png)\n\nFigure 5: piping diagram of the configuration of heat pump and hot water loops - ASHP boilers and a circulation pump on the heat pump loop, a heat exchanger coupling it to the hot water loop, and the Backup Boiler plus hot water pump serving the building coils. Section 4.3 explains that the heat exchanger request is what triggers heat pump operation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 468, "line_end": 479, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|45", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\ncoupling it to the hot water loop, and the Backup Boiler plus hot water pump serving the building coils. Section 4.3 explains that the heat exchanger request is what triggers heat pump operation.\n\nThe plant loop heat pump EIR heating model uses three performance curves-CapFTemp, EIRFTemp, and EIRPLR-to capture the impact of operating conditions on capacity and performance.\n\nCapFTemp modifies the capacity of the heat pump based on the outdoor air and heat pump condenser outlet temperatures:\n\nEIRFTemp modifies the EIR, which is the inverse of the coefficient of performance (COP), of the heat pump based on outdoor and heat pump condenser outlet temperatures:\n\nEIRPLR modifies the EIR of the heat pump based on the part load ratio (PLR) and captures efficiency loss from compressor cycling:\n\nWe used data provided by Colmac [13] to generate the CapFTemp and EIRFTemp performance curves. During the measure development, we were unable to find performance data for EIRPLR. Thus, we assumed a linear variation between EIR and PLR that resulted in a 0% reduction in EIR at 1 PLR and a 25% reduction in EIR when PLR was near zero. More details on the performance curves can be found in Appendix A.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 481, "line_end": 489, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|46", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\nvariation between EIR and PLR that resulted in a 0% reduction in EIR at 1 PLR and a 25% reduction in EIR when PLR was near zero. More details on the performance curves can be found in Appendix A.\n\nFigure 6 and Figure 7 show how the CAPFT and EIRFT curve output values change with outdoor air temperature and hot water outlet temperature. As shown in Figure 6, the CAPFT value increases with increasing outdoor temperature and condenser outlet temperature. The EIRFT curve shown in Figure 7 shows a decrease in EIR (improvement in COP) as the outdoor temperature increases and the condenser leaving water temperature decreases.\n\nFigure 7. EIRFT performance curve output\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000012_89a15313fedebe548224baa10f969c4f0c823305366a2f0c9fe54ac9c93d459b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Contour plots of CAPFT and EIRFT curve output over outdoor air and condenser leaving water temp](87536_images/image_000012_89a15313fedebe548224baa10f969c4f0c823305366a2f0c9fe54ac9c93d459b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 491, "line_end": 500, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|47", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.3  Modeling ASHP Boilers in OpenStudio\n\n-->\n\n![Contour plots of CAPFT and EIRFT curve output over outdoor air and condenser leaving water temp](87536_images/image_000012_89a15313fedebe548224baa10f969c4f0c823305366a2f0c9fe54ac9c93d459b.png)\n\nFigures 6 and 7: paired filled-contour plots of CAPFT (capacity) and EIRFT (energy input ratio) curve output over outdoor air temperature, -15 to 30 degrees C, and condenser leaving water temperature, 60 to 82 degrees C. CAPFT's near-vertical contours climb 0.45 to 1.50 with outdoor temperature alone; EIRFT slants from 1.80 at cold air and hot water down to 0.60. Table A-3 lists the coefficients.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.3  Modeling ASHP Boilers in OpenStudio", "line_start": 502, "line_end": 502, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|48", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.4  Limitations and Concerns\n\nAs mentioned in Section 3, some of the boilers in the baseline ComStock models do not have a minimum load turndown control. This allows for low flow with insignificant heating in the hot water loop. This had a negative impact in the application of this measure, because the measure introduces a heat pump loop that is triggered by a nonzero flow in the hot water loop. The low flow in the hot water loop forces the heat pump to cycle frequently and eventually affects the expected savings from the application of this measure. But this issue affects only a very small fraction of buildings in hot climates and the impact on overall savings is very small. This issue should be addressed in the next version of the ComStock models.\n\nThe heat pump object used in this measure-the plant loop EIR heating heat pump-is a constant flow model that requires full design flow from the plant. This model assumption limits the modeling of variable speed heat pumps and results in frequent cycling of the heat pump, leading to inefficiencies in the system. This measure could be updated in the future once the updated version of the heat pump object with a variable speed option is available.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.4  Limitations and Concerns", "line_start": 506, "line_end": 508, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|49", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 4.4  Limitations and Concerns\n\nof the heat pump, leading to inefficiencies in the system. This measure could be updated in the future once the updated version of the heat pump object with a variable speed option is available.\n\nTo account for relatively lower hot water supply temperatures of heat pump boilers, the measure provides an option to auto size the heating coils and associated systems. Even if the overall impact is minimal, in some buildings the auto sizing provides a design outdoor air flow rate that is much slower than the baseline cases, resulting in savings in cooling energy consumptions. This is due to differences in how design outdoor airflow rate is calculated and controlled when the baseline model is created, and how the auto sizing re-sizes and controls the ventilation. This issue will be addressed in the future.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "4.4  Limitations and Concerns", "line_start": 510, "line_end": 510, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|50", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 5  Output Variables\n\nTable 5 provides a list of the output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the replace\\_boiler\\_by\\_heatpump measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) when cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated from the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "5  Output Variables", "line_start": 514, "line_end": 516, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|51", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 5  Output Variables\n\non investment) when cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated from the Measure Application\n\n| Variable Name                          | Description                                                  |\n|----------------------------------------|--------------------------------------------------------------|\n| Heat pump capacity weighted design COP | COP of the heat pump at the rated design conditions          |\n| Heat pump average COP                  | Average heat pump COP                                        |\n| Heat pump total load                   | Total heating provided by heat pump                          |\n| Boiler total load                      | Total heating provided by boiler                             |\n| Heat pump total electricity            | Total electricity consumption by heat pump                   |\n| Boiler total electricity               | Total electricity consumption by boiler                      |\n| Heat pump capacity kBtuh               | Heat pump capacity                                           |\n| Count heat pumps                       | Count of heat pumps                                          |\n| Count heat pumps 0-300 kBtuh           | Count of heat pumps in the range of 0-300 kBtuh capacity     |\n| Count heat pumps 300-2,500 kBtuh       | Count of heat pumps in the range of 300-2,500 kBtuh capacity |\n| Count heat pumps 2,500+ kBtuh          | Count of heat pumps with more than 2500 kBtuh capacity       |\n| Hot water loop total", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "5  Output Variables", "line_start": 518, "line_end": 533, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|52", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 5  Output Variables\n\n| Count of heat pumps in the range of 300-2,500 kBtuh capacity |\n| Count heat pumps 2,500+ kBtuh          | Count of heat pumps with more than 2500 kBtuh capacity       |\n| Hot water loop total\n\n load              | Total heating load in the hot water loop                     |\n| Hot water loop boiler fraction         | Fraction of heating load provided by boiler                  |\n| Hot water loop heat pump fraction      | Fraction of heating load provided by heat pump               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "5  Output Variables", "line_start": 518, "line_end": 533, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|53", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.1  Single Building Model Example\n\nTable 6 shows a comparison of an end-use energy consumption for a 37,491 square-foot large office building model in Denver, CO, before and after application of the default measure inputs. The two energy end-use categories that are significantly affected by this measure are heating and cooling energy. For the same heating load, the total heating energy consumption drops by ~24% from 532 GJ to 403 GJ. Note that the natural gas consumption for the updated case is the one used by the backup natural gas boiler. Overall, the electric consumption increases by ~5% while natural gas consumption drops by ~48%.\n\nTable 6. End-Use Energy Consumption Comparison", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.1  Single Building Model Example", "line_start": 539, "line_end": 541, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|54", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.1  Single Building Model Example\n\ncase is the one used by the backup natural gas boiler. Overall, the electric consumption increases by ~5% while natural gas consumption drops by ~48%.\n\nTable 6. End-Use Energy Consumption Comparison\n\n|                    | Baseline         | Baseline         | Updated          | Updated          |\n|--------------------|------------------|------------------|------------------|------------------|\n| End Use            | Electricity [GJ] | Natural Gas [GJ] | Electricity [GJ] | Natural Gas [GJ] |\n| Heating            | 99               | 433              | 176              | 227              |\n| Cooling            | 291              | 0                | 296              | 0                |\n| Interior Lighting  | 551              | 0                | 551              | 0                |\n| Exterior Lighting  | 75               | 0                | 75               | 0                |\n| Interior Equipment | 380              | 0                | 380              | 0                |\n| Exterior Equipment | 0                | 0                | 0                | 0                |\n| Fans               | 204              | 0                | 204              | 0                |\n| Pumps              | 59               | 0                | 59               | 0                |\n| Heat Rejection     | 15               | 0                | 15               | 0                |\n| Humidification     | 0                | 0                | 0                | 0                |\n| Heat Recovery      | 0                | 0                | 0                | 0                |\n| Water System", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.1  Single Building Model Example", "line_start": 543, "line_end": 560, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|55", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.1  Single Building Model Example\n\n| 0                | 0                | 0                | 0                |\n| Heat Recovery      | 0                | 0                | 0                | 0                |\n| Water System\n\ns      | 15               | 0                | 15               | 0                |\n| Refrigeration      | 0                | 0                | 0                | 0                |\n| Generators         | 0                | 0                | 0                | 0                |\n| Total End Uses     | 1689.09          | 433.03           | 1770.93          | 226.92           |\n\nFigure 8. Sequencing between ASHP and boiler\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000013_01d1e052ed4f877b886e59640fb35c5cf5825f9472c4fc355cdadba5d992c70f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of boiler and heat pump heating rate against outdoor air temperature](87536_images/image_000013_01d1e052ed4f877b886e59640fb35c5cf5825f9472c4fc355cdadba5d992c70f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.1  Single Building Model Example", "line_start": 543, "line_end": 569, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|56", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.1  Single Building Model Example\n\n2026-08-21 -->\n\n![Scatter plot of boiler and heat pump heating rate against outdoor air temperature](87536_images/image_000013_01d1e052ed4f877b886e59640fb35c5cf5825f9472c4fc355cdadba5d992c70f.png)\n\nFigure 8: scatter plot of sequencing between the ASHP and the boiler, with outdoor air temperature from about -25 to 15 degrees C on the x-axis and heating rate up to roughly 450,000 W on the y-axis, one series per device. The heat pump carries the load at milder temperatures and the gas boiler takes over below the cutoff. Section 6.1 walks through the changeover logic.\n\nWe checked the sequencing between the heat pump and the boiler during low-temperature operation using an example cutoff temperature of 25\u00b0F (-4\u00b0C). Figure 8 shows the operation pattern. As expected, the heat pump handled most of the load at a higher temperature. The boiler starts supplementing the ASHP as the temperatures drops and takes over all heating when the temperature is below the cutoff temperature.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.1  Single Building Model Example", "line_start": 571, "line_end": 573, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|57", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.2  Stock Energy Impact\n\nAs noted above, this measure is applicable to buildings that use natural gas boilers for HVAC systems, which represents 33% of the floor area of the U.S. commercial building stock modeled in ComStock. The following key observations can be made from application of the measure.\n\n- 7.5% total site energy savings (345 TBtu)\n- 41% total natural gas energy savings (512 TBtu)\n- 5.3% increase in total electricity (164.4 TBtu)\n- 61.8% heating natural gas savings\n- 83.2% increase in heating electricity.\n\nAs shown in Figure 9, this measure has negligible impact on most end-use categories, with the exception of heating electricity, heating natural gas, and pump electricity. The remaining gas heating in applicable buildings comes from backup heating, and a small subset of non-applicable systems (e.g., boilers that serve condenser water loops).\n\nFigure 9. End-use energy consumption comparison for (a) ComStock Buildings and (b) applicable buildings\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000014_ea5f991ff1380addac22ef9fa9c86dd11962c9fa07e349002c466e0e71222ae6.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.2  Stock Energy Impact", "line_start": 577, "line_end": 592, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|58", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.2  Stock Energy Impact\n\nsource: 87536_images/image_000014_ea5f991ff1380addac22ef9fa9c86dd11962c9fa07e349002c466e0e71222ae6.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel stacked bar chart of annual end-use energy for all ComStock and applicable buildings](87536_images/image_000014_ea5f991ff1380addac22ef9fa9c86dd11962c9fa07e349002c466e0e71222ae6.png)\n\nFigure 9: two panels of stacked bar charts of annual energy consumption in TBtu, baseline versus HP Boiler G Backup, segmented by end use and fuel - panel (a) all ComStock buildings, totals 4,638 to 4,293, and panel (b) applicable buildings, 1,640 to 1,294. In both, the hatched natural gas heating band shrinks sharply while heating electricity grows. Section 6.2 lists the end-use changes.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.2  Stock Energy Impact", "line_start": 594, "line_end": 596, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|59", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.3  Stock Peak Impacts\n\nFigure 10 shows the impact of the upgrade on the average daily maximum peak demand per square foot across the ComStock building models. There is no increase in summer, while 0.5% and 5% increases are observed during the shoulder and winter seasons, respectively. This is to be expected, since the heat pump boiler operates mainly during the winter and sometimes during shoulder season. Heat pump peak demand depends on many factors, including climate, cutoff temperature, heat pump capacity, heat pump type (constant speed, variable speed), backup heating type and capacity, unit efficiency, and operating characteristics (e.g., thermostat schedule).\n\nFigure 10. Average daily maximum peak demand comparison\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000015_7faa5cff90f8fd991babc982d9e712e2c0fd994743050e00affb4f59ac4371f4.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plots of maximum daily peak magnitude by season, baseline vs HP Boiler G Backup](87536_images/image_000015_7faa5cff90f8fd991babc982d9e712e2c0fd994743050e00affb4f59ac4371f4.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.3  Stock Peak Impacts", "line_start": 600, "line_end": 609, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|60", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.3  Stock Peak Impacts\n\n-->\n\n![Violin plots of maximum daily peak magnitude by season, baseline vs HP Boiler G Backup](87536_images/image_000015_7faa5cff90f8fd991babc982d9e712e2c0fd994743050e00affb4f59ac4371f4.png)\n\nFigure 10: horizontal violin plots of maximum daily peak magnitude by season - winter, summer, shoulder - one distribution per scenario on an x-axis of W/ft2 running to about 320. Every distribution is concentrated near zero with a long high tail, and the paired shapes are close enough that the seasonal shift is not visible at this scale. Section 6.3 gives the average changes.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.3  Stock Peak Impacts", "line_start": 611, "line_end": 611, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|61", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.4  Measure Impact by HVAC System Type\n\nFigure 11 shows the percent site energy savings by different types of HVAC system. DOAS with water-source heat pump cooling tower with boiler and PVAV with gas heating with electric reheat had the lowest savings. The primary reason for the limited savings for the DOAS with water-source heat pump cooling tower with boiler is that the heat pumps predominantly fulfill the heating load while the boiler solely provides heating for the DOAS units. Also, this measure only replaces the boilers in the hot water loop and doesn't replace supplemental boilers in the condenser loop for heat pump applications. In the case of the PVAV with gas heating and an electric reheat system, the reduced savings are attributed to the presence of electric reheat coils in the VAVs, which provide most of the heating. On the other hand, the VAV systems with boiler reheat show higher savings. This is mainly because the floor areas they serve are relatively large, which makes them well suited for the application of this measure.\n\nFigure 11. Percent site energy savings by HVAC system type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000016_f50d40e67712cdafc87a9e168be51a97b005ea4d51b1c1d5e4b603c15d54c115.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 615, "line_end": 622, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|62", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.4  Measure Impact by HVAC System Type\n\nsource: 87536_images/image_000016_f50d40e67712cdafc87a9e168be51a97b005ea4d51b1c1d5e4b603c15d54c115.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plots of percent site energy savings by HVAC system type](87536_images/image_000016_f50d40e67712cdafc87a9e168be51a97b005ea4d51b1c1d5e4b603c15d54c115.png)\n\nFigure 11: horizontal violin-and-box plots titled Upgrade 06: HP Boiler G Backup (unweighted), percent site energy savings from about -20% to 60% on the x-axis, with eleven HVAC system rows labeled by model count. PVAV with gas heat and electric reheat (n=21,687) sits near zero while the VAV-with-boiler-reheat rows center near 20-30%. Section 6.4 explains the spread.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 624, "line_end": 626, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|63", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.4  Measure Impact by HVAC System Type\n\nHVAC system rows labeled by model count. PVAV with gas heat and electric reheat (n=21,687) sits near zero while the VAV-with-boiler-reheat rows center near 20-30%. Section 6.4 explains the spread.\n\nIn each category, there were a few buildings that had negative savings due to their very low heating loads. In the baseline case, these loads were managed by modulating the boiler. However, in the updated case, the low flow in the hot water loop triggered the heat exchanger to request flow in the heat pump loop. However, the heat pump model used only supports a constant flow, which resulted in frequent cycling of the heat pumps, as shown in Figure 12. This resulted in higher energy consumption compared to the baseline. Only a very small fraction of the total buildings demonstrated this behavior, rendering its impact on the overall result to be minimal, and the absolute energy impact was small.\n\nFigure 12. Flow in the hot water loop that triggers heat pump operation\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000017_05ad0353f21670cb1fbd21a7a86c1fe1f13f1acf3c34f9bc75b0ba33e2fcb96a.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 628, "line_end": 635, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|64", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.4  Measure Impact by HVAC System Type\n\nsource: 87536_images/image_000017_05ad0353f21670cb1fbd21a7a86c1fe1f13f1acf3c34f9bc75b0ba33e2fcb96a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Annotated simulation time series showing very small flow in the hot water loop over spring](87536_images/image_000017_05ad0353f21670cb1fbd21a7a86c1fe1f13f1acf3c34f9bc75b0ba33e2fcb96a.png)\n\nFigure 12: screenshot of a simulation time series spanning roughly April through June, showing tightly spaced spikes in loop flow and an annotation with a red ellipse reading \"Very small flow in the hot water loop\". It documents the low-load case where the heat exchanger requests flow and the constant-flow heat pump model cycles frequently. Section 6.4 explains the resulting negative savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.4  Measure Impact by HVAC System Type", "line_start": 637, "line_end": 639, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|65", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.5  Measure Impact by End Use\n\nThe impact of the measure on end-use energy consumption is shown in Figure 13. As expected, the end uses that are affected most are natural gas heating, pump electricity, and heating electricity. Most of the natural gas consumption (except for backup heating) is replaced with electricity. The increase in electricity consumption due to the heat pump boiler addition is indicated by a negative percentage savings for electricity heating. Electricity consumption for pumps increases due to the addition of a circulation pump in the heat pump loop. A very small subset of buildings exhibited an unexpected natural gas consumption increase and a reduction in pump electricity use. These buildings are buildings in a hot climate using VAVs with electric reheat where most of the heating is handled by the electric reheat coils and the boiler rarely runs. The observed increase in natural gas consumption is not an actual increase, instead it is caused by solution convergence difference. Similarly, the unexpected saving from pump electricity consumption in some buildings is due to presence of significantly low heating load in the hot water loop that is prohibiting the heat exchanger in the loop from activating. This causes both the hot water loop and heat pump loop pumps not to run and resulted in pump energy savings. In these buildings, the electric reheat coils are operating in the absence of a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.5  Measure Impact by End Use", "line_start": 643, "line_end": 643, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|66", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.5  Measure Impact by End Use\n\nThis causes both the hot water loop and heat pump loop pumps not to run and resulted in pump energy savings. In these buildings, the electric reheat coils are operating in the absence of a\n\n heat source from the hot water loop to maintain the required zone temperature and no increase in unmet hours was observed. The minor changes in the other end uses are due to the change in the hot water set point from 180\u00b0F for the baseline to 140\u00b0F.\n\nFigure 13. Percent savings by end use\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000018_31aa928bb3700a11e05576649e3d3bf6ae5ca75bc0bc6b7f42247284a3e3c276.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin and box plots of percent site energy savings by end use and fuel type](87536_images/image_000018_31aa928bb3700a11e05576649e3d3bf6ae5ca75bc0bc6b7f42247284a3e3c276.png)\n\nFigure 13: horizontal violin-and-box plots titled Upgrade 06: HP Boiler G Backup (unweighted), percent site energy savings from -160% to 100%, with sixteen end-use and fuel rows labeled by model count. Natural gas heating (n=66,248) clusters near 100% savings while electricity heating (n=66,727) and electricity pumps (n=66,189) carry large negative tails. Section 6.5 explains the outliers.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.5  Measure Impact by End Use", "line_start": 643, "line_end": 654, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|67", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.6  Measure Impact by Building Type\n\nFigure 14 shows the impact of the measure by building type. Hospitals, primary schools, and secondary schools are the three building types with the highest site energy savings, whereas quick-service restaurants have the lowest. The higher savings in these three buildings are attributed to their HVAC system type as well as their relatively higher heating loads. Only ~1% of ComStock quick-service restaurant buildings use a boiler, which resulting in lower savings from application of this measure. In contrast, 63% of hospitals, primary schools, and secondary schools use a boiler, resulting in the observed higher site energy savings.\n\nFigure 14. Stock-wide total site energy savings by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000019_90a5a0610b60e0cde06b876b1b702e2ac6a5f09abf4b09d1ecdc79709b744ee1.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Bar chart of average percent site energy savings by ComStock building type, every bar labeled](87536_images/image_000019_90a5a0610b60e0cde06b876b1b702e2ac6a5f09abf4b09d1ecdc79709b744ee1.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.6  Measure Impact by Building Type", "line_start": 658, "line_end": 667, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|68", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.6  Measure Impact by Building Type\n\n-->\n\n![Bar chart of average percent site energy savings by ComStock building type, every bar labeled](87536_images/image_000019_90a5a0610b60e0cde06b876b1b702e2ac6a5f09abf4b09d1ecdc79709b744ee1.png)\n\nFigure 14: bar chart of average percent savings in total energy consumption by ComStock building type, y-axis 0% to 22%, every bar labeled. SecondarySchool is highest at 21.5%, then PrimarySchool 16.0% and Hospital 12.6%, while QuickServiceRestaurant is 0.1% and FullServiceRestaurant 0.6%. Section 6.6 ties the ranking to boiler saturation - about 63% in the schools and hospitals.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.6  Measure Impact by Building Type", "line_start": 669, "line_end": 669, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|69", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.7  Measure Impact by State\n\nFigure 15 and Figure 16 show the average percentage distribution of natural gas and electricity savings across the entire building stock by state. As expected, cold regions showed higher savings in natural gas consumption and higher increases in electricity energy use. The state-level average increase in electricity consumptions is indicated by negative savings. Note that savings are also affected by buildings type distribution and total floor area in each state. Besides the need for more electricity because of the heat pump boilers in the colder regions, the high electricity demand is also in part due to the lower efficiency of the heat pump boilers in these regions. The unexpected electricity saving observed in Florida is due to cooling energy savings in some buildings due to the model auto sizing limitation discussed in Section 4.4. As indicated in Figure\n\n- 9, no significant stock level cooling electricity energy consumption difference is observed due to the upgrade, confirming only very few buildings exhibited cooling energy savings and the impact is negligible.\n\nFigure 17 shows the COP variations in each state. In general, heat pump boilers operate at a higher efficiency in hot climates than in cold ones.\n\nFigure 15. percentage savings in natural gas", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.7  Measure Impact by State", "line_start": 673, "line_end": 679, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|70", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.7  Measure Impact by State\n\n17 shows the COP variations in each state. In general, heat pump boilers operate at a higher efficiency in hot climates than in cold ones.\n\nFigure 15. percentage savings in natural gas\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000020_815aac1c81622fb43b2609e9c9f2d721483f536eb0aadc707c0d02c8bde9433f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of average percent natural gas savings by US state, labeled per state](87536_images/image_000020_815aac1c81622fb43b2609e9c9f2d721483f536eb0aadc707c0d02c8bde9433f.png)\n\nFigure 15: choropleth map of the average percentage savings in natural gas consumption by state, each state labeled and shaded darker for larger savings, with no color-bar legend. Values run from about 4.3% in Maine to roughly 21.7% across the upper Midwest and Great Lakes, so cold states save most. Section 6.7 reads this map together with Figure 16.\n\nFigure 16. Percentage savings in electricity consumption\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000021_f5549b322475b5e8e18d0ff95688673690d6cc10d5b54efbc74f0a66cdb365d0.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.7  Measure Impact by State", "line_start": 681, "line_end": 695, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|71", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.7  Measure Impact by State\n\nsource: 87536_images/image_000021_f5549b322475b5e8e18d0ff95688673690d6cc10d5b54efbc74f0a66cdb365d0.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of percent electricity savings by US state, negative values marking increases](87536_images/image_000021_f5549b322475b5e8e18d0ff95688673690d6cc10d5b54efbc74f0a66cdb365d0.png)\n\nFigure 16: choropleth map of the average percentage savings in electricity consumption by state, each state labeled, where negative values are increases. Most states fall between about -0.5% and -10.8%, with the largest increases in the cold upper Midwest, and Florida the lone positive at 0.01%. Section 6.7 attributes Florida to the autosizing limitation in Section 4.4.\n\nFigure 17. Heat pump average COP\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000022_0ffe9e065dd61de3cf0b270e3938f6d80d7ab1ed90ef158511a1a0f697957e76.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Choropleth map of heat pump average COP by US state, labeled per state](87536_images/image_000022_0ffe9e065dd61de3cf0b270e3938f6d80d7ab1ed90ef158511a1a0f697957e76.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.7  Measure Impact by State", "line_start": 697, "line_end": 708, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|72", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.7  Measure Impact by State\n\ndescribed: 2026-08-21 -->\n\n![Choropleth map of heat pump average COP by US state, labeled per state](87536_images/image_000022_0ffe9e065dd61de3cf0b270e3938f6d80d7ab1ed90ef158511a1a0f697957e76.png)\n\nFigure 17: choropleth map of heat pump average COP by state, each state labeled and shaded darker for higher COP, with no color-bar legend. Values run from about 2.09 in the northern tier to 3.09 in Florida and 2.93 in Arizona, so warmer climates deliver the better seasonal efficiency. Section 6.7 uses this map to explain the state-level electricity increases.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.7  Measure Impact by State", "line_start": 710, "line_end": 710, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|73", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.8  Measure Impact on Greenhouse Gas Emissions\n\nFigure 18 illustrates the comparison of annual greenhouse gas emissions between the baseline and the upgrade. As expected, emissions from natural gas decreased while emissions from electricity increased. The overall reduction in greenhouse gas emissions depends on the emission source. Three sources of electricity are considered for comparison: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and emission and generation resource integrated database (eGRID). The percentage values in the figure indicate percentage increase or decrease in emissions compared to the baseline. All upgrade scenarios resulted in net emissions avoided in combined emissions from electricity and on-site combustion fuels, with the comparison using LRMER Low RE Cost scenario resulting in the highest net savings of 22.6 MMT (9.2%).\n\nFigure 18. Annual greenhouse gas emission comparison\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000023_36da2b577ab7120176dcb3d5ad9984cfc9555b0855344df8826cfc86bea24dce.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.8  Measure Impact on Greenhouse Gas Emissions", "line_start": 714, "line_end": 721, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|74", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.8  Measure Impact on Greenhouse Gas Emissions\n\nsource: 87536_images/image_000023_36da2b577ab7120176dcb3d5ad9984cfc9555b0855344df8826cfc86bea24dce.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Bar chart of annual GHG emissions by grid scenario and fuel, baseline vs HP Boiler G Backup](87536_images/image_000023_36da2b577ab7120176dcb3d5ad9984cfc9555b0855344df8826cfc86bea24dce.png)\n\nFigure 18: grouped bar chart of annual GHG emissions in MMT CO2e, baseline against HP Boiler G Backup, for three electricity grid scenarios plus natural gas, fuel oil and propane. Electricity emissions rise - eGRID 336.6 to 355.5 (+18.9, 5.6%), LRMER High RE Cost 15 253.3 to 268.2, LRMER Low RE Cost 15 161.1 to 172.6 - while natural gas falls 83.6 to 49.4 (-34.2, 41%). Section 6.8 gives net savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.8  Measure Impact on Greenhouse Gas Emissions", "line_start": 723, "line_end": 725, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|75", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\nFigure 19 shows a comparison of end-use energy consumption after implementing a measure with gas and electric backup for relevant buildings. As anticipated, the electric heating option completely replaced 100% of the natural gas consumption for heating. For the gas backup case, 97.5% of the natural gas heating was replaced with electricity while the rest was used for backup. Consequently, the measure with electric backup exhibits higher electric consumption than the gas backup option, with the electric backup option consuming 3.5% more.\n\nFigure 19. End-use annual energy consumption comparison for gas and electric backup options\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000024_0dba4830d76b541c3e376394d98087105d1906de613bfef6faeaea5a80626697.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel stacked bar chart comparing gas-backup and electric-backup end-use energy](87536_images/image_000024_0dba4830d76b541c3e376394d98087105d1906de613bfef6faeaea5a80626697.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 729, "line_end": 738, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|76", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\n2026-08-21 -->\n\n![Two-panel stacked bar chart comparing gas-backup and electric-backup end-use energy](87536_images/image_000024_0dba4830d76b541c3e376394d98087105d1906de613bfef6faeaea5a80626697.png)\n\nFigure 19: two stacked bar panels of annual energy consumption in TBtu for applicable buildings, each pairing the baseline against one backup option - HP Boiler G Backup at 1,294 on the left and HP Boiler E Backup at 1,292 on the right, both from a 1,640 baseline. The gas case keeps a thin hatched gas heating band; the electric case replaces it with heating electricity, 212.1 versus 219.8. Section 6.9 gives the percentages.\n\nAs illustrated in Figure 20, no significant difference was observed between the gas and electric backup options in terms of their impact on peak demand. However, it can be observed that there is a considerable increase in peak demands compared to the baseline scenarios in subarctic and very cold regions. This is expected because these regions have a higher need for heating, and electrifying the boiler using a heat pump boiler would significantly increase the electricity demand.\n\nFigure 20. Comparison of impact on peak demand for gas and electric backup options", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 740, "line_end": 744, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|77", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\nheating, and electrifying the boiler using a heat pump boiler would significantly increase the electricity demand.\n\nFigure 20. Comparison of impact on peak demand for gas and electric backup options\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000025_591464c0e65990aec2fe1d77e6bb67c2a03304f25e8ae69072fe15dabf269e0f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of median seasonal electric peak by climate zone for baseline and both backups](87536_images/image_000025_591464c0e65990aec2fe1d77e6bb67c2a03304f25e8ae69072fe15dabf269e0f.png)\n\nFigure 20: grouped horizontal bar chart of median winter, shoulder and summer electric peak in W/ft2, three bars per ASHRAE climate zone - baseline, HP Boiler G Backup and HP Boiler E Backup - every bar labeled. The two backup options are nearly identical everywhere; winter peaks rise most in Subarctic (2.792 to about 3.60) and Very Cold (2.808 to 3.32-3.43). Section 6.9 discusses the comparison.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 746, "line_end": 753, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|78", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\nlabeled. The two backup options are nearly identical everywhere; winter peaks rise most in Subarctic (2.792 to about 3.60) and Very Cold (2.808 to 3.32-3.43). Section 6.9 discusses the comparison.\n\nAs with the peak demand observation, no significant difference was found in the net annual emissions savings between the two backup options. Figure 21 illustrates net greenhouse gas emission savings from the electricity grid scenarios and on-site combustion fuels (natural gas, propane, and other fuels). The preferred backup fuel type may vary based on the specific priorities for a project and should collectively consider energy costs, peak demand implications, prevalence of on-site combustion of fossil fuels, and other design constraints.\n\nFigure 21. Annual net greenhouse gas (GHG) emission saving comparison between gas and electric backup options\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000026_aa2ec03e03099912e1b33c03abc8e294d3e198f650e201992dbf3cce3bfadc8f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of annual net GHG emissions savings for gas vs electric backup by grid scenario](87536_images/image_000026_aa2ec03e03099912e1b33c03abc8e294d3e198f650e201992dbf3cce3bfadc8f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 755, "line_end": 764, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|79", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 6.9  Comparison of Measure Upgrade with Gas and Electric Backup\n\nbar chart of annual net GHG emissions savings for gas vs electric backup by grid scenario](87536_images/image_000026_aa2ec03e03099912e1b33c03abc8e294d3e198f650e201992dbf3cce3bfadc8f.png)\n\nFigure 21: grouped bar chart of annual net GHG emissions savings in MMT CO2e, one pair per electricity grid scenario comparing HP Boiler G Backup against HP Boiler E Backup, every bar labeled. The two options are within a few hundredths of each other - eGRID 2021 13.96 versus 13.64, LRMER High RE Cost 18.35 versus 18.28, LRMER Low RE Cost 22.03 versus 22.07. Section 6.9 draws the conclusion.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "6.9  Comparison of Measure Upgrade with Gas and Electric Backup", "line_start": 766, "line_end": 766, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|80", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 References\n\n- [1] 'Product Info,' Eco2systems . https://www.eco2waterheater.com/product-info (accessed Feb. 21, 2023).\n- [2] 'Application Guide ACX comprehensive  Chiller Heater System,' TRANE. [Online]. Available: https://www.trane.com/content/dam/Trane/Commercial/global/productssystems/equipment/chillers/air-cooled/ascend/SYS-APG003A-EN\\_04252022.pdf\n- [3] A. Parker et al. , 'ComStock Documentation,' National Renewable Energy Laboratory.\n- [4] '2018 Commercial Buildings Energy Consumption Survey, Consumption and Expenditures Highlights'.\n- [5] 'Ascend\u00ae air-to-water heat pump model ACX.' https://www.trane.com/commercial/northamerica/us/en/products-systems/chillers/air-cooled-chillers/ascend-air-to-water-heatpump.html (accessed Feb. 21, 2023).\n- [6] 'Air-source Heat Pump  Sizing and Selection Guide.pdf.' Accessed: Feb. 21, 2023. [Online]. Available: https://naturalresources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHP%20Sizing%20and%20Select ion%20Guide%20(EN).pdf\n- [7] 'ASHRAE climatic design conditions 2009/2013/2017/2021.' http://ashraemeteo.info/v2.0/places.php?continent=North%20America (accessed Mar. 15, 2023).\n- [8] N. Bellen, '5 ways to a successful heat pump deployment - #1 Optimal Sizing | Article,' Hysopt , Sep. 22, 2021. https://hysopt.com/resource-center/articles/5-ways-to-a-successfulheat-pump-deployment-1-optimal-sizing (accessed Feb. 22, 2023).\n- [9] 'engineeringreferen", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "References", "line_start": 770, "line_end": 783, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|81", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 References\n\nSizing | Article,' Hysopt , Sep. 22, 2021. https://hysopt.com/resource-center/articles/5-ways-to-a-successfulheat-pump-deployment-1-optimal-sizing (accessed Feb. 22, 2023).\n- [9] 'engineeringreferen\n\nce.pdf.' Accessed: Feb. 22, 2023. [Online]. Available: https://facades.lbl.gov/sites/all/files/engineeringreference.pdf\n- [10]  'Ecodan CAHV-R450YA-HPB Product Information Sheet - Document Library Mitsubishi Electric.' https://library.mitsubishielectric.co.uk/pdf/book/Ecodan\\_CAHV-R450YA-HPB\\_Product\\_Information\\_Sheet (accessed Feb. 22, 2023).\n- [11]  'Aegis A | Lync.' https://lyncbywatts.com/products/hvac-hot-water-solutions/engineeredsolutions/heat-pumps/aegis-a (accessed Feb. 22, 2023).\n- [12] Energy Standard for Buildings Except Low-Rise Residential Buildings ANSI/ASHRAE/IES 90.1-2019 . ASHRAE.\n- [13]  'Commercial Heat Pump Water Heaters,' Colmac WaterHeat . https://colmacwaterheat.com/ (accessed Feb. 23, 2023).\n- [14]  'CxV Air Source Heat Pump Water Heater.' [Online]. Available: https://ftp-llc.com/wpcontent/uploads/2019/02/CxV-Air-Source-One-Page.pdf", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "References", "line_start": 770, "line_end": 783, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|82", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nAs discussed in Section 4.3, the heat pump model used in this measure has three performance curves for capturing the dependency of the heat pump performance on the operating conditions. Two of the curves, capacity as a function of temperature (CapFTemp) and energy input ratio (EIR) as a function of temperature (EIRFTemp), capture the dependency of heat pump capacity and efficiency on outdoor air temperature and hot water supply temperature. EIR as a function of part load ratio (EIRPLR) captures the dependency of the heat pump efficiency on heat pump loading and cycling.\n\nWhere QReference is the design heating capacity of the heat pump, PReference is the design power demand of the heat pump, QAvailable is the adjusted heating capacity, P is the adjusted power demand, Tcond,out   is the condenser outlet water temperature, Tair,in is the ambient air temperature, PLR is heat pump part load ratio, and a1, b1, c1, d1, e1 \u2026 c3 are performance curve coefficients that need to be extracted from operational data.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 789, "line_end": 791, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|83", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\ntemperature, Tair,in is the ambient air temperature, PLR is heat pump part load ratio, and a1, b1, c1, d1, e1 \u2026 c3 are performance curve coefficients that need to be extracted from operational data.\n\nThe two temperature-dependent performance curves, CapFTemp and EIRFTemp, were generated using performance data provided by Colmac. It is important to note that the efficiency of the heat pump is influenced not only by the operating temperature conditions but also by factors such as the load on the heat pump and its cycling frequency. During the development of the measurement, we encountered a challenge in obtaining manufacturer data to account for this dependency. As a result, we assumed a linear variation between EIR and PLR. According to this assumption, there is no reduction in efficiency when the PLR is one (indicating full load), and a 25% reduction in efficiency when the PLR is close to zero (indicating low load).\n\nIn order to evaluate the accuracy of the Colmac performance data, we compared data from Trane and Mitsubishi. Unfortunately, detailed data for the two units from Trane and Mitsubishi were not available. However, the capacity drop with outdoor air temperature observed in the Colmac unit appeared to be consistent with the data from Trane and Mitsubishi.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 793, "line_end": 795, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|84", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nfrom Trane and Mitsubishi were not available. However, the capacity drop with outdoor air temperature observed in the Colmac unit appeared to be consistent with the data from Trane and Mitsubishi.\n\nThe results of the comparison are summarized in Table A-1 and Table A-2. According to the data, the capacity reductions for the Trane and Colmac units were found to be 44% and 50%, respectively, as the temperature decreased from 47\u00b0F to 0\u00b0F. On the other hand, the Mitsubishi data indicates a 31% capacity reduction as the outdoor air temperature decreases from 45\u00b0F to\n\n20\u00b0F, while the Colmac unit shows a slightly lower reduction of 25% within the same temperature range.\n\nTable A-1. Capacity Reduction with OAT for Trane and Colmac Units\n\n|             | Capacity at 50\u00b0F (Btu/hr)   | Capacity at 0\u00b0F (Btu/hr)   | % Capacity Reduction From 50\u00b0F to 0\u00b0F   | COP         |\n|-------------|-----------------------------|----------------------------|-----------------------------------------|-------------|\n| Colmac [14] | 57,600                      | 31,500                     | 45%                                     | 2.70 @ 50\u00b0F |\n| Trane [2]   | -                           | -                          | 50%                                     | 2.70 @ 47\u00b0F |\n\nTable A-2. Capacity Reduction Comparison Between Mitsubishi and Colmac Units", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 797, "line_end": 808, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|85", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\n| -                           | -                          | 50%                                     | 2.70 @ 47\u00b0F |\n\nTable A-2. Capacity Reduction Comparison Between Mitsubishi and Colmac Units\n\n|                 |   Capacity at 45\u00b0F (Btu/hr) |   Capacity at 20\u00b0F (Btu/hr) | % Capacity Reduction From 50\u00b0F to 20\u00b0F   | COP         |\n|-----------------|-----------------------------|-----------------------------|------------------------------------------|-------------|\n| Colmac [14]     |                      54,750 |                      42,200 | 23%                                      | 2.70 @ 50\u00b0F |\n| Mitsubishi [10] |                     140,400 |                     117,234 | 25%                                      | 2.85 @ 45\u00b0F |\n\nTable A-3 summarizes the performance curve coefficients that are estimated using the Colmac data. The curve outputs for different combinations of condenser water leaving temperature and outdoor air temperature are indicated in Figure A-1 and Figure A-2.\n\nTable A-3. Performance Curve Coefficients", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 810, "line_end": 817, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|86", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\nThe curve outputs for different combinations of condenser water leaving temperature and outdoor air temperature are indicated in Figure A-1 and Figure A-2.\n\nTable A-3. Performance Curve Coefficients\n\n|    | CAPFT        | EIRFT        | EIRPLR   |\n|----|--------------|--------------|----------|\n| a  | 0.88302749   | 0.84177647   | 1.25     |\n| b  | - 0.0016513  | 0.00648504   | - 0.25   |\n| c  | 1.44E - 05   | - 8.68E - 06 | 0        |\n| d  | 0.01833385   | - 0.0273677  | -        |\n| e  | 3.6396E - 05 | 0.00018754   | -        |\n| f  | - 2.04E - 05 | 0.0001082    | -        |\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000027_0941dc537f08fd906f56e5f62e42ce1bdb802c80911fbe1c2d460f6acd7605da.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Filled-contour plots of CAPFT and EIRFT curve output vs outdoor air and condenser leaving water](87536_images/image_000027_0941dc537f08fd906f56e5f62e42ce1bdb802c80911fbe1c2d460f6acd7605da.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 819, "line_end": 833, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|87", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\n-->\n\n![Filled-contour plots of CAPFT and EIRFT curve output vs outdoor air and condenser leaving water](87536_images/image_000027_0941dc537f08fd906f56e5f62e42ce1bdb802c80911fbe1c2d460f6acd7605da.png)\n\nFigures A-1 and A-2: the CAPFT and EIRFT performance curve output generated from the coefficients fitted to the Colmac data - the same pair of filled-contour plots reprinted from Figures 6 and 7. CAPFT climbs 0.45 to 1.50 with outdoor air temperature and is nearly flat in condenser leaving water temperature; EIRFT rises toward 1.80 as air cools and leaving water warms. Table A-3 lists the coefficients.\n\nFigure A-2. EIRFT performance curve output satisfactory agreement between the two, providing assurance that we can confidently utilize the performance curves for modeling ASHP boilers.\n\nFigure A-3 illustrates the comparison between the actual heating capacity and EIR with the estimated values obtained using the performance curves for various combinations of outdoor air temperature and condenser water leaving temperature (CWLT). The figure demonstrates a\n\nFigure A-3. Comparisons of predicted and actual capacity and EIR", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 835, "line_end": 841, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87536.pdf|88", "text": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup \u2014 A.1 Appendix ASHP Boiler Performance Curve Generation\n\ncurves for various combinations of outdoor air temperature and condenser water leaving temperature (CWLT). The figure demonstrates a\n\nFigure A-3. Comparisons of predicted and actual capacity and EIR\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87536.yaml\n     source: 87536_images/image_000028_c2ab5c9dae1ab8d4d640ecad860a43e6166970000157066abe2ad684a18e4c12.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two 3D scatter plots comparing actual and predicted heating capacity and EIR with RMSE labels](87536_images/image_000028_c2ab5c9dae1ab8d4d640ecad860a43e6166970000157066abe2ad684a18e4c12.png)\n\nFigure A-3: two 3D scatter panels comparing actual against predicted values over outdoor air temperature (about -20 to 30 degrees C) and condenser water leaving temperature (60 to 80 degrees C). The left panel plots heating capacity in kW with RMSE = 0.026, the right plots EIR from about 0.35 to 0.65 with RMSE = 0.006. Appendix A cites the agreement as validation of the curves.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87536.pdf", "doc_title": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "section": "A.1 Appendix ASHP Boiler Performance Curve Generation", "line_start": 843, "line_end": 850, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0002", "measure_name": "Air-Source Heat Pump Boiler and Natural Gas Boiler Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-05-24", "date_last_updated_source": "pdf_moddate"}}
