{"id": "upgrade_measures|measure_pdfs/87570.pdf|0", "text": "Heat Pump RTU with Original Fuel Backup\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|1", "text": "Heat Pump RTU with Original Fuel Backup \u2014 End-Use Savings Shapes Measure Documentation: Heat Pump Rooftop Units with Original Fuel Backup\n\nChris CaraDonna\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP5500-87570 September 2024\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "End-Use Savings Shapes Measure Documentation: Heat Pump Rooftop Units with Original Fuel Backup", "line_start": 7, "line_end": 17, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|2", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Chris CaraDonna\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Chris CaraDonna", "line_start": 22, "line_end": 22, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|3", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Suggested Citation\n\nCaraDonna, Chris. 2024. End-Use Savings Shapes Measure Documentation: Heat Pump Rooftop Units with Original Fuel Backup . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-87570. https://www.nrel.gov/docs/fy24osti/87570.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP5500-87570 September 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Suggested Citation", "line_start": 26, "line_end": 34, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|4", "text": "Heat Pump RTU with Original Fuel Backup \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "NOTICE", "line_start": 38, "line_end": 46, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|5", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Acronyms\n\nCBECS\n\nCommercial Buildings Energy Consumption Survey\n\nCO2e\n\nCO2 equivalent\n\nCOP\n\ncoefficient of performance\n\nDEER\n\ndatabase for energy efficiency resources\n\nDOAS\n\ndedicated outdoor air system\n\nDX\n\ndirect expansion\n\neGRID\n\nEmissions &amp; Generation Resource Integrated Database\n\nGJ\n\nGigajoules\n\nHP-RTU\n\nheat pump rooftop unit\n\nHVAC\n\nheating, ventilating, and air conditioning\n\nkW\n\nkilowatts\n\nLRMER\n\nLong-Run Marginal Emissions Rate\n\nMMBtu\n\nmillion British thermal units\n\nMMT\n\nmillion metric tons\n\nMWh\n\nmegawatt-hour\n\nNREL\n\nNational Renewable Energy Laboratory\n\nPFP\n\nparallel fan-power\n\nPSZ-AC\n\npackaged single-zone air conditioner\n\nPTAC\n\npackaged terminal air conditioner\n\nPTHP\n\npackaged terminal heat pump\n\nPVAV\n\npackaged variable air volume\n\nRE\n\nrenewable energy\n\nRTU\n\nrooftop unit\n\nTBtu\n\ntrillion British thermal units\n\nVAV\n\nvariable air volume", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Acronyms", "line_start": 50, "line_end": 148, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|6", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past 3 years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Executive Summary", "line_start": 152, "line_end": 156, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|7", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Executive Summary", "line_start": 158, "line_end": 158, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|8", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Executive Summary\n\nrepresent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis documentation focuses on a single end-use savings shape measure-heat pump rooftop units (HP-RTUs) with supplemental heat that matches the original fuel type of the replaced system. If the existing system used electric resistance heating, the supplemental heating source is electric resistance. If the existing system used a natural gas furnace, the supplemental system is modeled as natural gas. This is a modification to the 'HP-RTU With Electric Supplemental Heat' measure from the Commercial End-Use Savings Shapes 2023 Release 1 data set. This document will primarily discuss the supplemental heating change for the HP-RTU measure. 0d of the HP-RTU measure, including performance curves and other key assumptions, please review the documentation for the original HP-RTU With Electric Supplemental Heat.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Executive Summary", "line_start": 160, "line_end": 160, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|9", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Executive Summary\n\nfor the HP-RTU measure. 0d of the HP-RTU measure, including performance curves and other key assumptions, please review the documentation for the original HP-RTU With Electric Supplemental Heat.\n\nThe HP-RTU measure replaces gas furnace and electric resistance rooftop units (RTUs) with high-efficiency HP-RTUs. The HP-RTUs are intended to be top-of-the-line, including highefficiency fans and heat pump systems. The fans are variable speed, allowing the HP-RTUs to operate as single-zone variable air volume systems. The heat pumps are also variable speed, allowing for high part load performance. The minimum temperature for heat pump operation is set to 0\u00b0F, and the units are sized based on the design cooling load, with supplemental heating addressing any remaining heating loads. For this version of the measure, the supplemental heating fuel type matches the fuel type of the system being replaced (electric resistance or gas furnace). All schedules in the existing RTUs are transferred to the new HP-RTUs for consistency. Furthermore, any energy efficiency features in the existing baseline RTUs, such as energy recovery or economizers, are also transferred to the new HP-RTUs for consistency. This measure is applicable to approximately 36% of the ComStock floor area.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Executive Summary", "line_start": 162, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|10", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Executive Summary\n\nexisting baseline RTUs, such as energy recovery or economizers, are also transferred to the new HP-RTUs for consistency. This measure is applicable to approximately 36% of the ComStock floor area.\n\nThe HP-RTU measure with original fuel supplemental heat demonstrates 8.5% total site energy savings (396 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 4). The savings are primarily attributed to:\n\n- 27% stock heating gas savings (226 TBtu)\n- -22% stock heating electricity savings (-43 TBtu)\n- 11% stock cooling electricity savings (81 TBtu)\n- 19% stock fan electricity savings (112 TBtu).\n\nThe HP-RTU measure demonstrates between 3.5 and 14.3 million metric tons (MMT) CO2 equivalent (CO2e) of greenhouse gas emissions avoided for the three grid electricity scenarios presented, as well as 15.1 MMT of greenhouse gas emissions avoided for on-site natural gas consumption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Executive Summary", "line_start": 164, "line_end": 171, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|11", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by Ryan Meyer, Jon Winkler, and Shanti Pless (National Renewable Energy Laboratory), as well as Long Engineering.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Acknowledgments", "line_start": 175, "line_end": 175, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|12", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Table of Contents\n\n| Executive Summary ................................................................................................................................... iv Pump Rooftop Units ........................................................................................................................... 1   | Executive Summary ................................................................................................................................... iv Pump Rooftop Units ........................................................................................................................... 1   |    |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----|\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Table of Contents", "line_start": 179, "line_end": 197, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|13", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Table of Contents\n\n| Accessing Results ...................................................................................................................................                                                                                                                                                       |  1 |\n|                                                                                                                                                                                                                                                                                                             | Measure Summary ..................................................................................................................................                                                                                                                                                          |  1 |\n| 1                                                                                                                                                                                                                                                                                                           | Technology Summary .................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Table of Contents", "line_start": 179, "line_end": 197, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|14", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Table of Contents\n\n| Technology Summary .................................\n\n.........................................................................................                                                                                                                                                               |    |\n|                                                                                                                                                                                                                                                                                                             | 2                                                                                                                                                                                                                                                                                                           |  2 |\n|                                                                                                                                                                                                                                                                                                             | 1.1 Heat Pump Rooftop Units as a Decarbonization Pathway ............................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Table of Contents", "line_start": 179, "line_end": 197, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|15", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Table of Contents\n\na Decarbonization Pathway ............................................................                                                                                                                 \n\n                                                                      |    |\n| 2                                                                                                                                                                                                                                                                                                           | ComStock Baseline Approach ............................................................................................................                                                                                                                                                                     |  3 |\n| 3                                                                                                                                                                                                                                                                                                           | Modeling Approach ..............................................................................................................................                                                                                                                                                            |  5 |\n| 3.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Table of Contents", "line_start": 179, "line_end": 197, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|16", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Table of Contents\n\n|  5 |\n| 3.2                                                                                                \n\n                                                                                                                                                                                                         | Technology Specifics .................................................................................................................... 5                                                                                                                                                                 |    |\n| 3.3                                                                                                                                                                                                                                                                                                         | Greenhouse Gas Emissions ........................................................................................................... 6                                                                                                                                                                      |    |\n| 3.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Table of Contents", "line_start": 179, "line_end": 197, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|17", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Table of Contents\n\n| Limitations and Concerns ..............................................................................................................                                                                                                                                                                     |  6 |\n| 4                                                                                                                                                                                                                                                                                                           | Output Variables ...................................................................................................................................                                                                                                                                                        |  7 |\n| 5                                                                                                                                                                                                                                                                                                           | Results .................................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Table of Contents", "line_start": 179, "line_end": 197, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|18", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Table of Contents\n\n| Results .................................................................................................................................................\n\n..                                                                                                                                                 |  9 |\n| 5.2                                                                                                                                                                                                                                                                                                         | Stock Site Energy Impacts .......................................................................................................... 11                                                                                                                                                                     | 13 |\n| 5.3                                                                                                                                                                                                                                                                                                         | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                                   |    |\n| 5.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Table of Contents", "line_start": 179, "line_end": 197, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|19", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Table of Contents\n\n|    |\n| 5.4                   \n\n                                                                                                                                                                                                                                                                                      | Site Energy Savings Distributions ............................................................................................... 14                                                                                                                                                                        |    |\n| 5.5                                                                                                                                                                                                                                                                                                         | Winter Peak Demand .................................................................................................................. 18                                                                                                                                                                    |    |\n| References ................................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Table of Contents", "line_start": 179, "line_end": 197, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|20", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Table of Contents\n\n................................................................................................................................................                                             \n\n                                                                                                    | References ................................................................................................................................................                                                                                                                                                 | 21 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Table of Contents", "line_start": 179, "line_end": 197, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|21", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n| Figure 1. ComStock baseline in-force energy Applicable floor area includes                                                                                                                                                                       | code followed as a percentage of applicable floor area. ComStock buildings with 'PSZ-AC with gas coil' and 'PSZ-                                                               |\n|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| AC with electric coil' HVAC system types. DEER stands for Database                                                                                                                                                                               | for Energy                                                                                                                                                                     |\n| Efficiency Resources which represents building characteristics for California models", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|22", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n|\n| Efficiency Resources which represents building characteristics for California models                                                \n\n                                                                                                             |                                                                                                                                                                                |\n| following Title 24. Figure 2. ComStock HVAC system type prevalence                                                                                                                                                                               | .................................................................................................................... 4 by stock floor 5                                        |\n| Figure 3. Operation                                                                                                                                                                                                                              | area . .................................................... supplemental                                                                                                       |\n| comparison of HP-RTU measure applied with gas vs. electric                                                                                                                                                                                       | heating", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|23", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n| heating                \n\n                                                                                                                                                        |\n| for an example small office model in Gunnison, Colorado.                                                                                                                                                                                         | Note that the compressor lockout Also note that the                                                                                                                            |\n| temperature is 0\u00b0F, below which the heat pump coils will not operate.                                                                                                                                                                            | whereas site                                                                                                                                                                   |\n| heating rates shown are for one of several RTUs in the building (top plot), .................................................................                                                                                                    | the", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|24", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n| the                                                                                                                                                          \n\n                  |\n| electricity is for the entire building (bottom plot).                                                                                                                                                                                            | 10                                                                                                                                                                             |\n| Figure 4. Comparison of stock annual site energy consumption between the ComStock                                                                                                                                                                | baseline and the                                                                                                                                                               |\n| HP-RTU measure for the electric backup heat scenario (left; 'HP RTU E Backup') and the                                                                                                                                                           | is                                                                                                                                                                             |\n| original fuel backup measure scenario (right; 'HP RTU G Backup'). Energy consumption", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|25", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n|\n| original fuel backup measure scenario (right; 'HP RTU G Backup'). Energy consumption                            \n\n                                                                                                                                 |                                                                                                                                                                                |\n| categorized both by fuel type and end use. ............................................................................                                                                                                                          | 12 HP-RTU with                                                                                                                                                                 |\n| Figure 5. Greenhouse gas (GHG) emissions comparison                                                                                                                                                                                              | of the ComStock baseline and the grid                                                                                                                                          |\n| original fuel supplemental heat scenario ('HP RTU G Backup'). Three electricity                                                                                                                                                                  | Hig", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|26", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\nG Backup'). Three electricity                                                                                                                                                                  | Hig\n\nh                                                                                                                                                                           |\n| scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER)                                                                                                                                                                        |                                                                                                                                                                                |\n| Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGRID. MMT stands for million metric tons.                                                                                                                            | ........................................................................ 13                                                                                                    |\n| Figure 6. Percent site energy savings                                                                                                                                                                                                            | distribution for ComStock models with the HP-RTU original fuel points that appear above some of", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|27", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n| distribution for ComStock models with the HP-RTU original fuel points that appear above some of                                          \n\n                                      |\n| backup measure applied by end use and fuel type. The data                                                                                                                                                                                        |                                                                                                                                                                                |\n| the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the                                                                                                                                                 |                                                                                                                                                                                |\n| interquartile range. The value for n indicates the number of ComStock models that were                                                                                                                                                           |                                                                                                                                                                                |\n| applicable for energy savings for the fuel type category. ..................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|28", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n|\n| applicable for energy savings for the fuel type category. ..................................\n\n....................                                                                                                                                 | 15                                                                                                                                                                             |\n| Figure 7. Percent site energy savings distribution for ComStock models                                                                                                                                                                           | with the applied HP-RTU original                                                                                                                                               |\n| fuel backup measure by fuel type. The data points that appear above some of the                                                                                                                                                                  |                                                                                                                                                                                |\n| distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|29", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\nin the distribution, meaning they fall outside 1.5 times the                                                                                                                                      \n\n               |                                                                                                                                                                                |\n| interquartile range. The value for n indicates the number of ComStock models that were                                                                                                                                                           | applicable for energy savings for the fuel type category. ......................................................                                                               |\n|                                                                                                                                                                                                                                                  | 17                                                                                                                                                                             |\n| Figure 8. Percent site energy savings distribution for ComStock                                                                                                                                                                                  | models with the applied HP-RTU original", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|30", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n| models with the applied HP-RTU original                                                                              \n\n                                                          |\n| fuel backup measure by building type. The data points that appear above some of the                                                                                                                                                              |                                                                                                                                                                                |\n| distributions indicate                                                                                                                                                                                                                           | outliers in the distribution, meaning they fall outside 1.5 times the                                                                                                          |\n| interquartile range. The value for n indicates the number of ComStock models that were                                                                                                                                                           |                                                                                                                                                                                |\n| applicable for energy savings for the fuel type category. ..............", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|31", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n|\n| applicable for energy savings for the fuel type category. ..............\n\n........................................                                                                                                                                 | 18 models                                                                                                                                                                      |\n|                                                                                                                                                                                                                                                  | with gas RTUs between the                                                                                                                                                      |\n| Figure 9 . Comparison of the median noncoincident baseline (representing the building stock                                                                                                                                                      | peak demand for of today), the HP-RTU original fuel backup                                                                                                                     |\n| scenario ('HP RTU G Backup'; backup fuel type matches HP-RTU electric backup scenario ('HP RTU E Backup'; backup fuel type is electric resistance). Results shown by Building America climate zone. ..........", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|32", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n('HP RTU G Backup'; backup fuel type matches HP-RTU electric backup scenario ('HP RTU E Backup'; backup fuel type is electric resistance). Results shown by Building America climate zone. ..........\n\n.................................. | that of original system), and the                                                                                                                                              |\n|                                                                                                                                                                                                                                                  | 20                                                                                                                                                                             |\n| Figure A-1. Site annual natural gas consumption of census division.                                                                                                                                                                              | the ComStock baseline and the measure scenario by ...................................................................................................................... 23    |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline                                                                                                                                                                         | and the measure scenario by", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|33", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\n| and the measure scenario by                                                                      \n\n                                                                              |\n| building type.                                                                                                                                                                                                                                   | 23                                                                                                                                                                             |\n| Figure A-3. Site annual electricity consumption of the                                                                                                                                                                                           | ......................................................................................................................... ComStock baseline and the measure scenario by        |\n| building type. .........................................................................................................................                                                                                                         | 24 the ComStock baseline and the measure scenario by ...................................................................................................................... 24 |\n| Figure A-4. Site annual electricity consumption of", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|34", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Figures\n\nmeasure scenario by ...................................................................................................................... 24 |\n| Figure A-4. Site annual electricity consumption of  \n\n                                                                                                                                                                                             |                                                                                                                                                                                |\n| census division.                                                                                                                                                                                                                                 |                                                                                                                                                                                |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Figures", "line_start": 201, "line_end": 245, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|35", "text": "Heat Pump RTU with Original Fuel Backup \u2014 List of Tables\n\n| Table 1. On-Site Fossil Fuel Emissions Factors ...........................................................................................                                                                              |   6 |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----|\n| Table 2. Output Variables Calculated From the Measure Application .........................................................                                                                                             |   7 |\n| Table 3. End Use Comparison of the HP-RTU Measure Applied With Electric vs. Gas Backup Heating                                                                                                                          |     |\n| for an Example Small Office in Gunnison, Colorado ............................................................                                                                                                          |  11 |\n| Table 4. Greenhouse Gas Emissions Comparison of HP-RTU Measure With Electric Resistance vs. Original Fuel Supplemental Heat ........................................................................................... |  14 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "List of Tables", "line_start": 249, "line_end": 254, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|36", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Accessing Results\n\nThis documentation covers the 'Heat Pump Rooftop Unit With Original Fuel Backup' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake at 'end-use-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Accessing Results", "line_start": 260, "line_end": 260, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|37", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Measure Summary\n\n| Measure Title      | Heat Pump Rooftop Units                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |\n|--------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Measure Summary", "line_start": 264, "line_end": 269, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|38", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Measure Summary\n\n----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | This measure replaces gas-fired and electric resistance rooftop units (RTUs) with high-efficiency heat pump rooftop units (HP-RTUs). The HP-RTUs are assumed to be top-of-the-line with variable-speed compressors and fans allowing for high- performance part load operation. The heat pump is sized to the design cooling load and uses a compressor lockout temperature of 0\u00b0F. Supplemental heating coils are used to address any additional load. Supplemental heating is electric resistance if the original system type used electric heating or gas if the original system used gas heating. All energy efficiency features in the existing RTUs (energy recovery, demand control ventilation, etc.) and the operating schedule are transferred to the new HP-RTU system for consistency. |\n| Applicability      | Buildings that contain gas-fired or electric resistance RTUs (~36% of stock floor area).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Measure Summary", "line_start": 264, "line_end": 269, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|39", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Measure Summary\n\n|\n| Not Applicable     | Buildings that do not contain gas-fired or electric resistance RTUs. Also not applicable to kitchen spaces.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |\n| Release            | 2023 Release 2: 2023/comstock_amy2018_release_2/", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Measure Summary", "line_start": 264, "line_end": 269, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|40", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Measure Summary\n\n| 2023 Release 2: 2023/comstock_amy2018_release_2/                                                                                                                                                     \n\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Measure Summary", "line_start": 264, "line_end": 269, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|41", "text": "Heat Pump RTU with Original Fuel Backup \u2014 1.1  Heat Pump Rooftop Units as a Decarbonization Pathway\n\nMany technologies are used to provide space heating in commercial building heating, ventilating, and air conditioning (HVAC) systems. Packaged rooftop units (RTUs) are currently used to heat 37% of commercial buildings in the United States (representing 50% of the total commercial floor space) [2]. Heat pumps currently provide space heating for only approximately 11% of commercial buildings (representing 15% of the total floor area) [2].\n\nHeat pumps offer a high-performance electric option for commercial building space heating. Their use of electricity for heating enables pathways toward decarbonization, as they deliver space heating 2-4 times more efficiently than electric resistance options. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS) data estimates, fewer than 15% of commercial buildings utilize heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States [2].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "1.1  Heat Pump Rooftop Units as a Decarbonization Pathway", "line_start": 275, "line_end": 277, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|42", "text": "Heat Pump RTU with Original Fuel Backup \u2014 1.1  Heat Pump Rooftop Units as a Decarbonization Pathway\n\nfewer than 15% of commercial buildings utilize heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States [2].\n\nHeat pump technologies are available on the market today to replace existing gas-fired or electric resistance RTU systems. Most manufacturers offer heat pump rooftop units (HP-RTUs) with compressors capable of providing 105 kilowatts (kW) or less of cooling capacity (30 tons). There is a remarkable opportunity for the growth and widespread adoption of this technology, and expansion of the field will have an extensive impact on electrification efforts.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "1.1  Heat Pump Rooftop Units as a Decarbonization Pathway", "line_start": 279, "line_end": 279, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|43", "text": "Heat Pump RTU with Original Fuel Backup \u2014 1.1  Heat Pump Rooftop Units as a Decarbonization Pathway\n\ncapacity (30 tons). There is a remarkable opportunity for the growth and widespread adoption of this technology, and expansion of the field will have an extensive impact on electrification efforts.\n\nHeat pumps sometimes require the use of supplemental (or backup) heating systems, depending on the heating design conditions where they must operate, and the sizing scheme chosen. Supplemental heating types can vary, but electric resistance is a common choice for many applications. However, gas supplemental heating is also an option that may alleviate some concerns about increased winter peak demand and/or electrical panel upgrades. Gas supplemental heating may be attractive for buildings that already have natural gas lines to existing RTUs that can be repurposed for this application. Buildings that do not currently have natural gas lines would have to consider the infrastructure costs and implications of adding them, which may make this option less attractive. Buildings that already use electric resistance heating may not be as concerned about peak demand increases or electrical panel upgrades when transitioning to HP-RTUs because the new units would likely be an improvement to their current equipment.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "1.1  Heat Pump Rooftop Units as a Decarbonization Pathway", "line_start": 281, "line_end": 281, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|44", "text": "Heat Pump RTU with Original Fuel Backup \u2014 2  ComStock Baseline Approach\n\nThe state of the existing RTUs in ComStock\u2122, the U.S. Department of Energy's (DOE's) commercial building stock model, is based on a combination of when the buildings were built and how the equipment has been updated over time. This is described in detail in the ComStock Documentation report by the National Renewable Energy Laboratory (NREL) [3]. Equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. For this reason, most of the existing RTUs are modeled as constant air volume with single-speed compressors. This impacts the results in this analysis because energy savings are calculated by comparing the energy performance of the ComStock baseline models to an updated version of the ComStock baseline that uses the proposed HP-RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "2  ComStock Baseline Approach", "line_start": 285, "line_end": 285, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|45", "text": "Heat Pump RTU with Original Fuel Backup \u2014 2  ComStock Baseline Approach\n\nthis analysis because energy savings are calculated by comparing the energy performance of the ComStock baseline models to an updated version of the ComStock baseline that uses the proposed HP-RTUs.\n\nThe in-force energy code for the ComStock baseline is shown as a percentage of applicable floor area in Figure 1. Applicable floor area for this analysis includes ComStock buildings with 'PSZAC with gas coil' and 'PSZ-AC with electric coil' HVAC system types (where PSZ-AC stands for packaged single-zone air conditioner). Most ComStock baseline RTUs follow energy code requirements from the early 2000s. Other energy efficiency features, such as demand control ventilation, energy recovery, and economizer control, are only applied to baseline ComStock RTUs if required by the in-force energy code for the particular model. The ComStock workflow checks the necessary characteristics of each RTU to determine whether the feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the in-force code year. For models with the 'PSZ-AC with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils with a coefficient of performance (COP) of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will generally use a gas furnace efficiency of around 80%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "2  ComStock Baseline Approach", "line_start": 287, "line_end": 287, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|46", "text": "Heat Pump RTU with Original Fuel Backup \u2014 2  ComStock Baseline Approach\n\ncoils with a coefficient of performance (COP) of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will generally use a gas furnace efficiency of around 80%.\n\nFigure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor area. Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZAC with electric coil' HVAC system types. DEER stands for Database for Energy Efficiency Resources which represents building characteristics for California models following Title 24.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000002_348ee02f61204c74074aa08926a580f781f08dd6043242d131d3d6995045f70c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal bar chart of ComStock baseline in-force energy code as a percentage of applicable floor area served by RTUs](87570_images/image_000002_348ee02f61204c74074aa08926a580f781f08dd6043242d131d3d6995045f70c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "2  ComStock Baseline Approach", "line_start": 289, "line_end": 296, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|47", "text": "Heat Pump RTU with Original Fuel Backup \u2014 2  ComStock Baseline Approach\n\nof ComStock baseline in-force energy code as a percentage of applicable floor area served by RTUs](87570_images/image_000002_348ee02f61204c74074aa08926a580f781f08dd6043242d131d3d6995045f70c.png)\n\nFigure 1. Horizontal bar chart of the ComStock baseline in-force energy code followed, as a percentage of applicable floor area served by applicable RTUs (PSZ-AC with gas coil and PSZ-AC with electric coil), x-axis 0% to about 50%. Bars from top: ComStock DOE Ref Pre-1980 0.07%, DOE Ref 1980-2004 46.50% (largest), 90.1-2004 9.10%, 90.1-2007 19.52%, 90.1-2010 5.85%, 90.1-2013 4.28%, DEER Pre-1975 0.07%, DEER 1985 0.86%, DEER 1996 2.38%, DEER 2003 2.66%, DEER 2007 2.93%, DEER 2011 2.14%, DEER 2014 0.75%, DEER 2015 1.52%, and DEER 2017 1.38%. Most applicable floor area follows the older DOE Reference 1980-2004 or 90.1-2007 vintages, indicating substantial efficiency-upgrade headroom.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "2  ComStock Baseline Approach", "line_start": 298, "line_end": 298, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|48", "text": "Heat Pump RTU with Original Fuel Backup \u2014 3.1  Applicability\n\nThe HP-RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZAC with gas coil') or electric resistance RTUs ('PSZ-AC with electric coil'). This accounts for about 36% of the ComStock floor area (Figure 2). ComStock HVAC distributions are informed by the 2012 CBECS. The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock documentation [3]. The measure is not applicable to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 65% (due to an EnergyPlus \u00ae  bug with cycling operation).\n\nFigure 2. ComStock HVAC system type prevalence by stock floor area .\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000003_42a1b06c9dff87f535dd65e0dc844f9fcaedb1ed74b4a1d10fd1d5085c19d495.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal bar chart of ComStock HVAC system type prevalence by stock floor area, floor area, and model count](87570_images/image_000003_42a1b06c9dff87f535dd65e0dc844f9fcaedb1ed74b4a1d10fd1d5085c19d495.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "3.1  Applicability", "line_start": 304, "line_end": 313, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|49", "text": "Heat Pump RTU with Original Fuel Backup \u2014 3.1  Applicability\n\nbar chart of ComStock HVAC system type prevalence by stock floor area, floor area, and model count](87570_images/image_000003_42a1b06c9dff87f535dd65e0dc844f9fcaedb1ed74b4a1d10fd1d5085c19d495.png)\n\nFigure 2. Horizontal bar chart of ComStock HVAC system type prevalence, with three value columns per system type: % of Stock Floor Area, Stock Floor Area (ft2), and Model Count. PSZ-AC with gas coil is the most common (27.65% of stock floor area, 14,744,407,702 ft2, 40.45% of models) followed by PSZ-AC with electric coil (9.82% / 5,134,140,479 / 12.81%). Other types include PVAV with gas boiler reheat (7.10%), PVAV with gas heat with electric reheat (5.07%), VAV air-cooled chiller with gas boiler reheat, PTHP, PTAC, PSZ-HP, and a long tail; 'All others (<1% area)' sums to 8.60%. The two applicable PSZ-AC types together make up roughly 36% of stock floor area.\n\nPTHP stands for packaged terminal heat pump, PTAC stands for packaged terminal air conditioner, PVAV stands for packaged variable air volume, DOAS stands for dedicated outdoor air system, and PFP stands for parallel fan-power.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "3.1  Applicability", "line_start": 315, "line_end": 317, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|50", "text": "Heat Pump RTU with Original Fuel Backup \u2014 3.2  Technology Specifics\n\nThis report is a slight modification to the HP-RTU with electric backup heat measure from Commercial End-Use Savings Shapes 2023 Release 1. The only difference is the fuel type of the supplemental heating. The original measure uses exclusively electric supplemental heating, but this study adds supplemental heating that matches the fuel type of the original HVAC system. If the original system used electric heating, the supplemental heating coil will be electric resistance with a COP of 1. If the original system used gas heating, the supplemental heating coil will use gas with a COP of 0.8. Therefore, this document will only minimally discuss core modeling assumptions and details. For a more comprehensive overview of the HP-RTU modeling, such as performance curves, data sources, controls, etc., please refer to the documentation for the original measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "3.2  Technology Specifics", "line_start": 321, "line_end": 321, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|51", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Key assumption include:\n\n- The new HP-RTUs are modeled with top-of-the-line variable-speed compressors and fans. Performance curves are used to determine how efficiency and capacity vary with indoor and outdoor temperature and part load ratio, including cycling losses. At full\n\n- compressor speed, the performance curves yield 56% and 46% COP and capacity retention at 0\u00b0F, respectively.\n- The heat pump system is sized to the design cooling load, with supplemental heating used to address any additional loads.\n- The supplemental heating coil matches the fuel type of the original heating system. If the original RTU used gas heating, a new gas supplemental heating coil with a COP of 0.8 is used in the new HP-RTU. If the original RTU used electric heating, an electric resistance supplemental heating coil with a COP of 1 is used.\n- The minimum operating temperature for the heat pumps is modeled at 0\u00b0F, which is the default setting for some manufacturers. The compressor will lock out below this temperature, and only supplemental heat will be available.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Key assumption include:", "line_start": 325, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|52", "text": "Heat Pump RTU with Original Fuel Backup \u2014 3.3  Greenhouse Gas Emissions\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the HP-RTU scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determine the corresponding emissions produced per kilowatthour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the third uses the Emissions &amp; Generation Resource Integrated Database (eGRID) data set [14], [15]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [16]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 1, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [17]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "3.3  Greenhouse Gas Emissions", "line_start": 334, "line_end": 334, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|53", "text": "Heat Pump RTU with Original Fuel Backup \u2014 3.3  Greenhouse Gas Emissions\n\nTo compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on\n\n-site fossil fuel emissions.\n\nTable 1. On-Site Fossil Fuel Emissions Factors\n\n| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |\n|---------------|-----------------------------------|\n| Propane       | 177.8 lb/MMBtu (275.7 kg/MWh)     |\n| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |\n\na lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "3.3  Greenhouse Gas Emissions", "line_start": 334, "line_end": 343, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|54", "text": "Heat Pump RTU with Original Fuel Backup \u2014 3.4  Limitations and Concerns\n\nLimited comprehensive heat pump performance maps exist, which are required for detailed energy modeling. Consequently, understanding of heat pump performance and operation in this work is also limited. Heat pump modeling is sensitive to performance assumptions due to the strong relationship between efficiency and capacity with outdoor air temperature. This impacts both annual energy consumption and peak demand. This work attempts to use the most informative data available and makes documented assumptions about heat pump operation and performance. These will notably impact results. Please consider these assumptions.\n\nStock savings are sensitive to ComStock baseline assumptions. Compared to CBECS 2012, which is another prominent data source for commercial building stock energy usage, ComStock currently shows lower gas heating consumption and higher electric heating consumption [18]. This can affect the net impact of converting both gas furnace and electric resistance RTUs to HPRTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "3.4  Limitations and Concerns", "line_start": 347, "line_end": 349, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|55", "text": "Heat Pump RTU with Original Fuel Backup \u2014 3.4  Limitations and Concerns\n\ncurrently shows lower gas heating consumption and higher electric heating consumption [18]. This can affect the net impact of converting both gas furnace and electric resistance RTUs to HPRTUs.\n\nThere is a known EnergyPlus bug regarding cycling operation for multispeed coil objects. This can cause the modeled HP-RTU systems to cycle at higher part load fractions than the baseline single-speed RTU systems. Many units are only minimally impacted by this since the HP-RTU systems are variable speed and can turn down to lower part load fractions. There is another known bug in the measure that caused 7 models to show greater than 100% cooling savings. This is because the performance curves used in the measure do not currently have realistic limit boundaries. There were some odd conditions that caused the performance curve to produce a negative COP in the EnergyPlus simulation for these few models, causing the negative cooling consumption and therefore greater than 100% cooling savings. However, the limited prevalence is not expected to have a notable impact on results.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "3.4  Limitations and Concerns", "line_start": 351, "line_end": 351, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|56", "text": "Heat Pump RTU with Original Fuel Backup \u2014 4  Output Variables\n\nTable 2 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the 'HPRTU with original fuel supplemental heating' measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 2. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "4  Output Variables", "line_start": 355, "line_end": 357, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|57", "text": "Heat Pump RTU with Original Fuel Backup \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 2. Output Variables Calculated From the Measure Application\n\n| Variable Name                             | Description                                                                       |\n|-------------------------------------------|-----------------------------------------------------------------------------------|\n| stat.hvac_count_dx_cooling_XX_to_XX_kbtuh | Total number of direct expansion (DX) cooling units within a size bin.            |\n| stat.hvac_count_dx_heating_XX_to_XX_kbtuh | Total number of DX heating units within a size bin.                               |\n| stat.hvac_count_heat_pumps_XX_to_XX_kbtuh | Total number of heat pump units within a size bin.                                |\n| stat.dx_cooling_average_cop..COP          | Average operational COP (compressor only) of DX cooling models during simulation. |\n| stat.dx_cooling_capacity_tons..tons       | Total tons of DX cooling modeled.                                                 |\n| stat.dx_cooling_design_cop..COP           | Average rated (compressor only) COP of DX cooling units at rated conditions.      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "4  Output Variables", "line_start": 359, "line_end": 366, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|58", "text": "Heat Pump RTU with Original Fuel Backup \u2014 4  Output Variables\n\nDX cooling modeled.                                                 |\n| stat.dx_cooling_design_cop..COP           | Average rated (compressor only) COP of DX cooling units at rated conditions.      |\n\n| Variable Name                                                | Description                                                                                                    |\n|--------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------|\n| stat.dx_heating_average_cop..COP                             | Average operational COP (compressor only) of DX cooling models during simulation.                              |\n| stat.dx_heating_average_minimum_operating_temperatur e..C    | Average compressor minimum heating lockout temperature, below which the heat pump heating will be disabled.    |\n| stat.dx_heating_average_total_cop..COP                       | Average effective COP of DX heating. This includes energy from the defrost cycle and any supplemental heating. |\n| stat.dx_heating_capacity_at_XXF..kBtu_per_hr                 | Average available heat pump capacity at a given temperature.                                                   |\n| stat.dx_heating_capacity_at_rated..kBtu_per_hr               | Average available heat pump capacity at rated temperature (47\u00b0F).                                              |\n| stat.dx_heating_design_cop..COP                              | Average design COP of heat pumps.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "4  Output Variables", "line_start": 368, "line_end": 390, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|59", "text": "Heat Pump RTU with Original Fuel Backup \u2014 4  Output Variables\n\n|\n| stat.dx_heating_design_cop..COP                              | Average design COP of heat pumps.                                                        \n\n                      |\n| stat.dx_heating_design_cop_XXf..COP                          | Heat pump COP at given temperature, or rated conditions (47\u00b0F).                                                |\n| stat.dx_heating_fraction_electric_defrost                    | Fraction of heat pump electric defrost energy to DX heating energy.                                            |\n| stat.dx_heating_fraction_electric_supplemental               | Fraction of heat pump electric supplemental heating energy to DX heating energy.                               |\n| stat.dx_heating_supplemental_capacity_electric..kBtu_pe r_hr | Electric coil supplemental heating capacity.                                                                   |\n| stat.dx_heating_supplemental_capacity_gas..kBtu_per_hr       | Gas coil supplemental heating capacity.                                                                        |\n| stat.dx_heating_supplemental_capacity..kBtu_per_hr           | Total (gas or electric) supplemental heating capacity.                                                         |\n| stat.dx_heating_fraction_supplemental                        | Fraction of heat pump heating energy from supplemental heating.                                                |\n| stat.dx_heating_total_dx_electric..J                         | Total heat pump heating electric load.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "4  Output Variables", "line_start": 368, "line_end": 390, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|60", "text": "Heat Pump RTU with Original Fuel Backup \u2014 4  Output Variables\n\nheating.                                                |\n| stat.dx_heating_total_dx_electric..J                         | Total heat pump heating electric load.                           \n\n                                              |\n| stat.dx_heating_total_dx_load..J                             | Total heat pump heating load.                                                                                  |\n| stat.dx_heating_total_load..J                                | Total heat pump system heating load.                                                                           |\n| stat.dx_heating_total_supplemental_load_gas..J               | Total heating output energy from gas supplemental coil.                                                        |\n| stat.dx_heating_total_supplemental_load_electric..J          | Total heating output energy from electric supplemental coil.                                                   |\n| stat.dx_heating_defrost_energy..kBtu                         | Total heat pump electricity energy for defrost.                                                                |\n| stat.dx_heating_ratio_defrost                                | Ratio of heat pump defrost electricity to heat pump heating energy.                                            |\n| stat.hours_below_XXF..hr                                     | Number of hours below given outdoor air temperature during simulation.                                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "4  Output Variables", "line_start": 368, "line_end": 390, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|61", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results reflect the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the HP-RTU with original fuel supplemental heating measure applied.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5  Results", "line_start": 394, "line_end": 396, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|62", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.1  Single Building Example\n\nIn this section, we analyze the operation behavior of an example small office building in Gunnison, Colorado, with the HP-RTU measure applied. The model was simulated with both gas and electric supplemental heat to compare the differences.\n\nFigure 3 compares the behavior of the two models for two winter days. In the upper plot, the heating rates of the heat pump (green line) and the supplemental heating coil (pink line) are displayed for both scenarios, illustrating a perfect overlap of these parameters, as anticipated. This alignment is due to the fact that the sole variable differing between the models is the fuel type of the supplemental heating coil. This change should not impact the required heating rates.\n\nThe lower plot shows the site's outdoor air temperature (blue line) alongside the site electricity use for the gas backup (yellow line) and electricity backup (dark green line) alternatives. Notably, the electricity usage diverges around the start of January 3, coinciding with the utilization of supplemental heating indicated in the upper plot. As anticipated, whenever supplemental heating is needed, the scenario employing electric supplemental heat exhibits higher electricity consumption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.1  Single Building Example", "line_start": 400, "line_end": 404, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|63", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.1  Single Building Example\n\nsupplemental heating indicated in the upper plot. As anticipated, whenever supplemental heating is needed, the scenario employing electric supplemental heat exhibits higher electricity consumption.\n\nIn the specific example presented, a considerable peak in electric demand becomes evident for the electric backup option from 4 a.m. to 8 a.m. Meanwhile, the gas supplemental heating option shows a reduction in site electricity consumption during this time. This discrepancy stems from the outdoor temperature falling below the compressor lockout threshold of 0\u00b0F, resulting in zero heat pump heating output in both models (green line). To address this, the supplemental heating coils shoulder the entire heating load (pink line). In the electric option, electric resistance addresses the complete load, whereas the gas option uses a gas coil. As expected, the electric backup option reflects markedly higher site electricity consumption during this period, while the gas backup option shows a drop in site electricity during this same period because the model uses no electric heating below the compressor lockout temperature. Notably, the gas alternative would elevate gas consumption, a facet not illustrated in this plot.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.1  Single Building Example", "line_start": 406, "line_end": 406, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|64", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.1  Single Building Example\n\nthis same period because the model uses no electric heating below the compressor lockout temperature. Notably, the gas alternative would elevate gas consumption, a facet not illustrated in this plot.\n\nFigure 3. Operation comparison of HP-RTU measure applied with gas vs. electric supplemental heating for an example small office model in Gunnison, Colorado. Note that the compressor lockout temperature is 0\u00b0F, below which the heat pump coils will not operate. Also note that the heating rates shown are for one of several RTUs in the building (top plot), whereas the site electricity is for the entire building (bottom plot).\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000004_ac0bdb492f706e5c9cab7fc99ec954c26b591a3f4f0f79882d6ce32659550e9c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two-panel time-series comparing heat-pump and supplemental heating rates and site electricity for gas vs electric backup over two winter days](87570_images/image_000004_ac0bdb492f706e5c9cab7fc99ec954c26b591a3f4f0f79882d6ce32659550e9c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.1  Single Building Example", "line_start": 408, "line_end": 415, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|65", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.1  Single Building Example\n\nand supplemental heating rates and site electricity for gas vs electric backup over two winter days](87570_images/image_000004_ac0bdb492f706e5c9cab7fc99ec954c26b591a3f4f0f79882d6ce32659550e9c.png)\n\nFigure 3. Two-panel time-series comparing the HP-RTU measure with gas vs. electric supplemental heat for an example small office in Gunnison, Colorado, over two winter days (Jan 02-03). Top panel: heating rate (Btu/hr, 0 to about 21000) showing the heat pump heating rate (green) and the supplemental heating rate (pink); the electric-backup and gas-backup cases overlap exactly because only the supplemental fuel differs, not the required heating rate. Bottom panel: site outdoor air temperature (degrees F, left axis) plus whole-building site electricity (Wh, right axis to about 7500) for the electric-backup and gas-backup scenarios; site electricity spikes much higher under electric backup during the cold early-morning hours when supplemental resistance heat runs, while gas backup keeps electricity low. Illustrates that backup fuel choice does not change heating delivered but strongly changes electricity draw and peak demand.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.1  Single Building Example", "line_start": 417, "line_end": 417, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|66", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.1  Single Building Example\n\nsupplemental resistance heat runs, while gas backup keeps electricity low. Illustrates that backup fuel choice does not change heating delivered but strongly changes electricity draw and peak demand.\n\nTable 3 compares energy by end use for the HP-RTU measure applied with electric vs. gas supplemental heating for the example small office in Gunnison, Colorado. The gas backup option reduces the electric heating consumption from 72 (Gigajoules) GJ to 45 GJ. However, the gas backup option adds 34 GJ of gas heating compared to the electric backup option. Overall, the gas option uses more site energy than the electric option because the electric backup heating is 100% efficient at the site, whereas the gas backup option is 80% efficient at the site.\n\nIn conclusion, the electric backup option shows high electricity usage and demand, whereas the gas backup option shows higher total consumption of site energy and combustion fuels. Energy cost and greenhouse gas emissions are also considerations that were not discussed in this example. Therefore, deciding on the best-performing system would likely come down to balancing these factors, and others, with the priorities of the use case.\n\nTable 3. End Use Comparison of the HP-RTU Measure Applied With Electric vs. Gas Backup Heating for an Example Small Office in Gunnison, Colorado", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.1  Single Building Example", "line_start": 419, "line_end": 423, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|67", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.1  Single Building Example\n\nand others, with the priorities of the use case.\n\nTable 3. End Use Comparison of the HP-RTU Measure Applied With Electric vs. Gas Backup Heating for an Example Small Office in Gunnison, Colorado\n\n|   Electric |   Backup [GJ] | Gas Backup [GJ]   |\n|------------|---------------|-------------------|\n|          0 |            34 | Gas Heat          |\n|         72 |            45 | Electric Heat     |\n|          3 |             3 | Cooling           |\n|         20 |            20 | Fans              |\n|         77 |            77 | All Other         |\n|        172 |           179 | Total             |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.1  Single Building Example", "line_start": 425, "line_end": 432, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|68", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.2  Stock Site Energy Impacts\n\nThe HP-RTU measure with original fuel supplemental heat demonstrates 8.5% total site energy savings (396 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 4). The measure is applicable to about 36% of the Comstock floor area. The savings are primarily attributed to:\n\n- 27% stock heating gas savings (226 TBtu)\n- -22% stock heating electricity savings ( -43 TBtu)\n- 11% stock cooling electricity savings (81 TBtu)\n- 19% stock fan electricity savings (112 TBtu).\n\nThe site gas heating savings are attributed to switching gas-heated systems in the ComStock baseline to electric HP-RTU systems. This substantially reduces gas heating in these buildings, but some still rely on gas supplemental heating when the heat pump alone can't meet the entire heating demand. Note that some gas heating will remain in spaces deemed not applicable for this measure (e.g., kitchens).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.2  Stock Site Energy Impacts", "line_start": 436, "line_end": 443, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|69", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.2  Stock Site Energy Impacts\n\non gas supplemental heating when the heat pump alone can't meet the entire heating demand. Note that some gas heating will remain in spaces deemed not applicable for this measure (e.g., kitchens).\n\nSite electricity for heating exhibits net negative energy savings, with factors leading to both savings and penalties in this category. The HP-RTU measure transitions buildings from gas-fired RTUs to electric HP-RTUs, increasing stock electric heating. However, the HP-RTU measure also replaces electric resistance RTUs with higher-efficiency HP-RTUs, causing some reduction in stock electric heating. However, as mentioned, the combined impact of these two factors yields an increase in stock electricity for heating.\n\nThe cooling savings are from using a high-efficiency, variable-speed compressor in the HPRTUs, which generally exceeds the performance of the existing RTU systems. As discussed previously, many of the ComStock baseline systems are assumed to follow the required performance of older energy code years, which the new HP-RTU systems usually outperform (Figure 4).\n\nFigure 4. Comparison of stock annual site energy consumption between the ComStock baseline and the HP-RTU measure for the electric backup heat scenario (left; 'HP RTU E Backup') and the original fuel backup measure scenario (right; 'HP RTU G Backup'). Energy consumption is categorized both by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.2  Stock Site Energy Impacts", "line_start": 445, "line_end": 449, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|70", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.2  Stock Site Energy Impacts\n\nthe electric backup heat scenario (left; 'HP RTU E Backup') and the original fuel backup measure scenario (right; 'HP RTU G Backup'). Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000005_21bc3d55cb0dbb1a2c0f05dfc042b6153110e81375272b36d184e41e564c2ee6.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two stacked column charts of annual stock site energy consumption, Baseline vs HP-RTU with electric backup and vs gas backup](87570_images/image_000005_21bc3d55cb0dbb1a2c0f05dfc042b6153110e81375272b36d184e41e564c2ee6.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.2  Stock Site Energy Impacts", "line_start": 451, "line_end": 456, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|71", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.2  Stock Site Energy Impacts\n\nof annual stock site energy consumption, Baseline vs HP-RTU with electric backup and vs gas backup](87570_images/image_000005_21bc3d55cb0dbb1a2c0f05dfc042b6153110e81375272b36d184e41e564c2ee6.png)\n\nFigure 4. Two side-by-side stacked column charts of annual stock site energy consumption (TBtu), y-axis 0 to about 4600. Left compares ComStock Baseline (total 4638) with HP RTU E Backup (4235); right compares the same Baseline (4638) with HP RTU G Backup (4242, an 8.5% / 396 TBtu reduction). Columns are segmented by end use and fuel per the legend. Legible segments (unchanged across scenarios): Interior Equipment Electricity 836.5. Changing segments include Fans Electricity 598.3 falling to about 476.4, Cooling Electricity 724.7 to about 644.0, and the heating segments, which are the only end uses that differ between the electric-backup and gas-backup variants. Shows cooling and fan efficiency drive most savings, while supplemental fuel choice only shuffles heating between gas and electricity.\n\nFan energy savings are from using high-efficiency, variable-speed fans in the HP-RTU systems. The high-efficiency fans require less energy to move the same amount of air, while the variablespeed fan controls allow the system to use less airflow during periods of lower loads.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.2  Stock Site Energy Impacts", "line_start": 458, "line_end": 460, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|72", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.2  Stock Site Energy Impacts\n\nHP-RTU systems. The high-efficiency fans require less energy to move the same amount of air, while the variablespeed fan controls allow the system to use less airflow during periods of lower loads.\n\nFigure 4 compares two iterations of the HP-RTU measure: electric resistance supplemental heat (left) and original fuel supplemental heat (right). First, note that gas and electric heating are the only end uses that show any difference between these two scenarios. This is because the supplemental heating fuel type is the only change between scenarios, which does not impact the savings of cooling, fans, etc.\n\nFor the heating end uses, the original fuel backup HP-RTU scenario uses 10% less stock electricity heating and 6% more stock natural gas heating than the electric backup HP-RTU scenario. This behavior is expected because using gas supplemental heat instead of electric resistance will decrease electricity heating consumption but increase natural gas heating consumption. Lastly, Figure 4 shows slightly higher total site energy usage for the original fuel backup scenario. This is due to efficiency differences between gas and electric supplemental heating, where the electric supplemental heating is modeled with a COP of 1 while the gas supplemental heating is modeled with a COP of 0.8.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.2  Stock Site Energy Impacts", "line_start": 462, "line_end": 464, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|73", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.2  Stock Site Energy Impacts\n\ndifferences between gas and electric supplemental heating, where the electric supplemental heating is modeled with a COP of 1 while the gas supplemental heating is modeled with a COP of 0.8.\n\nIt is important to weigh multiple considerations when determining the preferred supplemental heating fuel type for a use case. So far, this discussion has only focused on site energy consumption, but projects also may want to consider source energy consumption, greenhouse gas emissions, energy cost, and peak demand implications to determine what is most appropriate for a particular application. Aside from energy cost implications, these factors are discussed to some extent in later sections of this report.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.2  Stock Site Energy Impacts", "line_start": 466, "line_end": 466, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|74", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nComStock simulation results show greenhouse gas emissions avoided across all presented electricity grid scenarios and on-site combustion fuel types (Figure 5). For the combined impact across all sources, a single electricity grid scenario should be chosen and combined with all three on-site combustion fuel scenarios. The HP-RTU measure, when paired with original fuel type supplemental heat, results in greenhouse gas emissions reductions for the electricity grid ranging from 2.2% to 4.2%, depending on the selected grid scenario. These savings are due to reduced electricity consumption from the fans and cooling end use, but also include the additional heating electricity from electrifying gas-furnace systems. The emissions avoided from on-site combustion fuels are attributable to replacing applicable combustion fuel RTUs with HP-RTUs.\n\nFigure 5. Greenhouse gas (GHG) emissions comparison of the ComStock baseline and the HPRTU with original fuel supplemental heat scenario ('HP RTU G Backup'). Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGRID. MMT stands for million metric tons.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 470, "line_end": 472, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|75", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nscenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGRID. MMT stands for million metric tons.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000006_50ba191d42bdef4688ff507886f4b89a13a683394f1226b9fddbd601af3af770.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of annual GHG emissions by fuel and electricity grid scenario, Baseline vs HP-RTU gas backup](87570_images/image_000006_50ba191d42bdef4688ff507886f4b89a13a683394f1226b9fddbd601af3af770.png)\n\nFigure 5. Grouped bar chart of annual GHG emissions (MMT CO2e), y-axis 0 to 500, comparing ComStock Baseline (dark blue) and HP RTU G Backup (light blue). Bars are grouped by emissions source: Electricity under three grid scenarios plus on-site fuels. Electricity eGRID 2021: 336.6 to 322.3 (-14.3, 4.2%). Electricity LRMER High RE Cost 15: 253.3 to 244.1 (-9.2, 3.6%). Electricity LRMER Low RE Cost 15: 161.1 to 157.6 (-3.5, 2.2%). Natural Gas: 83.6 to 68.5 (-15.1, 18.1%). Fuel Oil: 4.8 to 4.2. Propane: 2.0 to 0.9. The largest percentage cut is in natural gas emissions; absolute electricity emissions reductions depend on the marginal-grid assumption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 474, "line_end": 481, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|76", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\n(-15.1, 18.1%). Fuel Oil: 4.8 to 4.2. Propane: 2.0 to 0.9. The largest percentage cut is in natural gas emissions; absolute electricity emissions reductions depend on the marginal-grid assumption.\n\nTable 4 compares greenhouse gas emissions for the HP-RTU measure applied with electric resistance vs. original fuel type supplemental heating. As expected, the electric supplemental heating option shows slightly higher emissions for the electricity grid scenarios, whereas the original fuel supplemental heating option (employing gas supplemental heat when replacing gas RTUs) shows higher emissions induced for on-site combustion fuels. However, the two HP-RTU scenarios show minimal difference for total combined (grid scenario + on-site fuels) emissions for the grid scenarios shown.\n\nTable 4. Greenhouse Gas Emissions Comparison of HP-RTU Measure With Electric Resistance vs. Original Fuel Supplemental Heat", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 483, "line_end": 485, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|77", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\n(grid scenario + on-site fuels) emissions for the grid scenarios shown.\n\nTable 4. Greenhouse Gas Emissions Comparison of HP-RTU Measure With Electric Resistance vs. Original Fuel Supplemental Heat\n\n|                                         | HP-RTU With Electric Backup             | HP-RTU With Original Fuel Backup        | % Reduction (Relative to Electric Backup)   |\n|-----------------------------------------|-----------------------------------------|-----------------------------------------|---------------------------------------------|\n| Electricity Grid Scenarios (MMT CO 2 e) | Electricity Grid Scenarios (MMT CO 2 e) | Electricity Grid Scenarios (MMT CO 2 e) | Electricity Grid Scenarios (MMT CO 2 e)     |\n| eGRID                                   | 325.8                                   | 322.3                                   | 1.1%                                        |\n| LRMER High RE                           | 246.7                                   | 244.1                                   | 1.1%                                        |\n| LRMER Low RE                            | 159.9                                   | 157.6                                   | 1.4%                                        |\n| On-Site Combustion Fuels (MMT CO 2 e)   | On-Site Combustion Fuels (MMT CO 2 e)   | On-Site Combustion Fuels (MMT CO 2 e)   | On-Site Combustion Fuels (MMT CO 2 e)       |\n| Natural Gas                             | 66.1                                    | 68.5                                    | -3.6%                                       |\n| Fuel O", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 487, "line_end": 500, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|78", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nCO 2 e)       |\n| Natural Gas                             | 66.1                                    | 68.5                                    | -3.6%                                       |\n| Fuel O\n\nil                                | 4.2                                     | 4.2                                     | 0.0%                                        |\n| Propane                                 | 0.9                                     | 0.9                                     | 0.0%                                        |\n| Combined (MMT CO 2 e)                   | Combined (MMT CO 2 e)                   | Combined (MMT CO 2 e)                   | Combined (MMT CO 2 e)                       |\n| eGRID + Fuels                           | 397.0                                   | 395.9                                   | 0.3%                                        |\n| LRMER High RE + Fuels                   | 317.9                                   | 317.7                                   | 0.1%                                        |\n| LRMER Low RE + Fuels                    | 231.1                                   | 231.2                                   | 0.0%                                        |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 487, "line_end": 500, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|79", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Specifically, it focuses on analyzing the distribution of energy savings across different characteristics (e.g., end use, fuel type) to better understand how the measure is affecting the building stock. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.\n\nFigure 6 shows the percent savings distributions of the baseline ComStock models vs. the HPRTU with original fuel supplemental heating scenario by end use and fuel type for applicable models. The biggest differences are observed for the heating, cooling, and fan end uses.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 504, "line_end": 506, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|80", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nmodels vs. the HPRTU with original fuel supplemental heating scenario by end use and fuel type for applicable models. The biggest differences are observed for the heating, cooling, and fan end uses.\n\nThe combustion fuel heating end uses show some of the highest savings. The median applicable building shows over 90% savings for both the natural gas and other fuels heating groups. These savings are attributable to replacing gas RTUs with electric HP-RTUs. Models that show 100% savings remove all combustion fuel heating and do not require the use of gas supplemental heating. Models that show less than 100% savings for the combustion fuel heating end uses either have some nonapplicable RTUs (e.g., kitchens) or have some prevalence of gas supplemental heating usage in the HP-RTUs. Note that these distributions only include models if they consume energy for the end use and fuel type combination in the baseline. In other words, models that use no combustion fuels in the baseline do not show up in these plots. Also note that these plots only include models applicable to the HP-RTU scenario, and do not include nonapplicable models. A small subset of models (12 of out 135,378) show negative gas heating savings. This behavior is not generally expected, as it represents the gas backup heating using more gas than the original gas RTU. The issue seems to be stemming from the beforementioned EnergyPlus bug regarding night cycling behavior with the multispeed coil object resulting in more outdoor ventilation air at nighttime for these models. However, this is expected to have very minimal", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 508, "line_end": 508, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|81", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nbug regarding night cycling behavior with the multispeed coil object resulting in more outdoor ventilation air at nighttime for these models. However, this is expected to have very minimal \n\nimpact on the dataset at large.\n\nFigure 6. Percent site energy savings distribution for ComStock models with the HP-RTU original fuel backup measure applied by end use and fuel type. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000007_1d8116db6009134c39eea5512cf221dbeace16a054a57850de0a618de5cd6488.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin and box plots of percent site energy savings by end use across applicable models](87570_images/image_000007_1d8116db6009134c39eea5512cf221dbeace16a054a57850de0a618de5cd6488.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 508, "line_end": 517, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|82", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\n-->\n\n![Violin and box plots of percent site energy savings by end use across applicable models](87570_images/image_000007_1d8116db6009134c39eea5512cf221dbeace16a054a57850de0a618de5cd6488.png)\n\nFigure 6. Horizontal violin-plus-box plots of Percent Site Energy Savings by End Use (%), x-axis about -160% to 140%, titled 'Upgrade 02: HP RTU G Backup (unweighted)'. Rows with model counts: Other Fuel Water Systems (n=48), Other Fuel Heating (n=7899), Natural Gas Water Systems (n=5919), Natural Gas Heating (n=135378), Electricity Water Systems (n=4105), Electricity Refrigeration (n=16548), Electricity Interior Lighting (n=11), Electricity Interior Equipment (n=8), Electricity Heating (n=177649), Electricity Heat Recovery (n=3879), Electricity Fans (n=178758), and Electricity Cooling (n=178774). Combustion-heating rows cluster near +100% (on-site heating combustion eliminated for applicable systems), Electricity Heating shows large positive savings, and Fans and Cooling show moderate positive savings; long negative tails mark buildings with small absolute loads.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 519, "line_end": 519, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|83", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nfor applicable systems), Electricity Heating shows large positive savings, and Fans and Cooling show moderate positive savings; long negative tails mark buildings with small absolute loads.\n\nThe electricity heating end use primarily shows savings, with the median building demonstrating site energy savings around 60%. This is due to replacing electric resistance RTUs with higherefficiency HP-RTUs. A small subset of buildings shows negative electricity heating savings. Many of these samples are primarily gas-heated buildings with a small amount of electric heating in the baseline (for example, a zone may have an electric baseboard). Transitioning to an electric HP-RTU adds much more electric heating and therefore causes a high percent savings penalty. These models generally save energy at the site level through the gas end use. It is important to note that this distribution excludes buildings that initially had no electric heating (e.g., those that relied solely on gas RTUs). Consequently, it doesn't provide a complete overview of the potential increase in electric consumption when transitioning from gas heating to HP-RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 521, "line_end": 521, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|84", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\n(e.g., those that relied solely on gas RTUs). Consequently, it doesn't provide a complete overview of the potential increase in electric consumption when transitioning from gas heating to HP-RTUs.\n\nSome models show negative heat recovery savings, noting that the heat recovery end use is for electricity used to operate enthalpy wheels. These negative energy savings are due to the increased prevalence of wheel operation caused by increased cycling operation with the HPRTUs compared to the baseline RTUs. In other words, increased run time for the air handler can cause increased run time for the enthalpy wheel. This is in part due to the previously mentioned EnergyPlus bug that causes longer cycling operation with the multispeed coil objects used for modeling the HP-RTU. However, the heat recovery end use makes up a very small portion of building stock energy usage, so negative percentage savings in this end use has minimal impact.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 523, "line_end": 523, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|85", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nused for modeling the HP-RTU. However, the heat recovery end use makes up a very small portion of building stock energy usage, so negative percentage savings in this end use has minimal impact.\n\nThe median fan and cooling energy savings are both roughly 40%, which aligns with the results from a lab testing and modeling study performed by Pacific Northwest National Laboratory on variable-speed RTUs [9]. These savings are due to the high-efficiency, variable-speed fan and compressor systems. Notably, these savings could also be achieved with a high-performance non-HP-RTU system. A small set of outliers show negative cooling savings. These are generally attributed to the beforementioned EnergyPlus night cycling issue with the multispeed coil objects used in this study. However, we expect this to have very minimal impact on the results due to the small prevalence of this issue.\n\nMinimal variations are noted in water systems and refrigeration. The variations that do occur stem from slight fluctuations in ambient air temperature due to HVAC changes that influence their operation. Additionally, there are 11 models that show variation in the interior lighting end use, attributed to a recognized issue in ComStock. Given that this issue affects only a small number of models and has a negligible overall impact, it is not anticipated to significantly affect the data set.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 525, "line_end": 527, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|86", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nto a recognized issue in ComStock. Given that this issue affects only a small number of models and has a negligible overall impact, it is not anticipated to significantly affect the data set.\n\nFigure 7 shows the site energy savings distributions between the ComStock baseline and the HPRTU scenario by fuel type and total site energy. The total site energy savings distribution shows savings values generally between 18% and 38% for the 25 th and 75 th percentiles, respectively, with the median model showing ~28% savings. As mentioned previously, combined site energy savings alone is not a comprehensive assessment of electrification measures, so other factors should be considered based on the priorities of the individual use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 529, "line_end": 529, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|87", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\npreviously, combined site energy savings alone is not a comprehensive assessment of electrification measures, so other factors should be considered based on the priorities of the individual use case.\n\nThe electricity savings distribution shows some degree of site energy penalties. These are mostly buildings that changed from gas heat to electric heat, so the penalties are expected. Some of the electricity penalties are reduced or mitigated through savings for cooling, fans, and heat recovery, as discussed. Many of the buildings, however, show electricity savings. Some of these are buildings that had electric heating in the baseline; in these cases, the higher-efficiency HPRTU system reduces electricity usage across multiple end uses. Others may have had gas heating in the baseline, but the savings from cooling and fans outweighed the increase in electric heating from electrifying the end use. These occurrences will be specific to the building and climate zone because of the complicated interactions involved.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 531, "line_end": 531, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|88", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nfans outweighed the increase in electric heating from electrifying the end use. These occurrences will be specific to the building and climate zone because of the complicated interactions involved.\n\nThe distribution of site electricity savings shows some buildings with site energy penalties. These penalties are primarily seen in buildings that switch from gas heating to electric heating, which is expected when electrifying an end use. In some cases, electricity penalties are reduced or completely offset by savings in cooling and fans, as discussed earlier. On the other hand, many buildings show site electricity savings. Some of these buildings originally used electric resistance heating where the higher-efficiency HP-RTU saves electricity for heating. Others may have had gas heating initially, but the savings from cooling and fans outweigh the increase in electric heating when they transitioned. These situations depend on the specific building and climate zone due to the complex interactions involved.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 533, "line_end": 533, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|89", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nfrom cooling and fans outweigh the increase in electric heating when they transitioned. These situations depend on the specific building and climate zone due to the complex interactions involved.\n\nThe combustion fuels show many models with near 100% savings. These are buildings that are completely electrified from this measure (because all gas-heated systems in the baseline were applicable) and where gas is not used for other end uses. Models that show less than 100% gas or other fuel savings generally use some backup gas heat or have some nonapplicable gas HVAC system in the baseline. Furthermore, other combustion fuel end uses, such as water heating and cooking equipment are not electrified though this measure and therefore may require multiple solutions to achieve total building electrification.\n\nFigure 7. Percent site energy savings distribution for ComStock models with the applied HP-RTU original fuel backup measure by fuel type. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 535, "line_end": 537, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|90", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\ndistribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000008_2491e5fc136fdfb36d83a7677754b32f2aa3b2ebde55c398613123743f20fe3d.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin and box plots of percent site energy savings by fuel across applicable models](87570_images/image_000008_2491e5fc136fdfb36d83a7677754b32f2aa3b2ebde55c398613123743f20fe3d.png)\n\nFigure 7. Horizontal violin-plus-box plots of Percent Site Energy Savings by Fuel (%), x-axis about -160% to 100%, titled 'Upgrade 02: HP RTU G Backup (unweighted)'. Rows with model counts: Other Fuel (n=7909), Natural Gas (n=135743), Electricity (n=178772), and Site (total, n=178774). Natural Gas and Other Fuel distributions sit near +100% savings (combustion heating largely displaced), Electricity centers around 10-30% savings, and the overall Site savings distribution centers around 30-40% with a long negative tail. Confirms the measure's savings come mostly from displacing fossil heating and improving cooling/fan efficiency.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 539, "line_end": 546, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|91", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nthe overall Site savings distribution centers around 30-40% with a long negative tail. Confirms the measure's savings come mostly from displacing fossil heating and improving cooling/fan efficiency.\n\nFigure 8 shows the distribution of site energy savings by building type. For many building types, the majority of the savings distribution falls between 20% and 40%. Some building types show less savings. Food service building types are generally very high on process loads, so changes to HVAC have less impact on whole building site energy savings for these models. Furthermore, the HP-RTU measure is not applicable to kitchen spaces, which means these building types are always only partially applicable to the measure. Strip malls in ComStock contain some fraction of food service, so these factors apply to them as well. Warehouses also show lower savings. This is in part due to warehouses being minimally conditioned, which reduces the impact of HVAC on site energy consumption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 548, "line_end": 548, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|92", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\nso these factors apply to them as well. Warehouses also show lower savings. This is in part due to warehouses being minimally conditioned, which reduces the impact of HVAC on site energy consumption.\n\nFigure 8. Percent site energy savings distribution for ComStock models with the applied HP-RTU original fuel backup measure by building type. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000009_661e5b4e9504b80e7cd2b26c93e17094150a95f1a8700dfd3f25aac0693bb3b9.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin and box plots of percent site energy savings by building type across applicable models](87570_images/image_000009_661e5b4e9504b80e7cd2b26c93e17094150a95f1a8700dfd3f25aac0693bb3b9.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 550, "line_end": 557, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|93", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.4  Site Energy Savings Distributions\n\n-->\n\n![Violin and box plots of percent site energy savings by building type across applicable models](87570_images/image_000009_661e5b4e9504b80e7cd2b26c93e17094150a95f1a8700dfd3f25aac0693bb3b9.png)\n\nFigure 8. Horizontal violin-plus-box plots of Percent Site Energy Savings by Building Type (%), x-axis about -20% to 70%, titled 'Upgrade 02: HP RTU G Backup (unweighted)'. Rows with model counts: FullServiceRestaurant (n=12337), Hospital (n=24), LargeOffice (n=141), MediumOffice (n=1689), Outpatient (n=2549), PrimarySchool (n=1025), QuickServiceRestaurant (n=8413), RetailStandalone (n=28547), RetailStripmall (n=43631), SecondarySchool (n=562), SmallOffice (n=32493), and Warehouse (n=47363). Most building types center between roughly 20% and 40% site energy savings; QuickServiceRestaurant is lowest (median around 5-10%), while warehouses, retail, and offices are among the highest.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.4  Site Energy Savings Distributions", "line_start": 559, "line_end": 559, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|94", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.5  Winter Peak Demand\n\nFigure 9 illustrates the distribution of noncoincident peak demand, normalized per area, for the existing building stock (Baseline), the stock with the HP-RTU measure applied with original fuel backup (G Backup), and the stock with the HP-RTU measure applied with electric backup (E Backup). For simplicity, this plot only looks at buildings with a gas RTU in the baseline, because these are the models more likely to experience increased winter peak demand. This analysis uses a 15-minute window for peak demand.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.5  Winter Peak Demand", "line_start": 563, "line_end": 563, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|95", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.5  Winter Peak Demand\n\nonly looks at buildings with a gas RTU in the baseline, because these are the models more likely to experience increased winter peak demand. This analysis uses a 15-minute window for peak demand.\n\nThe median peak intensity shows a reduction for the shoulder and summer seasons. This is primarily due to electricity reductions from fans and cooling. The impact during the winter months varies. For warmer climate zones, the median peak demand intensity is very similar between the three scenarios. This is likely caused by a trade-off between adding minimal electric heat, which would increase the peak demand, but also reducing fan energy and subsequently peak demand. The colder months show an increasing disparity between the three scenarios, with the gas RTU baseline models showing the lowest median peak, followed by the original fuel backup scenario (which in this context is gas backup only, as we are only looking at models that started with gas RTUs), and finally, the electric backup scenario. The exception to this is the subarctic climate zone; however, this stock segment has a very small sample size compared to the other climate zones, and therefore conclusions drawn from this segment should be limited.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.5  Winter Peak Demand", "line_start": 565, "line_end": 565, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|96", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.5  Winter Peak Demand\n\nthis is the subarctic climate zone; however, this stock segment has a very small sample size compared to the other climate zones, and therefore conclusions drawn from this segment should be limited.\n\nThe median peak increase is greater in the original fuel backup scenario than in the baseline. This is because, in this scenario, electric heat pump heating is used, whereas the baseline relies exclusively on gas heating for this stock segment. On the other hand, the electric backup scenario exhibits the highest median peak demand intensity among these scenarios. This is because all heating in this scenario is provided by either the electric heat pump or an electric resistance backup coil when necessary. In contrast, the gas backup option experiences a less significant increase in median peak demand. This is because some of the heating during winter peak conditions is addressed by the gas backup coil.\n\nFigure 9 . Comparison of the median noncoincident peak demand for models with gas RTUs between the baseline (representing the building stock of today), the HP-RTU original fuel backup scenario ('HP RTU G Backup'; backup fuel type matches that of original system), and the HP-RTU electric backup scenario ('HP RTU E Backup'; backup fuel type is electric resistance). Results shown by Building America climate zone.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.5  Winter Peak Demand", "line_start": 567, "line_end": 569, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|97", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.5  Winter Peak Demand\n\nfuel type matches that of original system), and the HP-RTU electric backup scenario ('HP RTU E Backup'; backup fuel type is electric resistance). Results shown by Building America climate zone.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000010_83e0b370ba9449230350c69b902748403b885bb0f5028aed6733729881952216.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Matrix chart of median noncoincident peak demand (W per square foot) by climate zone and season, Baseline vs gas backup vs electric backup](87570_images/image_000010_83e0b370ba9449230350c69b902748403b885bb0f5028aed6733729881952216.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.5  Winter Peak Demand", "line_start": 571, "line_end": 576, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|98", "text": "Heat Pump RTU with Original Fuel Backup \u2014 5.5  Winter Peak Demand\n\npeak demand (W per square foot) by climate zone and season, Baseline vs gas backup vs electric backup](87570_images/image_000010_83e0b370ba9449230350c69b902748403b885bb0f5028aed6733729881952216.png)\n\nFigure 9. Matrix (data-bar) chart of median noncoincident peak electric demand (W/SF) for models with gas RTUs, by Building America climate zone (rows: Hot-Humid, Hot-Dry, Marine, Mixed-Dry, Mixed-Humid, Cold, Very Cold, Subarctic) and season (columns: Summer, Winter, Shoulder). Each zone has three rows: Baseline, HP RTU G Backup, and HP RTU E Backup. Summer peaks fall under both HP-RTU scenarios (e.g. Hot-Humid Baseline 4.42 to 3.03; Hot-Dry 4.59 to 3.42). Winter peaks are similar or slightly higher under the measure, and electric backup drives the largest winter peaks in cold climates (e.g. Very Cold Winter reaches 5.97 W/SF under E Backup vs 3.53 under G Backup). Illustrates that electric resistance backup can substantially raise winter peak demand in cold zones. (Values read off a dense data-bar table; flag for QA.)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "5.5  Winter Peak Demand", "line_start": 578, "line_end": 578, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|99", "text": "Heat Pump RTU with Original Fuel Backup \u2014 References\n\n- [1] Leung, Jessica. 2018. 'Decarbonizing U.S. Buildings.' Arlington, VA: Center for Climate and Energy Solutions. https://www.c2es.org/document/decarbonizing-u-s-buildings/.\n- [2] EIA. 2020. 2018 Commercial Buildings Energy Consumption Survey (CBECS) . Washington, D.C.: U.S. Energy Information Administration (EIA). https://www.eia.gov/consumption/commercial/.\n- [3] Parker, A. et al. 2023. ComStock Reference Documentation: Version 1 . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-83819. https://www.nrel.gov/docs/fy23osti/83819.pdf.\n- [4] EnergyPlus. 2022. 'EnergyPlus TM  Version 22.1.0 Documentation Engineering Reference.' https://energyplus.net/documentation.\n- [5] EnergyPlus. 2022. 'EnergyPlus TM  Version 22.1.0 Documentation Input Output Reference.' https://energyplus.net/documentation.\n- [6] TRANE. 2013. 'Understanding Single-Zone VAV Systems.' pp. 1-10. https://www.trane.com/content/dam/Trane/Commercial/global/productssystems/education-training/engineers-newsletters/airside-design/admapn047en\\_0413.pdf.\n- [7] Daikin. 2014. 'Installation and Maintenance Manual OM 1141-3 MicroTech \u00ae III Unit Controller for Rebel \u00ae Commercial Packaged Rooftop Systems.' no. October, 2014.\n- [8] ANSI/ASHRAE. 2019. 'ANSI/ASHRAE Standard 62.1-2019: Ventilation for Acceptable Indoor Air Quality.'\n- [9] Wang. W. and S. Katipamula. 2013. Part-Load Performance Characterization and E", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "References", "line_start": 582, "line_end": 594, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|100", "text": "Heat Pump RTU with Original Fuel Backup \u2014 References\n\n2014.\n- [8] ANSI/ASHRAE. 2019. 'ANSI/ASHRAE Standard 62.1-2019: Ventilation for Acceptable Indoor Air Quality.'\n- [9] Wang. W. and S. Katipamula. 2013. Part-Load Performance Characterization and E\n\nnergy Savings Potential of the RTU Challenge Unit\u202f: Daikin Rebel . Richland, WA: Pacific Northwest National Laboratory. PNNL-22720. https://www.pnnl.gov/main/publications/external/technical\\_reports/PNNL-22720.pdf.\n- [10] Rheem. n.d. 'Commercial 7.5-10 Ton Renaissance  TM  Line Package Heat Pump RHPDZT Commercial Prestige \u00ae Series RHPDZS Commercial Classic Plus \u00ae Series Compliant Models Air Package Heat Pump RHPD Series.' https://s3.amazonaws.com/WebPartners/ProductGroupDocuments/dfc6d652-743e-4ac1ad80-e9b640935b9c.pdf.\n- [11] Cogswell, Frederick and D. A. Mahmoud. 2020. High-Performance Air-Source Cold Climate Heat Pump ( CCHP ) . Department of Defense Environmental Security Technology Certification Program. https://apps.dtic.mil/sti/trecms/pdf/AD1154507.pdf.\n- [12] ASHRAE. 2015. 2015 Ashrae Handbook HVAC applications .\n- [13] Natural Resources Canada. 2020. Air-Source Heat Pump Sizing and Selection Guide . Ottawa, ON: Natural Resources Canada. https://natural-", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "References", "line_start": 582, "line_end": 594, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|101", "text": "Heat Pump RTU with Original Fuel Backup \u2014 References\n\nASHRAE. 2015. 2015 Ashrae Handbook HVAC applications .\n- [13] Natural Resources Canada. 2020. Air-Source Heat Pump Sizing and Selection Guide . Ottawa, ON: Natural Resources Canada. https://natural-\n\n- resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHP%20Sizing%20and%20Sele ction%20Guide%20(EN).pdf.\n- [14] NREL. n.d. 'Cambium | Energy Analysis | NREL.' [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed: 02-Sep-2022].\n- [15] U.S. EPA. 'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' [Online]. Available: https://www.epa.gov/egrid. [Accessed: 02-Sep-2022].\n- [16] Present, Elaina, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz. 2022. 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection.' NREL/CP-5500-82241. https://www.osti.gov/biblio/1891472.\n- [17] Vijayakumar, G. et al. 2022. 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index.' Oceanside, CA.\n- [18] EIA. 2016. 2012 Commercial Buildings Energy Consumption Survey (CBECS) . Washington, D.C.: U.S. Energy Information Administration (EIA). https://www.eia.gov/consumption/commercial/data/2012/.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "References", "line_start": 596, "line_end": 601, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|102", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Appendix A.\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000011_e2edd8806a16dbc8dab5ed9d6dde89823fb3f8e7a6f4ed7b7fcb8d00a771d09c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of site annual natural gas consumption by census division, Baseline vs HP-RTU gas backup](87570_images/image_000011_e2edd8806a16dbc8dab5ed9d6dde89823fb3f8e7a6f4ed7b7fcb8d00a771d09c.png)\n\nAppendix figure (uncaptioned in the extracted text). Grouped bar chart of site annual natural gas total energy consumption (TBtu) by U.S. census division, y-axis 0 to about 300. Two bars per division (Baseline dark blue, HP RTU G Backup light blue) for New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, and Pacific. Baseline gas exceeds the measure in every division; East North Central is largest (about 305 baseline to about 245), followed by Pacific (about 225 to 185) and Middle Atlantic (about 200 to 160). Shows the HP-RTU measure reduces natural gas across all divisions.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Appendix A.", "line_start": 605, "line_end": 616, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|103", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Appendix A.\n\n200 to 160). Shows the HP-RTU measure reduces natural gas across all divisions.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000012_65c1135634189c5b8f73f24f21b17474f8cd05bd8eb051c25ec18645291d14dd.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of site annual natural gas consumption by building type, Baseline vs HP-RTU gas backup](87570_images/image_000012_65c1135634189c5b8f73f24f21b17474f8cd05bd8eb051c25ec18645291d14dd.png)\n\nAppendix figure (uncaptioned in the extracted text). Grouped bar chart of site annual natural gas total energy consumption (TBtu) by ComStock building type, y-axis 0 to about 210. Two bars per type (Baseline dark blue, HP RTU G Backup light blue) across FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, and Warehouse. RetailStripmall is largest (about 210 baseline to about 160); restaurants, schools, and warehouses are also high. Natural gas falls under the measure for nearly every building type.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Appendix A.", "line_start": 618, "line_end": 625, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|104", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Appendix A.\n\nand Warehouse. RetailStripmall is largest (about 210 baseline to about 160); restaurants, schools, and warehouses are also high. Natural gas falls under the measure for nearly every building type.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000013_465e373df7aab553d3f8040a155095ea7243cb27a387884eff864e301271a7e4.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of site annual electricity consumption by building type, Baseline vs HP-RTU gas backup](87570_images/image_000013_465e373df7aab553d3f8040a155095ea7243cb27a387884eff864e301271a7e4.png)\n\nAppendix figure (uncaptioned in the extracted text). Grouped bar chart of site annual electricity total energy consumption (TBtu) by ComStock building type, y-axis 0 to about 460. Two bars per type (Baseline dark blue, HP RTU G Backup light blue) across the standard ComStock building types. RetailStripmall and Warehouse are largest (about 450 baseline, falling modestly to about 410-425). Electricity changes are small in most types because cooling and fan savings roughly offset any heating electrification retained under gas backup.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Appendix A.", "line_start": 627, "line_end": 636, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/87570.pdf|105", "text": "Heat Pump RTU with Original Fuel Backup \u2014 Appendix A.\n\n450 baseline, falling modestly to about 410-425). Electricity changes are small in most types because cooling and fan savings roughly offset any heating electrification retained under gas backup.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/87570.yaml\n     source: 87570_images/image_000014_93ae73aeff642fdb9acecb55a299595652d950ef1b0aa74b719e16c4ba9c2581.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of site annual electricity consumption by census division, Baseline vs HP-RTU gas backup](87570_images/image_000014_93ae73aeff642fdb9acecb55a299595652d950ef1b0aa74b719e16c4ba9c2581.png)\n\nAppendix figure (uncaptioned in the extracted text). Grouped bar chart of site annual electricity total energy consumption (TBtu) by U.S. census division, y-axis 0 to about 700. Two bars per division (Baseline dark blue, HP RTU G Backup light blue) for the nine census divisions. South Atlantic is largest (about 670 baseline to about 640), followed by Pacific (about 520 to 460). Electricity declines modestly across divisions under the measure, consistent with cooling and fan efficiency gains outweighing retained heating electricity in the gas-backup scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/87570.pdf", "doc_title": "Heat Pump RTU with Original Fuel Backup", "section": "Appendix A.", "line_start": 638, "line_end": 647, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0004", "measure_name": "Heat Pump RTU with Original Fuel Backup", "measure_initial_release": "2023 Release 2", "date_last_updated": "2024-09-04", "date_last_updated_source": "pdf_moddate"}}
