{"id": "upgrade_measures|measure_pdfs/89132.pdf|0", "text": "Ground-Coupled Console Water-to-Air Heat Pump\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->\n![Image](89132_images/image_000002_932a1d78da2dcd969eb9f33417ebee2441c8bb8d0e1db8fb53277da529e1d596.png)\n\n![Image](89132_images/image_000003_147ff6d04b7a5c612e0e5afed18856d8521d3c0662e5e6a67a2b94512fcfd51d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "", "line_start": 4, "line_end": 8, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|1", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 End-Use Savings Shapes Measure Documentation: Console Water-to-Air Geothermal Heat Pump\n\nMarlena Praprost, Amy Allen, Andrew Parker and Matt Leach\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-89132 June 2024\n\n![Image](89132_images/image_000004_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)\n\n![Image](89132_images/image_000005_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)\n\n![Image](89132_images/image_000006_44bf1b2f4edcc1c1232b7675d7de444294040908b1a7f695150e8074d8336580.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "End-Use Savings Shapes Measure Documentation: Console Water-to-Air Geothermal Heat Pump", "line_start": 12, "line_end": 26, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|2", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 End-Use Savings Shapes Measure Documentation: Console Water-to-Air Geothermal Heat Pump\n\nMarlena Praprost, Amy Allen, Andrew Parker and Matt Leach\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "End-Use Savings Shapes Measure Documentation: Console Water-to-Air Geothermal Heat Pump", "line_start": 30, "line_end": 32, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|3", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Suggested Citation\n\nPraprost, Marlena, Amy Allen, Andrew Parker and Matt Leach. 2024. End-Use Savings Shapes Measure Documentation: Console Water-to-Air Geothermal Heat Pump. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-89132. https://www.nrel.gov/docs/fy24osti/89132.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-89132 June 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Suggested Citation", "line_start": 36, "line_end": 44, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|4", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "NOTICE", "line_start": 48, "line_end": 56, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|5", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 List of Acronyms\n\n| AHRI   | Air-Conditioning, Heating, and Refrigeration Institute                     |\n|--------|----------------------------------------------------------------------------|\n| ASHRAE | American Society of Heating, Refrigeration, and Air-Conditioning Engineers |\n| COP    | coefficient of performance                                                 |\n| DCV    | demand-controlled ventilation                                              |\n| DOAS   | dedicated outdoor air system                                               |\n| GHP    | geothermal heat pump                                                       |\n| HDPE   | high-density polyethylene                                                  |\n| HVAC   | heating, ventilating, and air conditioning                                 |\n| JSON   | JavaScript Object Notation                                                 |\n| MMT    | million metric tons                                                        |\n| PTAC   | packaged terminal air conditioner                                          |\n| PTHP   | packaged terminal heat pump                                                |\n| SME    | subject matter expert                                                      |\n| SDR    | standard dimension ratio                                                   |\n| TBtu   | trillion British thermal units", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "List of Acronyms", "line_start": 60, "line_end": 75, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|6", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 List of Acronyms\n\n|\n| SDR    | standard dimension ratio                                                   |\n| TBtu   | trillion British thermal units                                       \n\n      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "List of Acronyms", "line_start": 60, "line_end": 75, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|7", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past several years, the objective of this work is to produce national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover most of the high-impact, marketready (or nearly market-ready) measures.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub-hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Executive Summary", "line_start": 79, "line_end": 85, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|8", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Executive Summary\n\nthe annual sub-hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018.\n\nThis measure models the conversion of an existing heating, ventilating, and air-conditioning (HVAC) system to a series of 'console' water-to-air heat pumps served by a ground heat exchanger. Console water-to-air geothermal heat pumps (GHP) are all-in-one packages that have no or minimal ductwork and serve individual spaces. Properly designed ground heat exchangercoupled systems can offer benefits in energy efficiency relative to 'conventional' HVAC systems, as well as facilitating beneficial electrification. Console GHPs can be coupled to a ground loop on the source side and can directly replace electric baseboard heaters or air-source packaged terminal heat pumps. Console GHPs can also bring in outdoor air for ventilation. This measure will be referred to throughout the document as the 'Console GHP' upgrade.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Executive Summary", "line_start": 87, "line_end": 87, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|9", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Executive Summary\n\nheaters or air-source packaged terminal heat pumps. Console GHPs can also bring in outdoor air for ventilation. This measure will be referred to throughout the document as the 'Console GHP' upgrade.\n\nThe Console GHP upgrade demonstrates 1.0% total site energy savings (42 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 5). For applicable buildings only, the total site energy savings was 12.0%. The measure was successfully applied to 11% of the ComStock floor area. The measure replaces all buildings with packaged terminal air conditioners (PTAC), packaged terminal heat pumps (PTHP), baseboard electric, gas unit heaters, or residential furnace systems with console GHPs, resulting in changes in several HVAC end uses:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Executive Summary", "line_start": 89, "line_end": 89, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|10", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Executive Summary\n\nair conditioners (PTAC), packaged terminal heat pumps (PTHP), baseboard electric, gas unit heaters, or residential furnace systems with console GHPs, resulting in changes in several HVAC end uses:\n\n| End Use   | Percent Savings (All Buildings)   |   Percent Savings (Applicable Buildings Only) | Absolute Savings (TBtu)   |\n|-----------|-----------------------------------|-----------------------------------------------|---------------------------|\n| 5.2%      | 98.7%                             |                                          44.7 | Heating Natural Gas       |\n| 14.2%     | 100%                              |                                          11.0 | Heating Other Fuel        |\n| -26.9%    | 327.8%                            |                                         -47.2 | Heating Electricity       |\n| 1.8%      | 21.3%                             |                                          12.1 | Cooling Electricity       |\n| -8.7%     | N/A*                              |                                          -3.7 | Pump Electricity          |\n| 5.0%      | 77.8%                             |                                          26.1 | Fan Electricity           |\n\n* The buildings that received this upgrade had zero pump energy in the baseline, so the percentage increase for 'applicable buildings only' is infinite.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Executive Summary", "line_start": 91, "line_end": 100, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|11", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Executive Summary\n\n26.1 | Fan Electricity           |\n\n* The buildings that received this upgrade had zero pump energy in the baseline, so the percentage increase for 'applicable buildings only' is infinite.\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the Console GHP measure. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the Emissions &amp; Generation Resource Integrated Database (eGRID) data set  [1], [2]. Across the three electricity grid scenarios presented, electricity emissions increased by up to 1.3% (2 MMT CO2e) (Figure 6). Natural gas emissions dropped by 3.7% (3 MMT CO2e), resulting in an overall greenhouse gas reduction across all fuel types of 0.4-0.6% (1-2 MMT CO2e) depending on the grid scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Executive Summary", "line_start": 102, "line_end": 102, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|12", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by Garen Ewbank, Steve Hamstra, and Cary Smith of the GreyEdge Group, Zeyneb Magavi of HEET, and Kevin Kitz of KitzWorks. The authors would also like to thank the reviewers of this measure, Chris CaraDonna, Eric Bonnema, and Landan Taylor.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Acknowledgments", "line_start": 106, "line_end": 106, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|13", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| Executive Summary ................................................................................................................................... Console Water-to-Air Geothermal Heat Pump Upgrade .........................................................................                                   | Executive Summary ................................................................................................................................... Console Water-to-Air Geothermal Heat Pump Upgrade .........................................................................                                   | Executive Summary ................................................................................................................................... Console Water-to-Air Geothermal Heat Pump Upgrade .........................................................................                                   | Executive Summary ................................................................................................................................... Console Water-to-Air Geothermal Heat Pump Upgrade .........................................................................   |\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|14", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n|\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------\n\n------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n|                                                                                                                                                                                                                                                                                                                     | Accessing Results ..................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|15", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| Accessing Results ..................................................\n\n.................................................................................                                                                                                                                                               | Accessing Results ...................................................................................................................................                                                                                                                                                               | 1                                                                                                                                                                                                                                                                                   |\n|                                                                                                                                                                                                                                                                                                                     | Measure Summary ..................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|16", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| Measure Summary ..................................................................................................................................                                                                                                                                                                  | 1                                                                                                                                                                                                                                                                                   |\n| 1                                                                                                                                                                                                                                                                                                                   | Technology Summary ..........................................................................................................................                                                                                                                                                                       | Technology Summary .......................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|17", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| Technology Summary .......................................................................................................................\n\n...                                                                                                                                                                       | 2                                                                                                                                                                                                                                                                                   |\n| 2                                                                                                                                                                                                                                                                                                                   | ComStock Baseline Approach ............................................................................................................ 3                                                                                                                                                                           | ComStock Baseline Approach ............................................................................................................ 3                                                                                                                                                                           |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|18", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n3                                                                                                                                                                           |                   \n\n                                                                                                                                                                                                                                                                  |\n| 3                                                                                                                                                                                                                                                                                                                   | Modeling Approach ..............................................................................................................................                                                                                                                                                                    | Modeling Approach ..............................................................................................................................                                                                                                                                                                    | 4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|19", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n|\n| 3.1                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                     | Applicability ..................................................................................................................................                                                                                                                                                                    | 4                                                                                                                                                                                                                                                                                   |\n| 3.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|20", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n|\n| 3.2                                                                                                                   \n\n                                                                                                                                                                                              | Technology Sizing, Performance, 3.2.1                                                                                                                                                                                                                                                                               | and Configuration Configuration ................................................................................................................... 6                                                                                                                                                               | ................................................................... 5                                                                                                                                                                                                               |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|21", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| 3.2.2                                                                                                                                                                                                                                                                                                               | Sizing ................................................................................................................................                                                                                                                                                                             | 7                                                                                                                                                                                                                                                                                   |\n|                                                                                                                                                                                                                                                                                                                     | 3.2.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|22", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| 3.2.3                                                                                                                                                                                       \n\n                                                                                                                        | Ground Loop Control ....................................................................................................... 7                                                                                                                                                                                       |                                                                                                                                                                                                                                                                                     |\n| 3.3                                                                                                                                                                                                                                                                                                                 | Additional Energy Efficiency Features ......................................................................................... 8                                                                                                                                                                                   | Additional Energy Efficiency Features ..............................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|23", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| Additional Energy Efficiency Features ..............................\n\n........................................................... 8                                                                                                                                                                                   |                                                                                                                                                                                                                                                                                     |\n|                                                                                                                                                                                                                                                                                                                     | 3.4 GHEDesigner Workflow ...............................................................................................................                                                                                                                                                                            | 3.4 GHEDesigner Workflow ...............................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|24", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| 8                                                                                                                                                                                                                                                                                   |\n|                                                                                                                                                                                                                                                                                                                     | 3.5 Limitations and Concerns ............................................................................................................                                                                                                                                                                           | 3.5 Limitations and Concerns ............................................................................................................                                                                                                                                                                           | 10", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|25", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| 10                                                                                                                                        \n\n                                                                                                                                          |\n| 4 Output Variables ................................................................................................................................. 5 Results ................................................................................................................................................. 12 | 4 Output Variables ................................................................................................................................. 5 Results ................................................................................................................................................. 12 | 4 Output Variables ................................................................................................................................. 5 Results ................................................................................................................................................. 12 | 11                                                                                                                                                                                                                                                                                  |\n| 5.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|26", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n|\n| 5.1                                             \n\n                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                     | Single Building Example ............................................................................................................                                                                                                                                                                                | 12                                                                                                                                                                                                                                                                                  |\n| 5.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|27", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n|                                                                                                                                                                                                                                                                                                                     | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                             | 13                                                                                                                                                                                                                                                                                  |\n| 5.3                                                                                                                                                                                                                                                                                                                 | Stock Greenhouse Gas Emissions Impact", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|28", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| Stock Greenhouse Gas Emissions Impact                                                                                 \n\n                                                                                                                                                                                              | ...................................................................................                                                                                                                                                                                                                                 | 15                                                                                                                                                                                                                                                                                  |\n| 5.4                                                                                                                                                                                                                                                                                                                 | Site Energy Savings Distributions", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|29", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| ...............................................................................................                                                                                                                                                                                                                     | 16                                                                                                                                                                                                                                                                                  |\n| 5.5                                                                                                                                                                                                                                                                                                                 | Peak Impacts                                                                                                                                                                                                                                                                                                        | ...............................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|30", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| ...............................................................................................................................                                                             \n\n                                                                                                                        | 18                                                                                                                                                                                                                                                                                  |\n| References .................................................................................................................................................                                                                                                                                                        | References .................................................................................................................................................                                                                                                                                                        | References .................................................................................................................................................                                                                                                                                                        | 21", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|31", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n| 21                                                                  \n\n                                                                                                                                                                                                                |\n| Appendix A.                                                                                                                                                                                                                                                                                                         | Appendix A.                                                                                                                                                                                                                                                                                                         | Heat Pump Performance Curves ................................................................................                                                                                                                                                                                                       | 23", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|32", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table of Contents\n\n|\n| Appendix B. Ground Temperatures and Soil Conductivity Assumptions ....................................                                                                                                                                                                                                              | Appendix B. Ground Temperatures and Soil Conductivity Assumptions ....................................                                                                                                                                                                                                              | Appendix B. Ground Temperatures and Soil Conductivity Assumptions ....................................                                                                                                                                                                                                              | 24                                                                                                                                                                                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table of Contents", "line_start": 110, "line_end": 132, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|33", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 List of Figures\n\n| Figure 1. Modeled heat pump configuration, with the optional cooling tower shown in a dashed-line box 6 Figure 2. ComStock GHEDesigner workflow .............................................................................................. 9   |         |\n|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------|\n| Figure 3. Example plant loop configuration showing location of ground loop and temperature source/vertical ground heat exchanger object ........................................................................                                   | 10      |\n| Figure 4. Energy consumption by end use in kilowatt-hours (kWh) for baseline vs. Console GHP upgrade scenarios; all loads and HVAC-only loads shown side by side ............................................. 13                                  |         |\n| Figure 5. Comparison of annual site energy consumption between the ComStock baseline and the Console                                                                                                                                               |         |\n| GHP scenarios. Energy consumption is categorized both by fuel type and end use. ............. 14", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "List of Figures", "line_start": 136, "line_end": 148, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|34", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 List of Figures\n\n|         |\n| GHP scenarios. Energy consumption is categorized both by fuel type and end use. ............. 14                 \n\n                                                                                                                                  |         |\n| Figure 6. Greenhouse gas emissions comparison of the ComStock baseline and the Console GHP scenarios. ................................................................................................................................             | 16      |\n| Figure 7. Percent site energy savings distribution for ComStock models with the Console GHP upgrade applied by end use and fuel type. ........................................................................................... 18 19            |         |\n| Figure 8. Maximum daily peak timing by season between the baseline and the Console GHP scenarios . Figure 9. Maximum daily peak intensity by season between the baseline and Console GHP scenarios                                                 | .... 20 |\n| Figure B-1. Soil Conductivity Distributions by Climate Zone (W/m-K) ................................................... 26                                                                                                                         |         |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "List of Figures", "line_start": 136, "line_end": 148, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|35", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 List of Figures\n\n| 23      |\n| Table A-1. Variables Used in Heat Pump Performance Curves .................................................................                                                                                                                        |         |\n| Table B-1. Summary of GHEDesigner Input Assumptions ........................................................................                                                                                                                       | 24      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "List of Figures", "line_start": 136, "line_end": 148, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|36", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Accessing Results\n\nThis documentation covers the Console Water-to-Air Geothermal Heat Pump upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake 'end-use-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Accessing Results", "line_start": 154, "line_end": 154, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|37", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Measure Summary\n\n| Measure Title      | Console Water-to-Air Geothermal Heat Pump                                                                                                               |\n|--------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | This measure replaces an existing HVAC system with a ground-coupled console water-to-air heat pump.                                                     |\n| Applicability      | Models with minimal or no ductwork, such as packaged terminal units, baseboard electric, gas unit heaters, or residential-style systems.                |\n|                    | This measure was applicable to 11% of the stock by floor area.                                                                                          |\n| Not Applicable     | Models with ducted systems, such as packaged single-zone systems, packaged variable air volume systems (PVAVs), and variable air volume systems (VAVs). |\n|                    | This measure was not applicable to 89% of the stock by floor area.                                                                                      |\n| Release            | 2024 Release 1: 2024/comstock_amy2018_release_1/", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Measure Summary", "line_start": 158, "line_end": 165, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|38", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Measure Summary\n\n|\n| Release            | 2024 Release 1: 2024/comstock_amy2018_release_1/                                                                                          \n\n              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Measure Summary", "line_start": 158, "line_end": 165, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|39", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 1  Technology Summary\n\nThe carbon intensity of electricity in the United States declined by almost 40% from 2001 to 2020 [3], [4]. However, space and process heating needs continue to be met predominately by fossil fuels. Combustion of fossil fuels for space and domestic hot water heating accounts for roughly 10% of U.S. carbon emissions [5]. Properly designed ground heat-exchanger-coupled systems can offer benefits in energy efficiency relative to 'conventional' hydronic heating, ventilating, and air-conditioning (HVAC) systems, and can facilitate beneficial electrification.\n\nThis measure focuses on implementation of 'console' water-to-air heat pumps, coupled to a ground loop on the source side. 'Console' water-to-air heat pumps are not ducted (or are minimally ducted) and serve individual spaces as 'all-in-one' units. Console water-to-air heat pumps can replace electric baseboard heaters or air-source packaged terminal heat pumps. They can also bring in outdoor air for ventilation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "1  Technology Summary", "line_start": 169, "line_end": 171, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|40", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 1  Technology Summary\n\nspaces as 'all-in-one' units. Console water-to-air heat pumps can replace electric baseboard heaters or air-source packaged terminal heat pumps. They can also bring in outdoor air for ventilation.\n\nConsole water-to-air heat pumps are often used in multifamily buildings as well as in perimeter zones in offices and other buildings [6], [7]. Though different Air-Conditioning, Heating, and Refrigeration Institute (AHRI) standards exist to emulate different types of source loop equipment, water-to-air heat pumps sold in the United States are generally tested under all of them, and thus the same equipment can be used for water loops tied to ground heat exchangers or to cooling towers and boilers for heat rejection/addition. The AHRI standards of interest are Water Loop (AHRI 320), Ground Water (AHRI 325), and Ground Loop (AHRI 330).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "1  Technology Summary", "line_start": 173, "line_end": 173, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|41", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 1  Technology Summary\n\nto ground heat exchangers or to cooling towers and boilers for heat rejection/addition. The AHRI standards of interest are Water Loop (AHRI 320), Ground Water (AHRI 325), and Ground Loop (AHRI 330).\n\nConsole water-to-air heat pumps consist of a refrigerant-to-water heat exchanger (which draws heat from or rejects heat to the condenser loop), an air-to-refrigerant coil (which conditions supply air), a blower, and, in some cases, limited ductwork. In the absence of ductwork, supply air is provided directly through a grille on the unit itself. These units can also incorporate hot gas reheat coils to reheat subcooled/dehumidified air, and some have an option for supplemental electric heating. Console water-to-air heat pump coils (and coils of this nature in general) often have relatively high minimum entering air temperatures (50\u00b0F-55\u00b0F), as specified by the manufacturer; thus, if the units are providing outdoor air, gas or electric coils must be used to precondition the outdoor air in cold conditions [8], [9].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "1  Technology Summary", "line_start": 175, "line_end": 175, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|42", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 1  Technology Summary\n\n(50\u00b0F-55\u00b0F), as specified by the manufacturer; thus, if the units are providing outdoor air, gas or electric coils must be used to precondition the outdoor air in cold conditions [8], [9].\n\nThis measure is structured to allow to supply outdoor air through the console heat pumps, however outdoor air could also be supplied through a separate dedicated outdoor air system (DOAS). Installation of a DOAS presents an opportunity for implementation of other energy efficiency features, such as through implementation of energy recovery ventilation and/or demand-controlled ventilation (DCV). These features are generally not available within a console water-to-air heat pump due to the compact size of the unit.\n\nThis measure is focused on retrofits with ground heat exchangers serving individual buildings and is not intended to be applied to buildings tied to district thermal energy systems (described as 'district chilled water' or 'district hot water' in ComStock).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "1  Technology Summary", "line_start": 177, "line_end": 179, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|43", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 2  ComStock Baseline Approach\n\nBy square footage, packaged terminal systems make up 7.2% of the ComStock\u2122 baseline. There are four packaged terminal system types represented in the ComStock baseline, which are listed in Table 1 along with the square footage percentage that they make up.\n\nTable 1. Breakdown of Packaged Terminal Heat Pump (PTHP) and Packaged Terminal Air Conditioner (PTAC) Systems in the ComStock Baseline by Square Footage Percentage\n\n| HVAC System Type        |   % of Baseline Square Feet |\n|-------------------------|-----------------------------|\n| PTHP                    |                         2.3 |\n| PTAC with electric coil |                         2.8 |\n| PTAC with gas coil      |                         1.1 |\n| PTAC with gas boiler    |                         1.0 |\n\nThe most prevalent packaged terminal systems are 'PTHP' and 'PTAC with electric coil,' which make up roughly 2.3% and 2.8% of stock floor area, respectively. These system types are common in commercial buildings like hotels and small offices. The HVAC system type distributions are derived from Commercial Buildings Energy Consumption Survey 2012 microdata, which include data on building type, census division, heating fuel type, and HVAC system type [10].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "2  ComStock Baseline Approach", "line_start": 183, "line_end": 194, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|44", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3  Modeling Approach\n\nConsole water-to-air heat pumps are generally non-ducted or have minimal ducting and are intended to serve relatively small spaces. They are available in sizes from 0.5 to 1.5 tons [8], [11].\n\nSome console water-to-air heat pumps offer outdoor dampers, and others do not [8], [12]. This measure will supply ventilation directly through the water-to-air heat pump, as opposed to separately through a DOAS. Console (and other) water-to-air heat pumps that are configured for providing outdoor air have relatively high minimum entering air temperature requirements. Thus, this measure will configure console units that are tempering outdoor air with an electric preheat coil.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3  Modeling Approach", "line_start": 198, "line_end": 200, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|45", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.1  Applicability\n\nThis measure is applicable to most buildings that have an existing packaged terminal system. The measure will be applicable to the four packaged terminal systems shown in Table 2 and make up 7.2% of the total baseline square footage in ComStock.\n\nTable 2. Breakdown of Packaged Terminal HVAC Systems in the ComStock Baseline by Square Footage Percentage and Measure Applicability\n\n| HVAC System Type        |   % of Baseline Square Feet | Measure Applicable   |\n|-------------------------|-----------------------------|----------------------|\n| PTHP                    |                         2.3 | Applicable           |\n| PTAC with electric coil |                         2.8 | Applicable           |\n| PTAC with gas coil      |                         1.1 | Applicable           |\n| PTAC with gas boiler    |                         1.0 | Applicable           |\n\nIn the case of the 'PTAC with gas boiler' retrofit, the heating system in the baseline has hydronic distribution. To retrofit this system with a console GHP, the existing PTACs would be removed, as would the hydronic heating system, and a ground-coupled condenser water loop would be installed, serving new console water-to-air heat pumps. This constitutes a more extensive retrofit than that of  PTACs with gas or electric heating coils.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.1  Applicability", "line_start": 204, "line_end": 215, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|46", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.1  Applicability\n\nground-coupled condenser water loop would be installed, serving new console water-to-air heat pumps. This constitutes a more extensive retrofit than that of  PTACs with gas or electric heating coils.\n\nIn addition to packaged terminal systems, console water-to-air heat pumps are an appropriate retrofit for other non-ducted systems, such as baseboard heaters and unit heaters, or for residential-style systems. In some cases, the existing system in the baseline does not currently have cooling. Retrofitting a heating-only or cooling-only system with a GHP could result in extreme load imbalance and negatively affect the performance of the ground heat exchanger over time [13]. Therefore, the heat pump will supply both heating and cooling to the building, and cooling will be added to heating-only systems via the console heat pump retrofit.\n\nTable 3 shows the other systems that will receive the console retrofit and their corresponding percentage of the baseline stock. This brings the total percentage of the baseline stock to 12%, to which this measure is applicable.\n\nTable 3. Breakdown of Other Non-Ducted HVAC Systems That Are Compatible with This Upgrade by Square Footage Percentage", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.1  Applicability", "line_start": 217, "line_end": 221, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|47", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.1  Applicability\n\npercentage of the baseline stock to 12%, to which this measure is applicable.\n\nTable 3. Breakdown of Other Non-Ducted HVAC Systems That Are Compatible with This Upgrade by Square Footage Percentage\n\n| HVAC System Type                                   |   % of Baseline Square Feet |\n|----------------------------------------------------|-----------------------------|\n| Residential AC with residential forced air furnace |                         4.1 |\n| Residential forced air furnace*                    |                         0.7 |\n| Gas unit heaters*                                  |                         0.2 |\n| Baseboard electric*                                |                         0.1 |\n\nThis measure is focused on retrofits with ground heat exchangers serving individual buildings and is not intended to be applied to buildings tied to district thermal energy systems (described as 'district chilled water' or 'district hot water' in ComStock).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.1  Applicability", "line_start": 223, "line_end": 230, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|48", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2  Technology Sizing, Performance, and Configuration\n\nIn this measure, the existing zone-level equipment is replaced with an air loop containing two coils intended to emulate the water-to-air heat pump and a Fan:OnOff object. The fan's nominal pressure rise is adjusted to account for the limited (or nonexistent) ductwork. The source side of the coils is tied to the common condenser water loop, which is coupled with a ground heat exchanger. The modeled heat pump configuration is shown in Figure 1. In the system configurations in which ventilation is supplied by a DOAS, the fan in the modeled heat pump cycles on and off with the heating or cooling load in the space. When ventilation is provided by the unit itself, the fan is modeled as running constantly during occupied hours to provide ventilation.\n\nFigure 1. Modeled heat pump configuration, with the optional cooling tower shown in a dashedline box\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000007_e735e3f9553bb281a72569d26ce4a4ebcb8c6f17baa64624663097c4edda9230.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2  Technology Sizing, Performance, and Configuration", "line_start": 234, "line_end": 241, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|49", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2  Technology Sizing, Performance, and Configuration\n\nsource: 89132_images/image_000007_e735e3f9553bb281a72569d26ce4a4ebcb8c6f17baa64624663097c4edda9230.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 1. Schematic of the modeled console water-to-air heat pump configuration: a ground loop with ground heat exchanger, coupled through a water-to-water heat exchanger to a condenser loop that serves two zone heat pumps, with an optional cooling tower shown in a dashed box](89132_images/image_000007_e735e3f9553bb281a72569d26ce4a4ebcb8c6f17baa64624663097c4edda9230.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2  Technology Sizing, Performance, and Configuration", "line_start": 243, "line_end": 243, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|50", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2  Technology Sizing, Performance, and Configuration\n\na condenser loop that serves two zone heat pumps, with an optional cooling tower shown in a dashed box](89132_images/image_000007_e735e3f9553bb281a72569d26ce4a4ebcb8c6f17baa64624663097c4edda9230.png)\n\nSystem schematic for the Console GHP measure, drawn as three stacked hydronic loops with supply and demand sides labeled on both ends of each loop and circulation pumps shown as circled symbols. The top loop is the ground loop, terminating in a Ground Heat Exchanger. It couples to the middle Condenser loop through a Water Water Heat Exchanger. A Cooling Tower is drawn on the condenser loop inside a dashed orange box, indicating it is optional supplemental heat rejection used only when the ground heat exchanger is sized below the dominant load. The condenser loop supplies two Water-to-air heat pump blocks (orange), each containing a green Pre-heat coil, representing the electric preheat coil that tempers outdoor air brought directly through the console unit. Each heat pump discharges into its own air loop: Air Loop 1 serving Zone 1 and Air Loop 2 serving Zone 2. Blue arrows mark flow direction between the supply and demand sides. The diagram shows the measure's key architecture: zone-level non-ducted console heat pumps on a shared condenser loop, ground rejection as the primary sink, and electric preheat plus an optional cooling tower as the supplemental equipment.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2  Technology Sizing, Performance, and Configuration", "line_start": 245, "line_end": 245, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|51", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2.1 Configuration\n\nThe heat pump coils are represented with the Coil:Cooling:WaterToAirHeatPump:EquationFit and Coil:Heating:WaterToAirHeatPump:EquationFit component models in EnergyPlus \u00ae . The EquationFit coil models in EnergyPlus are simple curve-fit models that use coefficients generated from performance data for specific heat pump models. The models use five nondimensional curves to characterize the heat pump's performance in heating and cooling mode.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2.1 Configuration", "line_start": 249, "line_end": 249, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|52", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2.1 Configuration\n\nthat use coefficients generated from performance data for specific heat pump models. The models use five nondimensional curves to characterize the heat pump's performance in heating and cooling mode.\n\nCurves will be fitted based on manufacturer data for packaged water-to-air heat pumps in several different capacities, using the generalized least squares method, which seeks to minimize differences between the model outputs and catalog data. (This process will initially be performed using data from a Trane GEC series console water-to-air heat pump, available in capacities of 0.5 to 1.5 tons.) [8]. The measure will select a set of appropriate curves based on the auto-sized capacity of the heat pump. This approach will leverage the single-speed equation fit model. In heating mode, curves for heat delivered and power draw are required. In cooling, curves for total heat rejection, sensible heat rejection, and power draw are required. The curves also include a scalar offset. In Appendix B, Table A-1 shows the variables used in each curve. The values of each variable are normalized by the reference conditions. Performance data are available from the manufacturer over a range of entering water temperatures and source-side flow rates that are representative of those that we would expect for this application, and for given entering air temperatures and airflow rates. Changes in capacity based on different entering airflow temperatures can be addressed through adjustment factors provided by the manufacturer [8].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2.1 Configuration", "line_start": 251, "line_end": 251, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|53", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2.1 Configuration\n\ngiven entering air temperatures and airflow rates. Changes in capacity based on different entering airflow temperatures can be addressed through adjustment factors provided by the manufacturer [8].\n\nSelected console water-to-air heat pumps available from major manufacturers have rated values of energy efficiency ratio in cooling (at 77\u00b0F entering water temperature) of 14-17 and of coefficient of performance (COP) in heating (at 32\u00b0F entering water temperature) of 3.2-3.5 [8], [11]. These test conditions assume the use of glycol in the ground loop. A 1-ton unit operating in cooling with an entering water temperature of 86\u00b0F would be expected to exhibit an energy efficiency ratio in the range of 11-15, depending on water flow, entering air temperature, and water-side pressure drop, based on manufacturer data [8], [11]. The same unit operating in heating with an entering water temperature of 45\u00b0F could be expected to operate with a COP of 3.5 to 4.0 [8], [11]. The COP and energy efficiency ratio values stated here include fan power.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2.1 Configuration", "line_start": 253, "line_end": 253, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|54", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2.2 Sizing\n\nIn conjunction with the ground heat exchanger sizing measure, this measure gives users the ability to specify on what load (heating or cooling) and on what fraction of load (ranging from 20% to 100%), they wish to size the ground heat exchanger. If the ground heat exchanger is sized to less than 100% of the dominant load (heating or cooling), supplemental equipment will be used (an electric heating coil, cooling tower, or both, depending on the need). An electric heating coil will be incorporated into the air loop on the building side, and a cooling tower will be connected to the ground loop. This configuration is generally based on the recommendations of Kavanaugh and Rafferty [13].\n\nWhile the EnergyPlus model of the system uses two separate coils to represent heating and cooling operation, a water-to-air heat pump has a single refrigerant-to-air coil that performs either heating or cooling, depending on the mode. Since water-to-air heat pump coils often require relatively high minimum entering air temperatures of 50\u00b0F-55\u00b0F, an electric preheat coil to temper outdoor air is modeled as part of the heat pump air loop if the unit is providing outdoor air.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2.2 Sizing", "line_start": 257, "line_end": 259, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|55", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2.2 Sizing\n\nrelatively high minimum entering air temperatures of 50\u00b0F-55\u00b0F, an electric preheat coil to temper outdoor air is modeled as part of the heat pump air loop if the unit is providing outdoor air.\n\nIf no outdoor air is being provided, both coils are sized to the same value, based on the higher of the cooling load, excluding ventilation loads. If ventilation air is being provided, the preheat coil is sized to temper the expected mixed air flow rate, with outdoor air at design heating conditions, to 55\u00b0F, to provide a suitable entering air temperature for the heat pump coil. The heat pump coils are then sized to the same capacity based on the cooling load. This is consistent with typical practice in sizing heat pumps. If the heating load exceeds the cooling load, both excluding ventilation, the preheat coil is increased in size accordingly or a supplemental heating coil is added.\n\nThe heating and cooling capacities and load-side air and water flow rates of the heat pumps are sized based on the zone loads (including ventilation if the heat pumps are to condition outdoor air). The source-side mass flow rates are selected based on a common benchmark of 3 gallons per minute per ton.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2.2 Sizing", "line_start": 261, "line_end": 263, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|56", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2.3  Ground Loop Control\n\nA pair of parallel circulation pumps on the condenser loop are controlled to maintain the temperature entering the heat pumps within a desired temperature range (with an initially suggested range of 32\u00b0F-80\u00b0F with a heating load dominant scenario and 40\u00b0F-90\u00b0F with a cooling load dominant scenario, based on manufacturer ratings). (This temperature range assumes the use of antifreeze in the ground loop.) The loop temperature set point range can be adjusted by the user. Adjusting this temperature set point range enables trade-offs to be optimized between circulation pump and heat pump energy use. If a cooling tower is present, it is activated only if the ground heat exchanger is unable to meet the set point at a user-adjustable fraction of maximum flow (80% is suggested as an initial value). Control of the cooling tower to a leaving water temperature is consistent with the approach outlined in the American Society of Heating, Refrigeration, and Air-Conditioning Engineers (ASHRAE) HVAC Applications Handbook [14].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2.3  Ground Loop Control", "line_start": 267, "line_end": 267, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|57", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.2.3  Ground Loop Control\n\nto a leaving water temperature is consistent with the approach outlined in the American Society of Heating, Refrigeration, and Air-Conditioning Engineers (ASHRAE) HVAC Applications Handbook [14].\n\nA variable-speed circulation pump on the ground loop is controlled to a temperature differential across the ground-loop side of the water-to-water heat exchanger, with the set point value configurable by the user at a recommended value of 5\u00b0F to 10\u00b0F. Installed pump power of less than 75 watts/ton is a common benchmark for energy efficiency for ground-coupled heat pump systems. A small circulation pump serving each heat pump is engaged to operate only when its heat pump is on. The configuration of a constant-flow loop with bypasses at each heat pump is consistent with an approach proposed by Mescher (2009) and recommended for controls simplicity and energy performance [15].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.2.3  Ground Loop Control", "line_start": 269, "line_end": 269, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|58", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.3  Additional Energy Efficiency Features\n\nIf the user elects to model a DOAS to supply ventilation, several additional options for energy efficiency features are available: demand-controlled ventilation and energy recovery ventilation. These options are not generally available on console water-to-air heat pumps (due to their compact configuration) but could be implemented through a DOAS.\n\nDCV controls ventilation levels based on occupancy and is typically applied in spaces that have varying occupancy, such as conference rooms. DCV generally uses carbon dioxide (CO2) levels measured in a zone to control ventilation levels. A DOAS can be equipped to control supply fans based on CO2 sensors. Implementation of DCV based on occupancy levels is an option in this measure.  Implementation of economizers will be included in this measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.3  Additional Energy Efficiency Features", "line_start": 273, "line_end": 275, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|59", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.4  GHEDesigner Workflow\n\nGHEDesigner is a Python package for designing ground heat exchangers used with geothermal heat pump systems [16]. The GHP upgrade measures leverage GHEDesigner for sizing the vertical ground heat exchangers used in the ComStock models. GHEDesigner is called and runs within the GHP measures. Figure 2 shows the full ComStock GHP measure workflow. First, the GHP measure is applied, which replaces the existing system with one of the GHP configurations. An initial sizing run determines the annual loads the ground heat exchanger needs to supply. The ground loads are exported to GHEDesigner in the form of a JavaScript Object Notation (JSON) file. GHEDesigner runs calculations to determine the g-function, which is used to size the ground heat exchanger in the model. A final simulation is run with the ground heat exchanger sized to the full building load. Each step is described in more detail below.\n\nFigure 2. ComStock GHEDesigner workflow\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000008_39c75060fe286e3b18ca4c764239bed18bc265926da34ac7c7524f37f13a5566.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.4  GHEDesigner Workflow", "line_start": 279, "line_end": 286, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|60", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.4  GHEDesigner Workflow\n\nsource: 89132_images/image_000008_39c75060fe286e3b18ca4c764239bed18bc265926da34ac7c7524f37f13a5566.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 2. Flow diagram of the ComStock GHEDesigner workflow, showing the two-pass simulation in which initial load calculations feed borefield sizing and the resulting g-function feeds the final simulation](89132_images/image_000008_39c75060fe286e3b18ca4c764239bed18bc265926da34ac7c7524f37f13a5566.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.4  GHEDesigner Workflow", "line_start": 288, "line_end": 288, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|61", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.4  GHEDesigner Workflow\n\nload calculations feed borefield sizing and the resulting g-function feeds the final simulation](89132_images/image_000008_39c75060fe286e3b18ca4c764239bed18bc265926da34ac7c7524f37f13a5566.png)\n\nProcess flow diagram spanning a large horizontal arrow labeled ComStock simulation, showing how ground heat exchanger sizing is embedded in the ComStock workflow as a two-pass process. Reading left to right, the first box is Apply measure retrofitting existing system with GHP, which feeds Initial load calculations. An arrow labeled hourly ground loads for borefield sizing runs down from the initial load calculation into the GHEDesigner Tool box at the bottom center. GHEDesigner returns an arrow labeled g-function for ground heat exchanger, which feeds up into the Final simulation box at the right end of the arrow. The figure makes clear that the borefield is not sized from a rule of thumb but from simulated hourly ground loads produced by a preliminary run of the retrofitted model, and that the sizing result re-enters the model as a g-function response factor set before the energy-consumption results are generated.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.4  GHEDesigner Workflow", "line_start": 290, "line_end": 290, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|62", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.4  GHEDesigner Workflow\n\nloads produced by a preliminary run of the retrofitted model, and that the sizing result re-enters the model as a g-function response factor set before the energy-consumption results are generated.\n\nFirst, the GHP measure is applied. As part of the GHP retrofit, a ground loop is added to the model where the ground heat exchanger will be installed. To properly size the ground heat exchanger, the GHEDesigner tool needs to know the building's hourly heating and cooling loads for the entire year. To achieve this, a temporary 'dummy' ground heat exchanger is added to the ground loop in the form of a PlantComponent:TemperatureSource object.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.4  GHEDesigner Workflow", "line_start": 292, "line_end": 292, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|63", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.4  GHEDesigner Workflow\n\nhourly heating and cooling loads for the entire year. To achieve this, a temporary 'dummy' ground heat exchanger is added to the ground loop in the form of a PlantComponent:TemperatureSource object.\n\nThe temperature source object regulates the water supply temperature to meet the building demand for every hour of the annual simulation. In turn, this object outputs the hourly heating and cooling loads to be met by the ground heat exchanger. By passing the ground loads directly from the ComStock initial sizing run, we are inherently sizing the ground heat exchanger to meet the entire building load with the GHP. In other words, we are sizing to the larger of the heating or cooling loads. Other sizing approaches, such as sizing to the smaller load and providing supplemental heating or cooling, could be used to attempt to minimize the size of the borefield. However, this workflow currently sizes the heat pumps to meet the full building load. The hourly loads are exported to a JSON file, and the GHEDesigner Python package is called within the measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.4  GHEDesigner Workflow", "line_start": 294, "line_end": 294, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|64", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.4  GHEDesigner Workflow\n\nHowever, this workflow currently sizes the heat pumps to meet the full building load. The hourly loads are exported to a JSON file, and the GHEDesigner Python package is called within the measure.\n\nIn addition to the hourly ground loads, the JSON file contains assumptions related to borefield and soil properties. Table B in Appendix C summarizes the GHEDesigner input assumptions used by the ComStock model and gives a brief description or justification of why that assumption was selected. Some of the inputs are GHEDesigner recommended defaults while others are modified from the default values for this application. Internal and external subject matter experts were consulted to ensure reasonable assumptions. In addition, the ComStock team worked closely with other ongoing GHP projects to align assumptions where possible across modeling efforts.\n\nOne important reminder is that ComStock is a representative model of the U.S. commercial building stock, not a model of specific buildings. GHP and borefield design can be site-specific and include soil properties, land constraints, etc. However, the ComStock model has limited geographic integrity below the county level and does not have site-specific data for every location to inform custom design choices. Therefore, some assumptions must be made more broadly across climate zones or nationally.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.4  GHEDesigner Workflow", "line_start": 296, "line_end": 298, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|65", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.4  GHEDesigner Workflow\n\nthe county level and does not have site-specific data for every location to inform custom design choices. Therefore, some assumptions must be made more broadly across climate zones or nationally.\n\nWhen the GHEDesigner tool receives the JSON file, it uses the properties and hourly loads to size the borefield and generate a g-function. Temperature response functions, known as gfunctions, are a computationally efficient method for simulating ground heat exchangers, used with GHP systems, either as part of a whole-building energy simulation or as part of a dedicated ground heat exchanger design tool [17]. GHEDesigner sends a JSON file back to the ComStock simulation containing the key parameters such as number of boreholes, borehole length and radius, ground properties, and g-function values. The ComStock measure then replaces the temporary 'dummy' ground heat exchanger object with an actual vertical ground heat exchanger object. The measure parses the information from the JSON and inputs it into the GroundHeatExchanger:Vertical object. The annual simulation is then rerun with the new configuration. This second annual run generates the results that are used for analysis. An example illustration of the full workflow is illustrated in Figure 3.\n\nFigure 3. Example plant loop configuration showing location of ground loop and temperature source/vertical ground heat exchanger object", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.4  GHEDesigner Workflow", "line_start": 300, "line_end": 302, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|66", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.4  GHEDesigner Workflow\n\nillustration of the full workflow is illustrated in Figure 3.\n\nFigure 3. Example plant loop configuration showing location of ground loop and temperature source/vertical ground heat exchanger object\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000009_a09514625020975365474573a7cd0f6894a493548aeb770e2b588ef742ae8c2f.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 3. Side-by-side OpenStudio plant loop diagrams for the initial load-calculation model and the final model, showing the three plant loops and the substitution of the vertical ground heat exchanger object for the temperature source object](89132_images/image_000009_a09514625020975365474573a7cd0f6894a493548aeb770e2b588ef742ae8c2f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.4  GHEDesigner Workflow", "line_start": 304, "line_end": 309, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|67", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.4  GHEDesigner Workflow\n\nand the substitution of the vertical ground heat exchanger object for the temperature source object](89132_images/image_000009_a09514625020975365474573a7cd0f6894a493548aeb770e2b588ef742ae8c2f.png)\n\nPaired OpenStudio plant-loop diagrams illustrating how the same three-loop topology is configured before and after ground heat exchanger sizing, with the GHEDesigner tool drawn between them. Both panels show three plant loops, labeled down the left margin of the left panel: Plant Loop 1, Heat Pump to Borefield Heat Exchanger; Plant Loop 2, Heat Pump to Heat Exchanger; Plant Loop 3, Heat Exchanger to Heating Coil. Object types are annotated above each component: OS:PlantComponent:TemperatureSource, OS:HeatPump:PlantLoop:EIR:Heating (WSHP), OS:HeatExchanger:FluidToFluid, OS:Coil:Heating:Water (heating coils, in red), and OS:GroundHeatExchanger:Vertical. In the left panel the ground side is represented by a Temp Source object, which is the placeholder used for the initial load-calculation run. An arrow labeled Timeseries ground loads runs from the left panel into the central GHEDesigner box; an arrow labeled G-function runs from GHEDesigner into the right panel. In the right panel the Temp Source has been replaced by a Vertical Ground HX object. Supply and demand sides are marked on each loop.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.4  GHEDesigner Workflow", "line_start": 311, "line_end": 311, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|68", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 3.5  Limitations and Concerns\n\nThe representation of heat pump performance in EnergyPlus relies on data obtained by manufacturers. These data do not fully represent all heat pumps of this type available in the United States.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "3.5  Limitations and Concerns", "line_start": 315, "line_end": 315, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|69", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 4  Output Variables\n\nTable 4 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the Console Water-to-Air Geothermal Heat Pump measure applied. Additionally, these output variables can also be used for understanding the economics (e.g., return on investment) of the upgrade if cost information (i.e., material, labor, and maintenance cost for technology implementation) is available.\n\nTable 4. Output Variables Calculated from the Measure Application\n\n| Variable Name                                | Description                                             |\n|----------------------------------------------|---------------------------------------------------------|\n| com_report_ghx_borehole_depth_ft             | Borehole depth calculated from GHEDesigner (feet)       |\n| com_report_ghx_design_flow_rate_ft_3_per_min | Ground heat exchanger flow rate (cubic feet per minute) |\n| com_report_ghx_num_boreholes                 | Number of boreholes calculated from GHEDesigner         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "4  Output Variables", "line_start": 319, "line_end": 327, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|70", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this upgrade. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the Console GHP upgrade measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when an upgrade impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5  Results", "line_start": 331, "line_end": 333, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|71", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.1  Single Building Example\n\nThis section will demonstrate the functionality of this measure on a single building model. The building is a 37,500-square-foot small hotel in Toole County, Montana (climate zone 6B). This building starts with a PTAC system with electric coils. After retrofitting this system with a packaged GHP system, the resulting borefield contained 56 boreholes, each with a depth of 125 meters. The default borehole spacing is 5 meters and the borefield shape is set to 'near-square', therefore this is a 7-by-8 borefield with an area of approximately 1050 square meters. The existing packaged single-zone system had an average direct-expansion cooling COP of 3.45, and the new water-to-air GHPs have an average cooling COP of 6.2. The existing gas coils had an efficiency of 1.0, and the new water-to-air GHPs have an average heating COP of 3.8. The vertical ground heat exchanger object was sized using the GHEDesigner tool [16].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.1  Single Building Example", "line_start": 337, "line_end": 337, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|72", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.1  Single Building Example\n\nThe existing gas coils had an efficiency of 1.0, and the new water-to-air GHPs have an average heating COP of 3.8. The vertical ground heat exchanger object was sized using the GHEDesigner tool [16].\n\nThe energy consumption of the building broken out by end use is plotted in Figure 4 before and after the GHP measure was applied. This building experienced total site energy savings of 6%, which includes a 52% decrease in cooling and a 55% increase in electric heating. Pumps also had an increase in consumption and fans had a decrease in consumption because of the heat pump installation. When the GHP is installed, an additional pump is added to the loop, so we expect an increase in pump energy. Fan energy saw a decrease because the new GHP system allows for more outdoor air compared with the PTACs in the baseline, which can reduce the demands on cooling and fans during advantageous times of year.\n\nFigure 4. Energy consumption by end use in kilowatt-hours (kWh) for baseline vs. Console GHP upgrade scenarios; all loads and HVAC-only loads shown side by side\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000010_8c1150f1f7821ca0e9b4aa6010176f9458d7c404811de9416f1e5d91ac0f9aeb.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.1  Single Building Example", "line_start": 339, "line_end": 346, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|73", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.1  Single Building Example\n\nsource: 89132_images/image_000010_8c1150f1f7821ca0e9b4aa6010176f9458d7c404811de9416f1e5d91ac0f9aeb.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 4. Two side-by-side stacked column charts of annual energy consumption by end use in kWh for a single example building, baseline versus Console GHP, with all loads on the left and HVAC-only loads on the right](89132_images/image_000010_8c1150f1f7821ca0e9b4aa6010176f9458d7c404811de9416f1e5d91ac0f9aeb.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.1  Single Building Example", "line_start": 348, "line_end": 348, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|74", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.1  Single Building Example\n\nbuilding, baseline versus Console GHP, with all loads on the left and HVAC-only loads on the right](89132_images/image_000010_8c1150f1f7821ca0e9b4aa6010176f9458d7c404811de9416f1e5d91ac0f9aeb.png)\n\nTwo stacked column charts comparing annual end-use energy consumption in kilowatt-hours for one example building (a rural Montana model) before and after the Console GHP upgrade. The left chart, Total Energy Consumption by End Use (kWh), includes all loads; its y-axis runs to 1,200,000 kWh and both columns top out just under 1,000,000 kWh, with the Console GHP column slightly shorter than Baseline. The right chart, HVAC Loads Only, uses a y-axis to 250,000 kWh; the Baseline column reaches roughly 200,000 kWh and the Console GHP column roughly 150,000 kWh, a visibly larger proportional reduction than in the all-loads view. The shared legend covers Electricity Interior Equipment, Natural Gas Interior Equipment, Natural Gas Water Systems, Electricity Interior Lighting, Electricity Exterior Lighting, Electricity Cooling, Electricity Fans, Electricity Heating, and Electricity Pumps. The accompanying text reports 6% total site energy savings for this building, a 52% decrease in cooling and a 55% increase in electric heating, with pump energy up (an added loop pump) and fan energy down. Peak load fell 8.9%, emissions 6.3%, and the annual electricity bill 9.0% ($5,433).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.1  Single Building Example", "line_start": 350, "line_end": 350, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|75", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.1  Single Building Example\n\nin cooling and a 55% increase in electric heating, with pump energy up (an added loop pump) and fan energy down. Peak load fell 8.9%, emissions 6.3%, and the annual electricity bill 9.0% ($5,433).\n\nThe peak load of the building was reduced by 8.9% as result of the GHP installation. The estimated total emissions from the building decreased by 6.3% as a result of nearly full electrification of the upgrade. While the heating was already electric in the baseline, the energy savings because of the heat pump reduced the total emissions of the building. Typical utility bills for the building are calculated via ComStock for a variety of rate structures available in the utility region of this building. No electricity rate structures were in the utility rate database for this rural Montana building, so the average electricity price of $0.09/kWh for the state was used for the utility bill calculation. After the Console GHP upgrade was applied to this building, the annual electricity bill is estimated to decrease by 9.0% ($5,433 USD).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.1  Single Building Example", "line_start": 352, "line_end": 352, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|76", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.2  Stock Energy Impacts\n\nThe Console GHP upgrade demonstrates 1.0% total site energy savings (42 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 5). The measure was successfully applied to 11% of the ComStock floor area. The measure replaces all buildings with PTACs, PTHPs, baseboard electric, gas unit heaters, or residential furnace systems with console GHPs, resulting in changes in several HVAC end uses:\n\n- 5.2% stock heating natural gas savings (44.7 TBtu)\n- 14.2% stock heating other fuel savings (11.0 TBtu)\n- -26.9% stock heating electricity savings ( -47.2 TBtu)\n- 1.8% stock cooling electricity savings (12.1 TBtu)\n- -8.7% stock pump electricity savings ( -3.7 TBtu)\n- 5.0% stock fan electricity savings (26.1 TBtu).\n\nFigure 5. Comparison of annual site energy consumption between the ComStock baseline and the Console GHP scenarios. Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000011_ddebc3b108c3191ebd919ad1e787638e6c0797312a9f5dd8b85868f9f2e8049c.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 356, "line_end": 370, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|77", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.2  Stock Energy Impacts\n\nsource: 89132_images/image_000011_ddebc3b108c3191ebd919ad1e787638e6c0797312a9f5dd8b85868f9f2e8049c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 5. Stacked column comparison of annual site energy consumption in TBtu by fuel type and end use, ComStock baseline (4338 TBtu) versus Console GHP (4296 TBtu), with segment values labeled](89132_images/image_000011_ddebc3b108c3191ebd919ad1e787638e6c0797312a9f5dd8b85868f9f2e8049c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 372, "line_end": 372, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|78", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.2  Stock Energy Impacts\n\nand end use, ComStock baseline (4338 TBtu) versus Console GHP (4296 TBtu), with segment values labeled](89132_images/image_000011_ddebc3b108c3191ebd919ad1e787638e6c0797312a9f5dd8b85868f9f2e8049c.png)\n\nStock-level stacked column chart of annual site energy consumption in TBtu, comparing the ComStock baseline against the Console GHP upgrade scenario, with per-segment values printed inside the bands and column totals above: Baseline 4338 TBtu and Console GHP 4296 TBtu, a 42 TBtu (1.0%) reduction. The legend spans 17 fuel-and-end-use categories, from Heat Rejection and Heat Recovery Electricity through Pumps, Refrigeration, Exterior Lighting, the Water Systems categories (Other Fuel, District Heating, Natural Gas, Electricity), the Heating categories (Other Fuel, District Heating, Natural Gas, Electricity), Interior Lighting, Cooling (District Cooling, Electricity), Fans, and Interior Equipment (Natural Gas, Electricity). Labeled segments that change: Heating Electricity rises from 175.2 to 222.4 (a 47.2 TBtu increase), Cooling Electricity falls from 667.3 to 655.2 (12.1 TBtu saved), and Fans Electricity falls from 519.1 to 493.0 (26.1 TBtu saved). Heating Natural Gas, the large hatched red band, drops by 44.7 TBtu. Unaffected segments are identical in both columns: Interior Equipment Electricity 739.7, Interior Equipment Natural Gas 212.1, Interior Lighting Electricity 451.9. The net effect is fuel switching with a small total site energy gain.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 374, "line_end": 374, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|79", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.2  Stock Energy Impacts\n\nin both columns: Interior Equipment Electricity 739.7, Interior Equipment Natural Gas 212.1, Interior Lighting Electricity 451.9. The net effect is fuel switching with a small total site energy gain.\n\nThe Console GHP measure has relatively low applicability compared to the other two GHP configurations, with 11% of the stock floor area receiving the upgrade. This measure reduces stock-level natural gas heating by 5.2% and stock-level other fuel heating by 14.2%, as implementation of the Console GHP results in nearly full electrification of space heating in buildings for which it is applicable. HVAC systems that use 'other fuel' for heating for which this measure is applicable primarily include residential furnace systems that run on propane or fuel oil. For applicable buildings, natural gas heating and other fuel heating were completely electrified by this upgrade.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 376, "line_end": 376, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|80", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.2  Stock Energy Impacts\n\nprimarily include residential furnace systems that run on propane or fuel oil. For applicable buildings, natural gas heating and other fuel heating were completely electrified by this upgrade.\n\nThere is a 27% increase in electric heating, which is to be expected when transitioning from gas heating to electric heating. The magnitude of the gas and other fuel heating savings (55.7 TBtu) is slightly higher than the magnitude of the electric heating increase (47.2 TBtu), resulting in a 0.7% savings in stock-level heating across all fuels. For applicable buildings only, the total heating savings across all fuels is 11.9%. The heating savings appear slightly low considering the heating COP of the new heat pumps is 3-4 times the efficiency of the existing heating systems. It is worth noting that some of the systems in the baseline already had heat pumps (e.g. PTHP) or electric resistance heating (e.g. PTAC with electric coil, baseboard electric) so there is lower opportunity for savings when replacing these system types due to their starting efficiency. In addition, outdoor air in the upgrade scenario is coming through the console heat pump units, which is how these units typically operate in practice. However, many of the HVAC systems for which this upgrade is applicable had minimal or no outdoor air in the baseline. Therefore, when the heat pumps were added, the addition of outdoor air can negatively affect the heating load, especially in cold climates. It was important to include outdoor air in the upgraded system because this is how they normally operate; however, it may", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 378, "line_end": 378, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|81", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.2  Stock Energy Impacts\n\nair can negatively affect the heating load, especially in cold climates. It was important to include outdoor air in the upgraded system because this is how they normally operate; however, it may\n\n be muting some of the savings attributed to the GHPs.\n\nThe cooling end use saw 2% savings at the stock level and 22% savings for applicable buildings only. It is important to note that some systems that received this upgrade (e.g. baseboard electric, gas unit heaters, residential furnace) did not have cooling in the baseline. Therefore, cooling load was added to these buildings when receiving the Console GHP upgrade, as operating a GHP system on a building without cooling would result in an unbalanced load and thus unstable ground temperatures over time. The added cooling load offsets some of the cooling savings realized by the heat pump COP; therefore, the total cooling savings are not quite as high as expected. However, the addition of outdoor air could be showing additional cooling savings in some climates. Once again, because some systems are undergoing more substantial changes to their HVAC features (such as the addition of cooling or outdoor air), it is more difficult to isolate the savings solely attributed to the GHPs. However, it was important to model the Console GHP system as it would operate in practice.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 378, "line_end": 380, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|82", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.2  Stock Energy Impacts\n\nof cooling or outdoor air), it is more difficult to isolate the savings solely attributed to the GHPs. However, it was important to model the Console GHP system as it would operate in practice.\n\nThe pump end use, while making up a small portion of the total stock energy, realized an 8.8% stock-level increase due to the pumping demands of the ground and condenser loops of the GHP system. Fan energy experienced a large energy reduction compared to the baseline. The Console GHP upgrade assumed a low static pressure rise for fans, as these units are meant to represent non-ducted systems. This has had a substantial impact on fan energy in applicable buildings and will be further investigated.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 382, "line_end": 382, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|83", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios for all on-site combustion fuel types (Figure 6). Across all fuels, greenhouse gas emissions avoided are 1 to 2 million tons of CO2 equivalent (0.4-0.5%), depending on the grid scenario chosen. Because this upgrade is only applicable to 11% of the stock floor area, stocklevel emissions impacts are rather minimal. In addition, cooling and outdoor air were added to some buildings via the Console GHP upgrade, so energy savings potential can be muted by the inclusion of these feature upgrades. Electricity greenhouse gas emissions increased by 2 MMT (0.6% to 1.3%) across the three scenarios. Because this upgrade involves electrifying the space heating load in applicable buildings, an increase in electricity emissions is to be expected.\n\nNatural gas emissions avoided by this upgrade equate to 3 million tons of CO2, or 3.7%. This is driven by transitioning natural gas heating systems in applicable buildings. The natural gas results remain consistent across all three grid scenarios, as these scenarios exclusively pertain to modifications within the electricity grid without affecting natural gas outcomes.\n\nFigure 6. Greenhouse gas emissions comparison of the ComStock baseline and the Console GHP scenarios.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 386, "line_end": 390, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|84", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\npertain to modifications within the electricity grid without affecting natural gas outcomes.\n\nFigure 6. Greenhouse gas emissions comparison of the ComStock baseline and the Console GHP scenarios.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000012_5090d2ee1f9ac8a4b40d0f2c2e26dd44b3bf7db542aa3c3c4b49e6cff4b2a081.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 6. Grouped stacked column chart of annual greenhouse gas emissions in MMT CO2e by fuel, baseline versus Console GHP, under three electricity grid scenarios: eGRID 2021, LRMER High RE Cost 15, and LRMER Low RE Cost 15](89132_images/image_000012_5090d2ee1f9ac8a4b40d0f2c2e26dd44b3bf7db542aa3c3c4b49e6cff4b2a081.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 392, "line_end": 397, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|85", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nunder three electricity grid scenarios: eGRID 2021, LRMER High RE Cost 15, and LRMER Low RE Cost 15](89132_images/image_000012_5090d2ee1f9ac8a4b40d0f2c2e26dd44b3bf7db542aa3c3c4b49e6cff4b2a081.png)\n\nGreenhouse gas emissions comparison in million metric tons of CO2 equivalent (MMT CO2e), shown as three side-by-side panels, one per electricity grid scenario, each holding a Baseline and a Console GHP stacked column. Fuels are stacked and color-coded: Electricity (blue), Natural Gas (yellow), Fuel Oil (green), Propane (orange). Column totals are printed above each bar with the percent change on the upgrade column. eGRID 2021: 402 baseline versus 400 (-1%), with electricity rising 314 to 316 and natural gas falling 81 to 78. LRMER High RE Cost 15: 325 versus 323 (-1%), electricity 237 to 239, natural gas 81 to 78. LRMER Low RE Cost 15: 240 versus 239 (-0%), electricity 152 to 154, natural gas 81 to 78. The pattern is identical across scenarios: electricity emissions increase by about 2 MMT (0.6% to 1.3%) because space heating is electrified, natural gas emissions fall by 3 MMT (3.7%), and net emissions avoided are 1 to 2 MMT (0.4% to 0.6%). Natural gas, fuel oil, and propane values are unchanged across the three panels because the scenarios differ only in the electricity grid. Absolute totals shrink from eGRID to Low RE Cost as the assumed grid gets cleaner.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 399, "line_end": 399, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|86", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nand propane values are unchanged across the three panels because the scenarios differ only in the electricity grid. Absolute totals shrink from eGRID to Low RE Cost as the assumed grid gets cleaner.\n\nThree electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGRID. MMT stands for million metric tons, and GHG stands for greenhouse gas.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 401, "line_end": 401, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|87", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.\n\nFigure 7 shows the percent savings distributions of the baseline ComStock models versus the Console GHP upgrade by end use and fuel type for applicable models. In other words, each data point in the distribution represents the percent energy savings between a baseline ComStock model and the corresponding upgrade model with measures applied.\n\nNatural gas heating and other fuel heating show nearly 100% savings in most buildings. A few buildings showed less than 100% natural gas savings. This was found to be mostly warehouse buildings that began with gas heating. Some warehouse spaces can have such low heating requirements that installing a heat pump in those spaces would not be realistic. In those zones, the existing natural gas heating system was maintained so the gas heating savings were not 100%. In general, these loads make up a negligible part of the full stock consumption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 405, "line_end": 409, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|88", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nIn those zones, the existing natural gas heating system was maintained so the gas heating savings were not 100%. In general, these loads make up a negligible part of the full stock consumption.\n\nFor the electric heating end use, some buildings experienced an increase while others experienced a decrease. It is important to note that this plot only shows buildings that started out with some amount of electric heating, most commonly buildings with 'PTAC with electric coil,' 'PTHP,' or 'baseboard electric' systems. Buildings that started with 100% natural gas heating would have an infinite increase in electric heating and are therefore not shown on this plot. As discussed previously, this measure added outdoor air through the console heat pumps, which is not present in the baseline for baseboard electric systems. PTAC units typically have some outdoor air through the unit, but the flow rate and fraction are relatively low. Therefore, the addition of more substantial outdoor air in the upgrade resulted in heating penalties in some buildings. We also expect PTHP systems to realize lower savings since the baseline system already has a heat pump. The median building had approximately 10% electric heating savings compared to the baseline, which is attributed to the COP improvements of the heat pumps compared to the baseline heating efficiency, but which is offset by implications of the outdoor air changes.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 411, "line_end": 411, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|89", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\ncompared to the baseline, which is attributed to the COP improvements of the heat pumps compared to the baseline heating efficiency, but which is offset by implications of the outdoor air changes.\n\nCooling energy in applicable buildings decreased by an average of 10% as a result of replacing existing direct-expansion cooling systems with more efficient heat pumps. Some buildings experienced cooling penalties, which is a result of adding a new cooling load to buildings that did not have any cooling in the baseline (e.g. baseboard electric, gas unit heater, residential furnace). However, the average and median building in the stock did experience cooling savings from the upgrade.\n\nMost buildings that received the upgrade experienced substantial fan savings. As previously mentioned, this is a result of the low static pressure assumptions for fans in the upgrade scenario. This is an area for further investigation. Pump energy increased in some buildings and decreased in others, with the median building having &lt;5% change in pump energy. Pumps represent a relatively small percentage of the overall stock energy (&lt;2%), so changes in this end use have minimal effects at the stock level. However, we can primarily attribute large changes in pump energy to the addition of the ground and condenser loops for the heat pump.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 413, "line_end": 415, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|90", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nchanges in this end use have minimal effects at the stock level. However, we can primarily attribute large changes in pump energy to the addition of the ground and condenser loops for the heat pump.\n\nMinimal or no differences were observed for service water heating systems, refrigeration, interior lighting, and interior equipment, as these systems are not directly impacted by the upgrade. However, some buildings show minor changes due only to subtle differences in ambient air temperature that affect the operation of these systems.\n\nFigure 7. Percent site energy savings distribution for ComStock models with the Console GHP upgrade applied by end use and fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000013_29d371dd3e8b26f8ed5ea178e93e66c5989c5fca029a92ad79254decfdf63b3d.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 7. Violin plot distributions of percent site energy savings across applicable ComStock models for the Console GHP upgrade, one row per end use and fuel type with model counts, on an x-axis from -160% to 100%](89132_images/image_000013_29d371dd3e8b26f8ed5ea178e93e66c5989c5fca029a92ad79254decfdf63b3d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 417, "line_end": 426, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|91", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nGHP upgrade, one row per end use and fuel type with model counts, on an x-axis from -160% to 100%](89132_images/image_000013_29d371dd3e8b26f8ed5ea178e93e66c5989c5fca029a92ad79254decfdf63b3d.png)\n\nViolin plot panel titled Upgrade 17: Console GHP (unweighted), showing the distribution of percent site energy savings across individual applicable ComStock models, one horizontal violin per end-use-and-fuel category. The x-axis runs from -160 to 100 percent savings, with a vertical reference line at zero; positive values are savings and negative values are consumption increases. Rows top to bottom with model counts: Other Fuel Water Systems (n=62), Other Fuel Heating (n=4217), District Heating Water Systems (n=9), Natural Gas Water Systems (n=1809), Natural Gas Heating (n=27515), Electricity Water Systems (n=1627), Electricity Refrigeration (n=2041), Electricity Pumps (n=48016), Electricity Interior Lighting, Electricity Heating (n=47903), Electricity Fans (n=48022), Electricity Cooling (n=48012). Natural Gas Heating and Other Fuel Heating are compressed against the 100% edge, reflecting near-complete electrification of those loads. Electricity Fans sits far to the right near 80%, driven by the low static pressure assumed for non-ducted console units. Electricity Heating is wide, spanning large penalties to moderate savings, with a median near 10% savings. Electricity Cooling is broad with a long negative tail from buildings that had no baseline cooling; the mean is about 10% savings. Electricity Pumps straddles zero, median change under 5%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 428, "line_end": 428, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|92", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nsavings. Electricity Cooling is broad with a long negative tail from buildings that had no baseline cooling; the mean is about 10% savings. Electricity Pumps straddles zero, median change under 5%.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 430, "line_end": 430, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|93", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.5  Peak Impacts\n\nFigure 8 shows the impact of the Console GHP upgrade on seasonal peak hours. The winter peak is shifted slightly earlier in the day as morning electric heating now has more influence on peak load in winter. The shoulder peak and summer peak moved slightly later in the day. Because the efficiency of the new GHP system is no longer dependent on outdoor air temperature, as is the case with the direct-expansion cooling systems in the baseline, we may expect the cooling dominated peaks to change timing slightly with the new systems.\n\nFigure 8. Maximum daily peak timing by season between the baseline and the Console GHP scenarios\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000014_80b164edc92d063033e33546ec2a87ff559a10762a78bc40fe262043331328b2.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 8. Box-and-whisker comparison of the hour of day at which the maximum daily electricity peak occurs, baseline versus Console GHP, in three stacked panels for summer, winter, and shoulder seasons](89132_images/image_000014_80b164edc92d063033e33546ec2a87ff559a10762a78bc40fe262043331328b2.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.5  Peak Impacts", "line_start": 434, "line_end": 443, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|94", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.5  Peak Impacts\n\noccurs, baseline versus Console GHP, in three stacked panels for summer, winter, and shoulder seasons](89132_images/image_000014_80b164edc92d063033e33546ec2a87ff559a10762a78bc40fe262043331328b2.png)\n\nThree stacked box-and-whisker panels, labeled summer, winter, and shoulder, comparing when the maximum daily electricity peak occurs for the ComStock baseline versus the Console GHP upgrade. Each panel has two rows under an Upgrade Name axis, Baseline and Console GHP, plotted against a shared x-axis of Maximum Daily Peak Timing by Season (Hour of Day) running 0 to 24. In all three seasons the interquartile boxes are centered in the late morning to mid-afternoon window, roughly hours 10 through 15, with long whiskers reaching from the early morning hours into the evening and scattered outlier points near hour 22 and beyond. Baseline and upgrade distributions are very similar in shape, so the effect is a shift rather than a restructuring of peak timing. The accompanying text reports that the winter peak moves slightly earlier in the day, because morning electric heating gains influence over the winter peak once heating is electrified, while the summer and shoulder peaks move slightly later, attributed to the ground-coupled heat pump's efficiency no longer tracking outdoor air temperature the way the baseline direct-expansion cooling equipment did.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.5  Peak Impacts", "line_start": 445, "line_end": 445, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|95", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.5  Peak Impacts\n\nand shoulder peaks move slightly later, attributed to the ground-coupled heat pump's efficiency no longer tracking outdoor air temperature the way the baseline direct-expansion cooling equipment did.\n\nFigure 9 shows the impact of the Console GHP upgrade on seasonal peak intensity for the median building. Summer peaks are reduced across all climate zones due to cooling savings from the GHP. The summer peak intensity was reduced by 3-8% in all climate zones. The subarctic climate zone does not have any days in the year that are considered 'summer,' which is why this part of the graph is blank.\n\nWinter peaks in heating-dominated climates (Cold, Very Cold) experienced a 5-7% increase due to the increase in electric heating load. The median peak intensity in the subarctic climate did not change because there was a very small sample size for this climate zone. In the remaining cooling-dominated and moderate climates, the peak intensity was reduced by 0-4%. This is because heating is not as big a driver of the winter peak in these climates, so the HVAC efficiency improvements outweighed the added heating load. In shoulder seasons, the peak intensity was reduced across all climates by 0%-4% due to the HVAC efficiency improvements of the GHPs.\n\nFigure 9. Maximum daily peak intensity by season between the baseline and Console GHP scenarios", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.5  Peak Impacts", "line_start": 447, "line_end": 451, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|96", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.5  Peak Impacts\n\nwas reduced across all climates by 0%-4% due to the HVAC efficiency improvements of the GHPs.\n\nFigure 9. Maximum daily peak intensity by season between the baseline and Console GHP scenarios\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000015_01fa900219c0737196a4d7eaee0d3bee8f299d7fc2d512b995e5dcb57dd74bbf.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 9. Horizontal bar chart of median electricity peak intensity in W/ft2 for the baseline and Console GHP scenarios, broken out by climate zone in rows and by season in three column panels (summer, winter, shoulder)](89132_images/image_000015_01fa900219c0737196a4d7eaee0d3bee8f299d7fc2d512b995e5dcb57dd74bbf.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.5  Peak Impacts", "line_start": 453, "line_end": 458, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|97", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 5.5  Peak Impacts\n\nbroken out by climate zone in rows and by season in three column panels (summer, winter, shoulder)](89132_images/image_000015_01fa900219c0737196a4d7eaee0d3bee8f299d7fc2d512b995e5dcb57dd74bbf.png)\n\nSmall-multiple horizontal bar chart of median electricity peak intensity in watts per square foot, with rows grouped by climate zone and, within each zone, a Baseline bar above a Console GHP bar. Three column panels give Median Summer Elect. Peak W/ft2, Median Winter Elect. Peak W/ft2, and Median Shoulder Elect. Peak W/ft2, each with values printed at the bar ends. Climate zone rows top to bottom: Hot-Humid, Hot-Dry, Marine, Mixed-Dry, Mixed-Humid, Cold, Very Cold, Subarctic. Summer peaks fall in every zone under the upgrade, by 3% to 8% per the accompanying text; Hot-Humid is the highest and clearest case, dropping from 3.8 to 3.5 W/ft2. The Subarctic summer panel is blank because that zone has no days classified as summer. In winter the heating-dominated Cold and Very Cold zones show a 5% to 7% increase in peak intensity from the added electric heating load, with Very Cold rising from about 2.8 to 3.0 W/ft2, while the cooling-dominated and moderate zones fall 0% to 4% because HVAC efficiency gains outweigh the added heating. Shoulder-season peaks fall 0% to 4% in all zones. Subarctic winter and shoulder values are unchanged owing to a very small sample.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "5.5  Peak Impacts", "line_start": 460, "line_end": 460, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|98", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 References\n\n- [1]   National Renewable Energy Laboratory, \"Cambium,\" [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 2 September 2022].\n- [2]   United States Environmental Protection Agency, \"Emissions &amp; Generation Resource Integrated Database (eGRID),\" 30 January 2024. [Online]. Available: https://www.epa.gov/egrid.\n- [3]   G. Schivley, I. Azevedo and C. Samaras, \"Assessing the evolution of power sector carbon intensity in the United States,\" Environmental Research Letters, 2018.\n- [4]   US EIA , \"In 2020, the United States produced the least CO2 emissions from energy in nearly 40 years,\" 26 July 2021. [Online]. Available: https://www.eia.gov/todayinenergy/detail.php?id=48856.\n- [5]   S. Billimoria, M. Henchen, L. Guccione and L. Louis-Prescott, \"The Economics of Electrifying Buildings: How Electric Space and Water Heating Supports Decarbonization of Residential Buildings,\" Rocky Mountain Institute, 2018.\n- [6]   TRANE, \"Product Catalog: Water Source Heat Pump Axiom Rooftop--GWS*,\" Trane Technologies, Dublin, Ireland, 2021.\n- [7]   Steven Winter Associates, \"HEAT PUMP RETROFIT STRATEGIES,\" Natural Resources Defense Council, 2019.\n- [8]   TRANE, \"Water-Source Heat Pump Axiom High Efficiency Console GEC,\" Trane Technologies, Dublin, Ireland, 2021.\n- [9]   United Techologies, \"Water-Cooled and Condenserless Liquid Chillers/Water-Sourced Heat Pumps: 61WG/30WG/30", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "References", "line_start": 464, "line_end": 481, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|99", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 References\n\nPump Axiom High Efficiency Console GEC,\" Trane Technologies, Dublin, Ireland, 2021.\n- [9]   United Techologies, \"Water-Cooled and Condenserless Liquid Chillers/Water-Sourced Heat Pumps: 61WG/30WG/30\n\nWGA,\" Carrier, N.D..\n- [10]   A. e. a. Parker, \"'ComStock Reference Documentation: Version 1,',\" NREL, Golden, CO, 2023.\n- [11]   Daikin, \"Enfinity\u2122 Console Water Source Heat Pumps,\" Daikin Industries, 2020.\n- [12]   Bosch, \"Bosch Water-Source Heat Pump CA Model,\" Bosch, Watertown, MA., 2021.\n- [13]   S. Kavanaugh and K. Rafferty, \"Ground-source heat pumps : design of geothermal systems for commercial and institutional buildings,\" ASHRAE, Atlanta, GA, 1997.\n- [14]   American Society of Heating, Refrigeration, and Air-Conditioning Engineers, \"HVAC Applications,\" ASHRAE, Atlanta, Georiga. , 2019.\n- [15]   K. Mescher, \"One-Pipe Geothermal Design: Simplified GCHP System,\" ASHRAE Journal, pp. 24-40, 2009.\n- [16]   United States Department of Energy, \"GHEDesigner 1.5,\" 3 April 2024. [Online]. Available: https://pypi.org/project/GHEDesigner/.\n- [17]   J. Spitler, J. Cook and X. Liu, \"Recent Experiences Calculating g-functions for Use in Simulation of Ground Heat Exchangers,\" Oklahoma State University; Oak Ridge National Laboratory, 2020.\n- [18]   PVC Plus, \"PE 3608/3408 IPS HDPE PIPE SIZES,\" [Online]. Available: http://www.pvcplus.com/media/website\\_product.pdfSpecs/en-CA/HDPE%20pipe.pdf. [Accessed 15 December 2023].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "References", "line_start": 464, "line_end": 481, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|100", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 References\n\n2020.\n- [18]   PVC Plus, \"PE 3608/3408 IPS HDPE PIPE SIZES,\" [Online]. Available: http://www.pvcplus.com/media/website\\_product.pdfSpecs/en-CA/HDPE%20pipe.pdf. [Accessed 15 December 2023].\n\n- [19]   Dedman College of Humanities and Sciences; Roy M Huffington Department of Earth Sciences, \"SMU Geothermal Lab | Data and Maps | Temperature Maps,\" [Online]. Available: https://www.smu.edu/dedman/academics/departments/earthsciences/research/geothermallab/datamaps/temperaturemaps. [Accessed 15 December 2023].\n- [20]   C. Temizel, T. Tuna, M. M. Oskay and L. A. Saputelli, \"Reservoir engineering formulas and calculations,\" in Formulas and Calculations for Petroleum Engineering , Oxford, UK, Elsevier Inc., 2019, pp. 1-70.\n- [21]   L. Xing, \"Estimations of undisturbed ground temperatures using numerical and analytical modeling,\" Oklahoma State University, Stillwater, Oklahoma, 2014.\n- [22]   TRANE, \"The Impact of Variable-Speed Drives,\" Trane, Dublin, Ireland , 2013.\n- [23]   TRANE, \"\"Engineers' Newsletter: Energy-Saving Strategies for Water-Source Heat Pump Systems.\",\" TRANE, Dublin, Ireland, 2007.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "References", "line_start": 483, "line_end": 487, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|101", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table A-1. Variables Used in Heat Pump Performance Curves\n\n| Curve                  | Mode    | Variables                                                                                                                                                         |\n|------------------------|---------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Total heat transfer    | Cooling | Entering air wet bulb temperature, entering water temperature, load side volumetric airflow, source-side volumetric water flow                                    |\n| Sensible heat transfer | Cooling | Entering air dry bulb temperature, entering air wet bulb temperature, entering water temperature, load side volumetric airflow, source-side volumetric water flow |\n| Total power draw       | Cooling | Entering air wet bulb temperature, entering water temperature, load side volumetric airflow, source-side volumetric water flow                                    |\n| Total heat transfer    | Heating | Entering air dry bulb temperature, entering water temperature, load-side volumetric airflow, source-side volumetric water flow                                    |\n| Total power draw       | Heating | Entering air dry bulb temperature, entering water temperature, load-side volumetric airflow, source-side volumetric water flow", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table A-1. Variables Used in Heat Pump Performance Curves", "line_start": 493, "line_end": 499, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|102", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Table A-1. Variables Used in Heat Pump Performance Curves\n\n|\n| Total power draw       | Heating | Entering air dry bulb temperature, entering water temperature, load-side volumetric airflow, source-side volumetric water flow                               \n\n     |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Table A-1. Variables Used in Heat Pump Performance Curves", "line_start": 493, "line_end": 499, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|103", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\nTable B-1. Summary of GHEDesigner Input Assumptions", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 503, "line_end": 503, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|104", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\nB-1. Summary of GHEDesigner Input Assumptions\n\n| Input (Units):                                                 | Notes/Comments (based on subject matter expert input and GHEDesigner recommended defaults):                                                                                                               | ComStock Model Assumptions:                                                                                                     |\n|----------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------|\n| Borehole diameter (meters)                                     | Often drilled with 6' drilling equipment, so 6' or 15 cm are common values.                                                                                                                               | 0.15                                                                                                                            |\n| Borehole burial depth (meters)                                 | This can be anywhere from 2-10 ft, depending on how deep the header piping is when connecting to the boreholes. 2m is a commonly u", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 505, "line_end": 521, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|105", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\n|\n| Borehole burial depth (meters)                                 | This can be anywhere from 2-10 ft, depending on how deep the header piping is when connecting to the boreholes. 2m is a commonly u\n\nsed value.                                                              | 2.0                                                                                                                             |\n| Pipe inner/outer radius (meters)                               | 3/4', 1', and 1-1/4' standard dimension ratio (SDR)-11 high-density polyethylene (HDPE) piping is what is typically used. SDR = ratio of outer diameter to thickness of walls. HDPE dimension guide: [18] | 0.032                                                                                                                           |\n| Pressure rating                                                | SDR-11 pressure rating for the commonly used HDPE pipe. [18]                                                                                                                                              | SDR-11                                                                                                                          |\n| Pipe conductivity (w/m- K)                                     | Unless using a thermally enhanced pipe, the value for conductivity is typically 0.4 W/m-K.                                                                                                                | 0.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 505, "line_end": 521, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|106", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\n| 0.4                                                                                                                        \n\n     |\n| Pipe volumetric heat capacity (J/K-m 3 )                       | 1,500,000 J/K-m 3 is common.                                                                                                                                                                              | 1,542,000                                                                                                                       |\n| Pipe spacing (meters)                                          | Distance between the pipes within the borehole. Assume placed evenly within the borehole.                                                                                                                 | 0.0323                                                                                                                          |\n| Pipe roughness                                                 | HDPE is smooth, so 1e-6 m is a common value.                                                                                                                                                              | 0.000001                                                                                                                        |\n| Soil thermal conductivity (W/m-K)                              | Varies by location. Distributions of soil conductivity values were generated for each climate zone and applied to the model", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 505, "line_end": 521, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|107", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\n|\n| Soil thermal conductivity (W/m-K)                              | Varies by location. Distributions of soil conductivity values were generated for each climate zone and applied to the model\n\n. See Figure B-1 for distributions.                                            | Uses the SMU Geothermal Laboratory dataset. [19] Soil conductivity varies by climate zone using distributions from the dataset. |\n| Soil volumetric heat capacity (J/K-m 3 )                       | Typical 1.3-2.8 M/K-m 3 for unconsolidated ground material [20]                                                                                                                                           | 2,343,493                                                                                                                       |\n| Soil temperature (undisturbed) (C)                             | Varies by location and can be determined from already-developed models and datasets. See Table B-2.                                                                                                       | Using average undisturbed ground temperature by climate zone. [21]                                                              |\n| Grout conductivity. (W/m-K)                                    | 1 W/m-K is common. Not assuming thermally enhanced grouts.                                                                                                                                                | 1.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 505, "line_end": 521, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|108", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\n| 1.3                                                                                                                 \n\n            |\n| Grout volumetric heat capacity (J/K-m 3 )                      | 3.9e6 is a common value.                                                                                                                                                                                  | 3,901,000                                                                                                                       |\n| Antifreeze mixture type                                        | Propylene glycol most commonly used. Antifreeze concentration: only as much as is needed to prevent freezing; 10-20% would be normal.                                                                     | 20% propylene glycol                                                                                                            |\n| Max/min ground heat exchanger exiting fluid temperature (degC) | Should be based on practical limits of heat pump operating ranges. For cooling dominated applications, 5-35\u00b0C is generally appropriate. In heating applications, bottom limit could be lowered to -5\u00b0C.   | Min = 5.0 Max = 35.0                                                                                                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 505, "line_end": 521, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|109", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\nIn heating applications, bottom limit could be lowered to -5\u00b0C.   | Min = 5.0 Max = 35.0                                                                                                            |\n\n| Input (Units):                                                                      | Notes/Comments (based on subject matter expert input and GHEDesigner recommended defaults):                                                                                                                 | ComStock Model Assumptions:   |\n|-------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------|\n| Polygonal area to fill, or specified ground heat exchanger shape, or unconstrained. | ComStock does not contain any data around land area/shape, therefore these will be unconstrained, meaning the field is allowed to grow as big as is needed to meet the loads without any shape constraints. | Unconstrained, near square    |\n| Max/min borehole depth. (meters)                                                    | The tool will initially use the max depth to compute the number of boreholes required, then adjust the depth to meet the design temperatures.                                                               | Min = 60 Max = 135            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 523, "line_end": 526, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|110", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\nto compute the number of boreholes required, then adjust the depth to meet the design temperatures.                                                               | Min = 60 Max = 135            |\n\nTable B-2. Average Undisturbed Ground Temperatures by IECC 2012 Climate Zone According to the Simplified Design Model and Site Locations [21]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 528, "line_end": 528, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|111", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\n| Min = 60 Max = 135            |\n\nTable B-2. Average Undisturbed Ground Temperatures by IECC 2012 Climate Zone According to the Simplified Design Model and Site Locations [21]\n\n| 2012 IECC Climate zone   |   Annual average undisturbed ground temperature (C) |\n|--------------------------|-----------------------------------------------------|\n| 1A                       |                                                25.9 |\n| 2A                       |                                                20.9 |\n| 2B                       |                                                25.0 |\n| 3A                       |                                                17.9 |\n| 3B                       |                                                19.7 |\n| 3C                       |                                                17.0 |\n| 4A                       |                                                14.7 |\n| 4B                       |                                                16.3 |\n| 4C                       |                                                13.3 |\n| 5A                       |                                                11.5 |\n| 5B                       |                                                12.9 |\n| 6A                       |                                                 9.0 |\n| 6B                       |                                                 9.3 |\n| 7A                       |                                                 7.0 |\n| 7AK                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 530, "line_end": 548, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|112", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\n9.3 |\n| 7A                       |                                                 7.0 |\n| 7AK                      |                                            \n\n     5.4 |\n| 7B                       |                                                 6.5 |\n| 8AK                      |                                                 2.3 |\n\nFigure B-1. Soil Conductivity Distributions by Climate Zone (W/m-K)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89132.yaml\n     source: 89132_images/image_000016_3b34cb0c2f6132057a2d2ec52dd3fca9e479de6de051a46044a6cfb6e52735e9.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure B-1. Grid of 17 histograms showing the distribution of soil thermal conductivity in W/m-K among ComStock model samples, one panel per IECC climate zone from 1A through 8AK](89132_images/image_000016_3b34cb0c2f6132057a2d2ec52dd3fca9e479de6de051a46044a6cfb6e52735e9.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 530, "line_end": 557, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89132.pdf|113", "text": "Ground-Coupled Console Water-to-Air Heat Pump \u2014 Appendix B. Ground Temperatures and Soil Conductivity Assumptions\n\nin W/m-K among ComStock model samples, one panel per IECC climate zone from 1A through 8AK](89132_images/image_000016_3b34cb0c2f6132057a2d2ec52dd3fca9e479de6de051a46044a6cfb6e52735e9.png)\n\nGrid of 17 small histograms, one per IECC 2012 climate zone, showing how soil thermal conductivity is distributed across the ComStock sample within each zone. Panels are titled Climate Zone: 1A, 2A, 2B, 3A, 3B, 3C, 4A, 4B, 4C, 5A, 5B, 6A, 6B, 7A, 7AK, 7B, and 8AK. Each panel shares an x-axis of Thermal Conductivity (W/m-k) from 0 to 4 and has its own y-axis of Samples, so bar heights are not comparable between panels. Sample counts differ by orders of magnitude: the populous zones 2A, 3A, 5A, and 5B hold thousands of models (5A peaks above 6,000 and 2A above 5,000), while 3C, 4C, 7A, 7AK, 7B, and 8AK hold only tens. Most zones are strongly unimodal with a sharp mode just below 2.0 W/m-K and mass concentrated between about 1.5 and 2.5 W/m-K. Zone 7B is the clear exception, distinctly bimodal with a large group near 0.5 to 1.0 W/m-K and a second group near 2.0 to 2.5 W/m-K. Zone 2B and 8AK also show a broader left shoulder. Soil conductivity is a GHEDesigner input that drives required borefield length, so these distributions govern how much ground heat exchanger each model receives.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89132.pdf", "doc_title": "Ground-Coupled Console Water-to-Air Heat Pump", "section": "Appendix B. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 559, "line_end": 559, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0017", "measure_name": "Ground-Coupled Console Water-to-Air Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-06-04", "date_last_updated_source": "pdf_moddate"}}
