{"id": "upgrade_measures|measure_pdfs/89239.pdf|0", "text": "Central Ground-Source Water-to-Water Heat Pump\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->\n![Image](89239_images/image_000002_932a1d78da2dcd969eb9f33417ebee2441c8bb8d0e1db8fb53277da529e1d596.png)\n\n![Image](89239_images/image_000003_39cd60e314b20e53de04e60cc655604ad6e1d4e2e6fbc07cbe8b6e2dcb23b65a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "", "line_start": 4, "line_end": 8, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|1", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Geothermal Heat Pump\n\nAmy Allen, Marley Praprost, Matt Leach, Matt Mitchell, and Andrew Parker\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\n![Image](89239_images/image_000004_a873f3f8bec8ff2636a2d0341dfa1684a6bf03e9f7f7686a0f786820e0adab65.png)\n\n![Image](89239_images/image_000005_9fefad90d221bc7e8e23350025b390796fd9abe5e4bd5809f0c4f43689c0717e.png)\n\nTechnical Report NREL/TP-5500-89239 May 2024\n\n![Image](89239_images/image_000006_44bf1b2f4edcc1c1232b7675d7de444294040908b1a7f695150e8074d8336580.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Geothermal Heat Pump", "line_start": 14, "line_end": 28, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|2", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Geothermal Heat Pump\n\nAmy Allen, Marley Praprost, Matt Leach, Matt Mitchell, and Andrew Parker\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Geothermal Heat Pump", "line_start": 34, "line_end": 36, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|3", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Suggested Citation\n\nAllen, Amy, Marley Praprost, Matt Leach, Matt Mitchell, and Andrew Parker. 2024. EndUse Savings Shapes Measure Documentation: Central Hydronic Water-to-Water Geothermal Heat Pump . Golden, CO: National Renewable Energy Laboratory. NREL/TP5500-89239. https://www.nrel.gov/docs/fy24osti/89239.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-89239 May 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Suggested Citation", "line_start": 40, "line_end": 48, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|4", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "NOTICE", "line_start": 52, "line_end": 60, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|5", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Acronyms\n\nAHRI\n\nAir-Conditioning, Heating, and Refrigeration Institute\n\nCOP\n\ncoefficient of performance\n\nDOAS\n\ndedicated outdoor air system\n\nEER\n\nenergy efficiency ratio\n\nEIR\n\nenergy input ratio\n\nGHP\n\ngeothermal heat pump\n\nHVAC\n\nheating, ventilating, and air conditioning\n\nLRMER High RE\n\nLong-Run Marginal Emissions Rate High Renewable Energy\n\nPFP\n\npackaged fan-powered\n\nPSZ-AC\n\npackaged single-zone air conditioner\n\nPTAC\n\npackaged terminal air conditioner\n\nPVAV\n\npackaged variable air volume\n\nTBtu\n\ntrillion British thermal units\n\nVAV\n\nvariable air volume", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Acronyms", "line_start": 64, "line_end": 118, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|6", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past 3 years, the objective of this work is to produce national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency variables that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building and a building with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Executive Summary", "line_start": 122, "line_end": 126, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|7", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub-hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Executive Summary", "line_start": 128, "line_end": 128, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|8", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Executive Summary\n\nthe annual sub-hourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018.\n\nThis documentation focuses on a single measure-Central Hydronic Water-to-Water Geothermal Heat Pumps (GHP). Hydronic heating, ventilating, and air-conditioning (HVAC) systems are common in commercial buildings, and often use boilers and chillers as the primary equipment for heating and cooling. This measure focuses on the retrofit of hydronic HVAC systems to use ground-coupled, water-to-water heat pumps as primary equipment. The measure also allows for the use of supplemental systems to meet heating and/or cooling loads in excess of what the ground heat exchanger is sized to deliver, such as for a scenario in which ground heat exchangers are sized for less than either the peak heating or cooling loads to reduce capital cost. This measure is applicable to 13% of the floor area represented in ComStock (buildings that currently have hydronic systems supplying heating or cooling, or both). As part of this retrofit measure, partially hydronic systems (serving heating or cooling, but not both) are converted to fully hydronic systems. The effects of building load reduction measures on ground heat exchanger sizing are a potential area for future work.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Executive Summary", "line_start": 130, "line_end": 130, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|9", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Executive Summary\n\nheating or cooling, but not both) are converted to fully hydronic systems. The effects of building load reduction measures on ground heat exchanger sizing are a potential area for future work.\n\nThe Central Hydronic GHP measure demonstrates 5.3% total site energy savings (232 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 8). For applicable buildings only, the total site energy savings was 34.5%. The measure was successfully applied to 13% of the ComStock floor area. The measure replaces VAV systems with central hydronic water-to-water GHPs, resulting in changes to several HVAC end uses:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Executive Summary", "line_start": 132, "line_end": 132, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|10", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Executive Summary\n\nThe measure was successfully applied to 13% of the ComStock floor area. The measure replaces VAV systems with central hydronic water-to-water GHPs, resulting in changes to several HVAC end uses:\n\n| End Use   | Percent Savings (All Buildings) Percent Savings (Applicable Buildings Only)   |   Percent Savings (All Buildings) Percent Savings (Applicable Buildings Only) | Absolute Savings (TBtu)   |\n|-----------|-------------------------------------------------------------------------------|-------------------------------------------------------------------------------|---------------------------|\n| 24.7%     | 100%                                                                          |                                                                         211.2 | Heating Natural Gas       |\n| -26.4%    | -435.8%                                                                       |                                                                         -46.2 | Heating Electricity       |\n| 7.7%      | 45.9%                                                                         |                                                                          51.7 | Cooling Electricity       |\n| -24.9%    | -44.4%                                                                        |                                                                         -10.6 | Pump Electricity          |\n| 1.0%      | 7.7%                                                                          |                                                                           5.1 | Fan Electricit", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Executive Summary", "line_start": 134, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|11", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Executive Summary\n\n|\n| 1.0%      | 7.7%                                                                          |                                                                           5.1 | Fan Electricit\n\ny           |\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the Central Hydronic GHP measure. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the Emissions &amp; Generation Resource Integrated Database (eGRID) data set [1], [2]. Across the three electricity grid scenarios presented, electricity emissions we unchanged. There is no net change in electricity-related emissions from implementing this measure because electricity savings from cooling are offset by the increase in heating electricity use through the electrification of space heating. Natural gas emissions dropped by 17.2% (14 MMT CO2e) and fuel oil emissions dropped by 40% (2 MMT CO 2 e), resulting in an overall greenhouse gas reduction across all fuel types of 4-6% (16 MMT CO 2 e) (Figure 12).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Executive Summary", "line_start": 134, "line_end": 142, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|12", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by Garen Ewbank, Steve Hamstra, and Cary Smith of the GreyEdge Group, Zeyneb Magavi of HEET, and Kevin Kitz of KitzWorks.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Acknowledgments", "line_start": 146, "line_end": 146, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|13", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| Executive Summary ................................................................................................................................... Central Hydronic Water-to-Water Geothermal Heat Pump .....................................................................                                 | Executive Summary ................................................................................................................................... Central Hydronic Water-to-Water Geothermal Heat Pump .....................................................................                                 | Executive Summary ................................................................................................................................... Central Hydronic Water-to-Water Geothermal Heat Pump .....................................................................                                 | Executive Summary ................................................................................................................................... Central Hydronic Water-to-Water Geothermal Heat Pump .....................................................................   |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|14", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n-----------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n|                                                                                                                                                                                                                                                                                                                  | Accessing Results .........................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|15", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| Accessing Results .........................................................................\n\n..........................................................                                                                                                                                                            | Accessing Results ...................................................................................................................................                                                                                                                                                            | x                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                  | Measure Summary ..................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|16", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| Measure Summary ..................................................................................................................................                                                                                                                                                               | x                                                                                                                                                                                                                                                                                  |\n| 1                                                                                                                                                                                                                                                                                                                | Technology Summary .......................................................................................................................... 1                                                                                                                                                                  | Technology Summary .......................................................................................................................... 1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|17", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| Technology Summary .......................................................................................................................... 1                                         \n\n                                                                                                                         |                                                                                                                                                                                                                                                                                    |\n| 2                                                                                                                                                                                                                                                                                                                | ComStock Baseline Approach ............................................................................................................                                                                                                                                                                          | ComStock Baseline Approach ............................................................................................................                                                                                                                                                                          | 2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|18", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| 2                                                                            \n\n                                                                                                                                                                                                      |\n| 3                                                                                                                                                                                                                                                                                                                | Modeling Approach ..............................................................................................................................                                                                                                                                                                 | Modeling Approach ..............................................................................................................................                                                                                                                                                                 | 4                                                                                                                                                                                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|19", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n|\n\n\n| 3.1 3.2                                                                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                                                                  | Applicability .................................................................................................................................. Sizing, Performance, and System Configuration ..........................................................................                                        | 4                                                                                                                                                                                                                                                                                  |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|20", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| 3.2.1                                                                                                                                                                                                                                                                                                            | Heat pump sizing ..............................................................................................................                                                                                                                                                                                  | 5 8                                                                                                                                                                                                                                                                                |\n|                                                                                                                                                                                                                                                                                                                  | 3.2.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|21", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| 3.2.2                                                                                      \n\n                                                                                                                                                                                                                      | Auxiliary equipment sizing ..............................................................................................                                                                                                                                                                                        | 8                                                                                                                                                                                                                                                                                  |\n|                                                                                                                                                                                                                                                                                                                  | 3.2.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|22", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| Ground loop control ......................................................................................................... 8                                                                                                                                                                                  |                                                                                                                                                                                                                                                                                    |\n|                                                                                                                                                                                                                                                                                                                  | 3.2.4                                                                                                                                                                                                                                                                                                            | Heat pump performance ................................................................................................... 9", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|23", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| Heat pump performance ................................................................................................... 9                                                             \n\n                                                                                                                         |                                                                                                                                                                                                                                                                                    |\n|                                                                                                                                                                                                                                                                                                                  | 3.3 GHEDesigner Workflow ...............................................................................................................                                                                                                                                                                         | 3.3 GHEDesigner Workflow ...............................................................................................................                                                                                                                                                                         | 9", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|24", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| 9                                                                            \n\n                                                                                                                                                                                                      |\n|                                                                                                                                                                                                                                                                                                                  | 3.4 Limitations and Concerns ............................................................................................................                                                                                                                                                                        | 3.4 Limitations and Concerns ............................................................................................................                                                                                                                                                                        | 11                                                                                                                                                                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|25", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n|\n\n\n| 4 Output Variables ................................................................................................................................. 5 Results ................................................................................................................................................. | 4 Output Variables ................................................................................................................................. 5 Results ................................................................................................................................................. | 4 Output Variables ................................................................................................................................. 5 Results ................................................................................................................................................. | 12 13                                                                                                                                                                                                                                                                              |\n| 5.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|26", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n5.1                                                                                                                                                                                                   \n\n                                                                                                           | Single Building Example                                                                                                                                                                                                                                                                                          | Single Building Example                                                                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                                                    |\n|                                                                                                                                                                                                                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|27", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n|                                                                                            \n\n                                                                                                                                                                                                                      | ............................................................................................................                                                                                                                                                                                                     | 13                                                                                                                                                                                                                                                                                 |\n| 5.2                                                                                                                                                                                                                                                                                                              | Stock Energy Impacts ..................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|28", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| Stock Energy Impacts ..................................................................................................................                                                                                                                                                                          | 15                                                                                                                                                                                                                                                                                 |\n| 5.3                                                                                                                                                                                                                                                                                                              | Stock Greenhouse Gas Emissions Impact ................................................................................... 18                                                                                                                                                                                     | Stock Greenhouse Gas Emissions Impact ................................................................................... 18", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|29", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| Stock Greenhouse Gas Emissions Impact ................................................................................... 18                                                            \n\n                                                                                                                         |                                                                                                                                                                                                                                                                                    |\n| 5.4                                                                                                                                                                                                                                                                                                              | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                                | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                                                | 19", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|30", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n| 19                                                                           \n\n                                                                                                                                                                                                      |\n| 5.5                                                                                                                                                                                                                                                                                                              | Site Energy Savings As a Function of Degree Days ...................................................................                                                                                                                                                                                             | Site Energy Savings As a Function of Degree Days ...................................................................                                                                                                                                                                                             | 23                                                                                                                                                                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|31", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\n|\n\n\n| Appendix A.                                                                                                                                                                                                                                                                                                      | Additional Figures ........................................................................................................                                                                                                                                                                                      | Additional Figures ........................................................................................................                                                                                                                                                                                      | 29                                                                                                                                                                                                                                                                                 |\n| Appendix B. Heat Pump Performance Curves ................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|32", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table of Contents\n\nAppendix B. Heat Pump Performance Curves ................................................................................                                                                             \n\n                                                                                                           | Appendix B. Heat Pump Performance Curves ................................................................................                                                                                                                                                                                        | Appendix B. Heat Pump Performance Curves ................................................................................                                                                                                                                                                                        | 31                                                                                                                                                                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table of Contents", "line_start": 150, "line_end": 172, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|33", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Figures\n\n| Figure 1. Fraction of ComStock weighted floor area for hydronic                                                                                                                                                                                                                                                        | HVAC system types ............................. 5                                                                             |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------|\n| Figure 2. Modeled hydronic loop configuration, with optional equipment shown in dashed-line boxes                                                                                                                                                                                                                      | ..... 7                                                                                                                       |\n| Figure 3. ComStock GHEDesigner workflow .............................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Figures", "line_start": 176, "line_end": 203, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|34", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Figures\n\n..... 7                                                                                                                       |\n| Figure 3. ComStock GHEDesigner workflow .............................\n\n...............................................................                                                                                                                                                                                   | 10                                                                                                                            |\n| Figure 4. Example plant loop configuration showing location of ground loop and temperature source/vertical ground heat exchanger object ........................................................................                                                                                                       | 11                                                                                                                            |\n| Figure 5. Schematic of ground loop (left), and condenser loop (right) in modeled building                                                                                                                                                                                                                              | ..................... 13                                                                                                      |\n| Figure 6. Schematic diagram of intermediate heating loop (left) and main heating loop (right) in modeled", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Figures", "line_start": 176, "line_end": 203, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|35", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Figures\n\n|\n| Figure 6. Schematic diagram of intermediate heating loop (left) and main heating loop (right) in modeled                                    \n\n                                                                                                                                                                           |                                                                                                                               |\n| building, with additional heating coils not shown..................................................................                                                                                                                                                                                                    |                                                                                                                               |\n| Figure 7. Distribution of COP for a heating heat pump (left) and cooling heat pump (right) ....................                                                                                                                                                                                                        | 14 14                                                                                                                         |\n| Figure 8. Distribution of baseline chiller COPs (left) and boiler", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Figures", "line_start": 176, "line_end": 203, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|36", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Figures\n\nof baseline chiller COPs (left) and boiler                                                                                                                                                  \n\n                                                                                                    | efficiency (right) for the baseline case .. 15                                                                                |\n| Figure 9. Disaggregation of site energy consumption by end use for base case and with Central .............................................................................................................                                                                                                            | Hydronic 15                                                                                                                   |\n| GHP measure applied                                                                                                                                                                                                                                                                                                    |                                                                                                                               |\n| Figure 10. Comparison of annual site energy consumption between the ComStock baseline and the Central Hydronic GHP measure scenario across the building stock. Energy consumption categorized both by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Figures", "line_start": 176, "line_end": 203, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|37", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Figures\n\nand the Central Hydronic GHP measure scenario across the building stock. Energy consumption categorized both by fuel type and end use.                                                              \n\n                             | is ............................................................................ 16                                            |\n| Figure 11. Comparison of annual site energy consumption between the ComStock baseline and Central Hydronic GHP measure scenario for applicable buildings only. Energy                                                                                                                                                  | the consumption                                                                                                               |\n| 12. Greenhouse gas (GHG) emissions comparison of the ComStock baseline and the Central Hydronic GHP measure .........................................................................................................                                                                                                  | 19 GHP                                                                                                                        |\n| Figure                                                                                                                                                                                                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Figures", "line_start": 176, "line_end": 203, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|38", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Figures\n\n|                                         \n\n                                                                                      |\n| Figure 13. Percent site energy savings distribution for ComStock models with the Central Hydronic measure applied by end use and fuel type ..............................................................................                                                                                              | 20                                                                                                                            |\n| Figure 14. Percent site energy savings distribution for ComStock models with the applied Central Hydronic GHP measure by HVAC system type ....................................................................                                                                                                         | 21                                                                                                                            |\n| Figure 15. Percent site energy savings distribution for ComStock models with the applied Central Hydronic GHP measure by climate zone ............................................................................... Figure 16. Percent site energy savings distribution for ComStock models with the applied Central | 22", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Figures", "line_start": 176, "line_end": 203, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|39", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Figures\n\nPercent site energy savings distribution for ComStock models with the applied Central | 22                                                                                                             \n\n               |\n| Figure 17. Percent site energy savings distribution by range of HDD 50\u00b0F (n=6238, n=5216, n=3501, respectively) ...........................................................................................................................                                                                            | 24                                                                                                                            |\n| Figure 18. Percent site energy savings distribution by range of CDD 65\u00b0F (n=6793, n=6080, n=2082, respectively) ...........................................................................................................................                                                                            | 25                                                                                                                            |\n| Figure 19. HDD 50\u00b0F as a function of CDD 65\u00b0F for buildings in this sample .........................................                                                                                                                                                                                                   | 26                                                                                                                            |\n| Figure A-1. Site annual natural gas consumption of t", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Figures", "line_start": 176, "line_end": 203, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|40", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Figures\n\n| 26                                                                                                                            |\n| Figure A-1. Site annual natural gas consumption of t\n\nhe ComStock baseline and the measure census division .......................................................................................................................                                                                                       |                                                                                                                               |\n| scenario by                                                                                                                                                                                                                                                                                                            | 29                                                                                                                            |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type                                                                                                                                                                                                     | .......................................................................................................................... 29 |\n| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type ........", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Figures", "line_start": 176, "line_end": 203, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|41", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Figures\n\n29 |\n| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type ........\n\n..................................................................................................................                                                                          | 30                                                                                                                            |\n| A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................                                                                                  | 30                                                                                                                            |\n| Figure Figure C-1. Soil Conductivity Distributions by Climate Zone (W/m-K)                                                                                                                                                                                                                                             | ................................................... 34                                                                        |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Figures", "line_start": 176, "line_end": 203, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|42", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Tables\n\n| Table 1. Classification of Building-Level Hydronic HVAC System Types in ComStock ...........................                                                                                                                                    |   3 |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----|\n| Table 2. Rated Performance of a Selected Water-to-Water Heat Pump Model Available in the United States ........................................................................................................................................ |   5 |\n| Table 3. Chilled Water Supply Temperature Reset Implemented in This Measure .....................................                                                                                                                               |   7 |\n| Table 4. Output Variables Calculated From the Measure Application ....................................................... 12                                                                                                                    |     |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Tables", "line_start": 207, "line_end": 214, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|43", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 List of Tables\n\n|     |\n|                                                                                                                                                     \n\n                                                                                            |  32 |\n| Table C-1. Summary of GHEDesigner Input Assumptions ........................................................................                                                                                                                    |     |\n| Table C-2. Average Undisturbed Ground Temperatures by IECC 2012 Climate Zone According to the Simplified Design Model and Site Locations [20]. ................................................................                                 |  33 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "List of Tables", "line_start": 207, "line_end": 214, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|44", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Accessing Results\n\nThis documentation covers 'Central Hydronic Water-to-Water Geothermal Heat Pump' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake at 'end-use-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Accessing Results", "line_start": 220, "line_end": 220, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|45", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Measure Summary\n\n| Measure Title   | Central Hydronic Water-to-Water Geothermal Heat Pump                                                                                   |\n|-----------------|----------------------------------------------------------------------------------------------------------------------------------------|\n| Measure         | This measure retrofits existing hydronic HVAC systems to implement water-source                                                        |\n| Definition      | heat pumps for heating and cooling, with the heat pumps coupled to a loop conditioned by a ground heat exchanger.                      |\n| Applicability   | This measure is applicable to buildings with central hydronic systems, accounting for about 13% of the floor area modeled in ComStock. |\n| Not Applicable  | This measure is not applicable to buildings with hot water baseboards, or to buildings served by district thermal energy systems.      |\n| Release         | 2024 Release 1: 2024/comstock_amy2018_release_1/                                                                                       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Measure Summary", "line_start": 224, "line_end": 230, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|46", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 1  Technology Summary\n\nThe carbon intensity of electricity in the United States declined by almost 40% from 2001 to 2020 [3], [4]. However, space and process heating needs continue to be met predominately by fossil fuels, and the combustion of fossil fuels for space and domestic hot water heating accounts for roughly 10% of U.S. carbon emissions [5]. Properly designed ground heat exchanger coupled heating and cooling systems can offer benefits in energy efficiency relative to 'conventional' hydronic heating, ventilating, and air-conditioning (HVAC) systems and facilitate beneficial electrification. A detailed study of 36 buildings in the United States that are fully or partially served by HVAC systems tied to ground heat exchangers found the potential for very efficient energy performance (with one-third having EnergyStar \u00ae  ratings above 90). The results of the study, while limited, also highlighted the potential pitfalls of poor design practices [6].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "1  Technology Summary", "line_start": 234, "line_end": 234, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|47", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 1  Technology Summary\n\nefficient energy performance (with one-third having EnergyStar \u00ae  ratings above 90). The results of the study, while limited, also highlighted the potential pitfalls of poor design practices [6].\n\nHydronic HVAC systems are common in commercial buildings, and often use boilers and chillers as the primary equipment for heating and cooling. This measure focuses on the retrofit of hydronic HVAC systems to use central, ground-coupled, water-to-water heat pumps as primary equipment. Separate heat pumps are used for heating and cooling in this configuration. The 'source' side of the heat pumps is tied to a loop that circulates a water-based heat transfer fluid through the ground heat exchanger. The 'load' side of each heat pump circulates water through the building's existing hydronic systems for hot water and chilled water. Water-to-water heat pumps are particularly efficient when delivering water at 'moderate' temperatures (for example, below 115\u00b0F in heating), and are now available in multistage and variable-speed configurations [6]. Commercial water-to-water heat pumps are available in capacities ranging from 5 tons to 100 tons, and some models are compatible with variable flow on the source side [7]. Most waterto-water heat pumps can generate hot water at temperatures up to around 130\u00b0F-150\u00b0F [8]. Other variables also affect water-to-water heat pump performance, including source- and load-side flow rates, and increasing supply water temperature from 100\u00b0F to 135\u00b0F, and can reduce heating coefficient of performance (COP) by as much as 35% [9]. The nature of existing heating", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "1  Technology Summary", "line_start": 236, "line_end": 236, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|48", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 1  Technology Summary\n\nand load-side flow rates, and increasing supply water temperature from 100\u00b0F to 135\u00b0F, and can reduce heating coefficient of performance (COP) by as much as 35% [9]. The nature of existing heating\n\n system configurations limits the range of temperatures that are allowable. For example, heating systems using coils in air handlers can potentially be adapted to allow for supply temperatures in heating in the range of 130\u00b0F-140\u00b0F, either by using the full coil capacity (if existing coils are oversized for building loads) or by replacing the coil [10]. Buildings that have had envelope retrofits without replacing the HVAC system may have heating systems that are now oversized. If additional heating capacity is needed, retrofits to facilitate 'coil twinning' (use of cooling coils during the heating season for additional heating capacity) is another possible approach [10]. Heating supply temperatures of 115\u00b0F, however, usually require low-temperature radiant hydronic configurations that leverage very large heat-transfer surfaces.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "1  Technology Summary", "line_start": 236, "line_end": 236, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|49", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 1  Technology Summary\n\nis another possible approach [10]. Heating supply temperatures of 115\u00b0F, however, usually require low-temperature radiant hydronic configurations that leverage very large heat-transfer surfaces.\n\nSizing a ground heat exchanger to less than the design heating or cooling loads reduces capital cost and may still deliver much of the potential energy efficiency benefit. (In such cases, cooling towers or boilers can provide the balance of heating or heat rejection.) Other measures, including Packaged Water-to-Air Heat Pump Retrofit, and Console Water-to-Air Heat Pump Retrofit, can be used to replace existing hydronic HVAC systems with ground-coupled heat pumps in other configurations.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "1  Technology Summary", "line_start": 238, "line_end": 238, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|50", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 2  ComStock Baseline Approach\n\nOf the buildings represented in ComStock\u2122, about 17% are served by hydronic HVAC systems (excluding buildings served by district thermal energy systems, which are not in the scope of this measure). These system types are listed in Table 1, along with a classification of whether the hydronic systems provide heating only, cooling only, or both heating and cooling. This measure modifies the existing HVAC system to create a system served by central water-to-water heat pumps with a ground loop serving as the source.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "2  ComStock Baseline Approach", "line_start": 242, "line_end": 242, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|51", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 2  ComStock Baseline Approach\n\ncooling only, or both heating and cooling. This measure modifies the existing HVAC system to create a system served by central water-to-water heat pumps with a ground loop serving as the source.\n\nThis measure is not intended to apply to buildings served by district energy (heating hot water or chilled water) systems, as this retrofit is intended to represent the installation of a ground heat exchanger to serve a single building's load. This measure is also not intended to apply to buildings that are heated (or cooled) only, since the resulting extreme load imbalance would negatively affect the performance of a ground heat exchanger over time [4]. However, as long as a given heating or cooling capability exists in the baseline, it will be replaced with a hydronic system in this measure. This measure sizes the ground heat exchanger in a way that seeks to avoid the potential for a significant (greater than 20%) load imbalance. Additionally, this measure does not apply to systems with hot water baseboard radiators, which are generally not suited to the reduction in supply water temperature for compatibility with water-source heat pumps currently available in the United States.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "2  ComStock Baseline Approach", "line_start": 244, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|52", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 2  ComStock Baseline Approach\n\nhot water baseboard radiators, which are generally not suited to the reduction in supply water temperature for compatibility with water-source heat pumps currently available in the United States.\n\nIn ComStock, buildings with hydronic systems providing only cooling usually consist of an air handler or fan coil unit equipped with chilled water coils, and heating is supplied through gas or electric coils. Buildings with hydronic systems providing only heating generally have direct expansion cooling and hot water coils in radiators, fan coils, or air handling units. Systems modeled with hydronic heating and cooling use hydronic coils in air handling units, sometimes with a separate dedicated outdoor air system (DOAS). In ComStock, all hydronic heating systems are currently configured with a set point of 180\u00b0F, and hydronic cooling systems are configured with a set point of 44\u00b0F.\n\nTable 1. Classification of Building-Level Hydronic HVAC System Types in ComStock", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "2  ComStock Baseline Approach", "line_start": 246, "line_end": 248, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|53", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 2  ComStock Baseline Approach\n\ncurrently configured with a set point of 180\u00b0F, and hydronic cooling systems are configured with a set point of 44\u00b0F.\n\nTable 1. Classification of Building-Level Hydronic HVAC System Types in ComStock\n\n| System                                                                   | Hydronic System Classification   |\n|--------------------------------------------------------------------------|----------------------------------|\n| Variable air volume (VAV) chiller with packaged fan- powered (PFP) boxes | Cooling only                     |\n| VAV air-cooled chiller with PFP boxes                                    | Cooling only                     |\n| DOAS with fan coil chiller with baseboard electric                       | Cooling only                     |\n| DOAS with fan coil chiller with baseboard electric                       | Cooling only                     |\n| Packaged variable air volume (PVAV) with gas boiler reheat               | Heating only                     |\n| Packaged single-zone air conditioner (PSZ-AC) with gas boiler            | Heating only                     |\n| Packaged terminal air conditioner (PTAC) with gas boiler                 | Heating only                     |\n| PVAV with gas heat with electric reheat                                  | Heating only                     |\n| Baseboard gas boiler 1                                                   | Heating only                     |\n| Direct evap coolers with baseboard gas boiler 1                          | Heating only                     |\n| DOAS with water-source heat pumps with cooling tower a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "2  ComStock Baseline Approach", "line_start": 250, "line_end": 266, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|54", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 2  ComStock Baseline Approach\n\nonly                     |\n| Direct evap coolers with baseboard gas boiler 1                          | Heating only                     |\n| DOAS with water-source heat pumps with cooling tower a\n\nnd boiler          | Both                             |\n| DOAS with fan coil chiller with boiler                                   | Both                             |\n| DOAS with fan coil air-cooled chiller with boiler                        | Both                             |\n| VAV chiller with gas boiler reheat                                       | Both                             |\n| VAV air-cooled chiller with gas boiler reheat                            | Both                             |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "2  ComStock Baseline Approach", "line_start": 250, "line_end": 266, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|55", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3  Modeling Approach\n\nFor each hydronic HVAC loop that currently exists in the building, the measure removes the existing primary equipment from the loop and replaces it with a water-source heat pump. For the heating loop, the measure uses the HeatPump:PlantLoop:EIR:Heating object (where EIR stands for energy input ratio), and for the cooling loop, the HeatPump:PlantLoop:EIR:Cooling object is used; both are configured to operate with a water source and with the appropriate plant loop (heating or cooling) on the load side. The source side of each water-source heat pump is tied to a common ground loop.\n\nIn air handlers performing space conditioning (as opposed to tempering ventilation air), the measure will replace any direct expansion cooling or gas or electric resistance heating coils with hydronic coils and create new plant loops served by water-source heat pumps to condition these loops as necessary. Existing electric baseboard systems will be replaced with hot water fan coils. Existing hot water baseboard systems are not addressed by this measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3  Modeling Approach", "line_start": 270, "line_end": 272, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|56", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3  Modeling Approach\n\npumps to condition these loops as necessary. Existing electric baseboard systems will be replaced with hot water fan coils. Existing hot water baseboard systems are not addressed by this measure.\n\nThis measure will replace any natural gas coils in DOASs with electric coils, to obtain a fully electric heating and cooling system. Existing electric resistance heating coils in DOAS units will be left as is. Air-side distribution systems (fans, dampers, etc.) are not affected by this measure. Existing systems for providing outdoor air will be preserved. This approach was selected to reflect practical constraints in existing buildings and isolate the effects of this retrofit measure. Details of the sizing approach for this measure will be discussed in a subsequent section.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3  Modeling Approach", "line_start": 274, "line_end": 274, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|57", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.1  Applicability\n\nThis measure is applicable to buildings with hydronic HVAC systems supplying heating or cooling or both, with the exception of (1) buildings served by hydronic baseboards (due to their high temperature requirements) and (2) district thermal energy systems. This includes central VAV systems with chilled water coils, and fan coil-based systems, among other system types. Table 1 lists the systems in the ComStock baseline to which this measure is applicable. Figure 1 shows the fraction of the total floor area in the weighted ComStock sample for the hydronic HVAC systems to which this measure is applicable. (The 'PTAC with gas boiler,' 'baseboard gas boiler,' and 'DOAS with fan coil air-cooled chiller and baseboard electric' system types are not shown here due to their very small associated floor area.)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.1  Applicability", "line_start": 278, "line_end": 278, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|58", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.1  Applicability\n\n(The 'PTAC with gas boiler,' 'baseboard gas boiler,' and 'DOAS with fan coil air-cooled chiller and baseboard electric' system types are not shown here due to their very small associated floor area.)\n\nHydronic heating systems are often designed for a supply water temperature of 180\u00b0F, though this water temperature may be necessary only in peak conditions, and heating hot water supply temperatures are often reset based on load or outdoor air temperature [11] . In principle, hydronic HVAC systems currently served by a boiler and chiller can be retrofit to be served by water-towater heat pumps, including those tied to a ground loop. This may require a coil replacement. The cost-effectiveness and practicality of such a retrofit are highly dependent on the existing HVAC system's configuration and design conditions and the building's thermal loads, as well as the extent of any concurrent retrofit being performed on non-HVAC systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.1  Applicability", "line_start": 280, "line_end": 280, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|59", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.1  Applicability\n\ndependent on the existing HVAC system's configuration and design conditions and the building's thermal loads, as well as the extent of any concurrent retrofit being performed on non-HVAC systems.\n\nMost water-to-water heat pumps can generate hot water at temperatures up to around 140\u00b0F150\u00b0F [8]. Existing HVAC systems designed for hotter water temperatures in heating may not be able to meet peak heating loads with water supply temperatures in this range, given the limitations of the existing coil capacity. Additionally, some types of hydronic HVAC systems, such as hot water baseboards, are generally not compatible with lower supply temperatures (due to their compact footprint) and are thus excluded from the scope of this measure [12]. However, in the context of hydronic systems with air distribution, if load reduction measures have been implemented in the building or coils are somewhat oversized, it may be possible to meet the loads effectively with lower water temperatures, or to do so at all but peak conditions, without coil replacement [8].\n\nFigure 1. Fraction of ComStock weighted floor area for hydronic HVAC system types", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.1  Applicability", "line_start": 282, "line_end": 284, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|60", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.1  Applicability\n\neffectively with lower water temperatures, or to do so at all but peak conditions, without coil replacement [8].\n\nFigure 1. Fraction of ComStock weighted floor area for hydronic HVAC system types\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000007_b1ec2db988d0460026560394a2085f99259f0c9fcff5c845395f336026027e28.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Bar chart of ComStock weighted floor-area fraction by hydronic HVAC system type](89239_images/image_000007_b1ec2db988d0460026560394a2085f99259f0c9fcff5c845395f336026027e28.png)\n\nFigure 1: vertical bar chart of the fraction of ComStock weighted floor area (y-axis 0 to 0.035) for each building-level hydronic HVAC system type, sorted descending. PVAV with gas boiler reheat leads at roughly 0.036, followed by PSZ-AC with gas boiler and VAV air-cooled chiller with gas boiler reheat; the DOAS and baseboard variants fall below 0.01. System-type definitions are in Table 1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.1  Applicability", "line_start": 286, "line_end": 293, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|61", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2  Sizing, Performance, and System Configuration\n\nEntering loop temperature on the source side is often the most important variable in influencing the performance of water-to-water heat pumps [6]. Entering temperatures on the load side and source- and load-side mass flow rates also affect performance of water-to-water heat pumps [6]. As an example, Table 2 shows rated energy efficiency ratio and COP for a 20-ton Trane Axiom EXW water-to-water heat pump at Air-Conditioning, Heating, and Refrigeration Institute (AHRI) rating conditions for geothermal heat pumps, and the range of rated Energy Efficiency Ratio (EER) and COP values for another set of entering loop temperatures [9]. The range of rated performance values at the non-AHRI conditions represents variations in performance due to load- and source-side mass flow rate and variation in load-side entering water temperatures.\n\nTable 2. Rated Performance of a Selected Water-to-Water Heat Pump Model Available in the United States", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2  Sizing, Performance, and System Configuration", "line_start": 297, "line_end": 299, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|62", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2  Sizing, Performance, and System Configuration\n\nto load- and source-side mass flow rate and variation in load-side entering water temperatures.\n\nTable 2. Rated Performance of a Selected Water-to-Water Heat Pump Model Available in the United States\n\n| Entering Water Temperature Conditions (Cooling/Heating)   | Energy Efficiency Ratio   | Coefficient of Performance                  | Notes     |\n|-----------------------------------------------------------|---------------------------|---------------------------------------------|-----------|\n| 77\u00b0F/50\u00b0F 15.7                                            | 2.8                       | AHRI rating conditions for ground loop heat |           |\n| 11.2-22.5                                                 | 2.4-5.6                   |                                             | 86\u00b0F/45\u00b0F |\n\nBased on discussions with design practitioners who have experience in retrofits with ground heat exchangers, in buildings with hydronic HVAC systems, existing air-side ductwork is generally sufficient for a reduction in hydronic supply temperatures in heating, while hydronic pipes and coils are more likely to be the limiting factor.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2  Sizing, Performance, and System Configuration", "line_start": 301, "line_end": 306, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|63", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2  Sizing, Performance, and System Configuration\n\nHVAC systems, existing air-side ductwork is generally sufficient for a reduction in hydronic supply temperatures in heating, while hydronic pipes and coils are more likely to be the limiting factor.\n\nThis measure will implement a lower set point based on the typical operating range of watersource heat pumps (135\u00b0F) [8]. Components such as coils will be resized for the lower supply temperatures. If the change is significant, this would correspond in a real building to the need for a coil replacement or the use of a novel solution such as coil twinning. Resizing the coils reduces the likelihood of an excessive number of time steps in which the zone-level set points are not met. The measure will report coil sizes before and after the supply temperature change. These values can be used to assess the cost associated with any required coil retrofit. Additionally, users will have the option to limit the increase in design system mass flow rates to a specified proportion, and instead resize heating coils for a larger temperature differential, which could emulate replacing coils while maintaining the same hydronic distribution infrastructure (pipes). Per discussions with design professionals, hydronic distribution infrastructure is often sufficiently oversized to allow for an increase in flow rate of around 20% [10].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2  Sizing, Performance, and System Configuration", "line_start": 308, "line_end": 308, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|64", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2  Sizing, Performance, and System Configuration\n\ninfrastructure (pipes). Per discussions with design professionals, hydronic distribution infrastructure is often sufficiently oversized to allow for an increase in flow rate of around 20% [10].\n\nThe centralized heating and cooling heat pumps will be controlled to an outlet temperature set point. This measure will also implement a reset of the chilled water temperature based on outdoor air temperature, as presented in Table 3. The chilled water supply temperature reset scheme is based on a reset described in Appendix G of ASHRAE 90.1 2022, which is intended to represent industry standard practice[13].\n\nThe modeled hydronic loop configuration is shown in Figure 2. Tying the heating and cooling heat pumps to the same ground loop allows for potential heat recovery if the two are operating simultaneously. The separation of the ground heat exchanger from the source-side heat pump loop allows for the ground heat exchanger to be bypassed when the heating and heat-rejection loads from the heat pumps are close to balanced, which can reduce circulation pump energy use on the ground loop. This configuration is a modified version of one proposed by Mescher [14].\n\nTable 3. Chilled Water Supply Temperature Reset Implemented in This Measure (Consistent with ASHRAE 90.1 2022)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2  Sizing, Performance, and System Configuration", "line_start": 310, "line_end": 314, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|65", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2  Sizing, Performance, and System Configuration\n\nground loop. This configuration is a modified version of one proposed by Mescher [14].\n\nTable 3. Chilled Water Supply Temperature Reset Implemented in This Measure (Consistent with ASHRAE 90.1 2022)\n\n| Outdoor Air Temperature   | Chilled Water Supply Temperature       |\n|---------------------------|----------------------------------------|\n| 80\u00b0F and above            | 44\u00b0F                                   |\n| Between 60\u00b0F and 80\u00b0F     | Linearly varying between 44\u00b0F and 54\u00b0F |\n| 60\u00b0F and below            | 54\u00b0F                                   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2  Sizing, Performance, and System Configuration", "line_start": 316, "line_end": 320, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|66", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2  Sizing, Performance, and System Configuration\n\n| 44\u00b0F                                   |\n| Between 60\u00b0F and 80\u00b0F     | Linearly varying between 44\u00b0F and 54\u00b0F |\n| 60\u00b0F and below            | 54\u00b0F                                   |\n\nIn conjunction with the ground heat exchanger sizing measure, this measure gives users the ability to specify on what load (heating or cooling) and on what fraction of load (ranging from 20% to 100%), they wish to size the ground heat exchanger. If the ground heat exchanger is sized to less than 100% of the dominant load (heating or cooling), supplemental equipment will be used (a cooling tower, boiler, or both, depending on the need). A boiler will be electric and will be connected in parallel to the water-source heat pump supplying heating, and a cooling tower will be connected to the ground loop. This configuration is generally based on the recommendations of Kavanaugh and Rafferty [6]. The boiler is configured in parallel with the heat pumps, rather than in series, for consistency with a lower hydronic supply temperature, facilitating operation of the heat pumps alone in lower-load conditions. The placement of the boiler on the building loop, rather than on the ground loop, in the context of 'sharing' heating load, permits the ground loop to operate at lower temperatures, reducing the penalty on the cooling heat pump during simultaneous heating and cooling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2  Sizing, Performance, and System Configuration", "line_start": 322, "line_end": 322, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|67", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2  Sizing, Performance, and System Configuration\n\nground loop, in the context of 'sharing' heating load, permits the ground loop to operate at lower temperatures, reducing the penalty on the cooling heat pump during simultaneous heating and cooling.\n\nFigure 2. Modeled hydronic loop configuration, with optional equipment shown in dashed-line boxes\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000008_668c1f9b7b0a6740382a7a08dbd04cd5d0a1d8561bc78ed89856055859622525.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Block diagram of the modeled hydronic loop configuration; optional equipment in dashed boxes](89239_images/image_000008_668c1f9b7b0a6740382a7a08dbd04cd5d0a1d8561bc78ed89856055859622525.png)\n\nFigure 2: schematic block diagram of the four modeled hydronic loops stacked top to bottom - a ground loop with ground heat exchanger, a condenser loop coupled through a water-to-water heat exchanger, and separate heating and cooling loops each served by a water-source heat pump feeding AHU heating or cooling coils. Optional cooling tower and backup boiler are drawn in dashed boxes; supply and demand sides and pumps are marked.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2  Sizing, Performance, and System Configuration", "line_start": 324, "line_end": 333, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|68", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2.1  Heat pump sizing\n\nKey parameters in sizing the water-source heat pumps are the source- and load-side mass flow rates and the maximum heating or cooling capacity. Initial sizing of the source-side mass flow rate is calculated based on an accepted range of 2.5 to 3 gallons per minute per ton [14]. A waterglycol mix will be assumed as the source-side loop fluid in climates where a risk of freezing is present. The capacity and load-side mass flow rate of the heat pumps are auto-sized. The cooling heat pump is sized based on the design cooling load of the building. The heating heat pump is sized based on the fraction of the design heating load that the user wishes to address with the ground heat exchanger. This is a result of the placement of the supplemental boiler on the building loop, while the supplemental source of heat rejection (the cooling tower) is on the condenser loop.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2.1  Heat pump sizing", "line_start": 337, "line_end": 337, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|69", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2.2 Auxiliary equipment sizing\n\nThis measure gives users the option to size ground heat exchangers on a load less than either the full heating or cooling load in the interest of reducing capital cost. If the user elects to size the system on a load less than the full cooling load, a cooling tower will be sized to provide the balance of heat rejection required [15]. Similarly, if a user elects to size the system on a load less than the full heating load, an electric boiler will be sized to provide the balance of heating required.\n\nAuxiliary equipment such as cooling towers and boilers are sized based on annual cooling or heating load (respectively) and temperature requirements [15]. The ground heat exchanger sizing tool leveraged by this measure sizes ground heat exchangers to ensure that a supply temperature requirement is met over the full duration of the system's design life, so the auxiliary equipment is not required to address thermal load imbalance.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2.2 Auxiliary equipment sizing", "line_start": 341, "line_end": 343, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|70", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2.3  Ground loop control\n\nA pair of parallel circulation pumps on the condenser loop are controlled to maintain the temperature entering the heat pumps within a desired temperature range (with an initially suggested range of 32\u00b0F-80\u00b0F with a heating load dominant scenario and 40\u00b0F-90\u00b0F with a cooling load dominant scenario, based on manufacturer ratings). This temperature range assumes the use of antifreeze in the ground loop. The loop temperature set point range can be adjusted by the user. Adjusting this temperature set point range can allow one to optimize trade-offs between circulation pump and heat pump energy use. If a cooling tower is present, it is activated only if the ground heat exchanger is unable to meet the set point at a user-adjustable fraction of maximum flow (80% is suggested as an initial value). Control of the cooling tower to a leaving water temperature is consistent with the approach outlined in the ASHRAE HVAC Applications handbook [15].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2.3  Ground loop control", "line_start": 347, "line_end": 347, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|71", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2.3  Ground loop control\n\nflow (80% is suggested as an initial value). Control of the cooling tower to a leaving water temperature is consistent with the approach outlined in the ASHRAE HVAC Applications handbook [15].\n\nA variable-speed circulation pump on the ground loop is controlled to a temperature differential across the ground-loop side of the water-to-water heat exchanger, with the set point value configurable by the user, with a recommended value of 5\u00b0F to 10\u00b0F. Installed pump power of less than 75 watts/ton is a common benchmark for energy efficiency for ground-coupled heat pump systems [14]. A small circulation pump serving each heat pump is engaged to operate only when its heat pump is on. The configuration of a constant-flow loop with bypasses at each heat pump is consistent with an approach proposed by Mescher [14] and recommended for controls simplicity and energy performance.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2.3  Ground loop control", "line_start": 349, "line_end": 349, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|72", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2.4  Heat pump performance\n\nThe performance of each of the HeatPump:PlantLoop:EIR objects is characterized by three curves: a capacity modifier as a function of condenser water temperature and supply water temperature, an EIR modifier as a function of supply water temperature and condenser water temperature, and an EIR modifier as a function of part-load ratio. The part-load ratio is defined as the ratio of cooling load to steady-state capacity. These curves account for the effect of the condenser water supply temperature, supply water temperature set point, and part-load ratio on the heat pump's capacity and energy consumption. These performance curves are set based on the capacity of the heat pump selected.\n\nThe sizing approach for the ground heat exchanger is discussed in the Ground Loop and GHEDesigner Workflow documentation.\n\nPerformance curve values were evaluated based on tabular performance data available from Carrier's 61WG/30WG series for a water-to-water heat pump model sold in Europe [16]. The selected performance data reflect the use of glycol in the source side of the heat pump loop, consistent with our modeled scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2.4  Heat pump performance", "line_start": 353, "line_end": 357, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|73", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.2.4  Heat pump performance\n\nfor a water-to-water heat pump model sold in Europe [16]. The selected performance data reflect the use of glycol in the source side of the heat pump loop, consistent with our modeled scenario.\n\nThe required performance data were not available for water-to-water heat pumps in this size range (30-90 tons) currently sold in the United States. The Carrier model was selected because it falls in the desired capacity range, and performance data for our desired range of source- and load-side temperatures were available. While the 61WG/30WG models are representative of a commercially available water-to-water heat pump, refining the performance data is a potential area for future work.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.2.4  Heat pump performance", "line_start": 359, "line_end": 359, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|74", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.3  GHEDesigner Workflow\n\nGHEDesigner is a Python package for designing ground heat exchangers used with geothermal heat pump systems [17]. The geothermal heat pump upgrade measures leverage GHEDesigner for sizing the vertical ground heat exchangers used in the ComStock models. GHEDesigner is called and runs within the GHP measures. Figure 3 shows the full ComStock GHP measure workflow. First, the GHP measure is applied, which replaces the existing system with one of the GHP configurations. An initial sizing run determines the annual loads the ground heat exchanger needs to supply. The ground loads are exported to GHEDesigner in the form of a JavaScript Object Notation (JSON) file. GHEDesigner runs calculations to determine the g-function, which is used to size the ground heat exchanger in the model. A final simulation is run with the ground heat exchanger sized to the full building load. Each step is described in more detail below.\n\nFigure 3. ComStock GHEDesigner workflow\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000009_8e3b0eeb1669b4b0ca6da3e26c5fac81b5feda84d326e1b58b63960915dfb524.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.3  GHEDesigner Workflow", "line_start": 363, "line_end": 370, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|75", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.3  GHEDesigner Workflow\n\nsource: 89239_images/image_000009_8e3b0eeb1669b4b0ca6da3e26c5fac81b5feda84d326e1b58b63960915dfb524.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Flow diagram of the ComStock GHEDesigner workflow from measure application to final simulation](89239_images/image_000009_8e3b0eeb1669b4b0ca6da3e26c5fac81b5feda84d326e1b58b63960915dfb524.png)\n\nFigure 3: left-to-right flow diagram inside a ComStock simulation banner. Applying the measure to retrofit the existing system with GHP feeds initial load calculations, which pass hourly ground loads for borefield sizing to the external GHEDesigner tool; GHEDesigner returns a g-function for the ground heat exchanger to the final simulation. Section 3.3 describes each step.\n\nFirst, the GHP measure is applied. As part of the GHP retrofit, a ground loop is added to the model where the ground heat exchanger will be installed. To properly size the ground heat exchanger, the GHEDesigner tool needs to know the building's hourly heating and cooling loads for the entire year. To achieve this, a temporary 'dummy' ground heat exchanger is added to the ground loop in the form of a PlantComponent:TemperatureSource object.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.3  GHEDesigner Workflow", "line_start": 372, "line_end": 376, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|76", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.3  GHEDesigner Workflow\n\nhourly heating and cooling loads for the entire year. To achieve this, a temporary 'dummy' ground heat exchanger is added to the ground loop in the form of a PlantComponent:TemperatureSource object.\n\nThe temperature source object regulates the water supply temperature to meet the building demand for every hour of the annual simulation. In turn, this object outputs the hourly heating and cooling loads to be met by the ground heat exchanger. By passing the ground loads directly from the ComStock initial sizing run, we are inherently sizing the ground heat exchanger to meet the entire building load with the GHP. In other words, we are sizing to the larger of the heating or cooling loads. Other sizing approaches, such as sizing to the smaller load and providing supplemental heating or cooling, could be used to attempt to minimize the size of the borefield. However, this workflow currently sizes the heat pumps to meet the full building load. The hourly loads are exported to a JSON file, and the GHEDesigner Python package is called within the measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.3  GHEDesigner Workflow", "line_start": 378, "line_end": 378, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|77", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.3  GHEDesigner Workflow\n\nHowever, this workflow currently sizes the heat pumps to meet the full building load. The hourly loads are exported to a JSON file, and the GHEDesigner Python package is called within the measure.\n\nIn addition to the hourly ground loads, the JSON file contains assumptions related to borefield and soil properties. Table C-1 in Appendix C summarizes the GHEDesigner input assumptions used by the ComStock model and gives a brief description or justification of why that assumption was selected. Some of the inputs are GHEDesigner recommended defaults while others are modified from the default values for this application. Internal and external subject matter experts were consulted to ensure reasonable assumptions. In addition, the ComStock team worked closely with other ongoing GHP projects to align assumptions where possible across modeling efforts.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.3  GHEDesigner Workflow", "line_start": 380, "line_end": 380, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|78", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.3  GHEDesigner Workflow\n\nexperts were consulted to ensure reasonable assumptions. In addition, the ComStock team worked closely with other ongoing GHP projects to align assumptions where possible across modeling efforts.\n\nOne important reminder is that ComStock is a representative model of the U.S. commercial building stock, not a model of specific buildings. GHP and borefield design can be site-specific and include soil properties, land constraints, etc. However, the ComStock model has limited geographic integrity below the county level and does not have site-specific data for every location to inform custom design choices. Therefore, some assumptions must be made more broadly across climate zones or nationally. The assumptions for undisturbed ground temperatures and soil conductivity are summarized in Table C-2 and Figure C-1 in Appendix C.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.3  GHEDesigner Workflow", "line_start": 382, "line_end": 382, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|79", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.3  GHEDesigner Workflow\n\nmust be made more broadly across climate zones or nationally. The assumptions for undisturbed ground temperatures and soil conductivity are summarized in Table C-2 and Figure C-1 in Appendix C.\n\nWhen the GHEDesigner tool receives the JSON file, it uses the properties and hourly loads to size the borefield and generate a g-function. Temperature response functions, known as gfunctions, are a computationally efficient method for simulating ground heat exchangers, used with GHP systems, either as part of a whole-building energy simulation or as part of a dedicated ground heat exchanger design tool [18]. GHEDesigner sends a JSON file back to the ComStock simulation containing the key parameters such as number of boreholes, borehole length and radius, ground properties, and g-function values. The ComStock measure then replaces the temporary 'dummy' ground heat exchanger object with an actual vertical ground heat exchanger object. The measure parses the information from the JSON and inputs it into the GroundHeatExchanger:Vertical object. The annual simulation is then rerun with the new configuration. This second annual run generates the results that are used for analysis. Figure 4 shows an example illustration of the full workflow.\n\nFigure 4. Example plant loop configuration showing location of ground loop and temperature source/vertical ground heat exchanger object", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.3  GHEDesigner Workflow", "line_start": 384, "line_end": 386, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|80", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.3  GHEDesigner Workflow\n\nFigure 4 shows an example illustration of the full workflow.\n\nFigure 4. Example plant loop configuration showing location of ground loop and temperature source/vertical ground heat exchanger object\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000010_e572c47fbf894622447d271dccdf1ceddae178a9826377ccb75649a05958c7aa.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired plant-loop diagrams contrasting a temperature-source object with a vertical ground heat exchanger](89239_images/image_000010_e572c47fbf894622447d271dccdf1ceddae178a9826377ccb75649a05958c7aa.png)\n\nFigure 4: side-by-side EnergyPlus plant-loop diagrams of the same three-loop arrangement, the left version using a PlantComponent:TemperatureSource object and the right a vertical ground heat exchanger. Plant Loop 1 links heat pump to borefield heat exchanger, Loop 2 heat pump to heat exchanger, and Loop 3 heat exchanger to heating coils. Labeled arrows show timeseries ground loads into and the g-function out of GHEDesigner.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.3  GHEDesigner Workflow", "line_start": 388, "line_end": 395, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|81", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 3.4  Limitations and Concerns\n\nThe representation of heat pump performance in EnergyPlus relies on data obtained by manufacturers. These data are not fully representative of all heat pumps of this type available in the United States. Field demonstrations to document the reasonableness of the curves will not have been performed.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "3.4  Limitations and Concerns", "line_start": 399, "line_end": 399, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|82", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 4  Output Variables\n\nTable 4 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the Central Hydronic Water-to-Water Geothermal Heat Pump measure applied. Additionally, these output variables can also be used for understanding the economics (e.g., return on investment) of the upgrade if cost information (i.e., material, labor, and maintenance cost for technology implementation) is available.\n\nTable 4. Output Variables Calculated from the Measure Application\n\n| Variable Name                                | Description                                             |\n|----------------------------------------------|---------------------------------------------------------|\n| com_report_ghx_borehole_depth_ft             | Borehole depth calculated from GHEDesigner (feet)       |\n| com_report_ghx_design_flow_rate_ft_3_per_min | Ground heat exchanger flow rate (cubic feet per minute) |\n| com_report_ghx_num_boreholes                 | Number of boreholes calculated from GHEDesigner         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "4  Output Variables", "line_start": 403, "line_end": 411, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|83", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this upgrade. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the Central Hydronic Geothermal Heat Pump upgrade measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when an upgrade impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5  Results", "line_start": 415, "line_end": 417, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|84", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.1  Single Building Example\n\nThis Central Hydronic Geothermal Heat Pump measure was applied to a hospital building in the Portland, Oregon, area as an illustrative example. In the baseline, the building was conditioned by a fuel-oil-fired boiler and an air-cooled chiller, with heating hot water and chilled water coils in central air handling units. Figure 5 and Figure 6 show the configuration of the ground loop, condenser loop, and intermediate condenser loops that connect the ground heat exchanger to the heat pumps and the heat pumps to the load.\n\nFigure 5. Schematic of ground loop (left), and condenser loop (right) in modeled building\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000011_bd25d78f31449fbe15dbcfbcbabb5781007c5f5f1f3b8a1778b4ac17700b8044.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired OpenStudio loop schematics for the ground loop and condenser loop of the example building](89239_images/image_000011_bd25d78f31449fbe15dbcfbcbabb5781007c5f5f1f3b8a1778b4ac17700b8044.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.1  Single Building Example", "line_start": 421, "line_end": 430, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|85", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.1  Single Building Example\n\nOpenStudio loop schematics for the ground loop and condenser loop of the example building](89239_images/image_000011_bd25d78f31449fbe15dbcfbcbabb5781007c5f5f1f3b8a1778b4ac17700b8044.png)\n\nFigure 5: two OpenStudio plant-loop screenshots for the single-building example - ground loop at left, condenser loop at right. Each shows a supply-equipment branch above a demand-equipment branch with pumps, splitters and mixers, and the heat exchanger or ground loop component in place. Component names are too small to read at extraction resolution; Section 5.1 describes the configuration.\n\nFigure 6. Schematic diagram of intermediate heating loop (left) and main heating loop (right) in modeled building, with additional heating coils not shown\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000012_17636e2a0085baddffc670e014fc82b5aae5078bd02813f43e3f92cfa6a2ab1c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired OpenStudio schematics of the intermediate heating loop and the main heating loop](89239_images/image_000012_17636e2a0085baddffc670e014fc82b5aae5078bd02813f43e3f92cfa6a2ab1c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.1  Single Building Example", "line_start": 432, "line_end": 441, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|86", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.1  Single Building Example\n\n-->\n\n![Paired OpenStudio schematics of the intermediate heating loop and the main heating loop](89239_images/image_000012_17636e2a0085baddffc670e014fc82b5aae5078bd02813f43e3f92cfa6a2ab1c.png)\n\nFigure 6: two OpenStudio plant-loop screenshots for the example building - intermediate heating loop at left, main heating loop at right - each drawn as a supply-equipment branch over a demand-equipment branch with pumps and coils. Additional heating coils are omitted from the drawing and component labels are illegible at extraction resolution. Section 5.1 gives the loop description.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.1  Single Building Example", "line_start": 443, "line_end": 443, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|87", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.1  Single Building Example\n\nbranch with pumps and coils. Additional heating coils are omitted from the drawing and component labels are illegible at extraction resolution. Section 5.1 gives the loop description.\n\nThe distribution of heat pump COPs across operating conditions is key to interpreting the significant energy savings from implementing the Central Hydronic GHP measure in this building. Figure 7 (left) shows the distribution of COP during operation for a 'base load' heating heat pump in the building. The comparatively poor COP in heating (&lt;3) is largely due to the relatively high (for supply by water-to-water heat pumps) heating hot water supply temperature considered (135\u00b0F), intended for maximal compatibility with existing hydronic building systems. Figure 7 (right) shows the distribution of cooling COPs for a 'base load' cooling heat pump. This heat pump operates consistently at a COP of 5.17. This higher COP reflects the relatively lower 'lift' of the heat pump in operating in cooling mode than in heating mode at these temperatures, given the temperatures of the source-side loop (operating at an average temperature of around 55\u00b0F). Both COPs are consistent with the performance data used to characterize the heat pump.\n\nFigure 7. Distribution of COP for a heating heat pump (left) and cooling heat pump (right)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.1  Single Building Example", "line_start": 445, "line_end": 447, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|88", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.1  Single Building Example\n\nof around 55\u00b0F). Both COPs are consistent with the performance data used to characterize the heat pump.\n\nFigure 7. Distribution of COP for a heating heat pump (left) and cooling heat pump (right)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000013_77ea87b7042f27447b5c63604064c4f6d49e7770a96c84de498be0e2bd3eff0d.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired histograms of heating and cooling heat pump COP over 15-minute timesteps](89239_images/image_000013_77ea87b7042f27447b5c63604064c4f6d49e7770a96c84de498be0e2bd3eff0d.png)\n\nFigure 7: two histograms of water-to-water heat pump COP in the single-building example, counted in 15-minute timesteps. The left (heating) panel spans about 2.1 to 2.6 with nearly all timesteps in the 2.5-2.6 bin; the right (cooling) panel is a single spike at a COP near 5 covering roughly 35,000 timesteps. Table 2 lists rated heat pump performance.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.1  Single Building Example", "line_start": 449, "line_end": 456, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|89", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.1  Single Building Example\n\n2.1 to 2.6 with nearly all timesteps in the 2.5-2.6 bin; the right (cooling) panel is a single spike at a COP near 5 covering roughly 35,000 timesteps. Table 2 lists rated heat pump performance.\n\nFigure 8 (left) shows the distribution of COP for the air-cooled chiller serving the building in the baseline case, excluding condenser fan energy (consistent with the presentation of the heat pump COP without distribution pump energy). Note that the baseline chiller COP is generally less than 2. The plot at right in Figure 8 shows the annual distribution of boiler efficiency in the baseline case. The boiler efficiency is consistently 79%.\n\nFigure 8. Distribution of baseline chiller COPs (left) and boiler efficiency (right) for the baseline case\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000014_155acfd9e4119a241dee160a7e21a1776940642219e7c59c33ce4947a924e514.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired histograms of baseline air-cooled chiller COP and baseline boiler efficiency](89239_images/image_000014_155acfd9e4119a241dee160a7e21a1776940642219e7c59c33ce4947a924e514.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.1  Single Building Example", "line_start": 458, "line_end": 467, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|90", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.1  Single Building Example\n\n2026-08-21 -->\n\n![Paired histograms of baseline air-cooled chiller COP and baseline boiler efficiency](89239_images/image_000014_155acfd9e4119a241dee160a7e21a1776940642219e7c59c33ce4947a924e514.png)\n\nFigure 8: two baseline histograms for the example building. The left panel plots air-cooled chiller COP from about 1.8 to 3.2, with most timesteps in the lowest bin near 1.8 and a thin tail above 2.0; the right panel plots boiler efficiency on a 0-to-1 axis as a single spike near 0.8, reflecting the constant 79% efficiency noted in Section 5.1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.1  Single Building Example", "line_start": 469, "line_end": 469, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|91", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.1  Single Building Example\n\nin the lowest bin near 1.8 and a thin tail above 2.0; the right panel plots boiler efficiency on a 0-to-1 axis as a single spike near 0.8, reflecting the constant 79% efficiency noted in Section 5.1.\n\nFigure 9 shows the disaggregation of site energy consumption by end use for this building for the base case and with the Central Hydronic GHP measure applied. In this building, application of the measure results in 62% cooling energy savings, 100% fuel oil savings for space heating, and a 13% increase in pump energy use. The pump energy use increase is expected due to the increased pump head and load associated with the ground loop. The cooling energy savings results from the increase in COP associated with the cooling equipment. Elimination of fuel oil use for heating is expected, due to the full electrification of heating. The increase in electricity consumption for heating and for circulation pumps, while somewhat offset by cooling energy savings, results in a net increase of 9% in electricity use at the building level. Implementation of the measure results in a 40% reduction in site energy use overall in this building.\n\nFigure 9. Disaggregation of site energy consumption by end use for base case and with Central Hydronic GHP measure applied", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.1  Single Building Example", "line_start": 471, "line_end": 473, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|92", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.1  Single Building Example\n\nresults in a 40% reduction in site energy use overall in this building.\n\nFigure 9. Disaggregation of site energy consumption by end use for base case and with Central Hydronic GHP measure applied\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000015_d9d853b5ca934f0376840c969a67901fa72e87f3c6117ef1f5ddfc3eab82db18.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart of site energy use by end use, base case versus Central Hydronic GHP measure](89239_images/image_000015_d9d853b5ca934f0376840c969a67901fa72e87f3c6117ef1f5ddfc3eab82db18.png)\n\nFigure 9: two stacked bars of annual site energy use in GJ (y-axis to about 140,000) for the example building, Base versus Measure, segmented by end use and fuel per the legend - cooling, lighting, equipment, fans, pumps, water systems, refrigeration, electric heating, and heating fuel oil #2. The measure bar is roughly 40% shorter and drops the fuel-oil heating band entirely.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.1  Single Building Example", "line_start": 475, "line_end": 482, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|93", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.2  Stock Energy Impacts\n\nThe Central Hydronic GHP measure demonstrates 5.3% total site energy savings (232 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 10). The savings are primarily attributed to:\n\n- 25% stock heating gas savings (211 TBtu)\n- -26% stock heating electricity savings ( -46.3 TBtu)\n- 7.7% stock cooling savings (51.7 TBtu).\n\nFigure 10. Comparison of annual site energy consumption between the ComStock baseline and the Central Hydronic GHP measure scenario across the building stock. Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000016_953a113767e99bfc52e2d38536245b2354b2ef527cb3c0d8becf355f337e00e2.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart of stock annual site energy consumption, ComStock baseline versus Hydronic GHP](89239_images/image_000016_953a113767e99bfc52e2d38536245b2354b2ef527cb3c0d8becf355f337e00e2.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 486, "line_end": 499, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|94", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.2  Stock Energy Impacts\n\nbar chart of stock annual site energy consumption, ComStock baseline versus Hydronic GHP](89239_images/image_000016_953a113767e99bfc52e2d38536245b2354b2ef527cb3c0d8becf355f337e00e2.png)\n\nFigure 10: two stacked bars of annual site energy consumption in TBtu across the full ComStock stock, Baseline (total 4,338) versus Hydronic GHP (4,106), segmented by end use and fuel with values printed on each band. Natural gas heating falls from 667.3 to 615.6 TBtu while interior lighting and interior equipment are unchanged. Section 5.2 discusses stock energy impacts.\n\nSignificant stock-level natural gas heating savings is expected because implementation of the Central Hydronic GHP measure results in full electrification of space heating in buildings to which it is applicable. (This heating electrification includes the use of electric resistance coils in DOAS units.) Correspondingly, the significant increase in electric heating energy use is also expected. The magnitude (in energy units) of the natural gas space heating savings is much larger than the magnitude of the increase in electricity for space heating, due to the same space heating load being met more efficiently with a heat pump with a COP between 2 and 6, as opposed to a gas boiler or heating coil with an efficiency of around 80%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 501, "line_end": 503, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|95", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.2  Stock Energy Impacts\n\nspace heating, due to the same space heating load being met more efficiently with a heat pump with a COP between 2 and 6, as opposed to a gas boiler or heating coil with an efficiency of around 80%.\n\nThe cooling energy savings result from the greater efficiency of water-source heat pumps in cooling when operating with moderate temperature source water (around 56\u00b0F in this case) than many of the baseline cooling systems. At these conditions, the water-to-water heat pump for which performance data were used in this analysis operates with a COP of around 5.2, compared with between 2.0 and 3.0 for an air-cooled chiller [19].\n\nA circulation pump energy penalty is expected due to the greater hydraulic head associated with circulating a working fluid through a ground loop in addition to building-level loops. Given the limited fraction of the building stock to which this measure is applicable, this penalty is not significant enough to register at a noticeable level in the energy use of the entire building stock.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 505, "line_end": 507, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|96", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.2  Stock Energy Impacts\n\nlimited fraction of the building stock to which this measure is applicable, this penalty is not significant enough to register at a noticeable level in the energy use of the entire building stock.\n\nFigure 11 shows the disaggregation of annual site energy consumption by end use between the baseline and Central Hydronic GHP measure scenario for applicable buildings only. In applicable buildings, implementation of this measure resulted in 51% energy savings across HVAC end uses (heating, cooling, fans, and pumps) in aggregate. Studies quantifying the energy savings associated with water-to-water heat pumps tied to an 'environmental' heat source (as opposed to an actively conditioned loop) compared with conventional hydronic systems (boilers and chillers) at the commercial building level are limited. Environmental heat sources and sinks (such as the ground, groundwater, or wastewater) share commonalities in their moderate temperatures, and obviating the need for additional primary equipment to condition the loop itself. Im and Liu [20] performed a measurement and verification evaluation of a graywatercoupled heat pump conditioning a museum and found a 64% site HVAC energy savings by comparing the actual system's energy performance to a modeled 'conventional' hydronic system with a boiler and chiller minimally meeting ASHRAE 90.1 - 2010. In this analysis, a 48% site energy savings for HVAC was identified in applicable buildings through the implementation of groundwater heat pumps. Note that the baseline systems in this case included chillers and boilers of varying efficiencies", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 509, "line_end": 509, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|97", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.2  Stock Energy Impacts\n\nfor HVAC was identified in applicable buildings through the implementation of groundwater heat pumps. Note that the baseline systems in this case included chillers and boilers of varying efficiencies\n\n as well as systems with combinations of hydronic and air-based distribution.\n\nFigure 11. Comparison of annual site energy consumption between the ComStock baseline and the Central Hydronic GHP measure scenario for applicable buildings only. Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000017_07cc6ccdce30d8cf0e7d5031044b0b265f9277dc56b338454187c3494fc13b1e.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart of annual site energy for applicable buildings, baseline versus Hydronic GHP](89239_images/image_000017_07cc6ccdce30d8cf0e7d5031044b0b265f9277dc56b338454187c3494fc13b1e.png)\n\nFigure 11: two stacked bars of annual site energy consumption in TBtu for applicable buildings only, Baseline (675) versus Hydronic GHP (442), segmented by end use and fuel with values printed on each band. The dominant change is the loss of the natural gas heating band, about 316 TBtu in the baseline; interior equipment electricity is unchanged at 107.9. Section 5.2 reports 51% aggregate HVAC savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 509, "line_end": 520, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|98", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.2  Stock Energy Impacts\n\nThe dominant change is the loss of the natural gas heating band, about 316 TBtu in the baseline; interior equipment electricity is unchanged at 107.9. Section 5.2 reports 51% aggregate HVAC savings.\n\nIm, Liu, and Henderson [21] performed a measurement and verification analysis of a district ground-coupled water-to-water heat pump system implemented at a university campus. The university's system used heat recovery chillers to provide hot water and chilled water simultaneously. (Note that the system configuration represented in this analysis used separate heat pumps to provide heating and cooling.) The analysis found that the district ground-coupled system reduced site energy use for HVAC by almost 70% relative to the modeled performance of a system served by chillers and gas boilers, minimally compliant with 2010 American Society of Heating, Refrigeration and Air Conditioning Engineers (ASHRAE) Standard 90.1[13]. While the systems considered by Im and Liu [20] and Im, Liu, and Henderson [21] differ somewhat from the one presented here, their analysis confirms that savings of a significant portion of the site energy use for HVAC can be expected by implementing a water-to-water GHP system.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.2  Stock Energy Impacts", "line_start": 522, "line_end": 522, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|99", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nFigure 12 shows a comparison of aggregate greenhouse gas emissions under several different scenarios reflecting different levels of carbon intensity of electricity. Under the three scenarios shown here, implementing this measure results in a reduction of carbon emissions of 4%-6% relative to the base case. Note that these scenarios are presented for illustrative purposes. Since this measure involves improved space conditioning efficiency and fuel switching, the carbon emissions effects are sensitive to the carbon intensity of electricity. On the stock level, this measure results in a slight net decrease in site electricity use, and a larger decrease in natural gas use.\n\nFigure 12. Greenhouse gas (GHG) emissions comparison of the ComStock baseline and the Central Hydronic GHP measure\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000018_58d145d1b6f3ed2edba89dbc48835198f46f1ab52fad5783e375096625e80e48.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel stacked bar chart of annual GHG emissions, baseline versus Hydronic GHP, by grid scenario](89239_images/image_000018_58d145d1b6f3ed2edba89dbc48835198f46f1ab52fad5783e375096625e80e48.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 526, "line_end": 535, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|100", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nstacked bar chart of annual GHG emissions, baseline versus Hydronic GHP, by grid scenario](89239_images/image_000018_58d145d1b6f3ed2edba89dbc48835198f46f1ab52fad5783e375096625e80e48.png)\n\nFigure 12: three side-by-side panels of annual GHG emissions in MMT CO2e, each comparing Baseline with Hydronic GHP under a different electricity carbon-intensity scenario - eGRID 2021, LRMER High RE Cost 15, and LRMER Low RE Cost 15. Bars stack electricity, natural gas, fuel oil, and propane. Totals fall 402 to 386 (-4%), 325 to 309 (-5%), and 240 to 225 (-6%).\n\nThree electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 537, "line_end": 539, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|101", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nFigure 13 shows the distribution of energy savings by end use for the Central Hydronic GHP measure. The elimination of natural gas space heating and other fuel-fired heating (shown by the distributions concentrated at a 100% reduction) in applicable buildings is expected because the measure involves full space heating electrification. The distribution concentrated at 100% for reduction in heat rejection energy use is also expected because the implementation of this measure eliminates the use of cooling towers in applicable buildings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 543, "line_end": 543, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|102", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\ndistribution concentrated at 100% for reduction in heat rejection energy use is also expected because the implementation of this measure eliminates the use of cooling towers in applicable buildings.\n\nAn increase in circulation pump energy use is also expected due to the increased pump head associated with the ground loop. (This is widely variable as a percent of existing pump energy use, since the head associated with the ground loop is fixed as an input to the measure, and flow through the ground loop is variable with the building loads, leading to the wide distribution of the proportionate pump energy savings.) Note that pump energy use on the ground and condenser loops is influenced by the condenser loop temperature set points, and the condenser loop temperature range influences the performance of the connected heat pumps. In the application of this measure, the condenser loop set point range was constant across all buildings, but in a particular application, the set point range could be optimized for trade-offs with space conditioning energy. As illustrated in Figure 11, in this case, the overall pump energy penalty in applicable buildings was small in magnitude in comparison with the space conditioning energy saved, confirming that the range of set points selected was generally effective.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 545, "line_end": 545, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|103", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\npump energy penalty in applicable buildings was small in magnitude in comparison with the space conditioning energy saved, confirming that the range of set points selected was generally effective.\n\nIn buildings with existing electric heating, electric heating energy savings is expected due to the replacement of electric resistance coils with more efficient heat pump heating as part of the primary heating system (any electric resistance coils in DOAS units were retained). Buildings without existing electric heating experienced a large increase in electric heating energy use, but this effect is not shown in Figure 13 because electric heating was not an existing end use in the building. Cooling energy use savings can be expected in cases in which the water-source heat pump's cooling efficiency is higher than that of the existing direct expansion coils or chilled water system. The heat pump loop configuration also allows for simultaneous heating and cooling loads to offset each other on the source-side loop.\n\nNote that the small fluctuations in refrigeration and water heating energy use are due to small changes in zone conditions resulting from the implementation of this measure.\n\nFigure 13. Percent site energy savings distribution for ComStock models with the Central Hydronic GHP measure applied by end use and fuel type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 547, "line_end": 551, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|104", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nresulting from the implementation of this measure.\n\nFigure 13. Percent site energy savings distribution for ComStock models with the Central Hydronic GHP measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000019_b2e3dd0babfd4cb380c51261e302ad2122fe0c196dc85dc366ce25d0371d7776.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plot of percent site energy savings by end use and fuel type, unweighted](89239_images/image_000019_b2e3dd0babfd4cb380c51261e302ad2122fe0c196dc85dc366ce25d0371d7776.png)\n\nFigure 13: horizontal violin-and-box plot titled Upgrade 15: Hydronic GHP (unweighted), x-axis percent site energy savings from -160 to 100, one row per end use and fuel with sample sizes in the row labels. Natural gas heating, other fuel heating, and electricity heat rejection concentrate at 100% savings, while electricity pumps spreads far negative. Section 5.4 explains each distribution.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 553, "line_end": 562, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|105", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\ndistribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 14 shows the distributions of site energy savings by baseline HVAC system type to which this measure was applicable. The chiller with gas boiler reheat-based systems had the highest\n\n(75th percentile) level of site energy savings from this measure. Systems with packaged fanpowered (PFP) boxes had lower ranges of savings, including with a 25th percentile savings level less than zero in the case of the VAV water-cooled chiller with PFP boxes. Note that VAV chiller with PFP boxes and VAV air-cooled chiller with PFP boxes systems have electric reheat coils. As part of this measure, these coils are replaced with hydronic coils, further increasing pump energy use. The partial use of electric heat in the baseline also reduces the potential for site energy savings through the implementation of the GHP measure, as the electric coils are more efficient, on a site energy basis, than hydronic coils coupled to a gas-fired boiler, or gas-fired coils.\n\nFigure 14. Percent site energy savings distribution for ComStock models with the applied Central Hydronic GHP measure by HVAC system type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 564, "line_end": 568, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|106", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\ncoils coupled to a gas-fired boiler, or gas-fired coils.\n\nFigure 14. Percent site energy savings distribution for ComStock models with the applied Central Hydronic GHP measure by HVAC system type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000020_f35d1ad1d8cc0a117e3f085f4df65dc759984606f29428a6eaab731fe074ba4e.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plot of percent site energy savings by baseline HVAC system type](89239_images/image_000020_f35d1ad1d8cc0a117e3f085f4df65dc759984606f29428a6eaab731fe074ba4e.png)\n\nFigure 14: horizontal violin-and-box plot of percent site energy savings by baseline HVAC system type, x-axis roughly -100 to 80, six rows with sample sizes in the labels (largest VAV chiller with gas boiler reheat, n=5279). Chiller with gas boiler reheat systems show the highest 75th-percentile savings; VAV chiller with PFP boxes is lowest, with a 25th percentile below zero.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the HVAC system type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 570, "line_end": 579, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|107", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nmeaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the HVAC system type category.\n\nAs part of this measure, in buildings with existing hydronic heating systems, heating supply water temperatures were reduced from 180\u00b0F to 140\u00b0F, to reflect the water temperatures that can be supplied by existing water-to-water heat pumps. In EnergyPlus, heating coils were allowed to 're-auto-size' after implementing this measure to account for the reduction in supply temperature. In a review of a sample of models, it was observed that water flow and the temperature differential through the resized coils generally remained comparable before and after the implementation of the measure, and that the coil resizing did not result in significantly higher water flows. (Fans were not resized in the implementation of this measure.) It was confirmed through a sample of models that the hours in which set points were not met remained comparable before and after the measure implementation, demonstrating that desired zone conditions were being met as effectively as before.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 581, "line_end": 581, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|108", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nthat the hours in which set points were not met remained comparable before and after the measure implementation, demonstrating that desired zone conditions were being met as effectively as before.\n\nFigure 15 shows the distribution of percent site energy savings by climate zone for buildings to which this measure was applicable. These results do not show a strong climate-zone-related dependency in the range of energy savings, though for some climate zones (1A, 7A, 7B), the sample sizes are quite small (fewer than 200 buildings). The considered Central Hydronic GHP generally improved efficiency in both heating and cooling, at the expense of increased pump energy, which is generally small compared to the heating and cooling savings.\n\nFigure 15. Percent site energy savings distribution for ComStock models with the applied Central Hydronic GHP measure by climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000021_cc950c22da16b72842227f7fcfc1f0bf0b51e0af3f34d47032e28ff6a6aaf651.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plot of site EUI savings by ASHRAE climate zone; axis is kBtu/ft2 despite the caption](89239_images/image_000021_cc950c22da16b72842227f7fcfc1f0bf0b51e0af3f34d47032e28ff6a6aaf651.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 583, "line_end": 592, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|109", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\n-->\n\n![Violin plot of site EUI savings by ASHRAE climate zone; axis is kBtu/ft2 despite the caption](89239_images/image_000021_cc950c22da16b72842227f7fcfc1f0bf0b51e0af3f34d47032e28ff6a6aaf651.png)\n\nFigure 15: horizontal violin-and-box plot with one row per ASHRAE climate zone, 1A through 7B, sample sizes in the row labels. The x-axis is labeled Site EUI Savings by Climate Zone in kBtu/ft2 and runs from about -50 to 320, whereas the caption says percent site energy savings. Medians cluster just above zero with long positive outlier tails and no strong climate dependency.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for the climate zone.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 594, "line_end": 596, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|110", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nindicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for the climate zone.\n\nIn this measure, the considered ground heat exchangers are sized to meet the full loads of the building over a 20-year period, accounting for the potential for long-term ground temperature shifts due to imbalanced loads. (Since these results are based on an analysis period of 1-year, long-term effects of unbalanced loads on ground heat exchanger performance do not arise within the analysis period.) Note that this potential for long-term temperature imbalance is an important consideration in field installations of ground heat exchangers. Often this can be mitigated by installing taps for fluid coolers or air-water heat pumps to maintain condenser loop temperatures if needed.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 598, "line_end": 598, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|111", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nin field installations of ground heat exchangers. Often this can be mitigated by installing taps for fluid coolers or air-water heat pumps to maintain condenser loop temperatures if needed.\n\nFigure 16 shows distributions of site energy savings by building type for buildings to which this measure was applicable. Primary and secondary schools and stand-alone retail buildings had the highest ranges (25th to 75th percentile) of site energy savings, within the range of 40%-60%. Note that the proportional overall site energy savings from this measure in a particular building is also a function of the relative share of HVAC-related end uses of the overall building energy use. Improved energy savings from this measure would be expected in buildings with a higher degree of load diversity at a given point in time, for long periods of the year, given that the water-source heat pumps providing heating and cooling share a common condenser loop, and the extent to which their return temperatures moderate each other's effects on the condenser loop reduces the flow rate through the ground loop required to provide the net level of heat or heat rejection necessary. The degree of load balance throughout the year is a function both of climate and building type. Note the small sample sizes for individual building types, given the relatively small proportion of buildings to which this measure was applicable, and the 10,000-building sample size. This disaggregation can be explored in more detail when full results are available.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 600, "line_end": 600, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|112", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nrelatively small proportion of buildings to which this measure was applicable, and the 10,000-building sample size. This disaggregation can be explored in more detail when full results are available.\n\nFigure 16. Percent site energy savings distribution for ComStock models with the applied Central Hydronic GHP measure by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000022_479cb1da18c87c3854de19233a1678c625b6750feed15cf09e51b4c4e1a12971.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plot of percent site energy savings by ComStock building type](89239_images/image_000022_479cb1da18c87c3854de19233a1678c625b6750feed15cf09e51b4c4e1a12971.png)\n\nFigure 16: horizontal violin-and-box plot of percent site energy savings by ComStock building type, x-axis roughly -100 to 80, fourteen rows with sample sizes in the labels. Primary and secondary schools and stand-alone retail show the highest interquartile ranges, about 40%-60%; small office and small hotel have the widest spread and the smallest samples. See Section 5.4.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 602, "line_end": 611, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|113", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.4  Site Energy Savings Distributions\n\nand secondary schools and stand-alone retail show the highest interquartile ranges, about 40%-60%; small office and small hotel have the widest spread and the smallest samples. See Section 5.4.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for the building type.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.4  Site Energy Savings Distributions", "line_start": 613, "line_end": 613, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|114", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.5  Site Energy Savings As a Function of Degree Days\n\nHeating degree days (HDD) and cooling degree days (CDD) are a useful proxy for aggregate weather conditions throughout the year at a particular site. Figure 17 and Figure 18 show distributions of site energy savings binned by 'HDD 50' (indexed to outdoor air temperature of 50\u00b0F) and 'CDD 65' (indexed to outdoor air temperature of 65\u00b0F), respectively. These are intended as proxies for envelope- and outdoor-air-based heating and cooling demands in the buildings. The heating degree day bin for fewer than 1,500 HDD 50 has lower 25% and 75% site energy savings proportions than the two higher bins of HDD 50 (greater than 1,500 HDD 50). In the case of cooling degree days, the 25% and 75% values of site energy savings decrease slightly with increasing bin size of CDD 65. This may suggest that more balanced weather-based heating and cooling loads contribute to higher potential site energy savings, as a notable subset of the sample has fewer than 1,500 CDD 65 or has both CDD 65 and HDD 50 between 1,500 and 3,000. Benefits from balanced loads would accrue in reduced pumping energy to maintain temperatures within a desired range on the main heat pump condenser loop (with both the heating and cooling heat pumps coupled to it) and would be reflected in more stable ground temperatures. Figure 19 shows a scatterplot of HDD 50 as a function of CDD 65 for the buildings in this sample to which th", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.5  Site Energy Savings As a Function of Degree Days", "line_start": 617, "line_end": 617, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|115", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.5  Site Energy Savings As a Function of Degree Days\n\nheat pumps coupled to it) and would be reflected in more stable ground temperatures. Figure 19 shows a scatterplot of HDD 50 as a function of CDD 65 for the buildings in this sample to which th\n\nis measure was applicable.\n\nFigure 17. Percent site energy savings distribution by range of HDD 50\u00b0F (n=6238, n=5216, n=3501, respectively)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000023_fe5cfcd54e6d818f728c77a0de02d8a67fab41e3c9b084f3093a0f878cec7809.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box plot of site energy savings by HDD 50F bin; y-axis is a fraction, not a percent](89239_images/image_000023_fe5cfcd54e6d818f728c77a0de02d8a67fab41e3c9b084f3093a0f878cec7809.png)\n\nFigure 17: three vertical box plots of site energy savings grouped by HDD 50 range - fewer than 1,500, between 1,500 and 3,000, and greater than 3,000. The y-axis is labeled site energy % savings but scaled as a fraction from about -0.4 to 0.8. Medians rise with heating degree days, from roughly 0.2 in the lowest bin to about 0.38 in the two higher bins. Sample sizes are in the caption.\n\nFigure 18. Percent site energy savings distribution by range of CDD 65\u00b0F (n=6793, n=6080, n=2082, respectively)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.5  Site Energy Savings As a Function of Degree Days", "line_start": 617, "line_end": 630, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|116", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.5  Site Energy Savings As a Function of Degree Days\n\nthe lowest bin to about 0.38 in the two higher bins. Sample sizes are in the caption.\n\nFigure 18. Percent site energy savings distribution by range of CDD 65\u00b0F (n=6793, n=6080, n=2082, respectively)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000024_18f99806c2c4e9b216bb316151d944b249436bb1cd1ff0af4df5e24ac4459b7b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box plot of site energy savings by CDD 65F bin; y-axis is a fraction, not a percent](89239_images/image_000024_18f99806c2c4e9b216bb316151d944b249436bb1cd1ff0af4df5e24ac4459b7b.png)\n\nFigure 18: three vertical box plots of site energy savings grouped by CDD 65 range - fewer than 1,500, between 1,500 and 3,000, and greater than 3,000. The y-axis is labeled site energy % savings but scaled as a fraction from about -1.0 to 0.85. Medians decline slightly as cooling degree days increase, from roughly 0.38 in the lowest bin to about 0.2 in the highest. The caption gives sample sizes.\n\nFigure 19. HDD 50\u00b0F as a function of CDD 65\u00b0F for buildings in this sample", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.5  Site Energy Savings As a Function of Degree Days", "line_start": 632, "line_end": 641, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|117", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 5.5  Site Energy Savings As a Function of Degree Days\n\ndegree days increase, from roughly 0.38 in the lowest bin to about 0.2 in the highest. The caption gives sample sizes.\n\nFigure 19. HDD 50\u00b0F as a function of CDD 65\u00b0F for buildings in this sample\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000025_f345bc3fddd17f6b4e0837c4012d2b8f716c55fb430f887eb309abcb82bf3b97.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of HDD 50F versus CDD 65F for the applicable buildings in the sample](89239_images/image_000025_f345bc3fddd17f6b4e0837c4012d2b8f716c55fb430f887eb309abcb82bf3b97.png)\n\nFigure 19: scatter plot of HDD 50 on the y-axis (0 to about 7,000) against CDD 65 on the x-axis (0 to about 5,200) for each applicable building in the sample. The cloud traces an inverse relationship - buildings above 4,000 HDD sit below 1,500 CDD - and is densest between roughly 1,000-2,500 CDD and 1,500-3,000 HDD. Section 5.5 discusses the pairing.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "5.5  Site Energy Savings As a Function of Degree Days", "line_start": 643, "line_end": 650, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|118", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 References\n\n- [1]   National Renewable Energy Laboratory, \"Cambium,\" [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 2 September 2022].\n- [2]   United States Environmental Protection Agency, \"Emissions &amp; Generation Resource Integrated Database (eGRID),\" 30 January 2024. [Online]. Available: https://www.epa.gov/egrid.\n- [3]   G. Schivley, I. Azevedo and C. Samaras, \"Assessing the evolution of power sector carbon intensity in the United States,\" Environmental Research Letters, 2018.\n- [4]   US EIA , \"In 2020, the United States produced the least CO2 emissions from energy in nearly 40 years,\" 26 July 2021. [Online]. Available: https://www.eia.gov/todayinenergy/detail.php?id=48856.\n- [5]   S. Billimoria, M. Henchen, L. Guccione and L. Louis-Prescott, \"The Economics of Electrifying Buildings: How Electric Space and Water Heaitng Supports Decarbonization of Residential Buildings,\" Rocky Mountain Institute, 2018.\n- [6]   S. a. R. K. Kavanaugh, \"Geothermal Heating and Cooling: Design of Ground Source Heat Pump Systems,\" ASHRAE, Atlanta, Georgia. , 2014.\n- [7]   Trane, \"Water-Cooled Modular Chillers,\" TRANE Technologies, 2021.\n- [8]   U.S. Department of Energy, \"Decarbonizing HVAC and Water Heating in Commercial Buildings,\" Washington, DC., 2021.\n- [9]   Trane, \"Water Source Heat Pump Axiom\u2122 Water-to-Water - EXW,\" Trane Technologies, Dublin, Ireland, 2023.\n- [10]   Gr", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "References", "line_start": 654, "line_end": 672, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|119", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 References\n\nHVAC and Water Heating in Commercial Buildings,\" Washington, DC., 2021.\n- [9]   Trane, \"Water Source Heat Pump Axiom\u2122 Water-to-Water - EXW,\" Trane Technologies, Dublin, Ireland, 2023.\n- [10]   Gr\n\neyEdge Group, Personal communication, 2023.\n- [11]   A. B. City and C. Group, \"Thermal Electrification of Large Buildings in the Commonwealth,\" Boston Green Ribbon Commission, Boston, MA, 2020.\n- [12]   Steven Winter Associates, \"HEAT PUMP RETROFIT STRATEGIES,\" Natural Resources Defense Council, 2019.\n- [13]   American Society of Heating, Refrigeration, and Air Conditioning Engineers, \"Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings (I-P Edition),\" ASHRAE, Atlanta, Georgia, 2022.\n- [14]   K. Mescher, \"One-Pipe Geothermal Design: Simplified GCHP System,\" ASHRAE Journal, pp. 24-40, 2009.\n- [15]   American Society of Heating, Refrigeration, and Air-Conditioning Engineers, \"HVAC Applications,\" ASHRAE, Atlanta, Georiga. , 2019.\n- [16]   Carrier, \"Water-Cooled and Condenserless Liquid Chillers/Water-Sourced Heat Pumps,\" Carrier/United Technologies, ND.\n- [17]   United States Department of Energy, \"GHEDesigner 1.5,\" 3 April 2024. [Online]. Available: https://pypi.org/project/GHEDesigner/.\n- [18]   J. Spitler, J. Cook and X. Liu, \"Recent Experiences Calculating g-functions for Use in Simulation of Ground Heat Exchangers,\" Oklahoma State University; Oak Ridge National Laboratory, 2020.\n- [19]   United Techologies, \"Water-Cooled and Condenserless Liquid Chillers/Water-Sourced Heat Pumps: 61WG/30WG/30WGA,\" Carrier, N.D..", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "References", "line_start": 654, "line_end": 672, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|120", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 References\n\nOklahoma State University; Oak Ridge National Laboratory, 2020.\n- [19]   United Techologies, \"Water-Cooled and Condenserless Liquid Chillers/Water-Sourced Heat Pumps: 61WG/30WG/30WGA,\" Carrier, N.D..\n\n- [20]   P. Im, Liu and X., \"Case Study for the ARRA-funded Ground Source Heat Pump Demonstration at the Denver Museum of Nature and Science,\" Oak Ridge National Lab, Oak Ridge, Tennessee, 2015.\n- [21]   P. L. X. a. H. H. Im, \"Final Report: Case Study for the ARRA-Funded Ground-Source Heat Pump Demonstration at Ball State University,\" Oak Ridge National Lab, Oak Ridge, TN., 2016.\n- [22]   PVC Plus, \"PE 3608/3408 IPS HDPE PIPE SIZES,\" [Online]. Available: http://www.pvcplus.com/media/website\\_product.pdfSpecs/en-CA/HDPE%20pipe.pdf. [Accessed 15 December 2023].\n- [23]   Dedman College of Humanities and Sciences; Roy M Huffington Department of Earth Sciences, \"SMU Geothermal Lab | Data and Maps | Temperature Maps,\" [Online]. Available: https://www.smu.edu/dedman/academics/departments/earthsciences/research/geothermallab/datamaps/temperaturemaps. [Accessed 15 December 2023].\n- [24]   C. Temizel, T. Tuna, M. M. Oskay and L. A. Saputelli, \"Reservoir engineering formulas and calculations,\" in Formulas and Calculations for Petroleum Engineering , Oxford, UK, Elsevier Inc., 2019, pp. 1-70.\n- [25]   L. Xing, \"Estimations of undisturbed ground temperatures using numerical and analytical modeling,\" Oklahoma State University, Stillwater, Oklahoma, 2014.\n- [26]   GreyEdge Group, Personal communication, 2023.\n- [27]   S. Kavanaugh and K. Rafferty, \"Ground-source heat pumps : design of geother", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "References", "line_start": 674, "line_end": 681, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|121", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 References\n\nOklahoma State University, Stillwater, Oklahoma, 2014.\n- [26]   GreyEdge Group, Personal communication, 2023.\n- [27]   S. Kavanaugh and K. Rafferty, \"Ground-source heat pumps : design of geother\n\nmal systems for commercial and institutional buildings,\" ASHRAE, Atlanta, GA, 1997.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "References", "line_start": 674, "line_end": 681, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|122", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix A. Additional Figures\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000026_beebccde10aa598d26f19294baebcbf287cdc0194440ccab1d57a73931d3421c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual natural gas consumption by census division, baseline versus GHP](89239_images/image_000026_beebccde10aa598d26f19294baebcbf287cdc0194440ccab1d57a73931d3421c.png)\n\nFigure A-1: grouped vertical bar chart of site annual natural gas consumption in TBtu by census division, with paired Baseline and Hydronic GHP bars on a y-axis reaching about 350. East North Central is the largest and shows the biggest absolute reduction, roughly 350 down to 270 TBtu; every division declines, with Middle Atlantic and Pacific next largest.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000027_05ea59d8ff9a4ab991697ba69672e366e632dca3265cd38ee99c926e47076bba.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix A. Additional Figures", "line_start": 685, "line_end": 701, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|123", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix A. Additional Figures\n\nsource: 89239_images/image_000027_05ea59d8ff9a4ab991697ba69672e366e632dca3265cd38ee99c926e47076bba.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual natural gas consumption by ComStock building type](89239_images/image_000027_05ea59d8ff9a4ab991697ba69672e366e632dca3265cd38ee99c926e47076bba.png)\n\nFigure A-2: grouped vertical bar chart of site annual natural gas consumption in TBtu by ComStock building type, paired Baseline and Hydronic GHP bars, y-axis to about 190. Retail stripmall and warehouse are the largest and barely change, while primary and secondary schools show the deepest reductions - secondary school roughly halves - reflecting where hydronic systems are applicable.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000028_70bda6b4a8c2825566409df759a2aaa00fb7bc15a41e7487660f4d2bfa2a8039.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption by ComStock building type](89239_images/image_000028_70bda6b4a8c2825566409df759a2aaa00fb7bc15a41e7487660f4d2bfa2a8039.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix A. Additional Figures", "line_start": 703, "line_end": 714, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|124", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix A. Additional Figures\n\n2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption by ComStock building type](89239_images/image_000028_70bda6b4a8c2825566409df759a2aaa00fb7bc15a41e7487660f4d2bfa2a8039.png)\n\nFigure A-3: grouped vertical bar chart of site annual electricity consumption in TBtu by ComStock building type, paired Baseline and Hydronic GHP bars, y-axis 0 to 400. Bar pairs are nearly identical across building types, with retail stripmall largest at about 395 TBtu and only small increases visible for secondary school and large office. Stock electricity is close to flat.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000029_f762b609999b0ec3bfab8dd9cbc7ebf235cb503e76f2d80abd017e0ede1dfb2e.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption by census division](89239_images/image_000029_f762b609999b0ec3bfab8dd9cbc7ebf235cb503e76f2d80abd017e0ede1dfb2e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix A. Additional Figures", "line_start": 716, "line_end": 725, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|125", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix A. Additional Figures\n\n2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption by census division](89239_images/image_000029_f762b609999b0ec3bfab8dd9cbc7ebf235cb503e76f2d80abd017e0ede1dfb2e.png)\n\nFigure A-4: grouped vertical bar chart of site annual electricity consumption in TBtu by census division, paired Baseline and Hydronic GHP bars, y-axis 0 to about 700. South Atlantic is the largest at roughly 700 TBtu, and each division's two bars are visually indistinguishable, consistent with the slight net change in stock electricity described in Section 5.3.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix A. Additional Figures", "line_start": 727, "line_end": 727, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|126", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table B-1. Variables Used in Heat Pump Performance Curves\n\n| Curve                  | Mode    | Variables                                                                                                                                                         |\n|------------------------|---------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Total heat transfer    | Cooling | Entering air wet bulb temperature, entering water temperature, load side volumetric airflow, source-side volumetric water flow                                    |\n| Sensible heat transfer | Cooling | Entering air dry bulb temperature, entering air wet bulb temperature, entering water temperature, load side volumetric airflow, source-side volumetric water flow |\n| Total power draw       | Cooling | Entering air wet bulb temperature, entering water temperature, load side volumetric airflow, source-side volumetric water flow                                    |\n| Total heat transfer    | Heating | Entering air dry bulb temperature, entering water temperature, load-side volumetric airflow, source-side volumetric water flow                                    |\n| Total power draw       | Heating | Entering air dry bulb temperature, entering water temperature, load-side volumetric airflow, source-side volumetric water flow", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table B-1. Variables Used in Heat Pump Performance Curves", "line_start": 733, "line_end": 739, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|127", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Table B-1. Variables Used in Heat Pump Performance Curves\n\n|\n| Total power draw       | Heating | Entering air dry bulb temperature, entering water temperature, load-side volumetric airflow, source-side volumetric water flow                               \n\n     |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Table B-1. Variables Used in Heat Pump Performance Curves", "line_start": 733, "line_end": 739, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|128", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\nTable C-1. Summary of GHEDesigner Input Assumptions", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 743, "line_end": 743, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|129", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\nC-1. Summary of GHEDesigner Input Assumptions\n\n| Input (Units):                                               | Notes/Comments (based on subject matter expert input and GHEDesigner recommended                                                                                                                          | ComStock Model Assumptions:                                                                                                                               |\n|--------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Borehole diameter (meters)                                   | defaults): Often drilled with 6' drilling equipment, so 6' or 15 cm are common values.                                                                                                                    | 0.15                                                                                                                                                      |\n| Borehole burial depth (meters)                               | This can be anywhere from 2-10 ft, depending on how deep the", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 745, "line_end": 760, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|130", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\n|\n| Borehole burial depth (meters)                               | This can be anywhere from 2-10 ft, depending on how deep the\n\n header piping is when connecting to the boreholes. 2m is a commonly used value.                                                              | 2.0                                                                                                                                                       |\n| Pipe inner/outer radius (meters)                             | 3/4', 1', and 1-1/4' standard dimension ratio (SDR)-11 high-density polyethylene (HDPE) piping is what is typically used. SDR = ratio of outer diameter to thickness of walls. HDPE dimension guide: [17] | 0.032                                                                                                                                                     |\n| Pressure rating                                              | SDR-11 pressure rating for the commonly used HDPE pipe. [17]                                                                                                                                              | SDR-11                                                                                                                                                    |\n| Pipe conductivity (w/m- K)                                   | Unless using a thermally enhanced pipe, the value for conductivity is typically 0.4 W/m-K.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 745, "line_end": 760, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|131", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\n| Unless using a thermally enhanced pipe, the value for conductivity is typically 0.4 W/m-K.                                                                                               \n\n                 | 0.4                                                                                                                                                       |\n| Pipe volumetric heat capacity (J/K-m 3 )                     | 1,500,000 J/K-m 3 is common.                                                                                                                                                                              | 1,542,000                                                                                                                                                 |\n| Pipe spacing (meters)                                        | Distance between the pipes within the borehole. Assume placed evenly within the borehole.                                                                                                                 | 0.0323                                                                                                                                                    |\n| Pipe roughness (meters)                                      | HDPE is smooth, so 1e-6 m is a common value.                                                                                                                                                              | 0.000001", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 745, "line_end": 760, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|132", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\n| 0.000001                                                                                                  \n\n                                                |\n| Soil thermal conductivity (W/m-K)                            | Varies by location. Distributions of soil conductivity values were generated for each climate zone and applied to the model. See Figure B-1 for distributions.                                            | Uses the Southern Methodist University Geothermal Laboratory dataset. [18] Soil conductivity varies by climate zone using distributions from the dataset. |\n| Soil volumetric heat capacity (J/K-m 3 )                     | Typical 1.3-2.8 M/K-m 3 for unconsolidated ground material [19]                                                                                                                                           | 2,343,493                                                                                                                                                 |\n| Grout conductivity. (W/m-K)                                  | 1 W/m-K is common. Not assuming thermally enhanced grouts.                                                                                                                                                | climate zone. [20] 1.3                                                                                                                                    |\n| Grout volumetric heat capacity (J/K-m 3 )                    | 3.9e6 is a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 745, "line_end": 760, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|133", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\n|\n| Grout volumetric heat capacity (J/K-m 3 )                    | 3.9e6 is a\n\n common value.                                                                                                                                                                                  | 3,901,000                                                                                                                                                 |\n| Antifreeze mixture type                                      | Propylene glycol most commonly used. Antifreeze concentration: only as much as is needed to prevent freezing; 10-20% would be normal.                                                                     | 20% propylene glycol                                                                                                                                      |\n| Max/min ground heat exchanger exiting fluid temperature (\u00b0C) | Should be based on practical limits of heat pump operating ranges. For cooling dominated applications, 5-35\u00b0C is generally appropriate. In heating applications, bottom limit could be lowered to -5\u00b0C.   | Min = 5.0 Max = 35.0                                                                                                                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 745, "line_end": 760, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|134", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\nbottom limit could be lowered to -5\u00b0C.   | Min = 5.0 Max = 35.0                                                                                                                                      |\n\n| Input (Units):                                                                      | Notes/Comments (based on subject matter expert input and GHEDesigner recommended defaults):                                                                                                                 | ComStock Model Assumptions:   |\n|-------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------|\n| Polygonal area to fill, or specified ground heat exchanger shape, or unconstrained. | ComStock does not contain any data around land area/shape, therefore these will be unconstrained, meaning the field is allowed to grow as big as is needed to meet the loads without any shape constraints. | Unconstrained, near square    |\n| Max/min borehole depth. (meters)                                                    | The tool will initially use the max depth to compute the number of boreholes required, then adjust the depth to meet the design temperatures.                                                               | Min = 60 Max = 135            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 762, "line_end": 765, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|135", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\nto compute the number of boreholes required, then adjust the depth to meet the design temperatures.                                                               | Min = 60 Max = 135            |\n\nTable C-2. Average Undisturbed Ground Temperatures by IECC 2012 Climate Zone According to the Simplified Design Model and Site Locations [20].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 767, "line_end": 767, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|136", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\n| Min = 60 Max = 135            |\n\nTable C-2. Average Undisturbed Ground Temperatures by IECC 2012 Climate Zone According to the Simplified Design Model and Site Locations [20].\n\n| 2012 IECC Climate zone   |   Annual average undisturbed ground temperature (C) |\n|--------------------------|-----------------------------------------------------|\n| 1A                       |                                                25.9 |\n| 2A                       |                                                20.9 |\n| 2B                       |                                                25.0 |\n| 3A                       |                                                17.9 |\n| 3B                       |                                                19.7 |\n| 3C                       |                                                17.0 |\n| 4A                       |                                                14.7 |\n| 4B                       |                                                16.3 |\n| 4C                       |                                                13.3 |\n| 5A                       |                                                11.5 |\n| 5B                       |                                                12.9 |\n| 6A                       |                                                 9.0 |\n| 6B                       |                                                 9.3 |\n| 7A                       |                                                 7.0 |\n| 7AK                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 769, "line_end": 787, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89239.pdf|137", "text": "Central Ground-Source Water-to-Water Heat Pump \u2014 Appendix C. Ground Temperatures and Soil Conductivity Assumptions\n\n9.3 |\n| 7A                       |                                                 7.0 |\n| 7AK                      |                                            \n\n     5.4 |\n| 7B                       |                                                 6.5 |\n| 8AK                      |                                                 2.3 |\n\nFigure C-1. Soil Conductivity Distributions by Climate Zone (W/m-K)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89239.yaml\n     source: 89239_images/image_000030_e53e2b6cb747db6e39dfafe136a8c7a2cf8b80730fd1e53734e329b474706e72.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grid of 17 histograms of soil thermal conductivity by climate zone, W per m-K](89239_images/image_000030_e53e2b6cb747db6e39dfafe136a8c7a2cf8b80730fd1e53734e329b474706e72.png)\n\nFigure C-1: grid of seventeen small histograms, one per climate zone from 1A through 8AK, each plotting soil thermal conductivity in W/m-K on an x-axis of 0 to 4 against sample count. Most zones concentrate between about 1.5 and 2.5 W/m-K in a single dominant bin; 3C and 7B are visibly more dispersed. Table C-1 lists the GHEDesigner input assumptions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89239.pdf", "doc_title": "Central Ground-Source Water-to-Water Heat Pump", "section": "Appendix C. Ground Temperatures and Soil Conductivity Assumptions", "line_start": 769, "line_end": 798, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0015", "measure_name": "Central Ground-Source Water-to-Water Heat Pump", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-05-20", "date_last_updated_source": "pdf_moddate"}}
