{"id": "upgrade_measures|measure_pdfs/89481.pdf|0", "text": "Heat Pump RTU with Exhaust Air Energy Recovery\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|1", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Heat Pump Rooftop Units With Exhaust Air Energy Recovery\n\nChris CaraDonna\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-89481 April 2024\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Heat Pump Rooftop Units With Exhaust Air Energy Recovery", "line_start": 9, "line_end": 19, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|2", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Chris CaraDonna\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Chris CaraDonna", "line_start": 26, "line_end": 26, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|3", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Suggested Citation\n\nCaraDonna, Chris. 2024. End-Use Savings Shapes Measure Documentation: Heat Pump Rooftop Units With Exhaust Air Energy Recovery . Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-89481. https://www.nrel.gov/docs/fy24osti/89481.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated by the Alliance for Sustainable Energy, LLC\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-89481 April 2024\n\nNational Renewable Energy Laboratory 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Suggested Citation", "line_start": 30, "line_end": 38, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|4", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Renewable  Energy  Laboratory,  operated  by  Alliance  for  Sustainable Energy,  LLC,  for  the  U.S.  Department  of  Energy  (DOE)  under  Contract  No.  DE-AC36-08GO28308.  Funding provided  by  the  U.S.  Department  of  Energy  Office  of  Energy  Efficiency  and  Renewable  Energy  Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Renewable Energy Laboratory (NREL) at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover Photos by Dennis Schroeder: (clockwise, left to right) NREL 51934, NREL 45897, NREL 42160, NREL 45891, NREL 48097, NREL 46526.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "NOTICE", "line_start": 42, "line_end": 50, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|5", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Acronyms\n\nAEDG\n\nAdvanced Energy Design Guide\n\nAHU\n\nair handling unit\n\nCBECS\n\nCommercial Buildings Energy Consumption Survey\n\nCOP\n\ncoefficient of performance\n\nDOAS\n\ndedicated outdoor air system\n\nGHG\n\ngreenhouse gas\n\nHP-RTU\n\nheat pump rooftop unit\n\nHVAC\n\nheating, ventilating, and air conditioning\n\nLRMER High RE\n\nLong-Run Marginal Emissions Rate High Renewable Energy\n\nNREL\n\nNational Renewable Energy Laboratory\n\nPNNL\n\nPacific Northwest National Laboratory\n\nPSZ-AC\n\npackaged single-zone air conditioner\n\nRTU\n\nrooftop unit", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Acronyms", "line_start": 54, "line_end": 104, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|6", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Executive Summary\n\nBuilding on the successfully completed effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models over the past several years, the objective of this work is to produce national data sets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of analysis questions.\n\nThe goal of this work is to develop energy efficiency, electrification, and demand flexibility enduse load shapes (electricity, gas, propane, or fuel oil) that cover a majority of the high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to energy efficiency, load flexibility, and electrification strategies that can be applied to buildings during modeling.\n\nAn end-use savings shape is the difference in energy consumption between a set of baseline buildings and a building(s) with an energy efficiency, electrification, or demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Executive Summary", "line_start": 108, "line_end": 112, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|7", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Executive Summary\n\nor demand flexibility measure applied. It results in a time-series profile that is broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThis documentation focuses on a package of two end-use savings shape measures-Heat Pump Rooftop Unit (HP-RTU) and Exhaust Air Heat/Energy Recovery. This study combines the modeling methodologies from the 'HP-RTU With Electric Supplemental Heat' measure from the Commercial End-Use Savings Shapes 2023 Release 1 data set and the 'Add Exhaust Air Heat/Energy Recovery' measure from the 2023 Release 2 data set. This document will primarily discuss the addition of heat/energy recovery to the HP-RTU system. For a more comprehensive understanding of the background and modeling methodology of the HP-RTU or Heat/Energy Recovery measures, please refer to the respective documents dedicated to each measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Executive Summary", "line_start": 114, "line_end": 116, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|8", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Executive Summary\n\nFor a more comprehensive understanding of the background and modeling methodology of the HP-RTU or Heat/Energy Recovery measures, please refer to the respective documents dedicated to each measure.\n\nThis measure replaces gas furnace and electric resistance rooftop units with high-efficiency variable-speed HP-RTUs that include exhaust air heat or energy recovery. Energy recovery with sensible and latent exchange gets added in humid climate zones, whereas heat recovery with sensible-only exchange gets added in drier climate zones. Energy recovery is modeled as a fixed membrane plate counterflow heat exchanger, and heat recovery is modeled as a sensible-only fixed aluminum plate counterflow heat exchanger. Both systems include a bypass (for temperature control and economizer lockout) and minimum exhaust air temperature control for frost prevention.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Executive Summary", "line_start": 118, "line_end": 118, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|9", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Executive Summary\n\nfixed aluminum plate counterflow heat exchanger. Both systems include a bypass (for temperature control and economizer lockout) and minimum exhaust air temperature control for frost prevention.\n\nThe measure uses the same assumptions and technology as the variable-speed HP-RTU measure from the End-Use Savings Shapes 2023 release 1, but adds energy recovery to precondition outdoor ventilation air to reduce HVAC loads. The HP-RTU compressor lockout temperature is modeled as 0\u00b0F; below this temperature, the heat pump is set to shut off. The unit is sized based on the design cooling loads, with backup electric resistance heating addressing any remaining loads including heating hours below the compressor lockout temperature when there is no heat pump heating.\n\nThe HP-RTU with heat/energy recovery measure is applicable to buildings comprising 33% of the stock floor area and demonstrates 9% total site energy savings (382 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock. The savings are primarily attributed to:\n\n- 28% stock heating gas savings (235 TBtu)\n- -22% stock heating electricity savings (-39 TBtu)\n- 13% stock cooling electricity savings (85 TBtu)\n- 15% stock fan + heat recovery savings (81 TBtu)\n- o Fan static pressure increases due to heat/energy recovery are categorized under the 'heat recovery' end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Executive Summary", "line_start": 120, "line_end": 128, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|10", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Executive Summary\n\nelectricity savings (85 TBtu)\n- 15% stock fan + heat recovery savings (81 TBtu)\n- o Fan static pressure increases due to heat/energy recovery are categorized under the 'heat recovery' end use.\n\nThe HP-RTU with heat/energy recovery measure shows 7%-9% annual greenhouse gas emissions avoided (219 to 372 MMT CO2e) against the baseline building stock depending on the electricity grid scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Executive Summary", "line_start": 130, "line_end": 130, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|11", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by the ComStock team, Shanti Pless, and Eric Bonnema.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Acknowledgments", "line_start": 134, "line_end": 134, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|12", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| Executive Summary ................................................................................................................................... Heat Pump Rooftop Units With Energy Recovery ...................................................................................   | Executive Summary ................................................................................................................................... Heat Pump Rooftop Units With Energy Recovery ...................................................................................   | Executive Summary ................................................................................................................................... Heat Pump Rooftop Units With Energy Recovery ...................................................................................   |   iv 1 |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|13", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n--------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------|\n|                                                                                                                                                                                                                                                                                          | Accessing Results ................................................................................................................................... 1                                                                                                                                  | Accessing Results ................................................................................................................................... 1                                                                                                                                  |        |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|14", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| Measure Summary ..................................................................................................................................                                                                                                                                       | Measure Summary ..................................................................................................................................                                                                                                                                       |      1 |\n| 1                                                                                                                                                                                                                                                                                        | Technology Summary ..........................................................................................................................                                                                                                                                            | Technology Summary ..........................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|15", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| Technology Summary ..........................................................................................................................                                                   \n\n                                                                                         |      2 |\n| 2                                                                                                                                                                                                                                                                                        | ComStock Baseline Approach ............................................................................................................                                                                                                                                                  | ComStock Baseline Approach ............................................................................................................                                                                                                                                                  |      5 |\n| 3                                                                                                                                                                                                                                                                                        | Modeling Approach ..............................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|16", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| Modeling Approach ..............................................................................................................................           \n\n                                                                                                                              | Modeling Approach ..............................................................................................................................                                                                                                                                         |      8 |\n|                                                                                                                                                                                                                                                                                          | 3.1                                                                                                                                                                                                                                                                                      | Applicability .................................................................................................................................. 8                                                                                                                                       |        |\n| 3.2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|17", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n|        |\n| 3.2                                                                                                                   \n\n                                                                                                                                                                   | 3.2.1                                                                                                                                                                                                                                                                                    | Technology Specifics .................................................................................................................... 9 Heat Pump Rooftop Unit Performance ............................................................................                              |      9 |\n|                                                                                                                                                                                                                                                                                          | 3.2.2                                                                                                                                                                                                                                                                                    | Energy Recovery Type .......................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|18", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| Energy Recovery Type .......................................................................\n\n............................ 10                                                                                                                                                              |        |\n|                                                                                                                                                                                                                                                                                          | 3.2.3                                                                                                                                                                                                                                                                                    | Energy Recovery Effectiveness .....................................................................................                                                                                                                                                                      |     10 |\n|                                                                                                                                                                                                                                                                                          | 3.2.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|19", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| 3.2.4                                                  \n\n                                                                                                                                                                                                                                  | Energy Recovery Added Fan Static Pressure .................................................................                                                                                                                                                                              |     11 |\n|                                                                                                                                                                                                                                                                                          | 3.2.5                                                                                                                                                                                                                                                                                    | Energy Recovery Controls .............................................................................................                                                                                                                                                                   |     11 |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|20", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n|     11 |\n|                   \n\n                                                                                                                                                                                                                                                                       | 3.3 Greenhouse Gas Emissions ......................................................................................................... 12                                                                                                                                                | 3.3 Greenhouse Gas Emissions ......................................................................................................... 12                                                                                                                                                |        |\n|                                                                                                                                                                                                                                                                                          | 3.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|21", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| Limitations and Concerns ............................................................................................................                                                                                                                                                    |     12 |\n| 4 Output Variables .................................................................................................................................                                                                                                                                     | 4 Output Variables .................................................................................................................................                                                                                                                                     | 4 Output Variables .................................................................................................................................                                                                                                                                     |     14 |\n| 5 Results .................................................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|22", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| 5 Results .................................................................................................................................................                                                                                                                              | 5 Results .................................................................................................................................................                                                                                                                              |     15 |\n|                                                                                                                                                                                                                                                                                          | 5.1                                                                                                                                                                                                                                                                                      | Single Building Measure Tests....................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|23", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\nMeasure Tests....................................................................................................                                                                                   \n\n                                                                     |     15 |\n| 5.2                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                          | Stock Energy Impacts ..................................................................................................................                                                                                                                                                  |     17 |\n|                                                                                                                                                                                                                                                                                          | 5.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|24", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| 5.3                                                                                                                                                                            \n\n                                                                                                          | Stock Greenhouse Gas Emissions Impact ...................................................................................                                                                                                                                                                |     19 |\n| 5.4                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                          | Site Energy Savings Distributions ...............................................................................................                                                                                                                                                        |     20 |\n| 5.5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|25", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n|     20 |\n| 5.5                                                                                                                                       \n\n                                                                                                                                               |                                                                                                                                                                                                                                                                                          | Non-Coincident Peak Electricity Demand ..................................................................................                                                                                                                                                                |     24 |\n| 5.6                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                          | Supplemental Heating Prevalence ................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|26", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| Supplemental Heating Prevalence ................................................................................\n\n...............                                                                                                                                                          |     26 |\n| References ................................................................................................................................................                                                                                                                              | References ................................................................................................................................................                                                                                                                              | References ................................................................................................................................................                                                                                                                              |     27 |\n| Appendix A.                                                                                                                                                                                                                                                                              | Appendix A.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|27", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Table of Contents\n\n| Appendix A.                                                                \n\n                                                                                                                                                                                                              | Additional Figures ........................................................................................................                                                                                                                                                              |     29 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Table of Contents", "line_start": 138, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|28", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| Figure 1 . Product data from Ventacity heat/energy recovery system Figure 2 . Average annual outdoor air fraction (left) and design outdoor airflow rate (right) by                                                                                                                                                                                                                                                                                                                                                                                                                                                  | ........................................................... 3 ComStock                                                        |\n|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|29", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n--------------------------------------------------------|\n| building type for buildings served by RTUs ............................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | 5                                                                                                                             |\n| Figure 3. ComStock baseline in-force energy code followed as a                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       | percentage o", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|30", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| percentage o\n\nf applicable floor area.                                                                                          |\n| Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZ-                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |                                                                                                                               |\n| AC with electric coil' HVAC system types. ............................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|31", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n|                                                                                                                               |\n| Figure 4. ComStock HVAC system type prevalence by stock floor area . Orange represents                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | 6                                                                                                                             |\n| the stock applicable to the HP-RTU measure, while blue shows non-applicable", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|32", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| the portion of portions of                                                                                                    |\n| the stock. ..................................................................................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | 8                                                                                                                             |\n| Figure 5 . Air temperatures for a HP - RTU with heat recovery applied .......................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|33", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| 16                                                                                                                            |\n| Figure 6 . Total building electricity usage for HP - RTU scenario (blue) and HP - RTU with energy recovery                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |                                                                                                                               |\n| 16", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|34", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n|                                                                                                                               |\n| scenario (orange) ....................................................................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |                                                                                                                               |\n| Figure 7 . Annual site energy consumption by end use and fuel type for (a) the total commercial building stock, including buildings not applicable to the upgrades measure(s), and (b) the applicable commercial building stock where the upgrade measures are applied. ................................... 8. Greenhouse gas emi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|35", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\nbuildings not applicable to the upgrades measure(s), and (b) the applicable commercial building stock where the upgrade measures are applied. ................................... 8. Greenhouse gas emi\n\nssions comparison of the ComStock baseline, the standalone variable-speed HP-RTU scenario (HP-RTU E Backup), and the HP-RTU scenario with heat/energy recovery (HP-RTU + ER) ...................................................................................................... | 18                                                                                                                            |\n| A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |                                                                                                                               |\n| Figure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|36", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| 20                                                                                                                            |\n| Figure 9. Percent site energy savings distribution for ComStock models with the applied                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |                                                                                                                               |\n| HP-RTU with", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|37", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\nwith                                                                                                                                                                                                  \n\n                                                                                                                                                                                                                                                                                                                                                                                                        |                                                                                                                               |\n| heat/energy recovery measure by end use and fuel type ........................................................ with                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | 21                                                                                                                            |\n| 10. Percent site energy savings distribution for ComStock models with the applied HP-RTU heat/energy recovery by fuel type ........................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|38", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n|\n| 10. Percent site energy savings distribution for ComStock models with the applied HP-RTU heat/energy recovery by fuel type ........................\n\n..................................................................                                                                                                                                                                                                                                                                                                                                                                                                |                                                                                                                               |\n| Figure                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | 23                                                                                                                            |\n| Figure 11. Percent site energy savings distribution for ComStock models with the applied", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|39", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n|\n| Figure 11. Percent site energy savings distribution for ComStock models with the applied \n\nHP-RTU heat/energy recovery measure by ASHRAE climate zone .....................................................                                                                                                                                                                                                                                                                                                                                                                                                            | with                                                                                                                          |\n| Figure 12 . Comparison of the median noncoincident peak demand for applicable baseline (representing the building stock of today), the HP-RTU electric                                                                                                                                                                                                                                                                                                                                                                                                                                                               | 24 the                                                                                                                        |\n| models between backup", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|40", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| 24 the                                                                                                                        |\n| models between backup          \n\n                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | scenario                                                                                                                      |\n| ('HP - RTU E Backup'), and the HP-RTU with heat/energy recovery scenario ('HP - RTU ER'; also uses electric backup) ..............................................................................................                                                                                                                                                                                                                                                                                                                                                                                                   | 25", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|41", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| 25                                                                                                     \n\n                       |\n| Figure 13. Stock annual average percent heating electricity input used for supplemental heating for applicable models between the baseline (representing the building stock of today), the                                                                                                                                                                                                                                                                                                                                                                                                                           | +                                                                                                                             |\n| HP- RTU electric backup scenario ('HP - RTU E Backup'), and the HP-RTU with heat/energy recovery scenario ('HP - RTU + ER'; also uses electric backup) ...........................................                                                                                                                                                                                                                                                                                                                                                                                                                   | 26", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|42", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| 26                                           \n\n                                                                                 |\n| Figure Figure A-2. Site annual natural gas consumption of the ComStock                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | baseline and the measure scenario by                                                                                          |\n| census division .......................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|43", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| 29                                                                                                                            |\n| building type A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | .......................................................................................................................... 29 |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|44", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| by                                                                                                                            |\n| Figure building type ..........................................................................................................................                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | 30                                                                                                                            |\n| Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|45", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Figures\n\n| 30                                                                                                                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Figures", "line_start": 166, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|46", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Tables\n\n| Table 1. Building and Space Types in ComStock Modeled With Zone Exhaust Fans ................................. 7                                                                                                                   |    |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----|\n| Table 2. Fraction of Stock Floor Area Served by Heat or Energy Recovery Systems for the ComStock Baseline and the HP - RTU with Heat/Energy Recovery Scenarios ..........................................                          |  9 |\n| Table 3. Modeled Effectiveness Inputs for Energy and Heat Recovery Based on Ventacity Systems Shown in Figure 1 .................................................................................................................. | 11 |\n| Table 4. On-Site Fossil Fuel Emissions Factors .........................................................................................                                                                                           | 12 |\n| Table 5. Output Variables Calculated From the Measure Application .......................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Tables", "line_start": 202, "line_end": 208, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|47", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 List of Tables\n\nCalculated From the Measure Application .......................................................                                                                                                 \n\n         | 14 |\n| Table 6 . Annual Site Energy Comparison for Single Model Example Between the Baseline, HP - RTU With No ER (Energy Recovery), and HP - RTU With ER Scenarios ......................................                                | 17 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "List of Tables", "line_start": 202, "line_end": 208, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|48", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Accessing Results\n\nThis documentation covers the 'Heat Pump Rooftop Unit With Energy Recovery' upgrade methodology and briefly discusses key results. Results can be accessed on the ComStock\u2122 data lake at 'end-use-load-profiles-for-us-building-stock' or via the Data Viewer at comstock.nrel.gov.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Accessing Results", "line_start": 214, "line_end": 214, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|49", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Measure Summary\n\n| Measure Title      | Heat Pump Rooftop Unit With Energy Recovery                                                                                                                                                                                                                                                                                                                                                                                                                                     |\n|--------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Measure Definition | This measure replaces gas-fired and electric resistance rooftop units (RTUs) with high-efficiency, variable-speed heat pump rooftop units (HP-RTUs) that include exhaust air energy (humid climates) or heat recovery (all other climates). The HP-RTUs are assumed to be top-of-the-line with variable-speed compressors and fans allowing for efficient part-load operation. Heat pumps are sized to the desi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Measure Summary", "line_start": 218, "line_end": 223, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|50", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Measure Summary\n\nheat recovery (all other climates). The HP-RTUs are assumed to be top-of-the-line with variable-speed compressors and fans allowing for efficient part-load operation. Heat pumps are sized to the desi\n\ngn cooling load and use a compressor lockout temperature of 0\u00b0F. |\n| Applicability      | The measure is applicable to buildings that contain gas-fired or electric resistance RTUs (~33% of stock floor area). Energy recovery is included with all new HP- RTUs, except for those in food service building types where the existing unit does not include energy recovery.                                                                                                                                                                                              |\n| Not Applicable     | The measure is not applicable to RTUs serving kitchen spaces. Additionally, energy recovery in not added to RTUs in food service buildings that do not already contain it.                                                                                                                                                                                                                                                                                                      |\n| Release            | 2024 Release 1: 2024/comstock_amy2018_release_1/", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Measure Summary", "line_start": 218, "line_end": 223, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|51", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Measure Summary\n\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Measure Summary", "line_start": 218, "line_end": 223, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|52", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 1  Technology Summary\n\nMany technologies are used to provide space heating in commercial building heating, ventilating, and air conditioning (HVAC) systems. Packaged rooftop units (RTUs) are one of the most prominent HVAC system types in the United States [1]. Heat pumps currently provide space heating for only approximately 11% of commercial buildings (representing 15% of the total floor area) [1].\n\nHeat pumps offer a high-performance electric option for commercial building space heating. Their use of electricity for heating enables pathways toward decarbonization, as they deliver space heating 2-4 times more efficiently than electric resistance options. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS) data estimates, fewer than 15% of commercial buildings utilize heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States [1].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "1  Technology Summary", "line_start": 227, "line_end": 229, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|53", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 1  Technology Summary\n\nfewer than 15% of commercial buildings utilize heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States [1].\n\nAir-to-air energy/heat recovery systems exchange heat and/or moisture between conditioned exhaust air and incoming outdoor ventilation air for air handling units (AHUs) with outdoor air [1]. They are intended to precondition outdoor ventilation air using exhaust air before heating/cooling coils are used, which can reduce ventilation loads by up to 80% [1]. Energy recovery systems provide sensible and latent energy exchange, generally through motorcontrolled enthalpy wheels or counterflow fixed plate membrane heat exchangers. Heat recovery systems, on the other hand, provide sensible heat exchange through aluminum fixed plate heat exchangers or heat pipes [2]. For heat pump applications, the reduced ventilation loads may help minimize the need for relatively less-efficient supplemental electric resistance heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "1  Technology Summary", "line_start": 231, "line_end": 231, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|54", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 1  Technology Summary\n\nplate heat exchangers or heat pipes [2]. For heat pump applications, the reduced ventilation loads may help minimize the need for relatively less-efficient supplemental electric resistance heating.\n\nCommercial HP-RTUs can include options for factory-installed heat or energy recovery systems. These are generally integrated directly into the RTU, rather than separate external systems tied into the ventilation network. The Daikin Rebel, for example, offers two factory-installed energy recovery options: either an energy recovery wheel or an enthalpy fixed plate counterflow membrane energy recovery core system. Published data sheets show 70%-75% sensible and latent effectiveness, economizer bypass controls, exhaust air temperature defrost, and outlet temperature control [2]. Alternatively, the Ventacity energy recovery ventilator system has published detailed performance data that is useful for energy modeling heat/energy recovery systems [3].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "1  Technology Summary", "line_start": 233, "line_end": 233, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|55", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 1  Technology Summary\n\ntemperature control [2]. Alternatively, the Ventacity energy recovery ventilator system has published detailed performance data that is useful for energy modeling heat/energy recovery systems [3].\n\nHeat/energy recovery systems add static pressure to the air delivery system to overcome the additional pressure drop of the heat exchanger. Furthermore, energy recovery systems that use motor-operated enthalpy wheels require electricity to spin the wheel. A study of energy recovery systems in Minnesota showed they use between 0.11 and 0.36 W/cfm (cubic feet per minute) to push air through the system and operate any wheel motors [4]. Plate heat exchangers generally have lower pressure drops compared to enthalpy wheel systems and have no moving parts that require power [4]. ASHRAE-90.1 2019 allows fan power pressure drop adjustments to the allowable fan power calculation to account for the added pressure. The Advanced Energy Design Guide (AEDG) for small to medium office buildings recommends that the additional pressure drop not exceed 0.85 in. w.c. (inches of water column) and 0.65 in. w.c. for the supply fan and exhaust fan, respectively [5]. A Pacific Northwest National Laboratory (PNNL) report specifies an additional 0.65 in. w.c. on both the supply and exhaust fans plus an additional 0.2 in. w.c. on the exhaust (which ultimately aligns with the AEDG values) [6]. The Northwest Energy Efficiency Alliance's very high efficiency dedicated outdoor air system (DOAS) specifies 1.3 cfm/watt at 0.5 in. w.c. [7]. The ASHRAE Handbook for HVAC Systems and Equipment shows typical membran", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "1  Technology Summary", "line_start": 235, "line_end": 235, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|56", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 1  Technology Summary\n\nEfficiency Alliance's very high efficiency dedicated outdoor air system (DOAS) specifies 1.3 cfm/watt at 0.5 in. w.c. [7]. The ASHRAE Handbook for HVAC Systems and Equipment shows typical membran\n\ne heat exchangers yielding pressure drops between 0.1 in. w.c. and 1.1 in. w.c., increasing linearly with airflow rate [8]. Lastly, the Ventacity DOAS-heat/energy recovery ventilator systems show between 0 in. w.c. and 2 in. w.c. of added static pressure, depending on the operating conditions, which falls within range of the PNNL and AEDG values [9]. Plate heat exchangers often include a bypass to circumvent the static pressure drop when the HRV is not needed. However, some energy recovery ventilator enthalpy wheel systems do not include bypass systems and retain the static pressure drop during operation, whereas energy recovery ventilators that use a membrane plate heat exchanger, such as the Ventacity system, do include a bypass [10][9].\n\nFigure 1 . Product data from Ventacity heat/energy recovery system Image from [3]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000002_87a5a54fa6ee5a4b370fa2af7c12d8db7e4cf6d3e0f9fa1030f8da5454b5cfd8.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "1  Technology Summary", "line_start": 235, "line_end": 242, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|57", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 1  Technology Summary\n\nsource: 89481_images/image_000002_87a5a54fa6ee5a4b370fa2af7c12d8db7e4cf6d3e0f9fa1030f8da5454b5cfd8.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Five-panel manufacturer product-data chart for the Ventacity VS1000 RT heat/energy recovery ventilator: fan operating range, HRV sensible efficiency, and ERV latent, sensible, and total efficiency versus airflow](89481_images/image_000002_87a5a54fa6ee5a4b370fa2af7c12d8db7e4cf6d3e0f9fa1030f8da5454b5cfd8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "1  Technology Summary", "line_start": 244, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|58", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 1  Technology Summary\n\nrange, HRV sensible efficiency, and ERV latent, sensible, and total efficiency versus airflow](89481_images/image_000002_87a5a54fa6ee5a4b370fa2af7c12d8db7e4cf6d3e0f9fa1030f8da5454b5cfd8.png)\n\nFigure 1 reproduces published product data for the Ventacity VS1000 RT rooftop heat/energy recovery ventilator (image from reference 3), used in this report as a source of detailed performance data for energy modeling of heat and energy recovery systems. Five panels are shown. 'Fan operating range' plots external static pressure (0 to 3.0 in. W.C.) against flow rate (0 to 1,200 CFM) as a single declining curve annotated '100% fan speed', with a shaded rectangle marking the recommended operating range and a header noting 175 to 1,020 CFM at 0 to 2.0 in. W.C. external static pressure. 'HRV sensible efficiency' plots percent effectiveness against airflow from 200 to 1,000 CFM for heating mode and cooling mode, declining from roughly 90%-92% at low airflow to roughly 84%-86% at 1,000 CFM. Three further panels give ERV latent, sensible, and total efficiency at AHRI 1060 standard conditions, each with separate heating-mode and cooling-mode curves on a 0%-100% axis that likewise decline as airflow rises, spanning roughly 55%-90%. The declining effectiveness-versus-airflow relationship and the 0 to 2 in. W.C. added static pressure range both inform the modeling assumptions in Section 3.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "1  Technology Summary", "line_start": 246, "line_end": 246, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|59", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 1  Technology Summary\n\nairflow rises, spanning roughly 55%-90%. The declining effectiveness-versus-airflow relationship and the 0 to 2 in. W.C. added static pressure range both inform the modeling assumptions in Section 3.\n\nSome building types, such as food service buildings, may be less suitable for adding energy/heat recovery retrofits because most of the building exhaust tends to occur through bathroom and kitchen exhaust hoods. A PNNL technical document for reducing energy usage in quick-service restaurants recommends using a runaround energy recovery coil to utilize the large amount of heat available in kitchen exhaust air [11]. However, the study does not discuss the practicality of such a measure given the quality of kitchen exhaust. The ASHRAE HVAC Handbook describes kitchen cooking hoods as being a source of odors, causing potential plugging and corrosion of heat exchangers [12]. The prevalence of fouling of heat exchanger surfaces from smoke and grease in kitchens requires regular maintenance [12]. The ASHRAE HVAC Handbook therefore advises energy/heat recovery only in light-duty cooking applications with minimal grease production [12]. However, an assessment from Frontier Energy and Fischer-Nickel suggests that energy recovery can be applied to kitchens, although this setup may require additional measures for maintaining grease filters and addressing heat exchanger fouling [13].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "1  Technology Summary", "line_start": 248, "line_end": 248, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|60", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 1  Technology Summary\n\nFischer-Nickel suggests that energy recovery can be applied to kitchens, although this setup may require additional measures for maintaining grease filters and addressing heat exchanger fouling [13].\n\nHeat/energy recovery systems require a means for defrosting under certain climate conditions to avoid ice buildup [7]. Ice formation occurs on the exhaust side of the heat exchanger during cold winter months when the exhaust air temperature is below the dewpoint temperature of the ambient air. A common type of defrost for energy/heat recovery systems uses an electric heating element to preheat the outdoor air entering the heat exchanger [14]. This ensures the exhaust air is warm enough that it does not form ice. Another method is to use a supply air bypass to allow warmer exhaust air temperatures for defrost. This method does not directly consume additional energy like with the heating coil option, but it does temporarily reduce the effectiveness of the heat exchanger during periods of defrost.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "1  Technology Summary", "line_start": 250, "line_end": 250, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|61", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\nThere are a few features of the ComStock baseline that are especially impactful to this study. First is the prevalence of HVAC system types in the ComStock baseline that are applicable to the HP-RTU with energy recovery retrofit. This determines which and how many models the retrofit scenario is applied to, which impacts the magnitude of stock impact. The HVAC system type distributions used in ComStock are derived from CBECS 2012 microdata [1], and vary by census region and building type [15]. System type applicability is discussed further in Section 3.1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 254, "line_end": 254, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|62", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\nsystem type distributions used in ComStock are derived from CBECS 2012 microdata [1], and vary by census region and building type [15]. System type applicability is discussed further in Section 3.1.\n\nThe state of the existing RTUs in ComStock is another impactful feature that will determine the performance of the HVAC systems being replaced, which will drive the relative savings of implementing the HP-RTU with energy recovery upgrade scenario. The state of the existing RTUs in ComStock is based on a combination of when the buildings were built and how the equipment has been updated over time. This is described in detail in the ComStock Documentation report by the National Renewable Energy Laboratory (NREL) [15]. Equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. For this reason, most of the existing RTUs are modeled as constant air volume with single-speed compressors. This impacts the results in this analysis because energy savings are calculated by comparing the energy performance of the ComStock baseline models to an updated version of the ComStock baseline that uses the proposed HP-RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 256, "line_end": 256, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|63", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\nthis analysis because energy savings are calculated by comparing the energy performance of the ComStock baseline models to an updated version of the ComStock baseline that uses the proposed HP-RTUs.\n\nThe outdoor airflow rate of an RTU can impact energy usage considerably since outdoor ventilation air needs to be properly conditioned before being discharged into the building. Outdoor air rates also influence the impact of heat/energy recovery systems since the goal is to reduce ventilation loads. Buildings with higher outdoor airflow rates have higher potential for energy savings through heat/energy recovery systems. Distributions of building average annual outdoor air fraction and design outdoor airflow rates from ComStock are shown in Figure 2, by building type. Design outdoor airflow rates in ComStock align to the governing energy code standard for each model [15]. Outdoor air fractions are a function of the outdoor airflow rate and supply airflow rate. Large variations are shown by building type due to differences among these factors.\n\nFigure 2 . Average annual outdoor air fraction (left) and design outdoor airflow rate (right) by ComStock building type for buildings served by RTUs", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 258, "line_end": 260, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|64", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\ntype due to differences among these factors.\n\nFigure 2 . Average annual outdoor air fraction (left) and design outdoor airflow rate (right) by ComStock building type for buildings served by RTUs\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000003_d81eb68cacb1e88a3eb4e10eae409d5a7f8f6fdefc56df6a27ceddc81d765ee5.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Paired box-and-whisker charts of average annual outdoor air fraction and design outdoor airflow rate by ComStock building type for RTU-served buildings](89481_images/image_000003_d81eb68cacb1e88a3eb4e10eae409d5a7f8f6fdefc56df6a27ceddc81d765ee5.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 262, "line_end": 267, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|65", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\nair fraction and design outdoor airflow rate by ComStock building type for RTU-served buildings](89481_images/image_000003_d81eb68cacb1e88a3eb4e10eae409d5a7f8f6fdefc56df6a27ceddc81d765ee5.png)\n\nFigure 2 shows distributions of two ventilation characteristics for ComStock buildings served by rooftop units, broken out by building type as box-and-whisker plots. The left panel plots average annual outdoor air fraction on a 0.0 to 1.0 axis; the right panel plots design outdoor airflow rate in m3/s per m2 on a 0 to about 0.005 axis. Building types listed top to bottom are FullServiceRestaurant, QuickServiceRestaurant, SecondarySchool, PrimarySchool, RetailStripmall, RetailStandalone, Hospital, Outpatient, MediumOffice, LargeOffice, SmallOffice, and Warehouse. The two restaurant types sit farthest to the right in both panels, with the highest and widest outdoor air fractions and the largest design outdoor airflow rates; the two school types are next. Offices and Warehouse cluster at the low end, Warehouse showing the smallest values of any type. The wide variation by building type reflects differences in design outdoor airflow rate and supply airflow rate; design outdoor airflow rates in ComStock follow the governing energy code for each model, and annual outdoor air fractions are additionally affected by economizer operation. Because heat and energy recovery works by reducing ventilation loads, building types with higher outdoor airflow rates have the highest savings potential from this measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 269, "line_end": 269, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|66", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\nby economizer operation. Because heat and energy recovery works by reducing ventilation loads, building types with higher outdoor airflow rates have the highest savings potential from this measure.\n\nNote that annual outdoor air fractions will be impacted by economizer operation, where applicable.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 271, "line_end": 271, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|67", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\ntypes with higher outdoor airflow rates have the highest savings potential from this measure.\n\nNote that annual outdoor air fractions will be impacted by economizer operation, where applicable.\n\nThe governing energy code for the ComStock baseline is shown as a percentage of applicable floor area in Figure 3. Applicable floor area for this analysis includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZ-AC with electric coil' HVAC system types (where PSZ-AC stands for packaged single-zone air conditioner). Most ComStock baseline RTUs follow energy code requirements from the early 2000s. Other energy efficiency features, such as demand control ventilation, energy recovery, and economizer control, are only applied to baseline ComStock RTUs if required by the in-force energy code for the particular model. The ComStock workflow checks the necessary characteristics of each RTU to determine whether the feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the in-force code year. For models with the 'PSZ-AC with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils with a coefficient of performance (COP) of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will generally use a gas furnace efficiency of around 80%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 273, "line_end": 273, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|68", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\ncoils with a coefficient of performance (COP) of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will generally use a gas furnace efficiency of around 80%.\n\nFigure 3. ComStock baseline in-force energy code followed as a percentage of applicable floor area. Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZAC with electric coil' HVAC system types.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000004_e4c9d74ea3a06f588c7a64258b1a5eebda0fe4565b60616f4191e9e6b36ae035.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal bar chart of ComStock baseline in-force energy code as a percentage of applicable RTU-served stock floor area, from DOE Ref Pre-1980 through DEER 2017](89481_images/image_000004_e4c9d74ea3a06f588c7a64258b1a5eebda0fe4565b60616f4191e9e6b36ae035.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 275, "line_end": 282, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|69", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\nas a percentage of applicable RTU-served stock floor area, from DOE Ref Pre-1980 through DEER 2017](89481_images/image_000004_e4c9d74ea3a06f588c7a64258b1a5eebda0fe4565b60616f4191e9e6b36ae035.png)\n\nFigure 3 gives the in-force energy code followed by ComStock baseline models as a percent of applicable floor area, where applicable floor area covers buildings with 'PSZ-AC with gas coil' and 'PSZ-AC with electric coil' HVAC system types. The x-axis reads '% of Stock Floor Area Served by Applicable RTUs' and runs 0% to 50%. Fifteen labeled bars, top to bottom: ComStock DOE Ref Pre-1980 0.07%, DOE Ref 1980-2004 46.50%, 90.1-2004 9.10%, 90.1-2007 19.52%, 90.1-2010 5.85%, 90.1-2013 4.28%, DEER Pre-1975 0.07%, DEER 1985 0.86%, DEER 1996 2.38%, DEER 2003 2.66%, DEER 2007 2.93%, DEER 2011 2.14%, DEER 2014 0.75%, DEER 2015 1.52%, and DEER 2017 1.38%. These sum to 100.01%, so the values are shares of the applicable RTU stock rather than of total ComStock floor area. Most applicable baseline RTUs therefore follow energy code requirements from the early 2000s or earlier, which is why they are modeled as constant air volume with single-speed compressors, using gas furnace efficiency near 80% or electric resistance coils at COP 1. DEER denotes the Database for Energy Efficiency Resources, representing California models following Title 24.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 284, "line_end": 284, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|70", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\ncompressors, using gas furnace efficiency near 80% or electric resistance coils at COP 1. DEER denotes the Database for Energy Efficiency Resources, representing California models following Title 24.\n\nDEER stands for Database for Energy Efficiency Resources which represents building characteristics for California models following Title 24.\n\nThe ComStock baseline includes energy recovery in RTUs only when required by the governing energy code standard, which will impact the stock savings impact of including energy recovery with the new HP-RTUs. Replacing an existing RTU that already includes energy recovery may not show as high of relative energy savings versus replacing an existing RTU that does not have energy recovery. More information about the ComStock baseline heat/energy recovery systems can be found in the ComStock Documentation [15].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 286, "line_end": 288, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|71", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\nsavings versus replacing an existing RTU that does not have energy recovery. More information about the ComStock baseline heat/energy recovery systems can be found in the ComStock Documentation [15].\n\nLastly, the benefits of heat/energy recovery systems depend on routing exhaust air through the heat exchanger. As discussed, some amount of the exhaust air in buildings may not be routed back to the central exhaust or heat exchanger, either due to duct leakage or separate exhaust fans. ComStock includes exhaust fans in some space types, summarized in Table 1. Note that some prominent building types, such as small/medium/large office, warehouse, and retail, do not currently include any zone exhaust, so all exhaust air is assumed to return to the AHUs and become available for heat/energy recovery benefits, when applicable. Furthermore, ComStock models do not currently include duct leakage. These factors may overestimate the amount of exhaust air available for heat/energy recovery in ComStock models.\n\nTable 1. Building and Space Types in ComStock Modeled With Zone Exhaust Fans", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 290, "line_end": 292, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|72", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\nleakage. These factors may overestimate the amount of exhaust air available for heat/energy recovery in ComStock models.\n\nTable 1. Building and Space Types in ComStock Modeled With Zone Exhaust Fans\n\n| Building Type            | Space Type                        |\n|--------------------------|-----------------------------------|\n| Full-Service Restaurant  | Kitchen                           |\n| Hospital                 | Kitchen                           |\n| Large Hotel              | Kitchen                           |\n| Outpatient               | Anesthesia                        |\n| Outpatient               | MRI                               |\n| Outpatient               | MRI Control                       |\n| Outpatient               | Soil Work                         |\n| Outpatient               | Toilet                            |\n| Primary School           | Restroom                          |\n| Primary School           | Kitchen                           |\n| Primary School           | Kitchen                           |\n| Quick-Service Restaurant | Kitchen                           |\n| Secondary School         | Restroom                          |\n| Secondary School         | Kitchen                           |\n| Small Hotel              | Public Restroom                   |\n| No Zone Exhaust Fans     | No Zone Exhaust Fans              |\n| Retail                   | None                              |\n| Retail Strip Mall        | None (except those with kitchens) |\n| Small Office             | None                              |\n| Medium Office            | None", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 294, "line_end": 317, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|73", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 2  ComStock Baseline Approach\n\n|\n| Retail Strip Mall        | None (except those with kitchens) |\n| Small Office             | None                              |\n| Medium Office            | None  \n\n                            |\n| Large Office             | None                              |\n| Warehouse                | None                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "2  ComStock Baseline Approach", "line_start": 294, "line_end": 317, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|74", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.1  Applicability\n\nThe HP-RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZAC with gas coil') or electric resistance RTUs ('PSZ-AC with electric coil'). This accounts for about 33.3% of the ComStock floor area (Figure 4). ComStock HVAC distributions are informed by the 2012 CBECS. The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock Documentation [15]. The measure is not applicable to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 65% (due to an EnergyPlus \u00ae  bug with cycling operation).\n\nFigure 4. ComStock HVAC system type prevalence by stock floor area . Orange represents the portion of the stock applicable to the HP-RTU measure, while blue shows non-applicable portions of the stock.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000005_420b8817e66f06921195251d4dcb330fedbfb37d9bb431a2bf88c553cab99d7b.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.1  Applicability", "line_start": 323, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|75", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.1  Applicability\n\nsource: 89481_images/image_000005_420b8817e66f06921195251d4dcb330fedbfb37d9bb431a2bf88c553cab99d7b.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Three-panel bar chart of ComStock HVAC system type prevalence by stock floor area, floor area percentage, and model count, with the two applicable PSZ-AC types highlighted](89481_images/image_000005_420b8817e66f06921195251d4dcb330fedbfb37d9bb431a2bf88c553cab99d7b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.1  Applicability", "line_start": 332, "line_end": 332, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|76", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.1  Applicability\n\nfloor area, floor area percentage, and model count, with the two applicable PSZ-AC types highlighted](89481_images/image_000005_420b8817e66f06921195251d4dcb330fedbfb37d9bb431a2bf88c553cab99d7b.png)\n\nFigure 4 ranks ComStock HVAC system types by prevalence, with three side-by-side panels: absolute stock floor area (0 to about 40 billion ft2), percent of stock floor area (0% to about 30%), and percent of model count (0% to about 40%). Bars are colored by an 'Applicability Add Heat Pump Rtu' flag, orange for True and blue for False. The applicable orange types are 'PSZ-AC with gas coil', by a wide margin the largest single system type in the stock, and 'PSZ-AC with electric coil'; together they account for about 33.3% of ComStock floor area. Non-applicable blue types, in descending order, include PVAV with gas boiler reheat, VAV chiller with gas boiler reheat, PVAV with gas heat coils and electric reheat, VAV air-cooled chiller with gas boiler reheat, residential AC with residential forced air furnace, PVAV with PFP boxes, PSZ-HP, PTAC with electric coil, PSZ-AC with gas boiler, PTHP, VAV chiller with PFP boxes, several DOAS variants, and a residual 'All Others' bar under 1% of floor area. PSZ stands for packaged single zone, PVAV for packaged variable air volume, DOAS for dedicated outdoor air system, and PFP for parallel fan power.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.1  Applicability", "line_start": 334, "line_end": 334, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|77", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.1  Applicability\n\na residual 'All Others' bar under 1% of floor area. PSZ stands for packaged single zone, PVAV for packaged variable air volume, DOAS for dedicated outdoor air system, and PFP for parallel fan power.\n\nPTHP stands for packaged terminal heat pump, PTAC stands for packaged terminal air conditioner, PVAV stands for packaged variable air volume, DOAS stands for dedicated outdoor air system, and PFP stands for parallel fan power.\n\nFor this study, heat/energy recovery is included in all the new HP-RTUs except for those serving food service building types. Although there is evidence to suggest that exhaust air recovery can be applied to kitchen exhaust hoods, there are additional considerations that need to be factored in to meaningfully model the application, and these are beyond the scope of this study. The only exception to this would be existing RTUs that already included energy recovery in the baseline; in these instances, a new energy recovery system is added.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.1  Applicability", "line_start": 336, "line_end": 338, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|78", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.1  Applicability\n\nare beyond the scope of this study. The only exception to this would be existing RTUs that already included energy recovery in the baseline; in these instances, a new energy recovery system is added.\n\nTable 2 compares the stock floor area served by RTUs with heat or energy recovery for the ComStock baseline and the HP-RTU with heat/energy recovery scenarios. The baseline only includes heat/energy recovery where required by the local governing energy code at the time of last HVAC replacement. The HP-RTU scenario adds heat/energy recovery when the applicability criteria of both the HP-RTU system and the heat/energy recovery system discussed in this section are met.\n\nNote that in most cases, there is a large increase in heat/energy recovery as a result of combining heat/energy recovery with the HP-RTU scenario. Food service building types do not show additional heat/energy recovery since they deemed not applicable for this study. Also note that we do not see 100% floor area covered by a recovery system for any building type. This is because some of the floor area is served by systems not applicable to the HP-RTU measure, and therefore they do not receive heat/energy recovery. For example, warehouses have substantial area served by unit heaters. Other cases include the prevalence of food service in some models, or outdoor air ratios that are too high.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.1  Applicability", "line_start": 340, "line_end": 342, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|79", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.1  Applicability\n\nheat/energy recovery. For example, warehouses have substantial area served by unit heaters. Other cases include the prevalence of food service in some models, or outdoor air ratios that are too high.\n\nTable 2. Fraction of Stock Floor Area Served by Heat or Energy Recovery Systems for the ComStock Baseline and the HP -RTU with Heat/Energy Recovery Scenarios\n\nTable only includes buildings served by RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.1  Applicability", "line_start": 344, "line_end": 346, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|80", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.1  Applicability\n\n2. Fraction of Stock Floor Area Served by Heat or Energy Recovery Systems for the ComStock Baseline and the HP -RTU with Heat/Energy Recovery Scenarios\n\nTable only includes buildings served by RTUs.\n\n| Building Type          | Baseline   | HP-RTU With Heat/Energy Recovery   |\n|------------------------|------------|------------------------------------|\n| FullServiceRestaurant  | 4%         | 4%                                 |\n| Hospital               | 0%         | 93%                                |\n| LargeOffice            | 5%         | 74%                                |\n| MediumOffice           | 0%         | 75%                                |\n| Outpatient             | 0%         | 71%                                |\n| PrimarySchool          | 4%         | 68%                                |\n| QuickServiceRestaurant | 1%         | 1%                                 |\n| RetailStandalone       | 2%         | 97%                                |\n| RetailStripmall        | 2%         | 80%                                |\n| SecondarySchool        | 8%         | 57%                                |\n| SmallOffice            | 0%         | 94%                                |\n| Warehouse              | 0%         | 28%                                |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.1  Applicability", "line_start": 348, "line_end": 361, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|81", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.2.1  Heat Pump Rooftop Unit Performance\n\nThis report is a slight modification to the HP-RTU with electric backup heat measure from Commercial End-Use Savings Shapes 2023 Release 1. The only difference is that this study includes exhaust air energy recovery in the new HP-RTUs. Therefore, this document will only minimally discuss core modeling assumptions and details. For a more comprehensive overview of the HP-RTU modeling, such as performance curves, data sources, controls, etc., please refer to the documentation for the original measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.2.1  Heat Pump Rooftop Unit Performance", "line_start": 367, "line_end": 367, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|82", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Key assumptions include:\n\n- The new HP-RTUs are modeled with variable-speed compressors and fans. Performance curves are used to determine how efficiency and capacity vary with indoor and outdoor temperature and part-load ratio, including cycling losses. At full compressor speed, the performance curves yield 56% COP and 46% capacity retention at 0\u00b0F.\n\n- The heat pump system is sized to the design cooling load, with electric resistance supplemental heating used to address any additional loads. The supplemental heating coil is assumed to have a COP of 1. The supplemental heating coil can operate simultaneously with the heat pump heating to minimize usage of the relatively less efficient supplemental coil as described in [2]. Note that heat pump sizing is not influenced by the prevalence of heat/energy recovery for this study, although this could be considered in future work.\n- The minimum operating temperature for the heat pumps is modeled at 0\u00b0F, which is the default setting for some manufacturers [2]. The compressor will lock out below this temperature, and only supplemental heat will be available.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Key assumptions include:", "line_start": 371, "line_end": 374, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|83", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.2.2  Energy Recovery Type\n\nThe measure applies heat recovery to the new HP-RTUs in drier climate zones (ASHRAE climate zones 3B, 3C, 4B, 4C, 5B, 5C, and 6B) where addressing latent energy loads is of lesser concern. The heat recovery is modeled as aluminum counterflow plate heat exchangers and includes a bypass for temperature control and economizer lockout where applicable. Note that this measure does not modify the prevalence or operation of economizers in the existing AHUs; these properties are retained from the baseline ComStock model.\n\nThe measure applies energy recovery to the HP-RTUs in humid climate zones where addressing latent loads with energy recovery would be beneficial. The energy recovery systems are modeled as membrane counterflow heat exchangers and include a bypass for temperature control and economizer lockout where applicable.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.2.2  Energy Recovery Type", "line_start": 378, "line_end": 380, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|84", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.2.3  Energy Recovery Effectiveness\n\nBoth the energy recovery and heat recovery systems are modeled using the effectiveness performance of the Ventacity systems shown in Table 3 [9]. These values dictate how much energy is transferred between the supply and exhaust airstreams and will vary based on specific products and configurations. Note that the Ventacity system is an energy recovery ventilator, which would not be installed inside a packaged RTU. These performance values are used since Ventacity publishes detailed performance data that can be leveraged for energy modeling. In practice, it is likely more common to choose an RTU with heat/energy recovery already integrated into the system, like the options available for the Daikin Rebel, rather than a separate system.\n\nEnergyPlus allows latent and sensible effectiveness assignments at 100% and 75% airflow, respectively, for both heating and cooling, which can be determined from Ventacity performance curves. Because the heat recovery system is only suitable for sensible energy recovery, the latent effectiveness is modeled as 0% for all cases. The modeled inputs for effectiveness are shown in Table 3. Note that performance values can change based on product selection, configuration, and operation.\n\nTable 3. Modeled Effectiveness Inputs for Energy and Heat Recovery Based on Ventacity Systems Shown in Figure 1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.2.3  Energy Recovery Effectiveness", "line_start": 384, "line_end": 388, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|85", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.2.3  Energy Recovery Effectiveness\n\nvalues can change based on product selection, configuration, and operation.\n\nTable 3. Modeled Effectiveness Inputs for Energy and Heat Recovery Based on Ventacity Systems Shown in Figure 1\n\n|                       | Energy Recovery   | Energy Recovery   | Heat Recovery   | Heat Recovery   |\n|-----------------------|-------------------|-------------------|-----------------|-----------------|\n|                       | Heating           | Cooling           | Heating         | Cooling         |\n| Sensible 100% Airflow | 75%               | 75%               | 84%             | 83%             |\n| Sensible 75% Airflow  | 78%               | 78%               | 86%             | 84%             |\n| Latent 100% Airflow   | 61%               | 55%               | 0%              | 0%              |\n| Latent 75% Airflow    | 68%               | 60%               | 0%              | 0%              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.2.3  Energy Recovery Effectiveness", "line_start": 390, "line_end": 396, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|86", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.2.3  Energy Recovery Effectiveness\n\n100% Airflow   | 61%               | 55%               | 0%              | 0%              |\n| Latent 75% Airflow    | 68%               | 60%               | 0%              | 0%              |\n\nAs mentioned, ComStock does account for zone exhaust fans in some building types, but not in offices, retail buildings, or warehouses, which are prominent in the stock. Furthermore, ComStock does not currently account for duct leakage. A PNNL study using the DOE prototype models assumes that 90% of exhaust air is available for energy recovery to account for both zone exhaust and duct losses [6]. To account for this, the energy/heat recovery measure assumes that 90% of return air is available for recovery through a derating of the recovery effectiveness.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.2.3  Energy Recovery Effectiveness", "line_start": 398, "line_end": 398, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|87", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.2.4  Energy Recovery Added Fan Static Pressure\n\nAdding heat exchangers to the airstream for heat/energy recovery creates additional pressure drops that the supply and exhaust fans need to overcome. The pressure drops are modeled as an additional 0.85 in. w.c. and 0.65 in. w.c. for the supply fan and exhaust fan, respectively. These values align with both the AEDG and PNNL values [5], [6].\n\nThe static pressure values for the fan objects in EnergyPlus are not informed by the bypass status of the heat exchanger objects. This ignores the reduced static pressure that occurs when bypassing the heat exchanger. To account for this, the additional fan power is added directly to the heat exchanger objects in the form of motor energy for the enthalpy wheel. This is preferred because the power for the wheel object does modulate based on heat exchanger bypass status, so the additional static pressure due to the heat exchanger will be removed when the system is bypassing the heat exchanger. Note that additional fan power will therefore be reflected in the 'Energy Recovery' end use rather than the 'Fans' end use as a result of this workaround.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.2.4  Energy Recovery Added Fan Static Pressure", "line_start": 402, "line_end": 404, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|88", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.2.5  Energy Recovery Controls\n\nThe energy recovery system is modeled with a bypass for economizer lockout operation. The system also includes wheel speed modulation for increased discharge temperature control.\n\nDefrost operation is modeled by controlling the exhaust temperature of air leaving the energy recovery system. This ensures the exhaust air from the outlet of the heat exchanger is above the temperature that permits frost formation. For this modeling, the default EnergyPlus value of 35\u00b0F was chosen as the minimum exhaust temperature. When the temperature is at or below this point, the system redirects some of the incoming air around the recovery system (bypass). This reduces heat transfer between air streams which maintains the exhaust air temperature above the minimum setpoint.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.2.5  Energy Recovery Controls", "line_start": 408, "line_end": 410, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|89", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.3  Greenhouse Gas Emissions\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the window replacement scenario. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium data set, and the last uses the eGrid data set [16], [17]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium data sets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [18]. Emissions due to onsite combustion of fossil fuels use the emissions factors shown in Table 4, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [19]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.3  Greenhouse Gas Emissions", "line_start": 414, "line_end": 414, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|90", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.3  Greenhouse Gas Emissions\n\ndue to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with all three on-site fossil fuel emissions.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000006_8b296f7ce980f26dba7f28f8b4e08fbbe2618fde4cae860731fb402a845891c8.png\n     method: vision-transcription\n     described: 2026-08-20 -->\n\n![Table 4, On-Site Fossil Fuel Emissions Factors, rendered as a bitmap: natural gas, propane, and fuel oil emissions factors in lb per MMBtu and kg per MWh](89481_images/image_000006_8b296f7ce980f26dba7f28f8b4e08fbbe2618fde4cae860731fb402a845891c8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.3  Greenhouse Gas Emissions", "line_start": 416, "line_end": 421, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|91", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.3  Greenhouse Gas Emissions\n\nas a bitmap: natural gas, propane, and fuel oil emissions factors in lb per MMBtu and kg per MWh](89481_images/image_000006_8b296f7ce980f26dba7f28f8b4e08fbbe2618fde4cae860731fb402a845891c8.png)\n\nTable 4, On-Site Fossil Fuel Emissions Factors, appears in the source PDF only as a bitmap image; the extraction produced no caption line and no markdown table for it, so the values below are transcribed from the image. The table has three rows and two value columns, an emissions factor in lb/MMBtu and the same factor restated in kg/MWh. Natural gas: 147.3 lb/MMBtu (228.0 kg/MWh), carrying footnote marker a. Propane: 177.8 lb/MMBtu (182.3 kg/MWh). Fuel oil: 195.9 lb/MMBtu (303.2 kg/MWh). The footnote reads: lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour. These on-site combustion emissions factors are applied alongside the three electricity grid emissions scenarios (Cambium LRMER High and Low Renewable Energy Cost 15-year, and eGRID) to produce the greenhouse gas results in Section 5.3 and Figure 8. Note that the propane pair is internally inconsistent: 177.8 lb/MMBtu converts to roughly 275 kg/MWh, not the 182.3 kg/MWh printed. The same discrepancy appears in the equivalent table of other ComStock measure reports.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.3  Greenhouse Gas Emissions", "line_start": 423, "line_end": 423, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|92", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.4  Limitations and Concerns\n\nLimited comprehensive heat pump performance maps exist, which are required for detailed energy modeling. Consequently, understanding of heat pump performance and operation in this work is also limited. Heat pump modeling is sensitive to performance assumptions due to the strong relationship between efficiency and capacity with outdoor air temperature. This impacts both annual energy consumption and peak demand. This work attempts to use the most informative data available and makes documented assumptions about heat pump operation and performance. These will notably impact results. Please consider these assumptions.\n\nStock savings are sensitive to ComStock baseline assumptions. Compared to CBECS 2012, which is another prominent data source for commercial building stock energy usage, ComStock currently shows lower gas heating consumption and higher electric heating consumption [20]. This can affect the net impact of converting both gas furnace and electric resistance RTUs to HPRTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.4  Limitations and Concerns", "line_start": 427, "line_end": 429, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|93", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.4  Limitations and Concerns\n\ncurrently shows lower gas heating consumption and higher electric heating consumption [20]. This can affect the net impact of converting both gas furnace and electric resistance RTUs to HPRTUs.\n\nThere is a known EnergyPlus bug regarding cycling operation for multispeed coil objects. This can cause the modeled HP-RTU systems to cycle at higher part-load fractions than the baseline single-speed RTU systems. Many units are only minimally impacted by this since the HP-RTU systems are variable speed and can turn down to lower part-load fractions. There is another known bug in the measure that caused a few models to show greater than 100% cooling savings. This is because the performance curves used in the measure do not currently have realistic limit boundaries. There were some odd conditions that caused the performance curve to produce a negative COP in the EnergyPlus simulation for these few models, causing the negative cooling consumption and therefore greater than 100% cooling savings. However, the limited prevalence is not expected to have a notable impact on results.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.4  Limitations and Concerns", "line_start": 431, "line_end": 431, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|94", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.4  Limitations and Concerns\n\nfor these few models, causing the negative cooling consumption and therefore greater than 100% cooling savings. However, the limited prevalence is not expected to have a notable impact on results.\n\nAnother prominent limitation of this study is a lack of data on the prevalence of once-through air delivery systems that do not exhaust air at the AHU, but rather through a dedicated exhaust fan. This complicates adding a heat/energy recovery system because the exhaust air and outdoor ventilation air need to pass through the same heat exchanger to achieve energy recovery benefits. If air is exhausted across multiple separate locations, additional work may be required to route the airstreams to the same location. Otherwise, the portion of exhaust air not passing through the heat/energy recovery system will not be utilized for energy recovery, which can limit the effectiveness of the system.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.4  Limitations and Concerns", "line_start": 433, "line_end": 433, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|95", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.4  Limitations and Concerns\n\nthe same location. Otherwise, the portion of exhaust air not passing through the heat/energy recovery system will not be utilized for energy recovery, which can limit the effectiveness of the system.\n\nComStock does account for zone exhaust fans in some building types, but not in offices, retail buildings, or warehouses, which are prominent building types. Furthermore, ComStock does not currently account for duct leakage. A PNNL study using the DOE prototype models assumes that 90% of exhaust air is available for energy recovery to account for both zone exhaust and duct losses [6]. To account for this, the energy/heat recovery measure assumes that 90% of return air is available for recovery. However, it is unclear how realistic this assumption is, and how it might vary between buildings, which can impact the savings of this measure. Overestimating the return air fraction would increase the savings suggested by this measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.4  Limitations and Concerns", "line_start": 435, "line_end": 435, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|96", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 3.4  Limitations and Concerns\n\nthis assumption is, and how it might vary between buildings, which can impact the savings of this measure. Overestimating the return air fraction would increase the savings suggested by this measure.\n\nLastly, the prevalence of heat/energy recovery in ComStock baseline AHUs is based on code requirements for the HVAC code year of each model. However, no data sources were found to validate the fraction of floor area of the building stock against what ComStock assumes using the code-baseline methodology. Heat/energy recovery prevalence impacts the measure savings, because heat/energy recovery prevalence in existing AHUs is inversely proportional to the number of applicable AHUs for the measure and therefore the stock-level savings achieved from the measure. Moreover, heat and energy recovery code requirements frequently depend on the size of the system. ComStock relies on assumptions about zoning to determine system size, but inaccuracies in these assumptions can result in inaccuracies in estimating the potential applicability of adding heat/energy recovery to systems that do not already include it.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "3.4  Limitations and Concerns", "line_start": 437, "line_end": 437, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|97", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 4  Output Variables\n\nTable 5 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the measure scenario applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated From the Measure Application\n\n| Variable Name                         | Description                                                             |\n|---------------------------------------|-------------------------------------------------------------------------|\n| stat.area_fraction_with_heat_recovery | Fraction of model floor area served by an AHU with heat/energy recovery |\n| stat.num_air_loops_heat_recovery      | Number of airloops with heat/energy recovery in model (unweighted)      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "4  Output Variables", "line_start": 441, "line_end": 448, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|98", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5  Results", "line_start": 452, "line_end": 454, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|99", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.1  Single Building Measure Tests\n\nIn this section, we describe the operation behavior of a small office building in Yellowstone Lake, WY, to demonstrate the measure scenario application on a single building. The baseline model uses packaged RTUs with direct expansion cooling and gas furnace heating. Outdoor ventilation air is provided directly through the RTUs. The HP-RTU measure is applied, which replaces the gas-fired RTUs with HP-RTUs as described in this report. The HP-RTUs are applied both with and without energy recovery for comparison.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.1  Single Building Measure Tests", "line_start": 458, "line_end": 458, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|100", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.1  Single Building Measure Tests\n\nthe RTUs. The HP-RTU measure is applied, which replaces the gas-fired RTUs with HP-RTUs as described in this report. The HP-RTUs are applied both with and without energy recovery for comparison.\n\nFigure 5 illustrates RTU air temperatures for the HP-RTU with energy recovery scenario during a cold week in February. Outdoor air (blue) ranges from -25 \u00b0 F to 5 \u00b0 F. This is the temperature of outdoor ventilation air that enters the heat recovery section of the RTU. The air temperature after the energy recovery section (orange) increases roughly 25 \u00b0 F, varying based on temperature and flow conditions. The increased air temperature of the ventilation air during cold heating conditions reduces the heating load on the heat pump and electric resistance supplemental heating coils. Ultimately, the combined impact of the heating coils must ensure the supply air temperature (green) following the impact of mixing with return air and fan heat. Heat recovery reduces the electricity required to meet this target. Alternatively, the HP-RTU scenario without the energy recovery applied requires the heat pump and supplemental heat to cover a larger lift.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.1  Single Building Measure Tests", "line_start": 460, "line_end": 460, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|101", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.1  Single Building Measure Tests\n\nreduces the electricity required to meet this target. Alternatively, the HP-RTU scenario without the energy recovery applied requires the heat pump and supplemental heat to cover a larger lift.\n\nThe outcome for this sample period is illustrated in Figure 6, where the HP-RTU scenario with no heat recovery (blue) shows higher site electricity consumption compared to the HP-RTU scenario with heat recovery applied (orange). These savings (in orange) are from the energy recovery reducing loads on the heating and cooling coils. Because this plot shows total building electricity, other end uses that are not impacted by the HVAC scenarios are included (e.g., lighting, plug loads), thereby showing a smaller impact than if only HVAC electricity were shown.\n\nFigure 5 . Air temperatures for a HP -RTU with heat recovery applied\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000007_3372d7fe227fac55b0d8a1dc42a0b417da5948ee2284450d948eab883aea806b.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Time-series line chart of outdoor air, post-energy-recovery, and supply air temperatures for a heat pump RTU with heat recovery over a cold week in February](89481_images/image_000007_3372d7fe227fac55b0d8a1dc42a0b417da5948ee2284450d948eab883aea806b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.1  Single Building Measure Tests", "line_start": 462, "line_end": 471, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|102", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.1  Single Building Measure Tests\n\nand supply air temperatures for a heat pump RTU with heat recovery over a cold week in February](89481_images/image_000007_3372d7fe227fac55b0d8a1dc42a0b417da5948ee2284450d948eab883aea806b.png)\n\nFigure 5 plots three air temperatures in degrees F against date and time for February 19-23, 2018, for the single-building example: a small office in Yellowstone Lake, Wyoming (ASHRAE climate zone 7) with the HP-RTU plus energy recovery scenario applied. Outdoor air temperature (blue) is the coldest trace, ranging from about -25 F to 5 F on a daily cycle; this is the outdoor ventilation air entering the heat recovery section of the RTU. Air temperature after the energy recovery section (orange) tracks above it, roughly 25 F warmer, varying with temperature and flow conditions, because building exhaust air has preheated it before it reaches the heating coils. Supply air temperature (green) is the highest and most sharply cycling trace, rising in tall square-topped pulses to roughly 100 F to 120 F during occupied heating periods and falling back to about 60 F to 70 F otherwise, reflecting mixing with return air, fan heat, and the heat pump plus electric resistance supplemental heating coils. The vertical gap between the outdoor and post-recovery traces is the heating load avoided by energy recovery; without it the heat pump and supplemental coils would have to cover a larger temperature lift.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.1  Single Building Measure Tests", "line_start": 473, "line_end": 473, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|103", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.1  Single Building Measure Tests\n\ngap between the outdoor and post-recovery traces is the heating load avoided by energy recovery; without it the heat pump and supplemental coils would have to cover a larger temperature lift.\n\nFigure 6 . Total building electricity usage for HP -RTU scenario (blue) and HP -RTU with energy recovery scenario (orange)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000008_0640683085927bf947f18204b7e14ff3877e73b916acf1590ab15166b01502d9.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Time-series comparison of total building site electricity consumption for the heat pump RTU with and without energy recovery over a cold February week](89481_images/image_000008_0640683085927bf947f18204b7e14ff3877e73b916acf1590ab15166b01502d9.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.1  Single Building Measure Tests", "line_start": 475, "line_end": 482, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|104", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.1  Single Building Measure Tests\n\nconsumption for the heat pump RTU with and without energy recovery over a cold February week](89481_images/image_000008_0640683085927bf947f18204b7e14ff3877e73b916acf1590ab15166b01502d9.png)\n\nFigure 6 plots building site electricity consumption in Wh, on a 0 to 60,000 Wh axis, against date and time for February 19-23, 2018, for the same single small office example in Yellowstone Lake, Wyoming. Two traces are shown: site electricity with no recovery (blue) and site electricity with recovery (orange). Both follow the same daily pattern, with sharp morning startup spikes reaching roughly 45,000 to 50,000 Wh, an occupied plateau near 20,000 to 30,000 Wh, and overnight troughs near 10,000 Wh. The orange with-recovery trace sits at or below the blue no-recovery trace throughout, with the widest gaps at the morning peaks and during cold occupied periods; that difference is the electricity saved by energy recovery reducing loads on the heating and cooling coils. Because the plot shows total building electricity rather than HVAC electricity alone, end uses unaffected by the HVAC scenarios such as lighting and plug loads are included, which makes the proportional impact look smaller than an HVAC-only comparison would. For this model, Table 6 reports a 7% electricity reduction from adding energy recovery.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.1  Single Building Measure Tests", "line_start": 484, "line_end": 484, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|105", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.1  Single Building Measure Tests\n\nplug loads are included, which makes the proportional impact look smaller than an HVAC-only comparison would. For this model, Table 6 reports a 7% electricity reduction from adding energy recovery.\n\nThe HP-RTU with no energy recovery scenario ('HP-RTU, No ER') shows 42% site energy savings versus the baseline scenario that uses natural gas RTUs (Table 6). These savings are attributable to the combination of 100% natural gas savings, since this scenario electrifies natural gas heating, and 42% increase in electricity usage from transitioning to electric heating. When adding energy recovery ('HP-RTU, with ER'), we see a 7% reduction in electricity usage compared to the HP-RTU scenario without energy recovery. These savings are primarily due to reduced heating loads when using energy recovery. This model example is from a very cold climate (ASHRAE climate zone 7), so the impact may be higher than many other cases.\n\nTable 6 . Annual Site Energy Comparison for Single Model Example Between the Baseline, HP -RTU With No ER (Energy Recovery), and HP -RTU With ER Scenarios Note that these results include the prevalence of electric resistance supplemental heating when the HP system is unable to meet the full heating load.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.1  Single Building Measure Tests", "line_start": 486, "line_end": 488, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|106", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.1  Single Building Measure Tests\n\n(Energy Recovery), and HP -RTU With ER Scenarios Note that these results include the prevalence of electric resistance supplemental heating when the HP system is unable to meet the full heating load.\n\n|                 |   Natural Gas (KBtu) |   Electricity (KBtu) |   Total Site Energy (KBtu) |\n|-----------------|----------------------|----------------------|----------------------------|\n| Baseline        |              855,869 |              526,304 |                  1,382,173 |\n| HP-RTU, No ER   |                    0 |              807,095 |                    807,095 |\n| HP-RTU, with ER |                    0 |              733,023 |                    733,023 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.1  Single Building Measure Tests", "line_start": 490, "line_end": 494, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|107", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.2  Stock Energy Impacts\n\nThe HP-RTU with heat/energy recovery measure ('HP-RTU + ER') is applicable to buildings comprising 33% of the stock floor area and demonstrates 9% total site energy savings (382 trillion British thermal units [TBtu]) for the U.S. commercial building stock ('Baseline') modeled in ComStock (Figure 7a). The savings are primarily attributed to:\n\n- 28% stock heating gas savings (235 TBtu)\n- -22% stock heating electricity savings (-39 TBtu)\n- 13% stock cooling electricity savings (85 TBtu)\n- 15% stock fan + heat recovery electricity savings (81 TBtu)\n- o Fan static pressure increases due to heat/energy recovery are categorized under the 'heat recovery' end use.\n\nFigure 7 . Annual site energy consumption by end use and fuel type for (a) the total commercial building stock, including buildings not applicable to the upgrades measure(s), and (b) the applicable commercial building stock where the upgrade measures are applied.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000009_802aee68982e0ff7e60b6f1998d071b86fcbdf4366601ef6a60077e16d26d966.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.2  Stock Energy Impacts", "line_start": 498, "line_end": 511, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|108", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.2  Stock Energy Impacts\n\nsource: 89481_images/image_000009_802aee68982e0ff7e60b6f1998d071b86fcbdf4366601ef6a60077e16d26d966.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two-panel stacked bar chart of annual site energy consumption by end use and fuel for the baseline, HP-RTU with electric backup, and HP-RTU plus energy recovery scenarios, for total stock and applicable stock](89481_images/image_000009_802aee68982e0ff7e60b6f1998d071b86fcbdf4366601ef6a60077e16d26d966.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.2  Stock Energy Impacts", "line_start": 513, "line_end": 513, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|109", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.2  Stock Energy Impacts\n\nwith electric backup, and HP-RTU plus energy recovery scenarios, for total stock and applicable stock](89481_images/image_000009_802aee68982e0ff7e60b6f1998d071b86fcbdf4366601ef6a60077e16d26d966.png)\n\nFigure 7 stacks annual site energy consumption in TBtu by end use and fuel for three scenarios: Baseline, HP RTU E Backup, and HP RTU + ER. Panel (a), the total commercial building stock including non-applicable buildings, totals 4,338, 3,983, and 3,956 TBtu, a 382 TBtu or 9% saving. Labeled bands in panel (a): Interior Equipment Electricity 739.7, unchanged in all three bars; Fans Electricity 519.1, 426.2, 424.9; Cooling Electricity 667.3, 592.3, 581.9; Interior Lighting Electricity 451.9, unchanged; Heating Electricity 175.2, 242.7, 214.1. These reproduce the Section 5.2 figures of 13% (85 TBtu) cooling electricity savings, 15% (81 TBtu) combined fan plus heat recovery savings, and -22% (-39 TBtu) heating electricity, the last being an increase from electrifying gas RTUs. The large hatched red Heating Natural Gas band falls 28% (235 TBtu) and is identical between the two upgrade scenarios, since the remainder is heating in non-applicable buildings. Panel (b), the applicable stock only, totals 1,521, 1,166, and 1,139 TBtu; labeled baseline bands include Interior Equipment Electricity 251.2, Fans 226.0, Cooling 261.9, Interior Lighting 173.6, and Exterior Lighting 55.9, with HP RTU E Backup showing Fans 135.1, Cooling 127.0, and Heating Electricity 110.1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.2  Stock Energy Impacts", "line_start": 515, "line_end": 515, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|110", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.2  Stock Energy Impacts\n\nEquipment Electricity 251.2, Fans 226.0, Cooling 261.9, Interior Lighting 173.6, and Exterior Lighting 55.9, with HP RTU E Backup showing Fans 135.1, Cooling 127.0, and Heating Electricity 110.1.\n\n'HP-RTU E Backup' is the standalone variable-speed heat pump rooftop unit measure with electric backup heat, while 'HP-RTU + ER' is the same measure plus heat or energy recovery applied.\n\nAdding energy recovery reduces site heating electricity by 12% (29 TBtu) compared to the standalone variable-speed HP-RTU scenario ('HP-RTU E Backup') for the total commercial building stock (Figure 7a), or 26% for the stock segment applicable to the upgrades (Figure 7b). This is due to the energy recovery system pre-heating outdoor ventilation using building exhaust air, thereby reducing the heating load. Note that the gas heating totals do not change between the HP-RTU and HP-RTU + ER scenarios, since this remaining consumption represents heating in buildings not applicable to either upgrade scenario.\n\nSimilarly, the heat/energy recovery scenario reduces site cooling electricity by 2% (10 TBtu) compared to the standalone variable-speed HP-RTU scenario for the total commercial building stock (Figure 7a), or 8% (10 TBtu) for the stock segment applicable to the upgrades (Figure 7b). The added cooling savings are due to pre-cooling the outdoor ventilation air using building exhaust air.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.2  Stock Energy Impacts", "line_start": 517, "line_end": 521, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|111", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.2  Stock Energy Impacts\n\n(Figure 7a), or 8% (10 TBtu) for the stock segment applicable to the upgrades (Figure 7b). The added cooling savings are due to pre-cooling the outdoor ventilation air using building exhaust air.\n\nThe HP-RTU with heat/energy recovery scenario adds 3% (12 TBtu) combined fan and heat recovery electricity energy for the stock compared to the HP-RTU scenario alone (Figure 7a). This energy penalty is attributed to the additional fan energy required when adding heat/energy recovery, as these systems increase the static pressure the fans must overcome. Note that the fan power associated with heat/energy recovery is categorized under the 'heat recovery' end use due to the energy modeling workflow, which is why these two end uses are being evaluated together. Despite showing a small decrease in the fans end use alone when moving to the heat/energy recovery scenario, the combined impact when considering heat recovery impact does show increased fan energy for the heat/energy recovery scenario, as expected.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.2  Stock Energy Impacts", "line_start": 523, "line_end": 523, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|112", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.2  Stock Energy Impacts\n\nalone when moving to the heat/energy recovery scenario, the combined impact when considering heat recovery impact does show increased fan energy for the heat/energy recovery scenario, as expected.\n\nBoth the HP-RTU and the HP-RTU + heat/energy recovery scenarios show notable decrease in fan energy consumption versus the existing building stock ('Baseline'). There are two primary factors driving this result. First, both upgrade scenarios are replacing existing RTUs, which may be over a decade old and therefore use older and less-efficient fan systems, whereas the upgrade scenarios both leverage new and higher-efficiency supply fans. Second, both upgrade scenarios use single-zone variable-speed supply fans. This allows the system to decrease the supply air volume during periods of reduced zone loads, therefore saving fan energy. Note that the supply fan savings could be similarly realized in new non-heat pump variable-speed RTUs, although this study is specific to heat pump RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.2  Stock Energy Impacts", "line_start": 525, "line_end": 525, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|113", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.2  Stock Energy Impacts\n\nzone loads, therefore saving fan energy. Note that the supply fan savings could be similarly realized in new non-heat pump variable-speed RTUs, although this study is specific to heat pump RTUs.\n\nThe increase in the electric heating end use for the HP-RTU scenarios is due to electrifying existing RTUs that use natural gas heat. More systems using electric heat is expected to increase aggregate electric heating usage across the stock, noting that the HP-RTU with heat/energy recovery scenario shows less electric heating compared to the HP-RTU scenario alone. However, this transition also causes a notable decrease in natural gas heating. These factors should be considered together. This study also includes replacing existing RTUs that use electric resistance heating. In these cases, electric heating energy is expected to decrease since heat pump heating is generally more efficient than electric resistance heating. However, since there are far fewer electric resistance RTUs than gas RTUs in the stock (Figure 4), the aggregate stock impacts still show a net increase in electric heating due to this transition.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.2  Stock Energy Impacts", "line_start": 527, "line_end": 527, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|114", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.2  Stock Energy Impacts\n\nHowever, since there are far fewer electric resistance RTUs than gas RTUs in the stock (Figure 4), the aggregate stock impacts still show a net increase in electric heating due to this transition.\n\nThe decrease in electric cooling energy for both HP-RTU scenarios versus the existing building stock is primarily attributed to replacing older, less-efficient RTUs with new, more-efficient RTUs. Most RTUs in the ComStock baseline scenario follow an energy code year of 2004 or earlier, so higher efficiencies are expected with a new RTU. Note that energy code year often predates installation year, so energy code year should not be interpreted as the age of the existing RTUs. Additionally, both HP-RTU scenarios use variable-speed compressors which offer higher cooling efficiencies when the RTUs are operating in part-load conditions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.2  Stock Energy Impacts", "line_start": 529, "line_end": 529, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|115", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nThe HP-RTU with heat/energy recovery scenario (HP-RTU + ER) shows 7%-9% annual GHG emissions avoided (219 to 372 MMT CO2e) against the baseline building stock depending on the grid electricity scenario (Figure 8). The natural gas emissions avoided are due to electrifying existing natural gas heated systems. The electricity emissions results are due to multiple factors. First, there are additional GHG emissions induced from adding electric heat with the transition from natural gas RTUs to electric HP-RTUs. However, there are electricity emissions avoided due to (1) replacing existing electric resistance RTUs with relatively more efficient HP-RTUs, (2) higher cooling efficiencies with the new variable-speed HP-RTUs, (3) higher fan efficiencies with newer, variable-speed fans, and (4) reduced heating/cooling loads from heat/energy recovery. Comprehensively, reduced electricity emissions are shown across all electricity grid scenarios in aggregate for the building stock, although these results may vary by region or other factors.\n\nFigure 8. Greenhouse gas emissions comparison of the ComStock baseline, the standalone variable-speed HP-RTU scenario (HP-RTU E Backup), and the HP-RTU scenario with heat/energy recovery (HP-RTU + ER)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 533, "line_end": 535, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|116", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\n8. Greenhouse gas emissions comparison of the ComStock baseline, the standalone variable-speed HP-RTU scenario (HP-RTU E Backup), and the HP-RTU scenario with heat/energy recovery (HP-RTU + ER)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000010_86a03585bf7385ab8e2ae84d1455191a2555da779684180a0b9965999c20bfce.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Three-panel stacked bar chart of annual greenhouse gas emissions by fuel for the baseline and two heat pump RTU scenarios under eGRID and two Cambium LRMER grid scenarios](89481_images/image_000010_86a03585bf7385ab8e2ae84d1455191a2555da779684180a0b9965999c20bfce.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 537, "line_end": 542, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|117", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\nfuel for the baseline and two heat pump RTU scenarios under eGRID and two Cambium LRMER grid scenarios](89481_images/image_000010_86a03585bf7385ab8e2ae84d1455191a2555da779684180a0b9965999c20bfce.png)\n\nFigure 8 compares annual greenhouse gas emissions in MMT CO2e for Baseline, HP RTU E Backup, and HP RTU + ER under three electricity grid scenarios, one panel each: eGRID 2021, Cambium LRMER High Renewable Energy Cost 15-year, and Cambium LRMER Low RE Cost 15-year. Bars stack Electricity (blue), Natural Gas (orange), Fuel Oil, and Propane. Labeled totals, with percent change from baseline: eGRID 2021 402, 375 (-7%), 372 (-8%); LRMER High RE Cost 15 325, 302 (-7%), 299 (-8%); LRMER Low RE Cost 15 240, 221 (-8%), 219 (-9%). The electricity components are 314, 305, 301 under eGRID; 237, 231, 228 under High RE Cost; and 152, 150, 148 under Low RE Cost. Natural gas falls from 81 in every baseline to 65 in both upgrade scenarios, reflecting electrification of gas-heated RTUs, and the residual fuel oil plus propane sliver is about 7 MMT CO2e in every bar. Adding heat and energy recovery to the HP-RTU scenario yields roughly 1% more emissions avoided, an additional 2 to 4 MMT CO2e, consistently across all three grid scenarios.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 544, "line_end": 544, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|118", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.3  Stock Greenhouse Gas Emissions Impact\n\n7 MMT CO2e in every bar. Adding heat and energy recovery to the HP-RTU scenario yields roughly 1% more emissions avoided, an additional 2 to 4 MMT CO2e, consistently across all three grid scenarios.\n\nThree electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons.\n\nAdding heat/energy recovery to the HP-RTU scenario shows approximately 1% increase in GHG emissions avoided from all fuels for the total building stock compared to the HP-RTU scenario alone (Figure 8). This result remains consistent between grid scenarios. The net difference shows an additional 2-4 MMT CO2e avoided for the HP-RTU with heat/energy recovery scenario. This is due to reduced heating and cooling loads from the recovery systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.3  Stock Greenhouse Gas Emissions Impact", "line_start": 546, "line_end": 548, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|119", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Specifically, it focuses on analyzing the distribution of energy savings across different characteristics (e.g., end use, fuel type) to better understand how the measure is affecting the building stock. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as these do not necessarily translate proportionally to source energy savings, greenhouse gas emissions avoided, or energy cost.\n\nFigure 9 shows the distribution of percent site energy savings by end use and fuel type for the ComStock baseline versus the upgrade scenario. Therefore, each datapoint in the distribution represents the percent energy savings between a baseline ComStock model and the corresponding upgrade model with the HP-RTU with heat/energy recovery measure applied. The biggest differences are observed for heating, fans, cooling, and heat recovery end uses.\n\nFigure 9. Percent site energy savings distribution for ComStock models with the applied HP-RTU with heat/energy recovery measure by end use and fuel type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 552, "line_end": 556, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|120", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nfans, cooling, and heat recovery end uses.\n\nFigure 9. Percent site energy savings distribution for ComStock models with the applied HP-RTU with heat/energy recovery measure by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000011_943aed25364b2bf249a411a9b6c80a04d697d4fe96212db4fe7d3d8ab7830a40.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin and box plot distribution of percent site energy savings by end use and fuel type for models with the HP-RTU plus energy recovery measure applied](89481_images/image_000011_943aed25364b2bf249a411a9b6c80a04d697d4fe96212db4fe7d3d8ab7830a40.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 558, "line_end": 563, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|121", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nsavings by end use and fuel type for models with the HP-RTU plus energy recovery measure applied](89481_images/image_000011_943aed25364b2bf249a411a9b6c80a04d697d4fe96212db4fe7d3d8ab7830a40.png)\n\nFigure 9 shows distributions of percent site energy savings by end use and fuel type for applicable ComStock models with the HP-RTU plus heat/energy recovery measure applied, plotted as violin plots with embedded boxes on a -160% to about 125% axis and annotated 'Upgrade 03: HP RTU + ER (unweighted)'. Categories with sample counts, top to bottom: Other Fuel Water Systems (n=85), Other Fuel Heating (n=7805), Natural Gas Water Systems (n=5834), Natural Gas Heating (n=125164), Electricity Water Systems (n=4288), Electricity Refrigeration (n=16921), Electricity Interior Lighting (n=12), Electricity Interior Equipment (n=4), Electricity Heating (n=171990), Electricity Heat Recovery (n=152812), Electricity Fans (n=173172), Electricity Cooling (n=173188). Combustion fuel heating clusters near 100% savings. Electricity heating has a median near 70% but a long negative tail from gas-heated buildings with only a small amount of baseline electric heating. Fans and cooling medians are both roughly 40%, consistent with a PNNL variable-speed RTU study. Heat recovery shows large negative savings because the added static pressure fan power is booked to that end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 565, "line_end": 565, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|122", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nmedians are both roughly 40%, consistent with a PNNL variable-speed RTU study. Heat recovery shows large negative savings because the added static pressure fan power is booked to that end use.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nThe combustion fuel space heating end uses show the highest savings, with much of the distribution clustered around 100% savings. This represents buildings where the HP-RTU upgrade scenario replaces all gas heating in the building with electric heat pump heating. Models that show less than 100% savings for the combustion fuel heating end uses either have some nonapplicable RTUs (e.g., units in kitchens, gas unit heaters). Note that these distributions only include models if they consume energy for the end use and fuel type combination in the baseline. In other words, models that use no combustion fuels in the baseline do not show up in these plots. Also, these plots only include models applicable to the HP-RTU scenario, and do not include nonapplicable models.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 567, "line_end": 569, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|123", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nmodels that use no combustion fuels in the baseline do not show up in these plots. Also, these plots only include models applicable to the HP-RTU scenario, and do not include nonapplicable models.\n\nThe electricity heating end use also shows notable savings, with the median building demonstrating site energy savings around 70%. These savings are primarily models that start with an RTU with electric resistance heating. The heat pumps in the upgrade model can show 24 times higher efficiency than electric resistance heating. Additionally, the heat/energy recovery further reduces the heating load and therefore the energy used for heating.\n\nSome models show high electric heating penalties. Many of these samples are primarily gasheated buildings with a small amount of electric heating in the baseline (for example, a zone may have an electric baseboard). Transitioning to an electric HP-RTU adds much more electric heating to the building and therefore causes a savings penalty. These models generally save energy at the site level through the elimination of on-site gas use. This distribution excludes buildings that initially had no electric heating (e.g., those that relied solely on gas RTUs). Consequently, it doesn't provide a complete overview of the potential increase in electric consumption when transitioning from gas heating to HP-RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 571, "line_end": 573, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|124", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\n(e.g., those that relied solely on gas RTUs). Consequently, it doesn't provide a complete overview of the potential increase in electric consumption when transitioning from gas heating to HP-RTUs.\n\nThe median fan and cooling energy savings are both roughly 40%, which aligns with the results from a lab testing and modeling study performed by PNNL on variable-speed RTUs [21]. These savings are due to the high-efficiency, variable-speed fan/compressor systems. Notably, these savings could also be achieved with a high-performance non-HP-RTU system. A small set of outliers show negative cooling savings. These are generally attributed to the beforementioned EnergyPlus night cycling issue with the multispeed coil objects used in this study. However, we expect this to have very minimal impact on the results due to the small prevalence of this issue.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 575, "line_end": 575, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|125", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nEnergyPlus night cycling issue with the multispeed coil objects used in this study. However, we expect this to have very minimal impact on the results due to the small prevalence of this issue.\n\nThe electricity heat recovery end use shows high negative savings. There are generally models that start with energy recovery on only one or a few systems. When the HP-RTU with heat/energy recovery scenario is applied, much more energy recovery is added causing an energy penalty for this end use. This penalty primarily captures additional fan static pressure required when adding heat/energy recovery to the airstream. However, the heat recovery end use makes up a very small fraction of energy consumption in buildings (Figure 7), and this penalty is generally outweighed by heating and cooling energy savings causing net energy savings.\n\nThe interior lighting end use shows 12 samples with savings/penalties because of applying this measure scenario. This is a known bug in the workflow as this measure does not impact the lighting end use. However, this bug affects very few buildings and therefore the impact is minimal.\n\nOther end uses show minimal change such as water heating and refrigeration. The small differences that do exist are caused by slight variations in space conditions because of the measure scenario that interacts with these systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 577, "line_end": 581, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|126", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nsuch as water heating and refrigeration. The small differences that do exist are caused by slight variations in space conditions because of the measure scenario that interacts with these systems.\n\nFigure 10 shows the distribution of site energy savings by fuel type. The median building shows approximately 25% site energy savings from the HP-RTU with the heat/energy recovery scenario applied. The savings are generally attributed to improved heating/cooling efficiencies with the new HP-RTUs, higher efficiency variable-speed fans, and reduced heating/cooling loads from heat/energy recovery.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 583, "line_end": 583, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|127", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nThe savings are generally attributed to improved heating/cooling efficiencies with the new HP-RTUs, higher efficiency variable-speed fans, and reduced heating/cooling loads from heat/energy recovery.\n\nThe electricity fuel type shows site energy savings above the 25th percentile, with the median building saving around 10%, and increased electricity usage for buildings below the 25th percentile. This result is driven by many factors. Buildings that start with electric resistance RTUs are more likely to show electricity savings since they are being replaced with a relatively more efficient version of electric heating. On the other hand, buildings that start with gas-fired RTUs are electrifying the heating end use by transitioning to electric heat pumps, which increases electricity in buildings. However, the high-performance HP-RTUs modeled in this study also save electricity energy for cooling and fans, which reduces or eliminates the increased electricity for space heating. Lastly, the heat/energy recovery system increases electricity for fans since these systems add static pressure to the airstream but can reduce electricity by decreasing heating/cooling loads for ventilation.\n\nFigure 10. Percent site energy savings distribution for ComStock models with the applied HP-RTU with heat/energy recovery by fuel type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 585, "line_end": 587, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|128", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nby decreasing heating/cooling loads for ventilation.\n\nFigure 10. Percent site energy savings distribution for ComStock models with the applied HP-RTU with heat/energy recovery by fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000012_5a7c08eb1ead1aa139d79939c43fec03849080969f7e0731cc3977cc9c614c10.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin and box plot distribution of percent site energy savings by fuel type for models with the HP-RTU plus energy recovery measure applied](89481_images/image_000012_5a7c08eb1ead1aa139d79939c43fec03849080969f7e0731cc3977cc9c614c10.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 589, "line_end": 594, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|129", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nsite energy savings by fuel type for models with the HP-RTU plus energy recovery measure applied](89481_images/image_000012_5a7c08eb1ead1aa139d79939c43fec03849080969f7e0731cc3977cc9c614c10.png)\n\nFigure 10 shows distributions of percent site energy savings by fuel type for applicable ComStock models with the HP-RTU plus heat/energy recovery measure applied, as violin plots with embedded boxes on a -160% to about 100% axis, annotated 'Upgrade 03: HP RTU + ER (unweighted)'. Four categories with sample counts, top to bottom: Other Fuel (n=7816), Natural Gas (n=125489), Electricity (n=173181), and Site (n=173190). Other fuel, meaning fuel oils and similar, shows over 90% savings and natural gas over 50%, both from replacing combustion-fuel heating; neither reaches 100% because commercial buildings use gas for cooking and water heating that this measure does not touch, and because the measure does not replace every gas heating device, such as unit heaters or RTUs serving kitchens. The Electricity distribution is centered much lower, with a median around 10% savings, savings above the 25th percentile, and increased electricity use below it, reflecting the mix of buildings electrifying gas heat against those replacing electric resistance RTUs. The overall Site distribution has a median around 25% savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 596, "line_end": 596, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|130", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nelectricity use below it, reflecting the mix of buildings electrifying gas heat against those replacing electric resistance RTUs. The overall Site distribution has a median around 25% savings.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nThe 'other fuel' (fuel oils, etc.) and natural gas fuel types show over 90% and 50% site energy savings, respectively. These savings are from replacing RTUs using combustion fuel for heating. Note that the natural gas and other fuel savings are not always 100%. This is from a mix of factors. First, there are other end uses in commercial buildings that use natural gas that are not impacted by this RTU replacement scenario including cooking and water heating. Additionally, this measure does not necessarily replace all existing gas heating equipment in buildings (unit heaters, RTUs serving kitchens, etc.).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 598, "line_end": 600, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|131", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nscenario including cooking and water heating. Additionally, this measure does not necessarily replace all existing gas heating equipment in buildings (unit heaters, RTUs serving kitchens, etc.).\n\nHigher site energy savings are observed for buildings in colder climates (Figure 11). Warmer climates zones such as 1 through 3 show median site energy savings of 15%-25%, while colder climates (such as 5 through 9) show median site energy savings between 25% and 30%. Warmer climates have a much lower heating load, so they will see reduced benefit from site heating energy savings compared to colder climates. However, there is considerable overlap and high variability in the climate zone savings distributions, suggesting influence from several factors.\n\nFigure 11. Percent site energy savings distribution for ComStock models with the applied HP-RTU with heat/energy recovery measure by ASHRAE climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000013_839dba17fd3bef73bdd17f9abd4eeb50a352842973e08211b59c498ac7e746e7.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 602, "line_end": 609, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|132", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nsource: 89481_images/image_000013_839dba17fd3bef73bdd17f9abd4eeb50a352842973e08211b59c498ac7e746e7.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin and box plot distribution of percent site energy savings by ASHRAE climate zone for models with the HP-RTU plus energy recovery measure applied](89481_images/image_000013_839dba17fd3bef73bdd17f9abd4eeb50a352842973e08211b59c498ac7e746e7.png)\n\nFigure 11 shows distributions of percent site energy savings by ASHRAE climate zone for applicable ComStock models with the HP-RTU plus heat/energy recovery measure applied, as violin plots with embedded boxes on a -10% to 70% axis, annotated 'Upgrade 03: HP RTU + ER (unweighted)'. Zones with sample counts, top to bottom: 1A (n=2357), 2A (n=17939), 2B (n=2857), 3A (n=24660), 3B (n=15176), 3C (n=4701), 4A (n=37415), 4B (n=1455), 4C (n=5090), 5A (n=40589), 5B (n=8860), 6A (n=9474), 6B (n=1274), 7 (n=226), 7A (n=974), 7B (n=112), and 8 (n=31). These counts sum to exactly 173,190, matching the Site sample count in Figure 10. Savings rise with heating load: warmer zones 1 through 3 show median site energy savings of 15% to 25%, while the colder zones from 5 upward show medians between 25% and 30%. The distributions overlap considerably and are highly variable within each zone, indicating that climate is only one of several drivers of savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 611, "line_end": 613, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|133", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.4  Site Energy Savings Distributions\n\nfrom 5 upward show medians between 25% and 30%. The distributions overlap considerably and are highly variable within each zone, indicating that climate is only one of several drivers of savings.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.4  Site Energy Savings Distributions", "line_start": 615, "line_end": 615, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|134", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.5  Non-Coincident Peak Electricity Demand\n\nAdding heat/energy recovery to the HP-RTU measure scenario shows an 18% reduction (3.4 W/ft\u00b2 to 2.8 W/ft\u00b2) in winter peak demand intensity for the median building in Building America's 'cold' climate zone (Figure 12). This is because heat/energy recovery pre-conditions outdoor ventilation air that can be very cold in the winter, lessening the heating load on the heat pump heating and/or electric resistance backup heating. This can be an attractive result since peak demand often has notable impact on building electrical capacity limits as well as some electric utility bill rate structures. These are building-level non-coincident peak demands.\n\nFigure 12 . Comparison of the median noncoincident peak demand for applicable models between the baseline (representing the building stock of today), the HP-RTU electric backup scenario ('HP -RTU E Backup'), and the HP-RTU with heat/energy recovery scenario ('HP -RTU + ER'; also uses electric backup)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000014_ddd2a0d03e2db7495badcfdd89b5fadd04168d25d5822e8fcc1763086431e075.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.5  Non-Coincident Peak Electricity Demand", "line_start": 619, "line_end": 626, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|135", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.5  Non-Coincident Peak Electricity Demand\n\nsource: 89481_images/image_000014_ddd2a0d03e2db7495badcfdd89b5fadd04168d25d5822e8fcc1763086431e075.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Two-panel horizontal bar chart of median non-coincident winter and summer peak demand intensity by Building America climate zone for the baseline and two heat pump RTU scenarios](89481_images/image_000014_ddd2a0d03e2db7495badcfdd89b5fadd04168d25d5822e8fcc1763086431e075.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.5  Non-Coincident Peak Electricity Demand", "line_start": 628, "line_end": 628, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|136", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.5  Non-Coincident Peak Electricity Demand\n\ndemand intensity by Building America climate zone for the baseline and two heat pump RTU scenarios](89481_images/image_000014_ddd2a0d03e2db7495badcfdd89b5fadd04168d25d5822e8fcc1763086431e075.png)\n\nFigure 12 compares median non-coincident peak electricity demand intensity for applicable models across Baseline, HP RTU E Backup, and HP RTU + ER, grouped by Building America climate zone, with a Winter panel and a Summer panel both in W/ft2 on a 0 to 6 axis. Labeled winter/summer values by zone, in scenario order: Hot-Humid 2.6/4.0, 2.0/2.8, 1.9/2.5; Hot-Dry 2.2/3.9, 1.9/2.9, 1.9/2.8; Marine 2.3/3.2, 2.0/2.5, 1.9/2.3; Mixed-Dry 2.0/3.4, 2.3/2.6, 2.2/2.5; Mixed-Humid 2.5/4.1, 2.7/2.8, 2.4/2.6; Cold 2.0/3.6, 3.4/2.8, 2.8/2.3; Very Cold 2.7/4.1, 5.5/2.8, 4.7/2.6. Adding heat/energy recovery cuts winter peak intensity 18% in Cold, from 3.4 to 2.8 W/ft2, and 15% in Very Cold, from 5.5 to 4.7, and the gap between the two upgrade scenarios widens as climates get colder. Both upgrade scenarios lower winter peaks versus baseline in warmer climates but raise them in Cold and Very Cold, where added supplemental electric resistance heating dwarfs fan savings. Summer peaks fall 25% to 37% versus baseline in every zone.\n\nResults shown by Building America climate zone.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.5  Non-Coincident Peak Electricity Demand", "line_start": 630, "line_end": 632, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|137", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.5  Non-Coincident Peak Electricity Demand\n\nand Very Cold, where added supplemental electric resistance heating dwarfs fan savings. Summer peaks fall 25% to 37% versus baseline in every zone.\n\nResults shown by Building America climate zone.\n\nThe disparity in winter peak intensity between the HP-RTU E Backup and HP-RTU + ER scenarios for the median building widens as climate zones become colder. This is because the addition of heat/energy recovery has greater impact on winter peak demands when there are higher heating loads. The warmer climate zones show little difference between the two scenarios, while the 'very cold' climate zone demonstrates 15% reduction for the median building.\n\nThe HP-RTU E Backup and HP-RTU + ER scenarios show reductions in winter peak intensity versus the baseline for warmer climates, but higher winter peak intensities for the colder climates. Warmer climates have relatively lower heating loads, so the fan savings can often compensate for the added electric heating load. But in colder climates with higher heating loads, the added electric supplemental heating dwarfs the fan energy savings, and so we see increases in peak demand driven by the added prevalence of electric supplemental heating. However, this is a tradeoff with reductions in gas heating usage.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.5  Non-Coincident Peak Electricity Demand", "line_start": 634, "line_end": 636, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|138", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.5  Non-Coincident Peak Electricity Demand\n\nthe fan energy savings, and so we see increases in peak demand driven by the added prevalence of electric supplemental heating. However, this is a tradeoff with reductions in gas heating usage.\n\nThe HP-RTU scenarios show summer peak demand intensity reductions for the median building versus the baseline scenario across all climates. Reductions range from 25% up to 37% depending on scenario and climate. This is due primarily to fan and cooling savings with the newer, high-efficiency RTUs versus the generally older, less-efficient existing RTUs in the ComStock baseline. Adding energy/heat recovery to the HP-RTU scenario shows between 3% and 11% peak demand reductions for the median building, depending on climate zone. Again, this is due to cooling load reductions from pre-conditioning the outdoor air with the heat/energy recovery system.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.5  Non-Coincident Peak Electricity Demand", "line_start": 638, "line_end": 638, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|139", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.6  Supplemental Heating Prevalence\n\nAdding heat/energy recovery to HP-RTUs reduces the prevalence of backup heating for the median building across all Building America climate zones (Figure 13). This is due to reduced heating loads from pre-conditioning outdoor ventilation air with the heat/energy recovery system. Supplemental electric resistance heating generally has 2-4x lower efficiency than heat pump heating, so its use should be limited where possible.\n\nFigure 13. Stock annual average percent heating electricity input used for supplemental heating for applicable models between the baseline (representing the building stock of today), the HP-RTU electric backup scenario ('HP -RTU E Backup'), and the HP-RTU with heat/energy recovery scenario ('HP -RTU + ER'; also uses electric backup)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000015_2af9fc66225dcdfc0be305f017a00aef1e971aec0f08f26e91f4671221c4763b.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Box plot distribution of the fraction of electric heating input used for supplemental heating by Building America climate zone for the two heat pump RTU scenarios](89481_images/image_000015_2af9fc66225dcdfc0be305f017a00aef1e971aec0f08f26e91f4671221c4763b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.6  Supplemental Heating Prevalence", "line_start": 642, "line_end": 651, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|140", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.6  Supplemental Heating Prevalence\n\nused for supplemental heating by Building America climate zone for the two heat pump RTU scenarios](89481_images/image_000015_2af9fc66225dcdfc0be305f017a00aef1e971aec0f08f26e91f4671221c4763b.png)\n\nFigure 13 shows the share of heating electricity input that goes to supplemental electric resistance heating for applicable models, as box plots on an x-axis labeled 'Fraction of Electric Heating Supplemental' running 0.0 to 1.0. Rows are grouped by Building America climate zone, each with two bars, HP RTU E Backup and HP RTU + ER: Hot-Humid, Hot-Dry, Marine, Mixed-Dry, Mixed-Humid, Cold, and Very Cold. In every zone the HP RTU + ER box sits to the left of the HP RTU E Backup box, so adding heat/energy recovery reduces supplemental heating prevalence for the median building in all zones, because preconditioning outdoor ventilation air lowers the heating load. Supplemental fractions rise steadily with climate severity, from near 0.05 in the hot and marine zones to roughly 0.25 for Cold and roughly 0.45 to 0.55 for Very Cold, with long whiskers reaching toward 1.0 in the colder zones. Supplemental resistance heat is used whenever the heat pump cannot meet the load, which happens because units are sized to the design cooling load and because heat pump capacity derates at low outdoor temperatures and during defrost. It is 2 to 4 times less efficient than heat pump heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.6  Supplemental Heating Prevalence", "line_start": 653, "line_end": 653, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|141", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 5.6  Supplemental Heating Prevalence\n\nbecause units are sized to the design cooling load and because heat pump capacity derates at low outdoor temperatures and during defrost. It is 2 to 4 times less efficient than heat pump heating.\n\nSupplemental electric resistance heating occurs for multiple reasons. First, RTUs in this analysis are sized to the design cooling load, which in some cases means the system design requires the use of supplemental heat to meet the design heating load at design temperatures. Additionally, heat pump heating capacity generally decreases with lower outdoor air temperatures, which can be further exacerbated by increased heat pump defrost operation during colder outdoor periods. Regardless of the reason, the supplemental electric resistance heating in this analysis is used to address any heating load not met by the heat pump. As expected, colder climate zones show higher prevalence of supplemental electric resistance heat on average due to higher heating loads, colder temperatures that derate available heat pump capacity, and insufficient heat pump capacity when sized to cooling loads, which in cold climates may be much smaller than the heating loads.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "5.6  Supplemental Heating Prevalence", "line_start": 655, "line_end": 655, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|142", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 References\n\n| [1]   | Energy Information Administration (EIA). 2018. '2018 COMMERCIAL BUILDINGS ENERGY CONSUMPTION SURVEY (CBECS).' Accessed: Nov. 14, 2022. https://www.eia.gov/consumption/commercial/                                                                                                                                  |\n|-------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| [2]   | Daikin. 2021. 'Installation and Maintenance Manual: Rebel\u00ae Commercial Packaged Rooftop Systems.' www.DaikinApplied.com                                                                                                                                                                                              |\n| [3]   | Ventacity, 2019. 'VS1000 RT Installation and Operation Manual.' https://www.ventacity.com/products/ventilation-family/rooftop-ventilators/vs-1000-rt/ J. Quinnell et al. 2017. Center for the Energy and Environment. 'Energy Recovery in                                                                           |\n| [4]   | Minnesota Commercial and Institutional Buildings.' Prepared for the Minnesota Department of Commerce Division", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "References", "line_start": 659, "line_end": 673, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|143", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 References\n\nin                                                                           |\n| [4]   | Minnesota Commercial and Institutional Buildings.' Prepared for the Minnesota Department of Commerce Division \n\nof Energy Resources. https://www.mncee.org/final- report-energy-recovery-mn-commercial-and-institutional-buildings. ASHRAE et al. Advanced Energy Design Guide for Small to Medium Office Buildings . |\n| [5]   | Atlanta, GA. https://www.energy.gov/eere/buildings/advanced-energy-design-guides. B. Thorton, M. Rosenberg, E Richman, W. Wang, Y. Xie, J. Zhang, and H. Cho. 2011. 'Achieving the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard                                                                    |\n| [6]   | 90.1- 2010,' Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/publications/achieving-30-goal-energy-and-cost-savings-analysis- ashrae-standard-901-2010.                                                                                                                                   |\n| [7]   | NEEA/Better Bricks. 2022. 'Very High Efficiency Dedicated Outside Air System: Equipment and Design Best Practices for Optimal Energy Efficiency.' https://betterbricks.com/uploads/resources/Very-High-Efficiency-DOAS_Requirements- Summary.pdf.                                                                   |\n| [8]   | ASHRAE. 2020. 2020 ASHRAE Handbook: HVAC Systems and Equipment . Atlanta, GA. Information available at https://www.ashrae.org/technical-resources/ashrae- handbook/description-2020-ashrae-handbook-hvac-systems-and-equipment.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "References", "line_start": 659, "line_end": 673, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|144", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 References\n\nHVAC Systems and Equipment . Atlanta, GA. Information available at https://www.ashrae.org/technical-resources/ashrae- handbook/description-2020-ashrae-handbook-hvac-systems-and-equipment.       \n\n                                                                              |\n| [9]   | Ventacity. 2019. 'VS1000 RT Installation and Operation Manual.'                                                                                                                                                                                                                                                     |\n| [10]  | NREL et al. 2013. 'Advanced Energy Retrofit Guide - Healthcare Facilities.' National Renewable Energy Laboratory for the U.S. Department of Energy. DOE/GO-102013- 3960. https://www.nrel.gov/docs/fy13osti/57864.pdf.                                                                                              |\n| [11]  | J. Zhang et al. 2010. 'Technical Support Document: 50% Energy Savings for Quick- Service Restaurants,' Pacific Northwest National Laboratory for the U.S. Department of Energy. PNNL-19809. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-19809.pdf.                                       |\n| [12]  | ASHRAE. 2015. 2015 ASHRAE Handbook HVAC applications . Atlanta, GA. https://webstore.ansi.org/preview- pages/ASHRAE/preview_2015+ASHRAE+Handbook+(HVAC+App).pdf.                                                                                                                                                    |\n| [13]  | R. Swierczyna. 2018. 'Applying", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "References", "line_start": 659, "line_end": 673, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|145", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 References\n\n|\n| [13]  | R. Swierczyna. 2018. 'Applying\n\n State of the Art Commercial Kitchen Ventilation Technologies for Comfort and Performance.' ASHRAE presentation. https://fishnick.com/handouts/02212018/RSwierczyna_CKV_Technologies_02212018.pdf                                                                                     |\n| [14]  | J. Rigotti and N. Bulger. 2023. 'Energy Modeling Guide for Very High Efficiency DOAS: Final Report.' NEEA/BetterBricks. https://betterbricks.com/uploads/resources/NEEA- VHE-DOAS-Modeling-Guide_Final.pdf.                                                                                                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "References", "line_start": 659, "line_end": 673, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|146", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 References\n\nhttps://betterbricks.com/uploads/resources/NEEA- VHE-DOAS-Modeling-Guide_Final.pdf.                                                                                                         |\n\n- [15] A. Parker et al. 2023. 'ComStock Reference Documentation: Version 1,' Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-83819. https://www.nrel.gov/docs/fy23osti/83819.pdf.\n- [16] NREL. 'Cambium.' National Renewable Energy Laboratory. Accessed: Sep. 02, 2022. https://www.nrel.gov/analysis/cambium.html\n- [17] EPA. 'Emissions &amp; Generation Resource Integrated Database (eGRID).' U.S.\n4. Environmental Protection Agency. Accessed: Sep. 02, 2022. https://www.epa.gov/egrid [18] E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz. 2022. 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection.' ACEEE Summer Study. https://www.osti.gov/biblio/1891472\n- [19] G. Vijayakumar et al., 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' RESNET and ICC. https://www.resnet.us/wpcontent/uploads/ANSIRESNETICC301-2022\\_resnetpblshd.pdf.\n- [20] EIA. 2012. 'Commercial Buildings Energy Consumption Survey (CBECS).' https://www.eia.gov/consumption/commercial/.\n- [21] W. Wang and S. Katipamula. 2013. 'Part-Load Performance Characterization and Energy Savings Potential of the RTU Challenge Unit: Daikin Rebel.' Pacific Northwest National Laboratory for the U.S. Departme", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "References", "line_start": 675, "line_end": 681, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|147", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 References\n\nand S. Katipamula. 2013. 'Part-Load Performance Characterization and Energy Savings Potential of the RTU Challenge Unit: Daikin Rebel.' Pacific Northwest National Laboratory for the U.S. Departme\n\nnt of Energy. PNNL-22720. https://www.osti.gov/biblio/1095454.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "References", "line_start": 675, "line_end": 681, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|148", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Appendix A. Additional Figures\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000016_e484e316d1a35911cf5c34b1f576d15d051be30ccb22fde1cd5c06c65bfaba32.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of site annual natural gas consumption by census division for the ComStock baseline and the two heat pump RTU scenarios](89481_images/image_000016_e484e316d1a35911cf5c34b1f576d15d051be30ccb22fde1cd5c06c65bfaba32.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Appendix A. Additional Figures", "line_start": 685, "line_end": 692, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|149", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Appendix A. Additional Figures\n\ngas consumption by census division for the ComStock baseline and the two heat pump RTU scenarios](89481_images/image_000016_e484e316d1a35911cf5c34b1f576d15d051be30ccb22fde1cd5c06c65bfaba32.png)\n\nFigure A-1 plots site annual natural gas total energy consumption in TBtu, on a 0 to 350 axis, by census division, with three bars per division: Baseline (darkest), HP RTU E Backup, and HP RTU + ER (lightest). Divisions left to right: New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, and Pacific. East North Central is the largest gas consumer at roughly 340 TBtu in the baseline, followed by Middle Atlantic near 215 TBtu, then Pacific and South Atlantic near 140 TBtu; East South Central and New England are smallest at roughly 50 TBtu. Every division shows a baseline-to-upgrade reduction from electrifying gas-heated RTUs, with the largest absolute drops in the cold, gas-heavy East North Central, Middle Atlantic, and West North Central divisions. The two upgrade bars are nearly equal in every division, consistent with Section 5.2: gas heating totals do not change between the HP-RTU and HP-RTU plus energy recovery scenarios, because the remaining gas use is in buildings not applicable to either scenario. Bar magnitudes are read from the axis; this chart carries no data labels.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Appendix A. Additional Figures", "line_start": 694, "line_end": 694, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|150", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Appendix A. Additional Figures\n\nand HP-RTU plus energy recovery scenarios, because the remaining gas use is in buildings not applicable to either scenario. Bar magnitudes are read from the axis; this chart carries no data labels.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000017_e8fe4d974da1c9a2a7a5c989061882465b4a28193bcec0a60e3fe72cd54f1848.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of site annual natural gas consumption by ComStock building type for the baseline and the two heat pump RTU scenarios](89481_images/image_000017_e8fe4d974da1c9a2a7a5c989061882465b4a28193bcec0a60e3fe72cd54f1848.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Appendix A. Additional Figures", "line_start": 696, "line_end": 703, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|151", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Appendix A. Additional Figures\n\nnatural gas consumption by ComStock building type for the baseline and the two heat pump RTU scenarios](89481_images/image_000017_e8fe4d974da1c9a2a7a5c989061882465b4a28193bcec0a60e3fe72cd54f1848.png)\n\nFigure A-2 plots site annual natural gas total energy consumption in TBtu, on an axis with gridlines up to 175, by ComStock building type, with three bars per type: Baseline (darkest), HP RTU E Backup, and HP RTU + ER (lightest). Types left to right: FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, and Warehouse. RetailStripmall has the largest baseline gas consumption, the only bar extending above the 175 TBtu gridline, followed by SecondarySchool and PrimarySchool near 160 to 170 TBtu, FullServiceRestaurant near 155 TBtu, and Warehouse near 140 TBtu; SmallHotel is smallest at roughly 15 TBtu. Reductions from baseline are largest for the retail and school types. The two restaurant types show comparatively small reductions, consistent with the measure excluding RTUs that serve kitchens and excluding heat/energy recovery for food service building types. The two upgrade bars are nearly identical for every building type. Bar magnitudes are read from the axis; this chart carries no data labels.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Appendix A. Additional Figures", "line_start": 705, "line_end": 705, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|152", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Appendix A. Additional Figures\n\nheat/energy recovery for food service building types. The two upgrade bars are nearly identical for every building type. Bar magnitudes are read from the axis; this chart carries no data labels.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000018_5be001aa46a371ae8d3eef647c63312c2750892d69ab9c5cdaf7a02f4881300d.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of site annual electricity consumption by ComStock building type for the baseline and the two heat pump RTU scenarios](89481_images/image_000018_5be001aa46a371ae8d3eef647c63312c2750892d69ab9c5cdaf7a02f4881300d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Appendix A. Additional Figures", "line_start": 707, "line_end": 714, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|153", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Appendix A. Additional Figures\n\nelectricity consumption by ComStock building type for the baseline and the two heat pump RTU scenarios](89481_images/image_000018_5be001aa46a371ae8d3eef647c63312c2750892d69ab9c5cdaf7a02f4881300d.png)\n\nFigure A-3 plots site annual electricity total energy consumption in TBtu, on a 0 to 400 axis, by ComStock building type, with three bars per type: Baseline (darkest), HP RTU E Backup, and HP RTU + ER (lightest). Types left to right: FullServiceRestaurant, QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, MediumOffice, LargeOffice, PrimarySchool, SecondarySchool, Outpatient, Hospital, SmallHotel, LargeHotel, and Warehouse. RetailStripmall is the largest electricity consumer at roughly 395 TBtu in the baseline, with Warehouse near 360 TBtu, LargeOffice near 290 TBtu, and RetailStandalone near 280 TBtu; SmallHotel is smallest at roughly 40 TBtu. Scenario-to-scenario changes are proportionally far smaller than in the natural gas appendix figures, because the electricity results net two opposing effects: added electric heating from electrifying gas RTUs against savings from higher-efficiency variable-speed compressors and fans and from reduced ventilation loads. RetailStripmall, RetailStandalone, and SmallOffice show visible electricity reductions, while several types are nearly flat. Bar magnitudes are read from the axis; this chart carries no data labels.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Appendix A. Additional Figures", "line_start": 716, "line_end": 716, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|154", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Appendix A. Additional Figures\n\nRetailStripmall, RetailStandalone, and SmallOffice show visible electricity reductions, while several types are nearly flat. Bar magnitudes are read from the axis; this chart carries no data labels.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/89481.yaml\n     source: 89481_images/image_000019_9a2a8fe60476c71be278642d217f5999ef3aa425d12e979a48ae3e0786f75ecc.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Grouped bar chart of site annual electricity consumption by census division for the ComStock baseline and the two heat pump RTU scenarios](89481_images/image_000019_9a2a8fe60476c71be278642d217f5999ef3aa425d12e979a48ae3e0786f75ecc.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Appendix A. Additional Figures", "line_start": 718, "line_end": 725, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/89481.pdf|155", "text": "Heat Pump RTU with Exhaust Air Energy Recovery \u2014 Appendix A. Additional Figures\n\nconsumption by census division for the ComStock baseline and the two heat pump RTU scenarios](89481_images/image_000019_9a2a8fe60476c71be278642d217f5999ef3aa425d12e979a48ae3e0786f75ecc.png)\n\nFigure A-4 plots site annual electricity total energy consumption in TBtu, on an axis with gridlines up to 600, by census division, with three bars per division: Baseline (darkest), HP RTU E Backup, and HP RTU + ER (lightest). Divisions left to right: New England, Middle Atlantic, East North Central, West North Central, South Atlantic, East South Central, West South Central, Mountain, and Pacific. South Atlantic is by far the largest electricity consumer, the only bar reaching above the 600 TBtu gridline, followed by West South Central near 430 TBtu, East North Central and Pacific near 395 TBtu, and Middle Atlantic near 355 TBtu; New England is smallest at roughly 125 TBtu. Reductions from baseline are proportionally modest and are largest in the cooling-dominated South Atlantic, West South Central, and Pacific divisions, where cooling and fan electricity savings dominate; the colder East North Central, Middle Atlantic, and New England divisions show the smallest relative change, because added electric heating offsets those savings. Bar magnitudes are read from the axis; this chart carries no data labels.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/89481.pdf", "doc_title": "Heat Pump RTU with Exhaust Air Energy Recovery", "section": "Appendix A. Additional Figures", "line_start": 727, "line_end": 727, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0013", "measure_name": "Heat Pump RTU with Exhaust Air Energy Recovery", "measure_initial_release": "2024 Release 1", "date_last_updated": "2024-04-18", "date_last_updated_source": "pdf_moddate"}}
