{"id": "upgrade_measures|measure_pdfs/95003.pdf|0", "text": "Chiller Replacement\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|1", "text": "Chiller Replacement \u2014 ComStock Measure Scenario Documentation: Chiller Replacement\n\nJanghyun Kim and Chris CaraDonna\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308\n\nTechnical Report NREL/TP-5500-95003 August 2025\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "ComStock Measure Scenario Documentation: Chiller Replacement", "line_start": 7, "line_end": 15, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|2", "text": "Chiller Replacement \u2014 ComStock Measure Scenario Documentation: Chiller Replacement\n\nJanghyun Kim and Chris CaraDonna\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "ComStock Measure Scenario Documentation: Chiller Replacement", "line_start": 18, "line_end": 20, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|3", "text": "Chiller Replacement \u2014 Suggested Citation\n\nKim, Janghyun, and Chris CaraDonna. 2025. ComStock Measure Scenario Documentation: Chiller Replacement . Golden, CO: NREL. NREL/TP-5500-95003. https://www.nrel.gov/docs/fy25osti/95003.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-95003 August 2025\n\n15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Suggested Citation", "line_start": 24, "line_end": 32, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|4", "text": "Chiller Replacement \u2014 NOTICE\n\nThis work was authored by NREL for the U.S. Department of Energy (DOE), operated under Contract No. DEAC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "NOTICE", "line_start": 36, "line_end": 44, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|5", "text": "Chiller Replacement \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance, review, and input provided by Eric Ringold, Eric Bonnema, Amy Brice, Deanna Cook, Nicholas Long, and Ronald Judkoff at the National Renewable Energy Laboratory.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Acknowledgments", "line_start": 48, "line_end": 48, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|6", "text": "Chiller Replacement \u2014 List of Acronyms\n\nCBECS Commercial Buildings Energy Consumption Survey COP coefficient of performance DOAS dedicated outdoor air system EER energy efficiency ratio EIA U.S. Energy Information Administration EIR energy input ratio EUI energy use intensity HVAC heating, ventilating, and air conditioning IPLV Integrated Part-Load Value LRMER High RE long-run marginal emissions rate high renewable energy MMT million metric tons TBtu trillion British thermal units URDB Utility Rate Database VAV variable air volume\n\niv\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Acronyms", "line_start": 52, "line_end": 56, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|7", "text": "Chiller Replacement \u2014 Executive Summary\n\nBuilding on a 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual energy consumption (at a subhourly resolution) of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThe goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 60, "line_end": 64, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|8", "text": "Chiller Replacement \u2014 Executive Summary\n\nand demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations.\n\nThis report describes the modeling methodology for a single end-use savings shape measure -chiller replacement -and briefly introduces key results. The full public dataset can be accessed on the ComStock\u2122 data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 66, "line_end": 70, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|9", "text": "Chiller Replacement \u2014 Executive Summary\n\ndataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.\n\n| Technology Description   | \u2022 This study investigates replacing existing chillers (air-cooled and water- cooled) with new chillers that reflect the latest performance (i.e., average of medium- to high-performance chillers) in the current market. Also, variable speed pumps and chilled/condenser water temperature resets are applied if not available.   |\n|--------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Performance Assumptions  | \u2022 Manufacturer data are gathered from public resources (e.g., manufacturer websites), processed to derive average full-load performances (e.g., full- load energy efficiency ratio [EER]) between configurations (e.g., air-cooled versus water-cooled), and applied to building models with chillers.                              |\n|                          | \u2022 Part-load performances (e.g., Integrated Part-Load Value [IPLV] EER) of chillers are also derived from manufacturer data and used in a software tool (i.e., Copper) to create EnergyPlus \u00ae -compatible performance maps.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 72, "line_end": 81, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|10", "text": "Chiller Replacement \u2014 Executive Summary\n\ndata and used in a software tool (i.e., Copper) to create EnergyPlus \u00ae -compatible performance maps.                                                                                        \n\n                  |\n|                          | \u2022 Data collected for air-cooled chillers cover (1) cooling tonnage between 11 and 547, (2) full-load EER between 9 and 15, and (3) IPLV EER between 13 and 23.                                                                                                                                                                      |\n|                          | \u2022 Data collected for water-cooled chillers cover (1) cooling tonnage between 30 and 4,000, (2) full-load EER between 15 and 25, and (3) IPLV EER between 20 and 25.                                                                                                                                                                 |\n|                          | \u2022 These data are collected from public resources (e.g., webpages) from six different manufacturers: Aermec, Carrier, Daikin, LG Electronics, Trane, and York.                                                                                                                                                                       |\n| Applicability            | \u2022 Heating, ventilating, and air-conditioning systems including either air-cooled or water-cooled chillers.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 72, "line_end": 81, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|11", "text": "Chiller Replacement \u2014 Executive Summary\n\nchillers.                                                                                                                                                                                    \n\n                                      |\n|                          | \u2022 21% of the stock floor area.                                                                                                                                                                                                                                                                                                      |\n| Release                  | 2025 Release 1: 2025/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                                    |\n\nNational annual results for site energy, energy bills, and carbon emissions equivalent are summarized in Table ES-2 to Table ES-3.\n\nTable ES-2. Key Results for Annual Site Energy Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 72, "line_end": 85, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|12", "text": "Chiller Replacement \u2014 Executive Summary\n\n|\n\nNational annual results for site energy, energy bills, and carbon emissions equivalent are summarized in Table ES-2 to Table ES-3.\n\nTable ES-2. Key Results for Annual Site Energy Savings\n\n| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total (All Buildings, TBtu) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, TBtu) |   Percent Savings (Applicable Buildings Only) |\n|-------------|---------------------------|----------------------------------------|-----------------------------------|----------------------------------------------------|-----------------------------------------------|\n| Natural Gas |                      15.5 |                                 1524.1 |                               1.0 |                                              380.3 |                                           4.1 |\n| Electricity |                      44.8 |                                 3173.4 |                               1.4 |                                              595.5 |                                           7.5 |\n\nTable ES-3. Key Results for Annual Utility Cost Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 87, "line_end": 92, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|13", "text": "Chiller Replacement \u2014 Executive Summary\n\n|                               1.4 |                                              595.5 |                                           7.5 |\n\nTable ES-3. Key Results for Annual Utility Cost Savings\n\n| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total (All Buildings, Billion USD, 2022) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, Billion USD, 2022) |   Percent Savings (Applicable Buildings Only) |\n|-------------|----------------------------------------|-----------------------------------------------------|-----------------------------------|-----------------------------------------------------------------|-----------------------------------------------|\n| Natural Gas |                                    0.2 |                                                17.4 |                               1.2 |                                                             4.5 |                                           4.5 |\n| Electricity |                                    1.7 |                                               107.7 |                               1.6 |                                                            20.1 |                                           8.4 |\n| Fuel Oil    |                                    0.0 |                                                 0.7 |                               0.3 |                                                             0.1 |                                           2.7 |\n| Propane     |                                    0.0 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 94, "line_end": 100, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|14", "text": "Chiller Replacement \u2014 Executive Summary\n\n0.1 |                                           2.7 |\n| Propane     |                                    0.0 |                                       \n\n          1.0 |                               0.0 |                                                             0.0 |                                           0.0 |\n| Total       |                                    1.9 |                                               126.8 |                               1.5 |                                                            24.6 |                                           7.7 |\n\nElectricity cost savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.\n\nTable ES-4. Key Results for Annual Carbon Emissions Equivalent Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 94, "line_end": 104, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|15", "text": "Chiller Replacement \u2014 Executive Summary\n\nrate available for each building. Other electricity rate structures are available in this report and in the public dataset.\n\nTable ES-4. Key Results for Annual Carbon Emissions Equivalent Savings\n\n| Fuel Type   |   Absolute Savings (MMT CO 2 e) |   Baseline Total (All Buildings, MMT CO 2 e) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, MMT CO 2 e) |   Percent Savings (Applicable Buildings Only) |\n|-------------|---------------------------------|----------------------------------------------|-----------------------------------|----------------------------------------------------------|-----------------------------------------------|\n| Natural Gas |                             1.0 |                                        101.8 |                               1.0 |                                                     25.4 |                                           4.1 |\n| Electricity |                             3.1 |                                        239.6 |                               1.3 |                                                     42.1 |                                           7.4 |\n| Fuel Oil    |                             0.0 |                                          1.7 |                               0.3 |                                                      0.2 |                                           2.7 |\n| Propane     |                             0.0 |                                          2.7 |                               0.0 |                                                      0.0 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 106, "line_end": 112, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|16", "text": "Chiller Replacement \u2014 Executive Summary\n\nPropane     |                             0.0 |                                          2.7 |                               0.0 |                                                      0.0 |         \n\n                                  0.0 |\n| Total       |                             4.2 |                                        345.9 |                               1.2 |                                                     67.7 |                                           6.1 |\n\nElectricity emissions avoided in this table are calculated using Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset.\n\nWhile this report presents the impacts of various upgrade options (based on reduced stock models) for the overall chilled water system, the final results and dataset-representing the full stock models-include four specific upgrades: chiller replacement, chilled water temperature reset, condenser water temperature reset, and pump upgrades.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 106, "line_end": 116, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|17", "text": "Chiller Replacement \u2014 Executive Summary\n\nresults and dataset-representing the full stock models-include four specific upgrades: chiller replacement, chilled water temperature reset, condenser water temperature reset, and pump upgrades.\n\nUpgrading to more efficient chillers-whether air-cooled or water-cooled-results in electricity savings, primarily through reduced chiller energy consumption. The bulk of these savings come from replacing older, less efficient units with newer models. Additionally, as chillers operate more efficiently, they reject less heat through the condenser, leading to reduced operation of cooling tower fans and, consequently, lower fan energy use. Improved pump motor efficiency and better control strategies, such as differential pressure reset, also contribute to overall energy reductions by optimizing pump power usage.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 118, "line_end": 118, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|18", "text": "Chiller Replacement \u2014 Executive Summary\n\nlower fan energy use. Improved pump motor efficiency and better control strategies, such as differential pressure reset, also contribute to overall energy reductions by optimizing pump power usage.\n\nAnother important benefit comes from strategies like chilled water supply temperature setpoint reset based on outdoor air temperature. By raising the chilled water supply temperature earlier in the day, chillers operate in more favorable part-load conditions, enhancing energy efficiency. However, this temperature increase reduces the temperature difference (\u2206T) between supply and return water, which in turn requires a higher flow rate to maintain the same cooling output. Despite this, systems with reheat capabilities-especially in multi-zone central air systems-see heating energy savings due to less reheat being required when the air temperature at the evaporator outlet is higher.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 120, "line_end": 120, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|19", "text": "Chiller Replacement \u2014 Executive Summary\n\nsystems with reheat capabilities-especially in multi-zone central air systems-see heating energy savings due to less reheat being required when the air temperature at the evaporator outlet is higher.\n\nThese efficiency measures not only benefit traditional variable air volume systems but also affect systems like fan coil units with dedicated outdoor air systems and water-source heat pumps, all of which rely on chillers. Because chillers typically serve large heating, ventilating, and airconditioning systems, the energy and operational improvements from this upgrade have a pronounced impact on large buildings such as hospitals, schools, and office buildings. Enhanced control settings that adapt to weather conditions further optimize heat rejection, contributing to additional cooling tower energy savings not always visible in standard performance figures.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Executive Summary", "line_start": 122, "line_end": 122, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|20", "text": "Chiller Replacement \u2014 Table of Contents\n\n| Executive Summary .................................................................................................................................... Summary ..........................................................................................................................   | Executive Summary .................................................................................................................................... Summary ..........................................................................................................................   | Executive Summary .................................................................................................................................... Summary ..........................................................................................................................   |                                                                                                           |\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|21", "text": "Chiller Replacement \u2014 Table of Contents\n\n--------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------|\n| 1 Technology 2 ComStock Baseline Approach 3 Modeling Approach .............................................................................................................................. 3.1                                                                                            | ............................................................................................................                                                                                                                                                                                | ............................................................................................................                                                                                                                                                                                | 1 2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|22", "text": "Chiller Replacement \u2014 Table of Contents\n\n| 1 2 \n\n4                                                                                                     |\n|                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                             | Applicability ..................................................................................................................................                                                                                                                                            | 4                                                                                                         |\n| 3.2                                                                                                                                                                                                                                                                                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|23", "text": "Chiller Replacement \u2014 Table of Contents\n\n|                                         \n\n                                                                                                                                                                                                                                                    | Technology Specifics ....................................................................................................................                                                                                                                                                   | 4                                                                                                         |\n| Gathering Chiller Performance From                                                                                                                                                                                                                                                          | 3.2.1 3.2.2                                                                                                                                                                                                                                                                                 | Public", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|24", "text": "Chiller Replacement \u2014 Table of Contents\n\n| Public                                                                                                                                                                                    \n\n                                                                                                  | Resources .................................................. 4                                            |\n|                                                                                                                                                                                                                                                                                             |                                                                                                                                                                                                                                                                                             | Processing Data Collected From Public Resources .........................................................                                                                                                                                                                                   | 8                                                                                                         |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|25", "text": "Chiller Replacement \u2014 Table of Contents\n\n| 3.2.3                                                                                                                                                                                                                                                                                       | Creating EnergyPlus/OpenStudio Compatible Data ........................................................                                                                                                                                                                                     | 9                                                                                                         |\n|                                                                                                                                                                                                                                                                                             | 3.2.4                                                                                                                                                                                                                                                                                       | Upgrades in Other Parts of the Chilled Water System ..............................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|26", "text": "Chiller Replacement \u2014 Table of Contents\n\n| Upgrades in Other Parts of the Chilled Water System ..............................\n\n.....................                                                                                                                                                                                     | 13                                                                                                        |\n| 3.3                                                                                                                                                                                                                                                                                         | Utility Bills ..................................................................................................................................                                                                                                                                            | Utility Bills ..................................................................................................................................                                                                                                                                            | 14                                                                                                        |\n| 3.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|27", "text": "Chiller Replacement \u2014 Table of Contents\n\n|\n| 3.4                                                                                                                   \n\n                                                                                                                                                                      | Carbon Emissions Equivalent .....................................................................................................                                                                                                                                                           | Carbon Emissions Equivalent .....................................................................................................                                                                                                                                                           | 15                                                                                                        |\n| 3.5                                                                                                                                                                                                                                                                                         | Limitations and Concerns ............................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|28", "text": "Chiller Replacement \u2014 Table of Contents\n\n| Limitations and Concerns ............................................................................................................                                                                                                                                                       | 16                                                                                                        |\n| 4 Output Variables .................................................................................................................................                                                                                                                                        | 4 Output Variables .................................................................................................................................                                                                                                                                        | 4 Output Variables .................................................................................................................................                                                                                                                                        | 17                                                                                                        |\n| 5 5.1 Measure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|29", "text": "Chiller Replacement \u2014 Table of Contents\n\n| 17                                                                                                        |\n| 5 5.1 Measure \n\nTests                                                                                                                                                                                                                                                                         | Results ................................................................................................................................................. Single-Building                                                                                                                   | Results ................................................................................................................................................. Single-Building                                                                                                                   | 18 ................................................................................................... 18 |\n|                                                                                                                                                                                                                                                                                             | 5.1.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|30", "text": "Chiller Replacement \u2014 Table of Contents\n\n| 5.1.1                                                                                                                                                           \n\n                                                                                                                            | Chiller Replacement ....................................................................................................... 18                                                                                                                                                              |                                                                                                           |\n|                                                                                                                                                                                                                                                                                             | 5.1.2                                                                                                                                                                                                                                                                                       | Chiller and Pump Upgrade .............................................................................................                                                                                                                                                                      | 19", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|31", "text": "Chiller Replacement \u2014 Table of Contents\n\n| 19                  \n\n                                                                                      |\n|                                                                                                                                                                                                                                                                                             | 5.1.3                                                                                                                                                                                                                                                                                       | Chiller Upgrade and Chilled Water Set Point Control Upgrade ....................................                                                                                                                                                                                            | 20                                                                                                        |\n|                                                                                                                                                                                                                                                                                             | 5.1.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|32", "text": "Chiller Replacement \u2014 Table of Contents\n\n| 5.1.4                                                   \n\n                                                                                                                                                                                                                                    | Chiller Upgrade and Condenser Water Set Point Control Update .................................                                                                                                                                                                                              | 21                                                                                                        |\n| 5.2                                                                                                                                                                                                                                                                                         | Sensitivity Results With Reduced Stock Models ........................................................................                                                                                                                                                                      | Sensitivity Results With Reduced Stock Models ........................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|33", "text": "Chiller Replacement \u2014 Table of Contents\n\nResults With Reduced Stock Models ........................................................................                                                                                    \n\n                                                                                  | 22                                                                                                        |\n| 5.3                                                                                                                                                                                                                                                                                         | Stock Energy Impacts ..................................................................................................................                                                                                                                                                     | Stock Energy Impacts ..................................................................................................................                                                                                                                                                     | 25                                                                                                        |\n| 5.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|34", "text": "Chiller Replacement \u2014 Table of Contents\n\n| Stock Utility Bill Impacts ............................................................................................................                                                                                                                                                     | Stock Utility Bill Impacts ............................................................................................................                                                                                                                                                     | 26                                                                                                        |\n| 5.5                                                                                                                                                                                                                                                                                         | Stock Carbon Emissions Equivalent Impacts ..............................................................................                                                                                                                                                                    | Stock Carbon Emissions Equivalent Impacts ........................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|35", "text": "Chiller Replacement \u2014 Table of Contents\n\n| Stock Carbon Emissions Equivalent Impacts ........................................................\n\n......................                                                                                                                                                                    | 28                                                                                                        |\n|                                                                                                                                                                                                                                                                                             | Energy Savings Distributions ...............................................................................................                                                                                                                                                                | Energy Savings Distributions ...............................................................................................                                                                                                                                                                | 29                                                                                                        |\n| 5.6 Site References ..................................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|36", "text": "Chiller Replacement \u2014 Table of Contents\n\n|\n| 5.6 Site References ..................................................................................................................\n\n............................... 34                                                                                                                    | 5.6 Site References ................................................................................................................................................. 34                                                                                                                    | 5.6 Site References ................................................................................................................................................. 34                                                                                                                    |                                                                                                           |\n| Appendix A. Raw Data From Manufacturer Specification Datasheets ..........................................                                                                                                                                                                                  | Appendix A. Raw Data From Manufacturer Specification Datasheets ..........................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|37", "text": "Chiller Replacement \u2014 Table of Contents\n\n| Appendix A. Raw Data From Manufacturer Specification Datasheets ..........................................                                                                                                                                                                                  | 36                                                                                                        |\n| Appendix B. Appendix                                                                                                                                                                                                                                                                        | Appendix B. Appendix                                                                                                                                                                                                                                                                        | Mapping of New Performance Curves to Old Curves ...............................................                                                                                                                                                                                             | 41                                                                                                        |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 152, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|38", "text": "Chiller Replacement \u2014 Table of Contents\n\n| 41                                                                                                        |\n|                               \n\n                                                                                                                                                                                                                                                              |                                                                                                                                                                                                                                                                                             | C. Comparison of New Performance Curves to Old Curves ........................................                                                                                                                                                                                              | 43                                                                                                        |\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Table of Contents", "line_start": 126, "line_end": 154, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|39", "text": "Chiller Replacement \u2014 List of Figures\n\n| Figure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor                                                                                                                                                                      | area. ....... 2                                                                                                                                     |\n|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------|\n| Figure 2. ComStock HVAC system type prevalence by stock floor area .....................................................                                                                                                                                           | 4 5                                                                                                                                                 |\n| Figure 3. Chiller performance comparison: compressor types", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|40", "text": "Chiller Replacement \u2014 List of Figures\n\n|\n| Figure 3. Chiller performance comparison: compressor types                                                                                                     \n\n                                                                                                    | .....................................................................                                                                               |\n| Figure 4. Chiller performance comparison: air-cooled versus water-cooled ................................................                                                                                                                                          | 6                                                                                                                                                   |\n| Figure 5. Chiller performance comparison: manufacturer specs (standard/high efficiency) versus                                                                                                                                                                     |                                                                                                                                                     |\n| ComStock baseline for air-cooled chillers ....................................................................................................                                                                                                                     | 7", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|41", "text": "Chiller Replacement \u2014 List of Figures\n\n| 7                                                          \n\n                                                                                         |\n| Figure 6. Chiller performance comparison: manufacturer specs versus ComStock baseline for water- cooled chillers ............................................................................................................................................... 8 |                                                                                                                                                     |\n| Figure 7. Air-cooled chiller performance curves comparisons against post 90.1-2010 ..............................                                                                                                                                                  | 11                                                                                                                                                  |\n| Figure 8. Water-cooled chiller (less than 150 ton) performance curves comparisons against post 90.1- 2010 ................................................................................................................................................         | 12                                                                                                                                                  |\n| Figure 9. Water-cooled chiller (over 150 ton) performance curves com", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|42", "text": "Chiller Replacement \u2014 List of Figures\n\n|\n| Figure 9. Water-cooled chiller (over 150 ton) performance curves com\n\nparisons against post 90.1-2010..                                                                                                                                                              | 13                                                                                                                                                  |\n| Figure 10. Single-building model test results: chiller upgrade only ...........................................................                                                                                                                                    | 19                                                                                                                                                  |\n| Figure 11. Single-building model test results: chiller upgrade + pump upgrade ........................................                                                                                                                                             | 20                                                                                                                                                  |\n| Figure 12. Single-building model test results: chiller upgrade + chilled water setpoint reset ....................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|43", "text": "Chiller Replacement \u2014 List of Figures\n\ntest results: chiller upgrade + chilled water setpoint reset ....................                                                                                                                   \n\n                              | 21                                                                                                                                                  |\n| Figure 13. Single building model test results: chiller upgrade and condenser water setpoint update .........                                                                                                                                                       | 22                                                                                                                                                  |\n| Figure 14. Sensitivity analysis: aggregated site energy consumption with applicable models                                                                                                                                                                         | only ........... 23                                                                                                                                 |\n| Figure 15. Sensitivity analysis: aggregated electricity consumption related to chilled water systems .......                                                                                                                                                       | 24", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|44", "text": "Chiller Replacement \u2014 List of Figures\n\n| 24                                                                                                                               \n\n                   |\n| Figure 16. Sensitivity analysis: chiller capacities and performance metrics ...............................................                                                                                                                                        | 24                                                                                                                                                  |\n| Figure 17. Comparison of annual site energy consumption between the ComStock baseline and replacement measure scenarios for the entire building stock, including buildings not applicable to                                                                       |                                                                                                                                                     |\n| the chiller the chiller upgrade. ...........................................................................................................................................                                                                                       | 25                                                                                                                                                  |\n| Figure 18. Comparison of annual site energy consumption between the ComStock baseline and the chiller replacement ........................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|45", "text": "Chiller Replacement \u2014 List of Figures\n\n|\n| Figure 18. Comparison of annual site energy consumption between the ComStock baseline and the chiller replacement ........................\n\n.......                                                                                                                  |                                                                                                                                                     |\n| measure scenarios only for buildings that are applicable to the upgrade                                                                                                                                                                                            | 26                                                                                                                                                  |\n| Figure 19. Utility bill comparison of the ComStock baseline and the chiller replacement scenario                                                                                                                                                                   | .......... 27                                                                                                                                       |\n| Figure 20. Utility bill savings (compared to baseline) distribution for ComStock models with the chiller replacement measure applied by climate zone ............................................................................................                  | 28", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|46", "text": "Chiller Replacement \u2014 List of Figures\n\nreplacement measure applied by climate zone ............................................................................................                  | 28                                    \n\n                                                                                                              |\n| Figure 21. Carbon emissions equivalent comparison of the ComStock baseline and the chiller                                                                                                                                                                         | replacement                                                                                                                                         |\n| scenario ................................................................................................................................................                                                                                                          |                                                                                                                                                     |\n| Figure 22. Percent savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by end use and fuel type                                                                                                                       | 29                                                                                                                                                  |\n| ...............................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|47", "text": "Chiller Replacement \u2014 List of Figures\n\n29                                                                                                                                                  |\n| ...............................................\n\n..................................................                                                                                                                                                                  | 30                                                                                                                                                  |\n| Figure 23. Percent savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by HVAC type ................................................................................................................                  | 31                                                                                                                                                  |\n| Figure 24. Site EUI savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by building type ..............................................................................................................               |                                                                                                                                                     |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|48", "text": "Chiller Replacement \u2014 List of Figures\n\n| 32                                                                                                                                                  |\n| Figure C-1. Air-cooled chiller performance curves comparisons against pre 90.1-2004 ...........................                                                                                                                                                    | 43                                                                                                                                                  |\n| Figure C-2. Air-cooled chiller performance curves comparisons against 90.1 2004-2010 ........................                                                                                                                                                      | 44                                                                                                                                                  |\n| Figure C-3. Water-cooled chiller (less than 150 ton) performance curves comparisons against pre 90.1-                                                                                                                                                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|49", "text": "Chiller Replacement \u2014 List of Figures\n\n|                                                                                                             \n\n                                        |\n| 2007                                                                                                                                                                                                                                                               | ................................................................................................................................................ 44 |\n| Figure C-4. Water-cooled chiller (less than 150 ton) performance curves comparisons against 90.1                                                                                                                                                                   | 2007-                                                                                                                                               |\n| 2010                                                                                                                                                                                                                                                               | ................................................................................................................................................ 45 |\n| Figure C-5. Water-cooled chiller (over 150 ton) performance curves comparisons against pre", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 196, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|50", "text": "Chiller Replacement \u2014 List of Figures\n\n45 |\n| Figure C-5. Water-cooled chiller (over 150 ton) performance curves comparisons against pre                           \n\n                                                                                                                                              | 90.1-2007 45                                                                                                                                        |\n| Figure C-6. Water-cooled chiller (over 150 ton) performance curves comparisons against 90.1                                                                                                                                                                        | 2007-2010                                                                                                                                           |\n\n................................................................................................................................................ 46", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Figures", "line_start": 158, "line_end": 198, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|51", "text": "Chiller Replacement \u2014 List of Tables\n\nTable ES-1. Key Modeling Specifications  ................................................................................................... vi\n\nTable ES-2. Key Results for Annual Site Energy Savings .........................................................................  vii\n\nTable ES-3. Key Results for Annual Utility Cost Savings .........................................................................  vii\n\nTable ES-4. Key Results for Annual Carbon Emissions Savings  ...............................................................  vii\n\nTable 1. Average Full-Load and IPLV EERs of Chiller Upgrade ................................................................ 9\n\nTable 2. Details of New Chiller Performance Curves  ................................................................................. 10\n\nTable 3. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type .......................... 14\n\nTable 4. On-Site Fossil Fuel Emissions Factors ......................................................................................... 16\n\nTable 5. Output Variables Calculated From the Measure Application ....................................................... 17\n\nTable A-1. Chiller Performances Gathered From Public Resources as of January of 2025 [5], [6], [7], [8],", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Tables", "line_start": 202, "line_end": 220, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|52", "text": "Chiller Replacement \u2014 List of Tables\n\nFrom the Measure Application ....................................................... 17\n\nTable A-1. Chiller Performances Gathered From Public Resources as of January of 2025 [5], [6], [7], [8],\n\n[9], [10], [11], [12], [13], [14], [15], [16], [17], [18], [19] ......................................................................... 36\n\nTable B-1. Replacement of Old Chiller Curves to New Chiller Curves ..................................................... 41\n\nxi\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "List of Tables", "line_start": 222, "line_end": 228, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|53", "text": "Chiller Replacement \u2014 1  Technology Summary\n\nChillers are a fundamental component of many heating, ventilating, and air-conditioning (HVAC) systems, providing chilled water for a wide range of applications, including commercial and residential buildings as well as industrial processes. They work by removing heat from an incoming fluid stream and rejecting it either directly to the ambient air (air-cooled chillers) or to a separate water loop with its own heat rejection equipment (water-cooled chillers). Air-cooled chillers are typically used in lower tonnages, where simpler installation and maintenance are priorities, or locations where water resources are limited. In contrast, water-cooled chillers offer higher efficiency and are preferred for larger buildings and applications requiring significant cooling capacity.\n\nChillers are widely used in building cooling systems, with prevalence in large-scale commercial and industrial settings. According to the U.S. Energy Information Administration's (EIA) 2018 Commercial Buildings Energy Consumption Survey (CBECS), chillers served approximately 19% of the total commercial building floor area in the United States [1]. Given that commercial buildings consumed 6.8 quadrillion British thermal units (quads) of energy in 2018, improving chiller efficiency can have substantial energy and cost-saving implications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "1  Technology Summary", "line_start": 232, "line_end": 234, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|54", "text": "Chiller Replacement \u2014 1  Technology Summary\n\n[1]. Given that commercial buildings consumed 6.8 quadrillion British thermal units (quads) of energy in 2018, improving chiller efficiency can have substantial energy and cost-saving implications.\n\nOver time, advancements in chiller technology have focused on increasing energy efficiency, reducing environmental impact, and enhancing system reliability. Some key innovations include:\n\n- Variable-Speed Drives: Modulating compressor speeds to improve part-load efficiency and lower energy consumption.\n- Heat Recovery Systems: Capturing waste heat for use in domestic hot water or space heating, enhancing overall system efficiency.\n- Advanced Controls and Internet of Things Integration: Enabling real-time monitoring and optimization through smart controls and Internet of Things connectivity.\n- Improved Heat Exchangers: Utilizing microchannel condensers and high-efficiency evaporators to enhance heat transfer and reduce energy losses.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "1  Technology Summary", "line_start": 236, "line_end": 241, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|55", "text": "Chiller Replacement \u2014 1  Technology Summary\n\nsmart controls and Internet of Things connectivity.\n- Improved Heat Exchangers: Utilizing microchannel condensers and high-efficiency evaporators to enhance heat transfer and reduce energy losses.\n\nSeveral studies have examined the impact of replacing outdated chillers with modern, highefficiency models. Research has shown that upgrading to the latest generation of chillers can lead to energy savings ranging from 20% to 50%, depending on system configuration and operational factors [2], [3]. Retrofitting projects have also demonstrated improved operational reliability, particularly when combined with optimized building automation controls. Additionally, organizations pursuing building certifications, such as Leadership in Energy and Environmental Design (LEED), often prioritize chiller upgrades as part of broader energy efficiency strategies.\n\nTo assess the potential benefits of chiller replacements, this study explores a hypothetical scenario in which existing chillers are replaced with efficient models currently available on the market. The analysis considers energy consumption, cost savings, and environmental impact to highlight the role of advanced chiller technologies in achieving cost-effective cooling solutions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "1  Technology Summary", "line_start": 243, "line_end": 245, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|56", "text": "Chiller Replacement \u2014 2  ComStock Baseline Approach\n\nThe characteristics of existing chiller-equipped HVAC systems in ComStock\u2122 are based on a combination of when the buildings were built and how the HVAC equipment has been assumed to have been updated over time. This is described in detail in the ComStock Reference Documentation [4]. HVAC equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. The in-force energy code for the ComStock baseline is shown as total applicable floor area (and percentage) in Figure 1. Applicable floor area for this analysis includes ComStock buildings with HVAC system types that have either air-cooled or water-cooled chillers. Most ComStock baseline chillers follow energy code requirements from the early 2000s.\n\nFigure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor area.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000002_fb0d19afdce3609f9a0f723bb137726bc1877e77b4a8d3ce8879ec2e870b006f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Table-and-bar chart of chiller stock floor area by in-force energy code and cooling type](95003_images/image_000002_fb0d19afdce3609f9a0f723bb137726bc1877e77b4a8d3ce8879ec2e870b006f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "2  ComStock Baseline Approach", "line_start": 249, "line_end": 258, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|57", "text": "Chiller Replacement \u2014 2  ComStock Baseline Approach\n\n-->\n\n![Table-and-bar chart of chiller stock floor area by in-force energy code and cooling type](95003_images/image_000002_fb0d19afdce3609f9a0f723bb137726bc1877e77b4a8d3ce8879ec2e870b006f.png)\n\nFigure 1: Tableau table-with-bars listing ComStock baseline in-force energy code groups (DOE Ref pre-1980 through 90.1-2013 and California DEER standards) split by air-cooled versus water-cooled chillers, with paired bars for stock floor area in sqft and as a percentage. DOE Ref 1980-2004 dominates at 29.91% water-cooled and 15.98% air-cooled; every other group falls below 7%.\n\nApplicable floor area includes ComStock buildings with chillers. DEER stands for Database for Energy Efficiency Resources, which represents building characteristics for California models following Title 24.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "2  ComStock Baseline Approach", "line_start": 260, "line_end": 262, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|58", "text": "Chiller Replacement \u2014 2  ComStock Baseline Approach\n\nfloor area includes ComStock buildings with chillers. DEER stands for Database for Energy Efficiency Resources, which represents building characteristics for California models following Title 24.\n\nAir-cooled chillers provide chilled water for building cooling systems by using an air-cooled condenser for heat rejection, eliminating the need for a separate condenser water loop. The aircooled chiller efficiencies, both full-load and part load, are assigned based on the building code and capacity, aligning with ASHRAE-90.1 standards. ComStock models air-cooled chiller performance using three curve types: capacity as a function of leaving chilled water temperature and the entering condenser fluid temperature, energy input ratio (EIR) as a function of leaving chilled water temperature and the entering condenser fluid temperature, and EIR as a function of part-load ratio. These modifiers adjust the chiller's rated EIR and capacity for each time step to determine modified efficiency and capacity based on operating conditions. Below is a list of HVAC system types in ComStock that include air-cooled chillers:\n\n- Dedicated outdoor air system (DOAS) with fan coil air-cooled chiller with baseboard electric", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "2  ComStock Baseline Approach", "line_start": 264, "line_end": 266, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|59", "text": "Chiller Replacement \u2014 2  ComStock Baseline Approach\n\nconditions. Below is a list of HVAC system types in ComStock that include air-cooled chillers:\n\n- Dedicated outdoor air system (DOAS) with fan coil air-cooled chiller with baseboard electric\n\n- DOAS with fan coil air-cooled chiller with boiler\n- DOAS with fan coil air-cooled chiller with district hot water\n- DOAS with fan coil chiller with baseboard electric\n- Variable air volume (VAV) air-cooled chiller with parallel fan power (PFP) boxes\n- VAV air-cooled chiller with district hot water reheat\n- VAV air-cooled chiller with gas boiler reheat.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "2  ComStock Baseline Approach", "line_start": 268, "line_end": 273, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|60", "text": "Chiller Replacement \u2014 2  ComStock Baseline Approach\n\nelectric\n- Variable air volume (VAV) air-cooled chiller with parallel fan power (PFP) boxes\n- VAV air-cooled chiller with district hot water reheat\n- VAV air-cooled chiller with gas boiler reheat.\n\nWater-cooled chillers provide chilled water for building cooling systems using a water-cooled condenser. These systems require condenser water to dissipate heat to the ambient air through cooling towers or fluid coolers. They are used in various HVAC configurations, such as DOAS and VAV systems, and can incorporate different heating options, including electric baseboards, boilers, and district hot water. Similar to air-cooled chillers, the efficiency of water-cooled chillers, both at full load and part load, is determined based on HVAC code templates and capacity, in accordance with ASHRAE 90.1 standards. ComStock models water-cooled chiller performance using the same three curve types as air-cooled chillers. Cooling towers, essential components of water-cooled chiller systems, reject heat from condenser water loops and are integrated into multiple ComStock HVAC configurations. The HVAC system types in ComStock that include water-cooled chillers are identical to those that incorporate air-cooled chillers, as previously listed.\n\nMore details on modeling HVAC systems including chillers can be found from the ComStock Reference Documentation [4].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "2  ComStock Baseline Approach", "line_start": 275, "line_end": 277, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|61", "text": "Chiller Replacement \u2014 3.1  Applicability\n\nThe chiller replacement measure applies to ComStock models where a building's HVAC system includes either air-cooled chillers or water-cooled chillers. This accounts for approximately 21% of the ComStock gross floor area, as shown in Figure 2. Figure 2 also highlights the major HVAC categories across the entire building stock and indicates where chillers (either air-cooled or water-cooled) are used as the cooling type for these categories. ComStock HVAC distributions are informed by the CBECS (2012 and 2018 data combined). The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock Reference Documentation [4].\n\nFigure 2. ComStock HVAC system type prevalence by stock floor area\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000003_87b135900530ce0c56c8963abc7ee08e8b479d0b89bfa4a638ffa16ccbbfa7bd.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Table-and-bar chart of ComStock HVAC system type prevalence by stock floor area and energy use](95003_images/image_000003_87b135900530ce0c56c8963abc7ee08e8b479d0b89bfa4a638ffa16ccbbfa7bd.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.1  Applicability", "line_start": 283, "line_end": 292, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|62", "text": "Chiller Replacement \u2014 3.1  Applicability\n\n-->\n\n![Table-and-bar chart of ComStock HVAC system type prevalence by stock floor area and energy use](95003_images/image_000003_87b135900530ce0c56c8963abc7ee08e8b479d0b89bfa4a638ffa16ccbbfa7bd.png)\n\nFigure 2: Tableau table-with-bars of ComStock HVAC system type prevalence, rows grouped by HVAC category (multizone CAV/VAV, zone-by-zone, residential-style central systems, small packaged unit) and cooling type, with bars for stock floor-area percentage, floor area in sqft, and site energy consumption in TBtu/year. Zone-by-zone DX is by far the largest single row at 40.58% of floor area.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.1  Applicability", "line_start": 294, "line_end": 294, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|63", "text": "Chiller Replacement \u2014 3.2  Technology Specifics\n\nThis section includes how information/data reflecting the performance of chillers in the current market are gathered and processed for modeling in ComStock.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2  Technology Specifics", "line_start": 298, "line_end": 298, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|64", "text": "Chiller Replacement \u2014 3.2.1  Gathering Chiller Performance From Public Resources\n\nTo understand the performance of market-available chillers as of January 2025, performance specification datasheets are gathered from public resources (e.g., manufacturer webpages). Table A-1 includes the raw data collected and summarized from the manufacturer product specification datasheets prior to data processing, reflecting data sources and specifications of chillers in different configurations (e.g., cooling type, compressor type, cooling tonnage, and performance metrics). As shown in Table A-1, specifications of air-cooled chillers cover 136 different products in different sizes, cooling tonnage between 11 and 547, full-load energy efficiency ratio (EER in Btu/Wh) between 9 and 15, and EER of Integrated Part-Load Value (IPLV) between 13\n\nand 23. Specifications of water-cooled chillers cover 28 different products in different sizes, cooling tonnage between 30 and 4,000, full-load EER between 15 and 25, and EER of IPLV between 20 and 25. These data are collected from public resources (e.g., webpages) from six different manufacturers: Aermec, Carrier, Daikin, LG Electronics, Trane, and York [5], [6], [7], [8], [9], [10], [11], [12], [13], [14], [15], [16], [17], [18], [19].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.1  Gathering Chiller Performance From Public Resources", "line_start": 302, "line_end": 304, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|65", "text": "Chiller Replacement \u2014 Some highlights can be extracted from the gathered data:\n\n- As shown in Figure 3 ( x -axis is in log scale), compared to air-cooled chillers, water-cooled chillers are more suitable for applications serving larger loads. Also, air-cooled chillers are ready to use off the shelf, as their condenser is integrated into the unit. In contrast, watercooled chillers require connection to a separate condenser.\n- Scroll compressors are used in smaller applications (and are more common for air-cooled chillers) compared to screw and centrifugal compressors. Centrifugal compressors are used in the larger end of the applications and are more common for water-cooled chillers. This is reflected in Figure 3. To note, IPLV values were not available for water-cooled chillers using centrifugal compressors as shown in Figure 3.\n- Water-cooled chillers have relatively higher EER values (for both full-load and part-load conditions) compared to air-cooled chillers, as they are leveraging a cooling tower. This is reflected in Figure 4. It is also important to note that when comparing the rated efficiencies of different types of chillers, the rating conditions vary due to differences in condenser fluids and temperatures.\n\nFigure 3. Chiller performance comparison: compressor types", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Some highlights can be extracted from the gathered data:", "line_start": 308, "line_end": 312, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|66", "text": "Chiller Replacement \u2014 Some highlights can be extracted from the gathered data:\n\nthe rated efficiencies of different types of chillers, the rating conditions vary due to differences in condenser fluids and temperatures.\n\nFigure 3. Chiller performance comparison: compressor types\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000004_e2cf4edbc5238219892d94e8565734432495da68c9c231ce1000a4a21a52cf6e.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired scatter plots of full-load EER and IPLV EER versus rated cooling capacity by compressor type](95003_images/image_000004_e2cf4edbc5238219892d94e8565734432495da68c9c231ce1000a4a21a52cf6e.png)\n\nFigure 3: two scatter panels comparing chiller performance by compressor type - full-load EER at left, EER of IPLV at right - both against rated cooling capacity in tons on a log x-axis. Series are air-cooled scroll, air-cooled screw, and water-cooled centrifugal. Water-cooled centrifugal units cluster highest, roughly 21-26 full-load EER above 300 tons, while air-cooled units sit near 8-11. Table A-1 lists the underlying data.\n\nFigure 4. Chiller performance comparison: air-cooled versus water-cooled", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Some highlights can be extracted from the gathered data:", "line_start": 314, "line_end": 323, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|67", "text": "Chiller Replacement \u2014 Some highlights can be extracted from the gathered data:\n\nroughly 21-26 full-load EER above 300 tons, while air-cooled units sit near 8-11. Table A-1 lists the underlying data.\n\nFigure 4. Chiller performance comparison: air-cooled versus water-cooled\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000005_09c3d3de95563d24b48befdfe948a2361d85a52cb903665ff3106c29015899ca.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired scatter plots of full-load and IPLV EER, air-cooled versus water-cooled scroll chillers](95003_images/image_000005_09c3d3de95563d24b48befdfe948a2361d85a52cb903665ff3106c29015899ca.png)\n\nFigure 4: two scatter panels comparing air-cooled and water-cooled scroll chillers using R-410A, plotting full-load EER (left) and EER of IPLV (right) against rated cooling capacity from 0 to 250 tons. Water-cooled units run consistently higher in both metrics, about 16 versus 11 at full load, and their IPLV advantage widens with capacity. Table A-1 holds the gathered specifications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Some highlights can be extracted from the gathered data:", "line_start": 325, "line_end": 332, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|68", "text": "Chiller Replacement \u2014 Some highlights can be extracted from the gathered data:\n\n0 to 250 tons. Water-cooled units run consistently higher in both metrics, about 16 versus 11 at full load, and their IPLV advantage widens with capacity. Table A-1 holds the gathered specifications.\n\n- Chiller efficiencies at rated conditions are lower than those of part-load conditions, as IPLVs reflecting more weights on part-load conditions are higher than full-load EER values. This is reflected in Figure 4. Also, in real building applications, chillers are operated more often under part-load conditions.\n- There are some products with either standard-efficiency or high-efficiency nameplate. Highefficiency products show better performance on part-load conditions (reflected with IPLV) rather than on rated/full-load conditions (reflected with full-load EER). This is reflected in Figure 5. These high-efficiency products commonly include variable-speed compressors that often operate more efficiently under part-load conditions.\n\nFigure 5. Chiller performance comparison: manufacturer specs (standard/high efficiency) versus ComStock baseline for air-cooled chillers\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000006_bc280251e57a3d1367df0eff29343c760aa6a85a0a619681dd21451c554d63b9.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Some highlights can be extracted from the gathered data:", "line_start": 334, "line_end": 342, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|69", "text": "Chiller Replacement \u2014 Some highlights can be extracted from the gathered data:\n\nsource: 95003_images/image_000006_bc280251e57a3d1367df0eff29343c760aa6a85a0a619681dd21451c554d63b9.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired scatter plots of air-cooled chiller EER: standard and high-efficiency specs versus baseline](95003_images/image_000006_bc280251e57a3d1367df0eff29343c760aa6a85a0a619681dd21451c554d63b9.png)\n\nFigure 5: two scatter panels for air-cooled chillers plotting full-load EER (left) and EER of IPLV (right) against rated cooling capacity up to about 560 tons, with three series - manufacturer standard efficiency, manufacturer high efficiency, and the ComStock baseline. The few ComStock baseline points sit at or below the standard-efficiency cloud, most visibly in IPLV near 9-13 against high-efficiency values around 18-21.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Some highlights can be extracted from the gathered data:", "line_start": 344, "line_end": 346, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|70", "text": "Chiller Replacement \u2014 Some highlights can be extracted from the gathered data:\n\nhigh efficiency, and the ComStock baseline. The few ComStock baseline points sit at or below the standard-efficiency cloud, most visibly in IPLV near 9-13 against high-efficiency values around 18-21.\n\n- Full-load EER and IPLV EER values applied in ComStock baseline models are slightly less efficient than performances gathered from the latest manufacturer specification datasheets. This is reflected in Figure 5 (for air-cooled chillers) and Figure 6 (for water-cooled chillers). Some water-cooled chillers only included full-load EER and not IPLV EER, thus only providing half of the information, as reflected in Figure 6. ComStock baseline values in these figures are extracted and slightly simplified (i.e., using averaged capacity instead of min/max range values) from the ComStock Reference Documentation [4]. And as shown in Figure 6, full-load EER of the upgrade chiller (e.g., 24) can be twice as efficient as some low-end baseline full-load EER values (e.g., 12).\n\nFigure 6. Chiller performance comparison: manufacturer specs versus ComStock baseline for water-cooled chillers\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000007_8c9f85455bd0f1407503f355f666d4da9aa560ad1a92b3367cb57ea51d341f71.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Some highlights can be extracted from the gathered data:", "line_start": 348, "line_end": 355, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|71", "text": "Chiller Replacement \u2014 Some highlights can be extracted from the gathered data:\n\nsource: 95003_images/image_000007_8c9f85455bd0f1407503f355f666d4da9aa560ad1a92b3367cb57ea51d341f71.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Paired scatter plots of water-cooled chiller EER, manufacturer specs versus ComStock baseline](95003_images/image_000007_8c9f85455bd0f1407503f355f666d4da9aa560ad1a92b3367cb57ea51d341f71.png)\n\nFigure 6: two scatter panels for water-cooled chillers plotting full-load EER (left) and EER of IPLV (right) against rated cooling capacity out to about 3,000 tons, comparing manufacturer specifications with the ComStock baseline. Baseline points concentrate below 600 tons and overlap the lower manufacturer range at full load, while manufacturer units above 1,000 tons reach EERs near 21-23.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Some highlights can be extracted from the gathered data:", "line_start": 357, "line_end": 359, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|72", "text": "Chiller Replacement \u2014 Some highlights can be extracted from the gathered data:\n\nwith the ComStock baseline. Baseline points concentrate below 600 tons and overlap the lower manufacturer range at full load, while manufacturer units above 1,000 tons reach EERs near 21-23.\n\n- Besides Daikin products, data are extracted from manufacturer webpages in January 2025. Daikin products are extracted from older (2014-2016) materials that were still publicly available because the performance metrics (i.e., EER) were not available in the latest specification datasheet documents. Although these products are from 10 years ago, their performance, as indicated in the spec sheets, remains comparable to the latest models. Therefore, they were included to expand the data pool for later averaging.\n- While full-load EER and IPLV EER were relatively easy (but not 'always' available) from manufacturer specification datasheets, only one manufacturer provided EER values under varying operating conditions (i.e., performance maps), which makes it difficult to generalize part-load operating characteristics between products across different manufacturers.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Some highlights can be extracted from the gathered data:", "line_start": 361, "line_end": 362, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|73", "text": "Chiller Replacement \u2014 3.2.2  Processing Data Collected From Public Resources\n\nBased on the distinct differences in chiller performances shown in Table A-1 (with key highlights in Section 3.2.1), we have translated the real-world data into EnergyPlus \u00ae /OpenStudio \u00ae -compatible inputs using the following criteria:\n\n- Exclude chillers in Table A-1 where performance metrics (i.e., full-load EER and IPLV EER) fall below the ASHRAE 90.1-2019 standard, which is the latest benchmark used in our models. This ensures that the remaining data points represent the most efficient and marketavailable options.\n- Calculate the arithmetic average full-load EER separately for air-cooled and water-cooled chillers.\n- Calculate the arithmetic average IPLV EER separately for air-cooled and water-cooled chillers.\n- For creating performance curves, we found two options:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.2  Processing Data Collected From Public Resources", "line_start": 366, "line_end": 371, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|74", "text": "Chiller Replacement \u2014 3.2.2  Processing Data Collected From Public Resources\n\nfor air-cooled and water-cooled chillers.\n- Calculate the arithmetic average IPLV EER separately for air-cooled and water-cooled chillers.\n- For creating performance curves, we found two options:\n\n- Use Pacific Northwest National Laboratory's Copper tool [20], [21] to generate partload performance curves from IPLV EER values for air-cooled and water-cooled chillers independently. This option was chosen for creating new performance curves.\n- Use manufacturers' published performance maps to generate a new set of curves. Based on the data collected during this exercise, not all manufacturers provide relevant performance maps (e.g., capacity and EER variations under different operating conditions). Therefore, while we are not endorsing any specific manufacturer, this approach will ultimately reflect the performance of only one manufacturer's chiller. Refer to the 'Include performance map?' column in Table A1 to see which chillers include performance maps. This option was not chosen in this study for creating new performance curves.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.2  Processing Data Collected From Public Resources", "line_start": 373, "line_end": 374, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|75", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\nBased on the first three criteria outlined in the previous section, Table 1 presents the average full-load and IPLV EER values for the upgraded chillers considered in this study. The selected values are 10.8 for full-load EER and 16.4 for IPLV EER in air-cooled chillers, and 23.3 for fullload EER and 24.8 for IPLV EER in water-cooled chillers. Although these metrics were expected to vary with unit size, the data collected in this study (as highlighted in Section 3.2.1) did not show a significant size-based trend. Consequently, the average full-load EER was applied across all chiller sizes. Additionally, we gathered 164 product specifications covering both airand water-cooled chillers (shown in Table A- 1), each containing at least one relevant data point (e.g., full-load EER available but not IPLV EER) for our modeling. However, filtering these data points for specific use cases resulted in too few data points. For example, extracting (1) average EERs separately for different size categories and (2) average EERs exceeding ASHRAE 90.12019 minimum requirements for water-cooled chillers significantly reduced the dataset. As a result, EER values for water-cooled chillers were not further differentiated by size category.\n\nTable 1. Average Full-Load and IPLV EERs of Chiller Upgrade", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 378, "line_end": 380, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|76", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\nsignificantly reduced the dataset. As a result, EER values for water-cooled chillers were not further differentiated by size category.\n\nTable 1. Average Full-Load and IPLV EERs of Chiller Upgrade\n\n| From Data Points Exceeding the Air-Cooled Chiller   | From Data Points Exceeding the Air-Cooled Chiller   | Water-Cooled Chiller   | Water-Cooled Chiller   |\n|-----------------------------------------------------|-----------------------------------------------------|------------------------|------------------------|\n| Average Full-Load EER                               | Average IPLV EER                                    | Average Full-Load EER  | Average IPLV EER       |\n| 10.8 Btu/Wh                                         | 16.4 Btu/Wh                                         | 23.3 Btu/Wh            | 24.8 Btu/Wh            |\n| Coefficient of Performance (COP)                    | COP                                                 | COP                    | COP                    |\n| 3.17                                                | 4.81                                                | 6.83                   | 7.27                   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 382, "line_end": 387, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|77", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\n| COP                    |\n| 3.17                                                | 4.81                                                | 6.83                   | 7.27                   |\n\nHowever, there is a slight difference in how the average IPLV EER values from Table 1 are utilized. The Copper tool, which is used to generate performance curves, requires three inputs: the chiller's reference capacity, full-load efficiency, and part-load efficiency. Since the capacity range for water-cooled chillers is broader than that for air-cooled chillers, we created two sets of performance curves-one for smaller units and one for larger units-using 150 tons as the threshold. Based on the IPLV EER values in Table 1, Table 2 presents the details of all new performance curves. The curve names indicate: (1) the type of curve (e.g., CAPFT = capacity function of temperatures), (2) the condenser type (e.g., water- or air-cooled), and (3) the size category only for water-cooled chillers (e.g., LT150 = less than 150 tons).\n\nTable 2. Details of New Chiller Performance Curves", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 389, "line_end": 391, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|78", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\n(2) the condenser type (e.g., water- or air-cooled), and (3) the size category only for water-cooled chillers (e.g., LT150 = less than 150 tons).\n\nTable 2. Details of New Chiller Performance Curves\n\n| Curve name                                       | AirCooledCAPFT Biquadratic 6.7                   | AirCooledEIRFT   | AirCooledEIRFPLR   |   WaterCooled_LT150_C APFT Biquadratic | WaterCooled_LT150_EI RFT   | WaterCooled_LT150_EI RFPLR   |   WaterCooled_GT150_C APFT Biquadratic |   WaterCooled_GT150_E IRFT Biquadratic | WaterCooled_GT150_E IRFPLR Quadratic   |\n|--------------------------------------------------|--------------------------------------------------|------------------|--------------------|----------------------------------------|----------------------------|------------------------------|----------------------------------------|----------------------------------------|----------------------------------------|\n| Curve type                                       |                                                  | Biquadratic      | Quadratic          |                                        | Biquadratic                | Quadratic                    |                                        |                                        |                                        |\n| Reference chiller water supply                   |                                                  | 6.7              | 6.7                |                                    6.7 | 6.7                        | 6.7                          |                                    6.7 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 393, "line_end": 403, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|79", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\n| 6.7              | 6.7                |                                    6.7 | 6.7                        | 6.7                          |                                    6.7 |           \n\n                         6.7 | 6.7                                    |\n| Reference entering condenser temperature [\u00b0C] 35 | Reference entering condenser temperature [\u00b0C] 35 | 35               | 35                 |                                   29.4 | 29.4                       | 29.4                         |                                   29.4 |                                   29.4 | 29.4                                   |\n| Coefficient 1                                    | 1.087888                                         | 0.504314         | 0.184512           |                               1.283519 | 0.567948                   | 0.356683                     |                               0.981858 |                               0.367708 | 0.344264                               |\n| Coefficient 2                                    | 0.031718                                         | -0.00121         | 0.246955           |                                -0.0159 | 0.013215                   | -0.136572                    |                               0.009268 |                               -0.00752 | 0.072927                               |\n| Coefficient 3                                    | 0.000947                                         | 1.0245E-05       | 0.568558           |                               0.002942 | -0.00184                   | 0.778651", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 393, "line_end": 403, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|80", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\n| 0.000947                                         | 1.0245E-05       | 0.568558           |                               0.002942 | -0.00184                   | 0.778651  \n\n                   |                               -0.00068 |                                -0.0006 | 0.586879                               |\n| Coefficient 4                                    | -0.00405                                         | 0.004643         | -                  |                                -0.0178 | 0.025972                   | -                            |                               -0.00131 |                               0.039086 | -                                      |\n| Coefficient 5                                    | -9.10E-05                                        | 0.000391         | -                  |                               0.000195 | -0.00037                   | -                            |                                -0.0002 |                               -0.00047 | -                                      |\n| Coefficient 6                                    | -0.00038                                         | -0.00059         | -                  |                               0.000238 | -8.66E-05                  | -                            |                               0.000993 |                               -0.00019 | -                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 393, "line_end": 403, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|81", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\n0.000238 | -8.66E-05                  | -                            |                               0.000993 |                               -0.00019 | -                                      |\n\nAs shown in Figure 1, our building models adhere to specific energy code years. Depending on the code year, the efficiency metrics (full-load EER and IPLV EER) and/or the performance curves are applied differently. To provide a comprehensive overview of the chiller upgrade in this context, Table B-1 presents a complete mapping of where the new performance curves replace the old ones. The full-load EERs and IPLV EERs in Table B-1 represent the baseline model's performance before the upgrade, while the upgraded performance is already shown in Table 1. Additionally, Table B-1 includes both the old and new curve names to clarify how the new curves are mapped to the previous ones and the chiller specifications. Table B-1 also includes a final column that references corresponding figures comparing the new and old curves. Figure 7 to Figure 9 highlight the comparison between the new curves and the old curves that represent the most up-to-date building standards (i.e., ASHRAE 90.1 2013 and later). Additional comparison figures can be found in Appendix C.\n\nFigure 7. Air-cooled chiller performance curves comparisons against post 90.1-2010", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 405, "line_end": 407, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|82", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\nbuilding standards (i.e., ASHRAE 90.1 2013 and later). Additional comparison figures can be found in Appendix C.\n\nFigure 7. Air-cooled chiller performance curves comparisons against post 90.1-2010\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000008_5e89f1a5c5f22aba357a61b12e481a28395c24a00a0946d427ed4322f94bd682.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel comparison of air-cooled chiller performance curves, existing versus new, post 90.1-2010](95003_images/image_000008_5e89f1a5c5f22aba357a61b12e481a28395c24a00a0946d427ed4322f94bd682.png)\n\nFigure 7: three panels comparing existing and new air-cooled chiller performance curves against post-90.1-2010 baselines, with ACC 19-66 ton manufacturer points overlaid. Left and centre plot the capacity and EIR modifier functions of temperature against chilled water supply temperature from 5 to 10 degrees C at outdoor dry-bulb 24, 28, and 33 degrees C; right plots the EIR modifier versus part-load ratio. Table 2 gives the coefficients.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 409, "line_end": 416, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|83", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\nagainst chilled water supply temperature from 5 to 10 degrees C at outdoor dry-bulb 24, 28, and 33 degrees C; right plots the EIR modifier versus part-load ratio. Table 2 gives the coefficients.\n\nAs shown in Figure 7 (where Toadb is outdoor air dry-bulb temperature), the new air-cooled chiller performance curves exhibit improved capacity and EIR modifiers compared to the existing curves under varying temperature conditions. However, the part-load EIR of the new curve performs worse in the lower part-load ratio region. For quality assurance, we also overlaid data points from a single manufacturer (York), which only provided detailed performance data under varying operating conditions, as indicated in Table A-1. These data points covered eight different air-cooled chillers ranging from 19 to 66 tons. As shown in Figure 7, the new curves extend their performance-both in capacity and EIR modifier-closer to the best performance range observed in actual product data.\n\nFigure 8. Water-cooled chiller (less than 150 ton) performance curves comparisons against post 90.1-2010\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000009_d228ed312d763ad1cd27a064c49b9a80af4bfac1b820f72c0fbbafcde050b966.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 418, "line_end": 425, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|84", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\nsource: 95003_images/image_000009_d228ed312d763ad1cd27a064c49b9a80af4bfac1b820f72c0fbbafcde050b966.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel comparison of water-cooled chiller curves under 150 tons, existing versus new](95003_images/image_000009_d228ed312d763ad1cd27a064c49b9a80af4bfac1b820f72c0fbbafcde050b966.png)\n\nFigure 8: three panels comparing existing and new performance curves for water-cooled chillers under 150 tons against post-90.1-2010 baselines, with WCC 64-157 ton manufacturer points overlaid. Capacity and EIR modifier functions of temperature run against chilled water supply temperature from 5 to 10 degrees C at condenser water temperatures of 20, 25, and 29 degrees C; the right panel gives the EIR part-load curve. See Table 2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 427, "line_end": 429, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|85", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\nrun against chilled water supply temperature from 5 to 10 degrees C at condenser water temperatures of 20, 25, and 29 degrees C; the right panel gives the EIR part-load curve. See Table 2.\n\nIn Figure 8, which compares water-cooled chillers under 150 tons, the new capacity modifier curve exhibits a narrower variation range than the existing curve while still performing better under warmer conditions (e.g., entering condenser water temperature [Tcws] of 29\u00b0C). The EIR modifiers with the new curves generally show improved performance across higher condenser water temperatures and part-load ratios. Similar to Figure 7, actual data points from the same manufacturer are overlaid in Figure 8, covering eight different water-cooled chillers ranging from 64 to 157 tons. As shown in the capacity modifier graph, the new curves align more closely with actual product data at the warmest condenser water temperature conditions. In other words, they capture less capacity degradation in hotter outdoor conditions compared to the existing curve. The EIR modifiers with the new curve also exhibit a narrower range than both the existing curve and manufacturer data points. However, the new curve aligns relatively closely with the manufacturer's data, resulting in lower EIR (i.e., better coefficient of performance [COP] and improved efficiency) under warmer condenser water temperature conditions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 431, "line_end": 431, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|86", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\nrelatively closely with the manufacturer's data, resulting in lower EIR (i.e., better coefficient of performance [COP] and improved efficiency) under warmer condenser water temperature conditions.\n\nFigure 9. Water-cooled chiller (over 150 ton) performance curves comparisons against post 90.12010\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000010_70ed2db1969a713e14d871c10208e2e6c033654c012c548dfc9d26488d431872.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel comparison of water-cooled chiller curves over 150 tons, existing versus new](95003_images/image_000010_70ed2db1969a713e14d871c10208e2e6c033654c012c548dfc9d26488d431872.png)\n\nFigure 9: three panels of existing versus new performance curves for water-cooled chillers larger than 150 tons, in the same layout as Figure 8 but with no manufacturer points overlaid, since none were publicly available for this size class. Capacity and EIR modifiers run against chilled water supply temperature at condenser water temperatures of 20, 25, and 29 degrees C. Table 2 lists the curve details.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 433, "line_end": 442, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|87", "text": "Chiller Replacement \u2014 3.2.3  Creating EnergyPlus/OpenStudio Compatible Data\n\navailable for this size class. Capacity and EIR modifiers run against chilled water supply temperature at condenser water temperatures of 20, 25, and 29 degrees C. Table 2 lists the curve details.\n\nFigure 9 presents similar plots to Figure 8, but for chillers larger than 150 tons. No manufacturer data were available for these larger chillers. As with smaller chillers, the new curve exhibits less capacity degradation and better efficiency in warmer condenser water conditions, along with slightly improved efficiency under part-load conditions. While the convergence of the three condenser temperature lines in the capacity modifier graph for the new curve appears less ideal-and may be a result of overfitting with the biquadratic equation-there was no opportunity to revise this curve due to the lack of manufacturer data for these larger chillers.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.3  Creating EnergyPlus/OpenStudio Compatible Data", "line_start": 444, "line_end": 444, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|88", "text": "Chiller Replacement \u2014 3.2.4 Upgrades in Other Parts of the Chilled Water System\n\nWhile full-load and IPLV EERs reflect chiller performance, other components of the chilled/condenser water system can also be optimized through various upgrades. These improvements include replacing constant-speed pumps with variable-speed pumps, implementing advanced chilled water setpoint controls (such as outdoor air temperature reset), enhancing condenser water setpoint control, and incorporating variable-speed fans in cooling towers. Since most of these upgrades are already mandated by ASHRAE 90.1-2019, this study will update the building's chilled/condenser water system to align with ASHRAE 90.1-2019 if the current model follows an older standard. Additionally, a sensitivity analysis will be performed using a reduced sample size (10,000 models) in ComStock to evaluate the impact of different upgrade options within the chiller system-such as chiller replacement alone versus a combination of pump and control system upgrades.\n\nBelow is the list of all the other adjustments, if not already implemented , besides specifically on chillers:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.2.4 Upgrades in Other Parts of the Chilled Water System", "line_start": 448, "line_end": 450, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|89", "text": "Chiller Replacement \u2014 Pump upgrade:\n\n- Apply ASHRAE 90.1-2019 minimum motor efficiencies for pumps\n- Replace variable-speed pumps with variable-speed pumps with differential pressure reset control.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Pump upgrade:", "line_start": 454, "line_end": 455, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|90", "text": "Chiller Replacement \u2014 Chilled water setpoint control upgrade:\n\n- Replace chiller water setpoint control with outdoor air temperature reset, which relaxes chilled water temperature setpoint when outdoor temperature gets colder\n- Outdoor air temperature range for reset: 60\u00b0F-80\u00b0F (15.6\u00b0C-26.7\u00b0C)\n- Chilled water supply temperature range for reset: chilled water loop design temperature to 10\u00b0F (5.6\u00b0C) higher\n- For example, if the outdoor air temperature is 80\u00b0F (26.7\u00b0C) or above, the chilled water supply temperature will be set to the building's chilled water loop design temperature for that location. As the outdoor air temperature decreases toward 60\u00b0F (15.6\u00b0C), the chilled water supply temperature will be adjusted, increasing linearly up to 10\u00b0F above the setpoint. If the outdoor air temperature falls below 60\u00b0F, the chilled water supply temperature setpoint will remain 10\u00b0F above the original setpoint.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Chilled water setpoint control upgrade:", "line_start": 459, "line_end": 462, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|91", "text": "Chiller Replacement \u2014 Condenser water setpoint control update:\n\n- Change condenser water system (including cooling tower) specifications based on ASHRAE 90.1-2019 section G3.1.3.11\n- Calculating and applying condenser water design supply temperature based on section G3.1.3.11, which reflects local weather and wet-bulb temperature limits within 55\u00b0F (12.8\u00b0C) and 90\u00b0F (32.2\u00b0C)\n- Also updating condenser water setpoint temperatures accordingly based on the calculated condenser water design supply temperature: maximum setpoint temperature, minimum setpoint temperature, and the offset temperature compared to the outdoor wet-bulb temperature.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Condenser water setpoint control update:", "line_start": 466, "line_end": 468, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|92", "text": "Chiller Replacement \u2014 3.3  Utility Bills\n\nComStock provides utility cost estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the EIA. This section provides a high-level overview of the methodology behind utility rates in ComStock, but more detailed information is available in the ComStock Reference Documentation [26]. Summary statistics from this implementation are shown in Table 3. ComStock does not currently estimate utility costs for district heating and cooling.\n\nTable 3. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type   | Minimum Price ($)         | Average Price ($)         | Maximum Price ($)         |\n|-------------|---------------------------|---------------------------|---------------------------|\n| Natural gas | $0.007/kBtu ($0.70/therm) | $0.012/kBtu ($1.20/therm) | $0.048/kBtu ($4.80/therm) |\n| Propane     | $0.022/kBtu ($2.20/therm) | $0.032/kBtu ($3.20/therm) | $0.052/kBtu ($5.20/therm) |\n| Fuel oil    | $0.027/kBtu ($2.70/therm) | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)   | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.3  Utility Bills", "line_start": 472, "line_end": 481, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|93", "text": "Chiller Replacement \u2014 3.3  Utility Bills\n\nFuel oil    | $0.027/kBtu ($2.70/therm) | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)   | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |\n\nNatural gas bills are estimated using 2022 EIA averages by state. 2022 U.S. EIA Natural Gas Prices (Commercial Price) and U.S. EIA Heat Content of Natural Gas Delivered to Consumers are used to create an energy price in dollars per kBtu [27]. Propane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 Distillate Prices by Sales Type and U.S. EIA residential Weekly Heating Oil and Propane Prices (October -March) and EIA assumed heat content for these fuels are used to create an energy price in dollars per kBtu [28]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.3  Utility Bills", "line_start": 483, "line_end": 483, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|94", "text": "Chiller Replacement \u2014 3.3  Utility Bills\n\nused directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [29]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, ratchets, etc. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars. URDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.3  Utility Bills", "line_start": 485, "line_end": 485, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|95", "text": "Chiller Replacement \u2014 3.3  Utility Bills\n\nattempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing non-commercial rates, rates with non-building-load keywords (e.g. Security Light, Irrigation, Snow, Cotton Gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause unrealistically low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid unrealistic bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state each model is located in [30]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned. The utility bill implementation described in this section does not include possible future rate changes, specifically those designed for electric heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.3  Utility Bills", "line_start": 487, "line_end": 489, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|96", "text": "Chiller Replacement \u2014 3.4  Carbon Emissions Equivalent\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the chiller replacement scenario. More are available in the full public dataset. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium dataset, and the third scenario uses the eGrid dataset [22], [23]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium datasets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [24]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 4, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [25]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with al", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.4  Carbon Emissions Equivalent", "line_start": 493, "line_end": 493, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|97", "text": "Chiller Replacement \u2014 3.4  Carbon Emissions Equivalent\n\n301 [25]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with al\n\nl three on-site fossil fuel emissions factors.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000011_203115b1902795d2b43bf012b8571eda13769c58c56d3a3ead436fee5eb6dee5.png\n     method: vision-transcription\n     described: 2026-08-21 -->\n\n![Table 4 as a bitmap: on-site fossil fuel emissions factors for natural gas, propane, and fuel oil](95003_images/image_000011_203115b1902795d2b43bf012b8571eda13769c58c56d3a3ead436fee5eb6dee5.png)\n\nTable 4. On-Site Fossil Fuel Emissions Factors, which survives only as a bitmap. Natural gas 147.3 lb/MMBtu (228.0 kg/MWh); propane 177.8 lb/MMBtu (182.3 kg/MWh); fuel oil 195.9 lb/MMBtu (303.2 kg/MWh). The footnote defines lb as pound, MMBtu as million British thermal units, kg as kilogram, and MWh as megawatt-hour.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.4  Carbon Emissions Equivalent", "line_start": 493, "line_end": 502, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|98", "text": "Chiller Replacement \u2014 3.5  Limitations and Concerns\n\nComprehensive chiller performance maps across many different chiller products, which are required for detailed energy modeling, are not publicly available as a whole. Consequently, we have to make engineering judgements to closely reflect products in the current market. The work presented here attempts to use the most informative data available and makes documented assumptions about chiller operation and performance. These will notably impact results. Please consider these assumptions.\n\n- This study relies on data gathered from public sources, such as manufacturer websites. While we made an effort to collect as much data as possible in an unbiased manner, some relevant information may not have been included. We welcome input from others, including readers of this report, regarding any additional data that can enhance this work. Since the process of deriving chiller performance and applying measures to ComStock can be repeated, we are open to incorporating new data as they become available.\n- Air-cooled chillers under 150 tons and chillers following the energy code of DOE reference 1980-2004 are incorrectly modeled with higher rated COPs (i.e., 5.2). The upgrade measure in this study skips these chillers with higher efficiency. Details of the issue are also described in this pull request: https://github.com/NREL/openstudio-standards/pull/1905.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "3.5  Limitations and Concerns", "line_start": 506, "line_end": 509, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|99", "text": "Chiller Replacement \u2014 4  Output Variables\n\nTable 5 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the chiller replacement measure applied. These output variables can also be used to help understand the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "4  Output Variables", "line_start": 513, "line_end": 515, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|100", "text": "Chiller Replacement \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated From the Measure Application\n\n| Variable Name                                  | Description                                                     |\n|------------------------------------------------|-----------------------------------------------------------------|\n| out.params.chiller_average_cop                 | Load weighted annual average operating COP of all chillers      |\n| out.params.chiller_capacity                    | Total chiller capacity in tons                                  |\n| out.params.hvac_count_chillers_0_to_75_tons    | Count of chillers in 0-75 tons category                         |\n| out.params.hvac_count_chillers_75_to_150_tons  | Count of chillers in 75-150 tons category                       |\n| out.params.hvac_count_chillers_150_to_300_tons | Count of chillers in 150-300 tons category                      |\n| out.params.hvac_count_chillers_300_to_600_tons | Count of chillers in 300-600 tons category                      |\n| out.params.hvac_count_chillers_600_plus_tons   | Count of chillers above 600 tons                                |\n| out.params.design_chiller_cop                  | Load weighted average COP of all chillers                       |\n| out.params.hvac_chiller_acc_capacity_fraction  | Fraction of air-cooled chillers by capacity                     |\n| out.params.hvac_chiller_wcc_capacity_fraction  | Fraction of water-cooled chillers by capacity", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "4  Output Variables", "line_start": 517, "line_end": 530, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|101", "text": "Chiller Replacement \u2014 4  Output Variables\n\n| Fraction of air-cooled chillers by capacity                     |\n| out.params.hvac_chiller_wcc_capacity_fraction  | Fraction of water-cooled chillers by capacity                 \n\n  |\n| out.params.hvac_chiller_ecc_capacity_fraction  | Fraction of evaporatively-cooled chillers by capacity           |\n| out.params.hvac_chiller_iplv_eer               | Load weighted annual average operating IPLV EER of all chillers |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "4  Output Variables", "line_start": 517, "line_end": 530, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|102", "text": "Chiller Replacement \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or reduction in emissions. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5  Results", "line_start": 534, "line_end": 536, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|103", "text": "Chiller Replacement \u2014 5.1  Single-Building Measure Tests\n\nAn office model was selected to demonstrate the impact of water-cooled chiller system upgrades on a single building model. The baseline building model features a VAV system, where chilled water for cooling is provided by an electric chiller and hot water for heating is provided by a natural gas-fired boiler. The chiller is water cooled, meaning the chiller's condenser rejects heat via an evaporative cooling tower. The following sections analyze the effects of chiller replacement alone as well as the impact of combining chiller replacement with additional system upgrades. To clarify once more and as described in Sections 3.2.3 and 3.2.4, the final chiller upgrade in this study-and which is reflected in the final published dataset-includes all upgrade options described in those two sections as well as in this section.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.1  Single-Building Measure Tests", "line_start": 540, "line_end": 540, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|104", "text": "Chiller Replacement \u2014 5.1.1 Chiller Replacement\n\nFigure 10 illustrates the impact of chiller replacement alone compared to the baseline model. It presents daily profiles (averaged over 365 days) for various chiller system aspects, including chiller power consumption, operating COP, cooling tower fan power, chilled water supply temperature, pump power, cooling tower heat transfer rate, gas boiler usage, and chilled water system COP (including electricity usage for chiller, chilled/condenser water pumps, and cooling tower fan). In the baseline model, the chiller had a rated COP of 5.5 (representing an older unit), whereas the new chiller features a rated COP of 6.8 (as shown in Table 1). Due to this noticeable improvement in COP, along with enhanced part-load performance (discussed in Section 3.2.3), Figure 10 shows noticeable improvements in chiller operating COP and reduced chiller power consumption. Additionally, because the upgraded chiller operates more efficiently, it rejects less heat through the condenser for the same cooling load. As a result, the cooling tower fan operates less, leading to lower cooling tower heat transfer rates and reduced fan power consumption.\n\nFigure 10. Single-building model test results: chiller upgrade only", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.1.1 Chiller Replacement", "line_start": 544, "line_end": 546, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|105", "text": "Chiller Replacement \u2014 5.1.1 Chiller Replacement\n\nresult, the cooling tower fan operates less, leading to lower cooling tower heat transfer rates and reduced fan power consumption.\n\nFigure 10. Single-building model test results: chiller upgrade only\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000012_fd9ce88cd1a07555f22a7cba1c7c0a2931f043eb9bfc4a3c08a7ecb15ba6ffd8.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Eight-panel daily profile comparison, baseline versus chiller upgrade only](95003_images/image_000012_fd9ce88cd1a07555f22a7cba1c7c0a2931f043eb9bfc4a3c08a7ecb15ba6ffd8.png)\n\nFigure 10: eight small panels of daily profiles averaged over 365 days for the single-building test, x-axis hour of day, comparing Baseline no upgrade with the chiller-only upgrade. Panels are chiller power, chiller COP, cooling tower fan power, chilled water supply temperature, pump power, cooling tower heat transfer, boiler gas usage, and chilled water system COP. The upgrade lowers peak chiller power and lifts chiller COP by roughly one unit.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.1.1 Chiller Replacement", "line_start": 548, "line_end": 555, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|106", "text": "Chiller Replacement \u2014 5.1.2  Chiller and Pump Upgrade\n\nFigure 11 presents similar results but includes the additional upgrade of pumps in both the chilled water loop and condenser water loop, alongside the chiller replacement. In addition to the improvements observed in Figure 10, Figure 11 also highlights a reduction in pump power consumption (compared to chiller replacement only). This improvement in pump power is attributed to enhanced pump motor efficiency and optimized pump control using differential pressure reset, as described in Section 3.2.4. Because the pump power is reduced with more efficient pump, the chilled water system COP with upgraded pump also shows a slight increase.\n\nFigure 11. Single-building model test results: chiller upgrade + pump upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000013_244dd3e5522f176a640edd38e3820e0b193b8df63158900558faa4284f4fcb1c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Eight-panel daily profile comparison, chiller upgrade versus chiller plus pump upgrade](95003_images/image_000013_244dd3e5522f176a640edd38e3820e0b193b8df63158900558faa4284f4fcb1c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.1.2  Chiller and Pump Upgrade", "line_start": 559, "line_end": 568, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|107", "text": "Chiller Replacement \u2014 5.1.2  Chiller and Pump Upgrade\n\n-->\n\n![Eight-panel daily profile comparison, chiller upgrade versus chiller plus pump upgrade](95003_images/image_000013_244dd3e5522f176a640edd38e3820e0b193b8df63158900558faa4284f4fcb1c.png)\n\nFigure 11: the same eight daily-profile panels as Figure 10 - chiller power, chiller COP, cooling tower fan power, chilled water supply temperature, pump power, cooling tower heat transfer, boiler gas usage, and chilled water system COP against hour of day - now comparing the chiller-only upgrade with chiller plus pump upgrade. Only the pump power panel diverges visibly, cutting the midday peak by roughly 2 kW.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.1.2  Chiller and Pump Upgrade", "line_start": 570, "line_end": 570, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|108", "text": "Chiller Replacement \u2014 5.1.3 Chiller Upgrade and Chilled Water Set Point Control Upgrade\n\nFigure 12 presents similar results to earlier figures but includes an additional upgrade: the implementation of chilled water supply temperature reset in the chilled water loop, along with the chiller replacement. In addition to the improvements shown in Figure 10, Figure 12 illustrates that the chilled water supply temperature is increased during the upgrade scenario, when outdoor temperatures are relatively low. This enables the chiller to operate under more favorable partload conditions, resulting in additional energy savings. Furthermore, as the chilled water supply temperature is raised through the reset strategy, the temperature difference (\u2206T) between supply and return water decreases. To meet the same cooling load, this reduced temperature difference necessitates an increase in flow rate, which is reflected in the pump power increase shown in Figure 12. However, the slight increase in pump power is expected to be outweighed by the energy savings from more efficient chiller operation. Also, the chilled water supply temperature relaxation (or increase) with reset also resulted in slight reheat energy savings (i.e., slightly reduced gas boiler usage).\n\nFigure 12. Single-building model test results: chiller upgrade + chilled water setpoint reset", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.1.3 Chiller Upgrade and Chilled Water Set Point Control Upgrade", "line_start": 574, "line_end": 576, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|109", "text": "Chiller Replacement \u2014 5.1.3 Chiller Upgrade and Chilled Water Set Point Control Upgrade\n\nwith reset also resulted in slight reheat energy savings (i.e., slightly reduced gas boiler usage).\n\nFigure 12. Single-building model test results: chiller upgrade + chilled water setpoint reset\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000014_ea0cfdb8d9bc96f885886dc1a1820f963b4dcd44ca68de826d2033878ce0e588.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Eight-panel daily profile comparison, chiller upgrade versus chiller plus chilled water reset](95003_images/image_000014_ea0cfdb8d9bc96f885886dc1a1820f963b4dcd44ca68de826d2033878ce0e588.png)\n\nFigure 12: the same eight daily-profile panels against hour of day, comparing the chiller-only upgrade with chiller plus chilled water supply temperature reset. The reset raises chilled water supply temperature outside peak hours, lifting chiller COP toward 5.5 and increasing pump power, while the cooling tower and boiler panels are largely unchanged. Section 5.1 discusses the trade-off.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.1.3 Chiller Upgrade and Chilled Water Set Point Control Upgrade", "line_start": 578, "line_end": 585, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|110", "text": "Chiller Replacement \u2014 5.1.4  Chiller Upgrade and Condenser Water Set Point Control Update\n\nFigure 13 presents similar results but includes an additional upgrade to condenser water supply temperature control in the condenser water loop, alongside the chiller replacement. In addition to the improvements from chiller replacement alone, Figure 13 shows an increase in cooling tower fan energy usage and slightly better chiller COP compared to the chiller only replacement scenario. This improvement results from updated control settings, which allow the system to reject heat more efficiently by adjusting condenser water system specifications based on weather conditions. Based on the chilled water system COP, the improvement with this condenser water setpoint control scenario did not seem noticeable for this example model.\n\nFigure 13. Single building model test results: chiller upgrade and condenser water setpoint update\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000015_04d60f2805dc3a512f32d063beda73243a3232e091f8d503ddcb6ea70b3583bb.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Eight-panel daily profile comparison, chiller upgrade versus chiller plus condenser water control](95003_images/image_000015_04d60f2805dc3a512f32d063beda73243a3232e091f8d503ddcb6ea70b3583bb.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.1.4  Chiller Upgrade and Condenser Water Set Point Control Update", "line_start": 589, "line_end": 598, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|111", "text": "Chiller Replacement \u2014 5.1.4  Chiller Upgrade and Condenser Water Set Point Control Update\n\ndaily profile comparison, chiller upgrade versus chiller plus condenser water control](95003_images/image_000015_04d60f2805dc3a512f32d063beda73243a3232e091f8d503ddcb6ea70b3583bb.png)\n\nFigure 13: the same eight daily-profile panels against hour of day, comparing the chiller-only upgrade with chiller plus condenser water supply temperature control. Cooling tower fan power is the only clear divergence, with the condenser water control raising the midday peak above 8 kW; chiller power, chiller COP, and boiler gas usage overlay almost exactly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.1.4  Chiller Upgrade and Condenser Water Set Point Control Update", "line_start": 600, "line_end": 600, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|112", "text": "Chiller Replacement \u2014 5.2  Sensitivity Results With Reduced Stock Models\n\nWe conducted a sensitivity analysis by (1) varying the chilled water system upgrades and (2) applying these different upgrades to ComStock with reduced stock models (i.e., ~14,000 instead of ~150,000 models that reasonably represent variations of the commercial building stock). This section includes the results of this sensitivity analysis to provide partial snapshots of how these different upsizing allowances propagate to the stock of building models. Note that because the sensitivity analysis in this section uses far fewer models to represent the building stock than a full ComStock run, results should be used for understanding generalized and conceptual trends only. Results with the full ComStock run shown in Section 6.3 and after might show slightly different trends because of including the remaining ~140,000 models. More detailed analyses should always utilize the available scenarios in the full published ComStock datasets.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.2  Sensitivity Results With Reduced Stock Models", "line_start": 604, "line_end": 604, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|113", "text": "Chiller Replacement \u2014 5.2  Sensitivity Results With Reduced Stock Models\n\nmight show slightly different trends because of including the remaining ~140,000 models. More detailed analyses should always utilize the available scenarios in the full published ComStock datasets.\n\nFigure 14 shows the aggregated site energy consumption across different chilled water system upgrade scenarios: baseline, chiller replacement only (shown as Chlr), chiller and pump replacement (shown as Chlr Pmp), chiller/pump replacement and chilled water temperature reset (shown as Chlr Pmp CHW), and chiller/pump replacement and chilled/condenser water temperature reset (shown as Chlr Pmp CHW CW). As expected, the chiller replacement had the greatest impact on site energy savings, while the other upgrade options-such as pump improvements and chilled water/condenser water setpoint controls-contributed to a lesser extent. Also, as mentioned earlier in Section 5.1, chilled water supply temperature reset strategy resulted in reheat energy savings (i.e., heating energy savings shown in Figure 14).\n\nFigure 14. Sensitivity analysis: aggregated site energy consumption with applicable models only\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000016_8ae0c5b67f3e4b316caa4dc4c184699f9640db6ce4139a8db0d09c7078bdea5b.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.2  Sensitivity Results With Reduced Stock Models", "line_start": 606, "line_end": 613, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|114", "text": "Chiller Replacement \u2014 5.2  Sensitivity Results With Reduced Stock Models\n\nsource: 95003_images/image_000016_8ae0c5b67f3e4b316caa4dc4c184699f9640db6ce4139a8db0d09c7078bdea5b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart of aggregated site energy across five chilled water upgrade scenarios](95003_images/image_000016_8ae0c5b67f3e4b316caa4dc4c184699f9640db6ce4139a8db0d09c7078bdea5b.png)\n\nFigure 14: five stacked bars of annual site energy consumption in TBtu for applicable models only, from Baseline (993) through cumulative upgrade scenarios - chiller (951), chiller plus pumps (951), plus chilled water reset (933), and plus condenser water control (932). Bars are segmented by end use and fuel with values printed on the bands; cooling electricity carries the reduction.\n\nTo break this down further, Figure 15 isolates electricity consumption for cooling, pumps, and heat rejection (i.e., cooling tower fans). An increase in pump power is noticeable when the chilled water supply temperature reset is implemented, as discussed in Section 5.1. Changes in cooling tower fan energy use are minimal and nearly negligible.\n\nFigure 15. Sensitivity analysis: aggregated electricity consumption related to chilled water systems", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.2  Sensitivity Results With Reduced Stock Models", "line_start": 615, "line_end": 621, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|115", "text": "Chiller Replacement \u2014 5.2  Sensitivity Results With Reduced Stock Models\n\nin Section 5.1. Changes in cooling tower fan energy use are minimal and nearly negligible.\n\nFigure 15. Sensitivity analysis: aggregated electricity consumption related to chilled water systems\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000017_ae60b56202e1fe20737595c06c172a209d6b3d2f72a8f370d77ec7a46f76881a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Horizontal stacked bars of chilled water system electricity by scenario, air- versus water-cooled](95003_images/image_000017_ae60b56202e1fe20737595c06c172a209d6b3d2f72a8f370d77ec7a46f76881a.png)\n\nFigure 15: horizontal stacked bars of stock electricity consumption in TBtu attributable to chilled water systems, grouped into air-cooled and water-cooled panels with four cumulative upgrade scenarios each, segmented into cooling, pumps, and cooling tower electricity. Air-cooled cooling falls from 52.6 to 51.3 TBtu; water-cooled cooling falls from 69.4 to 65.4 while its pump electricity rises from 24.3 to 27.2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.2  Sensitivity Results With Reduced Stock Models", "line_start": 623, "line_end": 630, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|116", "text": "Chiller Replacement \u2014 5.2  Sensitivity Results With Reduced Stock Models\n\ninto cooling, pumps, and cooling tower electricity. Air-cooled cooling falls from 52.6 to 51.3 TBtu; water-cooled cooling falls from 69.4 to 65.4 while its pump electricity rises from 24.3 to 27.2.\n\nTo better understand the chiller operation characteristics across upgrade scenarios, Figure 16 presents chiller performance metrics and capacities using box plots. Compared to the baseline scenario, the rated COPs of chillers in all upgrade cases are higher, with the rated COP for upgraded water-cooled chillers nearly doubling. To provide a more industry-recognized performance metric, the IPLV expressed in EER is also included in Figure 16. A similar trend is observed in the annual average operating COPs across the different scenarios.\n\nFigure 16. Sensitivity analysis: chiller capacities and performance metrics\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000018_f352346ab5d2bf2a4687f82ab9e8a2a227c650e353ceae4b150b5d082183a457.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box plot grid of chiller capacities and performance metrics by scenario and condenser type](95003_images/image_000018_f352346ab5d2bf2a4687f82ab9e8a2a227c650e353ceae4b150b5d082183a457.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.2  Sensitivity Results With Reduced Stock Models", "line_start": 632, "line_end": 641, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|117", "text": "Chiller Replacement \u2014 5.2  Sensitivity Results With Reduced Stock Models\n\n-->\n\n![Box plot grid of chiller capacities and performance metrics by scenario and condenser type](95003_images/image_000018_f352346ab5d2bf2a4687f82ab9e8a2a227c650e353ceae4b150b5d082183a457.png)\n\nFigure 16: grid of box plots for air-cooled and water-cooled groups, with rows for baseline plus four cumulative upgrade scenarios and columns for rated COP, standard-rating IPLV EER in Btu/W-hr, chiller annual average operating COP, and chiller capacity in tons. The upgrade scenarios shift rated COP and IPLV EER distinctly above baseline while capacity distributions stay nearly unchanged.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.2  Sensitivity Results With Reduced Stock Models", "line_start": 643, "line_end": 643, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|118", "text": "Chiller Replacement \u2014 5.3  Stock Energy Impacts\n\nFigure 17 and Figure 18 show the comparison of annual site energy consumption between the baseline and upgrade scenarios for the entire building stock and buildings that are only applicable to the upgrade, respectively. The complete package of chiller upgrade measure demonstrates 1.3% total site energy savings (62 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock including both applicable and inapplicable buildings for this upgrade. The savings of the complete chiller upgrade package are primarily attributed to:\n\n- 6.5% stock cooling electricity savings (47.1 TBtu)\n- 1.6% stock heating natural gas savings (15.6 TBtu)\n- 0.7% stock heating electricity savings (1.9 TBtu)\n- 2.7% stock district heating savings (1.1 TBtu)\n- -0.2% stock fan electricity savings (-1.4 TBtu)\n- -8.2% stock pump electricity savings (-3.2 TBtu).\n\nFigure 17. Comparison of annual site energy consumption between the ComStock baseline and the chiller replacement measure scenarios for the entire building stock, including buildings not applicable to the chiller upgrade.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000019_4ffb3e84703fb6c042ba862eb1b5a86109d6738675673cd0764eaa22f01a658f.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.3  Stock Energy Impacts", "line_start": 647, "line_end": 661, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|119", "text": "Chiller Replacement \u2014 5.3  Stock Energy Impacts\n\nsource: 95003_images/image_000019_4ffb3e84703fb6c042ba862eb1b5a86109d6738675673cd0764eaa22f01a658f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart of stock annual site energy, ComStock baseline versus chiller replacement](95003_images/image_000019_4ffb3e84703fb6c042ba862eb1b5a86109d6738675673cd0764eaa22f01a658f.png)\n\nFigure 17: two stacked bars of annual site energy consumption in TBtu for the entire building stock, Baseline (4,865) versus Chiller_Replacement (4,804), segmented by end use and fuel with values printed on each band. Cooling electricity falls from 727.0 to 679.9 TBtu while lighting, interior equipment, and heating bands are unchanged. Section 5.2 covers stock impacts.\n\nFigure 18. Comparison of annual site energy consumption between the ComStock baseline and the chiller replacement measure scenarios only for buildings that are applicable to the upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000020_05b3b999d7bf956fd85c61e53d2b9066b0a530753cfe90991aaef6c21cc0806f.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.3  Stock Energy Impacts", "line_start": 663, "line_end": 672, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|120", "text": "Chiller Replacement \u2014 5.3  Stock Energy Impacts\n\nsource: 95003_images/image_000020_05b3b999d7bf956fd85c61e53d2b9066b0a530753cfe90991aaef6c21cc0806f.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart of annual site energy for applicable buildings, baseline versus chiller replacement](95003_images/image_000020_05b3b999d7bf956fd85c61e53d2b9066b0a530753cfe90991aaef6c21cc0806f.png)\n\nFigure 18: two stacked bars of annual site energy consumption in TBtu for applicable buildings only, Baseline (995) versus Chiller_Replacement (934), segmented by end use and fuel with values printed on each band. Cooling electricity drops from 165.5 to 118.3 TBtu, accounting for most of the 61 TBtu total reduction; heating and lighting bands are unchanged.\n\nAs discussed in Sections 5.1 and 5.2, Figure 17 and Figure 18 illustrate similar trends: reduced electricity consumption for cooling, lower site energy use for heating (i.e., less reheat), and increased pump energy use due to the chilled water supply temperature reset strategy. Although the energy savings from the chiller upgrade package may appear modest at the stock level, a closer look at Figure 18-which focuses only on buildings eligible for the upgrade-reveals a noticeable impact: 29% (47 TBtu) of the electricity used for cooling is saved with this package.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.3  Stock Energy Impacts", "line_start": 674, "line_end": 678, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|121", "text": "Chiller Replacement \u2014 5.4  Stock Utility Bill Impacts\n\nThis section includes a comparison of annual utility bills for buildings using different energy sources (i.e., electricity, natural gas, propane, fuel oil) and for the entire building stock. Because we apply many electricity utility rate structures that are available for a building located in a certain geographical location, our data include many annual utility bills per building model. Figure 20 shows a comparison among two scenarios (i.e., baseline and entire chilled water system upgrade), including three different electricity utility bill statistics. The comparison highlights three statistics (maximum, mean, and minimum) across all electric utility bill costs. For detailed information regarding utility rate implementation, refer to the ComStock Reference Documentation [26].\n\nSite energy savings and utility bills savings do not necessarily align due to cost differences between fuel types as well as primary energy conversion factor differences. Figure 17 shows aggregated 'site' energy consumption, which does not reflect the 'primary' energy perspectives. Thus, the annual aggregated cost comparisons, shown in Figure 19, can also tell us the primary energy consumption comparisons between different scenarios.\n\nFigure 19. Utility bill comparison of the ComStock baseline and the chiller replacement scenario", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.4  Stock Utility Bill Impacts", "line_start": 682, "line_end": 686, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|122", "text": "Chiller Replacement \u2014 5.4  Stock Utility Bill Impacts\n\nFigure 19, can also tell us the primary energy consumption comparisons between different scenarios.\n\nFigure 19. Utility bill comparison of the ComStock baseline and the chiller replacement scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000021_93d8f8a52a14129dc4b70c29b6ea018819402f7aa9259fa229d112eef3e143be.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel stacked bar chart of annual utility bills, baseline versus chiller replacement](95003_images/image_000021_93d8f8a52a14129dc4b70c29b6ea018819402f7aa9259fa229d112eef3e143be.png)\n\nFigure 19: three panels of annual utility bills in billion 2022 USD, each comparing Baseline with Chiller_Replacement under maximum, mean, and minimum electricity rate assumptions, with bars stacked by electricity, natural gas, propane, and fuel oil. Totals fall from 144 to 142 (-1%), 127 to 125 (-1%), and 112 to 110 (-2%). Table 3 summarizes the bill implementation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.4  Stock Utility Bill Impacts", "line_start": 688, "line_end": 695, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|123", "text": "Chiller Replacement \u2014 5.4  Stock Utility Bill Impacts\n\nwith bars stacked by electricity, natural gas, propane, and fuel oil. Totals fall from 144 to 142 (-1%), 127 to 125 (-1%), and 112 to 110 (-2%). Table 3 summarizes the bill implementation.\n\nFigure 20 shows the distribution of utility bill saving percentage across all climate zones. As expected, leveraging a more efficient chilled water system can save more energy and cost in hotter climate zones. And as the weather gets colder (e.g., climate zone 8), savings percentage decreases since cooling contributes a lesser amount to a building's total energy usage.\n\nFigure 20. Utility bill savings (compared to baseline) distribution for ComStock models with the chiller replacement measure applied by climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000022_95f3c02008398432e629d5aec75b651b09290c48ea8ebbe4e1b21957d98362f2.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plot of percent utility bill savings by climate zone](95003_images/image_000022_95f3c02008398432e629d5aec75b651b09290c48ea8ebbe4e1b21957d98362f2.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.4  Stock Utility Bill Impacts", "line_start": 697, "line_end": 706, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|124", "text": "Chiller Replacement \u2014 5.4  Stock Utility Bill Impacts\n\ndescribed: 2026-08-21 -->\n\n![Violin plot of percent utility bill savings by climate zone](95003_images/image_000022_95f3c02008398432e629d5aec75b651b09290c48ea8ebbe4e1b21957d98362f2.png)\n\nFigure 20: horizontal violin-and-box plot of percent utility bill savings against baseline by ASHRAE climate zone, sixteen rows from 1A to 8 with sample sizes in the labels and an x-axis of about -80 to 60. Medians sit just above zero in every zone, with the widest positive spread in the hotter zones 1A-3A and long outlier tails in 4A and 6A.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.4  Stock Utility Bill Impacts", "line_start": 708, "line_end": 708, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|125", "text": "Chiller Replacement \u2014 5.5  Stock Carbon Emissions Equivalent Impacts\n\nFigure 21 shows ComStock simulation results for carbon emissions avoided across all electricity grid scenarios and on-site combustion fuel types against the total ComStock baseline building stock. Additionally, Table ES-3 (in the Executive Summary) also tabulates avoided emissions between different end-use types and against the entire building stock and applicable building stock. Overall, the chilled water system upgrade demonstrates between 2 and 6 million metric tons (MMT) of carbon emissions avoided (for all fuel types) across the three electricity scenarios presented. The 2 MMT number corresponds to a 0.8% reduction for the LRMER Low RE Cost 15-Year scenario, while the 6 MMT number corresponds to a 1.3% reduction for the eGRID 2021 scenario. These results are mostly attributed to higher-efficiency chiller operations. The 1% emissions avoided from on-site combustion are attributable to reheat energy savings.\n\nFigure 21. Carbon emissions equivalent comparison of the ComStock baseline and the chiller replacement scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000023_ad59611ad5c547054b7637c369698515172b328fe13907d896818aa740709f69.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.5  Stock Carbon Emissions Equivalent Impacts", "line_start": 712, "line_end": 719, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|126", "text": "Chiller Replacement \u2014 5.5  Stock Carbon Emissions Equivalent Impacts\n\nsource: 95003_images/image_000023_ad59611ad5c547054b7637c369698515172b328fe13907d896818aa740709f69.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel stacked bar chart of annual GHG emissions by grid scenario, baseline versus upgrade](95003_images/image_000023_ad59611ad5c547054b7637c369698515172b328fe13907d896818aa740709f69.png)\n\nFigure 21: three panels of annual emissions in MMT CO2e, each comparing Baseline with Chiller_Replacement under a different grid scenario - eGRID 2021, LRMER High RE Cost 15, and LRMER Low RE Cost 15 - with bars stacked by electricity, natural gas, propane, and fuel oil. Totals fall 452 to 446, 346 to 342, and 245 to 243, about 1% in each case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.5  Stock Carbon Emissions Equivalent Impacts", "line_start": 721, "line_end": 723, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|127", "text": "Chiller Replacement \u2014 5.6  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these (and possibly other) purposes, but additional factors should be considered when drawing conclusions, as site energy savings do not necessarily translate proportionally to source energy savings, carbon emissions avoided, or energy costs, which vary widely across the United States. Savings shown in this section are based on comparisons between the baseline and the entire upgrades on the chilled water system.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.6  Site Energy Savings Distributions", "line_start": 727, "line_end": 727, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|128", "text": "Chiller Replacement \u2014 5.6  Site Energy Savings Distributions\n\navoided, or energy costs, which vary widely across the United States. Savings shown in this section are based on comparisons between the baseline and the entire upgrades on the chilled water system.\n\nFigure 22 through Figure 24 show distributions of the applicable baseline ComStock models versus the upgrade scenario for percent site energy or site energy use intensity (EUI) savings with different HVAC types, fuel types, or end uses. Percent savings provide relative impact of the measure at the individual building level, while site EUI savings provide absolute (or aggregated) scale of impact. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. It should also be noted that these pairwise comparisons represented with distributions only calculate percent savings for buildings where the baseline included some prevalence of end-use/fuel type. Thus, the electric heating savings only shows buildings that originally used some amount of electric heating and does not represent buildings where natural gas was the only heating fuel.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.6  Site Energy Savings Distributions", "line_start": 729, "line_end": 729, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|129", "text": "Chiller Replacement \u2014 5.6  Site Energy Savings Distributions\n\ntype. Thus, the electric heating savings only shows buildings that originally used some amount of electric heating and does not represent buildings where natural gas was the only heating fuel.\n\nFigure 22. Percent savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000024_05fabbdf3cff3751ce4f6a7b54063b490ce45eaa5f22cd92d6495c46439302dd.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plot of percent site energy savings by end use and fuel type, unweighted](95003_images/image_000024_05fabbdf3cff3751ce4f6a7b54063b490ce45eaa5f22cd92d6495c46439302dd.png)\n\nFigure 22: horizontal violin-and-box plot titled Upgrade 27.0: Chiller_Replacement (unweighted), x-axis percent site energy savings from -120 to 80, one row per end use and fuel with sample sizes in the labels. Electricity cooling shows the clear positive shift with a median near 25%, while electricity pumps and heat rejection straddle zero with wide negative tails.\n\nFigure 23. Percent savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by HVAC type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.6  Site Energy Savings Distributions", "line_start": 731, "line_end": 742, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|130", "text": "Chiller Replacement \u2014 5.6  Site Energy Savings Distributions\n\npumps and heat rejection straddle zero with wide negative tails.\n\nFigure 23. Percent savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by HVAC type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000025_fe646ff619ab82da2b20e72be3ea7d83b0265f808d1adf50a6f8d9f53e815c0c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plot of percent site energy savings by baseline HVAC system type](95003_images/image_000025_fe646ff619ab82da2b20e72be3ea7d83b0265f808d1adf50a6f8d9f53e815c0c.png)\n\nFigure 23: horizontal violin-and-box plot of percent site energy savings by baseline HVAC system type, eleven rows with sample sizes in the labels and an x-axis of roughly -40 to 35. VAV air-cooled chiller with gas boiler reheat (n=4874) and VAV chiller with gas boiler reheat (n=4704) carry the largest medians; the DOAS variants cluster nearer zero.\n\nFigure 24. Site EUI savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.6  Site Energy Savings Distributions", "line_start": 744, "line_end": 753, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|131", "text": "Chiller Replacement \u2014 5.6  Site Energy Savings Distributions\n\nthe largest medians; the DOAS variants cluster nearer zero.\n\nFigure 24. Site EUI savings (compared to baseline) distribution for ComStock models with the chiller upgrade measure by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000026_d042a82aaff88febb38458f9446bd262305b60f20b407bbc2cab74f9050a9677.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Violin plot of site EUI savings in kBtu per square foot by building type](95003_images/image_000026_d042a82aaff88febb38458f9446bd262305b60f20b407bbc2cab74f9050a9677.png)\n\nFigure 24: horizontal violin-and-box plot of site EUI savings against baseline in kBtu/ft2 by building type, seven rows - hospital, large hotel, large office, medium office, outpatient, primary school, secondary school - with sample sizes in the labels. Hospital has the widest distribution and highest upper quartile; all medians fall between roughly 0.5 and 2 kBtu/ft2.\n\nHighlights of conclusions drawn from Figure 22 through Figure 24 include:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.6  Site Energy Savings Distributions", "line_start": 755, "line_end": 764, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|132", "text": "Chiller Replacement \u2014 5.6  Site Energy Savings Distributions\n\nHospital has the widest distribution and highest upper quartile; all medians fall between roughly 0.5 and 2 kBtu/ft2.\n\nHighlights of conclusions drawn from Figure 22 through Figure 24 include:\n\n- Positive electricity cooling savings (Figure 22):\n- o The main savings are realized by replacing old chillers with newer chillers.\n- o This is the majority of all site energy savings from this upgrade.\n- Positive heating savings (Figure 22):\n- o Savings from electricity, natural gas, district heating, and other fuels used for heating.\n- o For multi-zone central air systems with reheat mechanisms, chilled water supply temperature setpoint reset based on outdoor air temperature increases the air temperature at the evaporator outlet and resulting in less reheat (i.e., heating savings).\n- Negative pump savings (Figure 22):\n- o When chilled water supply temperature setpoint is reset based on outdoor air temperature, the temperature difference across the evaporator decreases due to the relaxed supply temperature control.\n- o To meet the same cooling demand, the pump has to operate at a higher flow rate and this consume more electricity.\n- o However, the increase in pump power is outweighed by the energy savings from more efficient chiller operation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.6  Site Energy Savings Distributions", "line_start": 766, "line_end": 775, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|133", "text": "Chiller Replacement \u2014 5.6  Site Energy Savings Distributions\n\nthe pump has to operate at a higher flow rate and this consume more electricity.\n- o However, the increase in pump power is outweighed by the energy savings from more efficient chiller operation.\n\n- Various HVAC system types using chillers (Figure 23):\n- o VAV multi-zone air systems use air-cooled/water-cooled chillers, as do fan coil units coupled with DOAS and water-source heat pumps.\n- o Due to the bigger efficiency improvements realized in water-cooled chillers compared to air-cooled chillers (reflected in Figure 16), the percentage savings are slightly higher for water-cooled systems across most comparable HVAC system types.\n- Impacts on bigger buildings (Figure 24):\n- o Because chillers are used in relatively bigger HVAC systems serving larger loads, this upgrade also impacts relatively bigger buildings such as larger offices, hospitals, and schools.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "5.6  Site Energy Savings Distributions", "line_start": 777, "line_end": 781, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|134", "text": "Chiller Replacement \u2014 References\n\n- [1] 'Energy Information Administration (EIA)- Commercial Buildings Energy Consumption Survey (CBECS).' Accessed: Jan. 14, 2025. [Online]. Available: https://www.eia.gov/consumption/commercial/\n- [2] P. Evans, 'Chiller Replacement Savings Calculations,' The Engineering Mindset. Accessed: Jan. 30, 2025. [Online]. Available: https://theengineeringmindset.com/energysavings-from-replacing-a-chiller/\n- [3] D. Alias et al. , 'Feasibility Analysis on Energy Retrofitting of Chiller Plant and AirDistribution System of an Existing Building for Energy Efficiency Improvement,' Jan. 17, 2025, Social Science Research Network, Rochester, NY : 5093825. doi: 10.2139/ssrn.5093825.\n- [4] A. Parker et al. , 'ComStock Reference Documentation: Version 1,' Golden, CO, 2023.\n- [5] 'AQUASNAP\u00ae  AND AQUAFORCE\u00ae  AIR-COOLED CHILLERS,' Carrier, 2020. [Online]. Available: https://www.shareddocs.com/hvac/docs/1001/Public/0F/04-81190019.pdf\n- [6] 'Ascend\u00ae Air-Cooled Chillers,' Trane, 2023. [Online]. Available: https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Sales/ACSLB002-EN\\_08252023.pdf\n- [7] 'Air-Cooled Chillers,' Trane, 2024. [Online]. Available: https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Sales/PRODSLB049-EN\\_04222024.pdf\n- [8] 'Agility\u00ae Centrifugal Water-Cooled Chillers.' Accessed: Jan. 09, 2025. [Online]. Available: https://www.trane.com/commercial/", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "References", "line_start": 785, "line_end": 793, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|135", "text": "Chiller Replacement \u2014 References\n\n[8] 'Agility\u00ae Centrifugal Water-Cooled Chillers.' Accessed: Jan. 09, 2025. [Online]. Available: https://www.trane.com/commercial/\n\nnorth-america/us/en/productssystems/chillers/water-cooled-chillers/agility.html\n- [9] 'Water-cooled Scroll Chiller,' Daikin Applied. Accessed: Jan. 09, 2025. [Online]. Available: https://www.daikinapplied.com/products/chiller-products/water-cooled-scroll\n\n[10]  'MAGNITUDE\u00ae  WMT MAGNETIC BEARING OIL-FREE CENTRIFUGAL\n\nCHILLERS,' Daikin, CAT-637, 2024. [Online]. Available:\n\nhttps://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Magni\n\ntude%20WMT%20-%20CAT%20637%20(published%206-5-24).pdf/", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "References", "line_start": 785, "line_end": 801, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|136", "text": "Chiller Replacement \u2014 References\n\nDaikin, CAT-637, 2024. [Online]. Available:\n\nhttps://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Magni\n\ntude%20WMT%20-%20CAT%20637%20(published%206-5-24).pdf/\n\n- [11]  'Trailblazer\u00ae air cooled scroll chillers,' Daikin, 2016. [Online]. Available: https://daikinlatam.com/wp-content/uploads/2018/05/Daikin\\_trailblazer\\_agz-e\\_scroll\\_chiller\\_microchannel.pdf\n- [12]  'Pathfinder\u00ae Air-cooled Screw Chiller,' Daikin, 623-2, 2014. [Online]. Available: https://www.directindustry.com/prod/daikin-applied/product-17916-2573968.html\n- [13]  'YLAA Air-Cooled Scroll Chillers Style B,' York, 150.72-EG6. [Online]. Available: https://docs.johnsoncontrols.com/chillers/v/u/YORK/en-US/YLAA0070SE-0080SE0089SE-0100SE-0120SE-0136SE-0155SE-0170SE-Standard-Efficiency-0041HE-0048HE0058HE-0065HE-0082HE-0092HE-0101HE-0125HE-0139HE-0156HE-0175HE-0200HE0230HE-Style-B-60-Hz-with-Brazed-Plate-Heat-Exchangers/1023\n- [14]  'YCIV Variable Speed Drive Screw Chiller,' York, 201.23-EG3, 2018. [Online]. Available: https://docs.johnsoncontrols.com/chillers/v/u/YORK/en-US/YCIV0157YCIV0177-YCIV0187-YCIV0207-YCIV0227-YCIV0247-YCIV0267-YCIV0287YCIV0307-YCIV0357-YCIV0397-Style-A-60-Hz-Variable-Speed-Drive/818", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "References", "line_start": 803, "line_end": 806, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|137", "text": "Chiller Replacement \u2014 References\n\nhttps://docs.johnsoncontrols.com/chillers/v/u/YORK/en-US/YCIV0157YCIV0177-YCIV0187-YCIV0207-YCIV0227-YCIV0247-YCIV0267-YCIV0287YCIV0307-YCIV0357-YCIV0397-Style-A-60-Hz-Variable-Speed-Drive/818\n\n- [15]  'YCAL Scroll Chiller,' York, 150.67-EG1, 2021. [Online]. Available: https://docs.johnsoncontrols.com/chillers/v/u/YORK/en-US/YCAL0019-0022-0028-00330043-0046-0052-0056-0066-Style-E-50-and-60-Hz-Single-and-Dual-Circuit/321\n- [16]  'YCWL Water-Cooled Scroll Chiller,' York, 150.26-EG1, 2016. [Online]. Available: https://www.latam.johnsoncontrols.com/en/-/media/jci/be/united-states/hvacequipment/chillers/be\\_engguide\\_ycwl-watercooled-scroll-liquid-chiller-style-a-60hz.pdf?la=en&amp;hash=39CCBF44A41757FE3EF6AA9089B995483275086A\n- [17]  'Air-water chiller NYG 0500,' AERMEC, NYG-0500-CO\\_Y\\_NA60\\_04. [Online]. Available: https://www.aermec.com/download/?id=21248\n- [18]  'Air-water chiller NYG 1000-1800,' AERMEC, NYG-1000-1800-CO\\_Y\\_NA60\\_08. [Online]. Available: https://www.aermec.com/download/?id=20344\n- [19]  'LG HVAC Solution  Air Cooled Inverter  Scroll Chiller,' 2022. [Online]. Available: https://www.lg.com/global/business/download/airsolution/2022\\_LG\\_Air\\_Cooled\\_Scroll\\_C hiller[20221202\\_110528853].pdf\n- [20]  J. Lerond, A. Rahman, J. Zhang, and M. Rosenberg, 'Copper: a performance curve generator for building energy simulation,' Journal of Open Source Software , vol. 8, no. 82, p. 4876, Feb. 2023, doi: 10.21105/joss.04876.\n- [21]  J. Lerond, A. Rahman, Y. Zhang, J. Zhang, and M. Rosenberg, 'Copper: A Performance Curve Generator for Building Energy Simulation,' pre", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "References", "line_start": 808, "line_end": 823, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|138", "text": "Chiller Replacement \u2014 References\n\nno. 82, p. 4876, Feb. 2023, doi: 10.21105/joss.04876.\n- [21]  J. Lerond, A. Rahman, Y. Zhang, J. Zhang, and M. Rosenberg, 'Copper: A Performance Curve Generator for Building Energy Simulation,' pre\n\nsented at the SimBuild Conference 2024, in IBPSA-USA Building Simulation Conference, vol. 11. IBPSA-USA, 2024, pp. 185-196. Accessed: Feb. 04, 2025. [Online]. Available: https://publications.ibpsa.org/conference/paper/?id=simbuild2024\\_2102\n- [22]  'Cambium | Energy Analysis | NREL.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.nrel.gov/analysis/cambium.html\n- [23]  'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.epa.gov/egrid\n- [24]  E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' 2022.\n- [25]  G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside, CA, 2022.\n- [26]  A. Parker et al. , 'ComStock Reference Documentation: Version 1,' National Renewable Energy Laboratory, Golden, CO, NREL/TP-5500-83819. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf\n- [27]  'Use of natural gas - U.S. Energy Information Administration (EIA).' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-naturalgas.php\n- [28]  'No. 2 Dist", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "References", "line_start": 808, "line_end": 823, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|139", "text": "Chiller Replacement \u2014 References\n\nof natural gas - U.S. Energy Information Administration (EIA).' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-naturalgas.php\n- [28]  'No. 2 Dist\n\nillate Prices - Residential.' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/dnav/pet/pet\\_pri\\_dist\\_a\\_epd2\\_prt\\_dpgal\\_a.htm\n- [29]  S. Ong and R. McKeel, 'National Utility Rate Database: Preprint,' National Renewable Energy Lab. (NREL), Golden, CO (United States), NREL/CP-6A20-54633, Aug. 2012. doi: 10.2172/1050105.\n- [30]  'U.S. Energy Information Administration - EIA - Independent Statistics and Analysis.' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "References", "line_start": 808, "line_end": 823, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|140", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\nTable A-1. Chiller Performances Gathered From Public Resources as of January of 2025 [5], [6], [7], [8], [9], [10], [11], [12], [13], [14], [15], [16], [17], [18], [19]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 827, "line_end": 827, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|141", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\nA-1. Chiller Performances Gathered From Public Resources as of January of 2025 [5], [6], [7], [8], [9], [10], [11], [12], [13], [14], [15], [16], [17], [18], [19]\n\n| Manufacturer    | Model                                                                   | Cooling type      | Compressor type                         |   Cooling ton range - min |   Cooling ton range - max | Refrigerant   | Full-load EER   |   IPLV (EER) |   Full-load kW/ton | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |\n|-----------------|-------------------------------------------------------------------------|-------------------|-----------------------------------------|---------------------------|---------------------------|---------------|-----------------|--------------|--------------------|---------------------------|----------------------------|------------------------------------------|\n| Carrier         | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP                               | Air-cooled        | Scroll (digital)                        |                        18 |                       150 | R-410A        | 10.4            |        15.79 |                    | Standard                  | No                         | Yes                                      |\n| Carrier         | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP                               | Air-cooled        | Scroll (digital)                        |                        11 |                        60 | R-410A        | 10.6            |        1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|142", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n30RAP                               | Air-cooled        | Scroll (digital)                        |                        11 |                        60 | R-410A        | 10.6            |        1\n\n6.77 |                    | High                      | No                         | Yes                                      |\n| Carrier         | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RB                                | Air-cooled        | Scroll                                  |                        60 |                       300 | R-410A        | 10.3            |         14.3 |                    | Standard                  | No                         | Yes                                      |\n| Carrier         | AquaSnap\u00ae Air-Cooled Liquid Chiller                                     | Air-cooled        | Scroll                                  |                        80 |                       300 | R-410A        | 10.3            |         17.1 |                    | High                      | No                         | Yes                                      |\n| Carrier         | 30RB AquaForce\u00ae Air-Cooled Screw Chiller                                | Air-cooled        | Screw                                   |                        80 |                       500 | R-134a        | 10.9            |         15.5 |                    | Standard                  | No                         | Yes                                      |\n|                 | AquaForce\u00ae Variable-speed                                               | Air-cooled        | Screw (varia", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|143", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\nNo                         | Yes                                      |\n|                 | AquaForce\u00ae Variable-speed                                               | Air-cooled        | Screw (varia\n\nble-speed)                  |                       140 |                       500 | R-513a        | 10.7            |        19.42 |                    | Standard                  | No                         | Yes                                      |\n| Carrier Carrier | 30XA Air-Cooled Screw Chiller 30XV AquaForce\u00ae Variable-speed Air-Cooled | Air-cooled        | Screw (variable-speed)                  |                       140 |                       450 | R-513a        | 11.54           |           21 |                    | High                      | No                         | Yes                                      |\n| Trane           | Screw Chiller 30XV Ascend\u2122 Air-Cooled Chiller                           | Air-cooled        | Scroll                                  |                       140 |                       160 | R-454B        | 9.7             |         15.8 |                    | N/A                       | No                         | Yes                                      |\n| Trane           | Ascend\u2122 Air-Cooled Chiller                                              | Air-cooled        | Scroll                                  |                       180 |                       230 | R-454B        | 9.7             |         16.1 |                    | N/A                       | No                         | Yes", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|144", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|                       230 | R-454B        | 9.7             |         16.1 |                    | N/A                       | No                         | Yes                                      \n\n|\n| Trane           | CGAM Air-Cooled Scroll Chiller                                          | Air-cooled        | Scroll (variable volume                 |                        20 |                       130 | R-454B        | 10.1            |         15.2 |                    | High                      | No                         | Yes                                      |\n| Trane           | Sintesis\u00ae Air-Cooled Chillers                                           | Air-cooled        | ratio) Screw (helical rotary)           |                       115 |                       500 | R-513A        | 10.2            |           17 |                    | High                      | No                         | Yes                                      |\n| Trane           | Air-Cooled Magnetic Bearing Chiller                                     | Air-cooled        | Centrifugal (oil free magnetic bearing) |                        60 |                       440 | R-513A        | 15.26           |           23 |                    | N/A                       | No                         | Yes                                      |\n| Trane           | Series R\u00ae Helical Rotary Screw Chillers                                 | Water-            | Screw (duplex helical)                  |                        80 |                       250 | R-134a,       | R-513A          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|145", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| Water-            | Screw (duplex helical)                  |                        80 |                       250 | R-134a,       | R-513A          |       \n\n       |              0.685 | N/A                       | No                         | Yes                                      |\n| Trane           | CenTraVac\u00ae Water-Cooled Chiller                                         | cooled Water-     | Centrifugal                             |                       180 |                       380 | R-514A        |                 |              |              0.515 | N/A                       | No                         | Yes                                      |\n| Trane           | CenTraVac\u00ae Water-Cooled Chiller                                         | cooled Water-     | Centrifugal                             |                       125 |                      2000 | R-514A        |                 |              |                0.6 | N/A                       | No                         | Yes                                      |\n| Trane           | CenTraVac\u00ae Water-Cooled Chiller                                         | cooled Water-     | Centrifugal                             |                      1400 |                      3950 | R-514A        |                 |              |              0.535 | N/A                       | No                         | Yes                                      |\n| Trane           | CenTraVac\u00ae Water-Cooled Chiller                                         | cooled Water-     | Centrifuga", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|146", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| No                         | Yes                                      |\n| Trane           | CenTraVac\u00ae Water-Cooled Chiller                                         | cooled Water-     | Centrifuga\n\nl                             |                       900 |                      2000 | R-1233zd      |                 |              |               0.56 | N/A                       | No                         | Yes                                      |\n| Trane           | CenTraVac\u00ae Water-Cooled Chiller                                         | cooled Water-     | Centrifugal                             |                      1800 |                      4000 | R-1233zd      |                 |              |              0.535 | N/A                       | No                         | Yes                                      |\n| Trane           | Agility\u00ae Centrifugal Water-Cooled                                       | Water-            | Centrifugal (magnetic                   |                       150 |                       450 | R-134a,       | R-513A          |              |              0.585 | N/A                       | No                         | Yes                                      |\n|                 |                                                                         | cooled            |                                         |                           |                           |               |                 |              |                    |                           |                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|147", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|                           |               |                 |              |                    |                           |                            |                                        \n\n  |\n| Daikin          | Chiller Scroll Compressor Water-Cooled (WGZ)                            | cooled Water-     | bearing) Scroll                         |                        30 |                       200 | R-410A        | 16.1            |         21.3 |                    | N/A                       | No                         | Yes                                      |\n| Daikin          | Magnetic Bearing Magnitude\u00ae (WMT)                                       | cooled Water-     | Centrifugal                             |                       350 |                       600 | R-134a,       | R-513A 10.3     |         15.1 |               0.48 | N/A N/A                   | No                         | Yes                                      |\n| Daikin          | Scroll Compressor Trailblazer\u00ae                                          | cooled Air-cooled | Scroll                                  |                      28.3 |                      28.3 | R-410A        |                 |              |                    |                           | No                         | No (2016)                                |\n| Daikin Daikin   | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll                                  |                      35.1 |                      35.1 | R-410A        | 10.3            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|148", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| Air-cooled        | Scroll                                  |                      35.1 |                      35.1 | R-410A        | 10.3            |     \n\n    15.4 |                    | N/A                       | No                         | No (2016)                                |\n|                 | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll                                  |                      39.2 |                      39.2 | R-410A        | 11.4            |         16.5 |                    | N/A                       | No                         | No (2016)                                |\n| Daikin          | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll                                  |                      42.6 |                      42.6 | R-410A        | 11              |         16.4 |                    | N/A                       | No                         | No (2016)                                |\n| Daikin          | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll                                  |                      48.3 |                      48.3 | R-410A        | 10.6            |           16 |                    | N/A                       | No                         | No (2016)                                |\n| Daikin          | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|149", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| No                         | No (2016)                                |\n| Daikin          | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll  \n\n                                |                      51.8 |                      51.8 | R-410A        | 10.4            |         15.9 |                    | N/A                       | No                         | No (2016)                                |\n| Daikin          | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll                                  |                        57 |                        57 | R-410A        | 10.5            |         15.8 |                    | N/A                       | No                         | No (2016)                                |\n| Daikin          | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll                                  |                      58.7 |                      58.7 | R-410A        | 10.6            |         15.8 |                    | N/A                       | No                         | No (2016)                                |\n| Daikin          | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll                                  |                      65.1 |                      65.1 | R-410A        | 10.1            |         15.8 |                    | N/A                       | No                         | No (2016)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|150", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n65.1 |                      65.1 | R-410A        | 10.1            |         15.8 |                    | N/A                       | No                         | No (2016)                            \n\n    |\n| Daikin          | Scroll Compressor Trailblazer\u00ae                                          | Air-cooled        | Scroll                                  |                      72.9 |                      72.9 | R-410A        | 10.9            |         15.8 |                    | N/A                       | No                         | No (2016)                                |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 829, "line_end": 862, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|151", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|                      72.9 | R-410A        | 10.9            |         15.8 |                    | N/A                       | No                         | No (2016)                                |\n\n| Manufacturer   | Model                                     | Cooling type          | Compressor type   | Cooling ton range - min   | Cooling ton range - max   | Refrigerant   | Full-load EER   | IPLV (EER)   | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |\n|----------------|-------------------------------------------|-----------------------|-------------------|---------------------------|---------------------------|---------------|-----------------|--------------|---------------------------|----------------------------|------------------------------------------|\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP | Air-cooled            | Scroll (digital)  | 18                        | 150                       | R-410A        | 10.4            | 15.79        | Standard                  | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP | Air-cooled            | Scroll (digital)  | 11                        | 60                        | R-410A        | 10.6            | 16.77        | High                      | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller       | Air-cooled            | Scroll            | 60                        | 300", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 864, "line_end": 903, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|152", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller       | Air-cooled            | Scroll            | 60                        | 300              \n\n         | R-410A        | 10.3            | 14.3         | Standard                  | No                         | Yes                                      |\n| Daikin         | 30RB Scroll Compressor Trailblazer\u00ae       | Air-cooled            | Scroll            | 77.2                      | 77.2                      | R-410A        | 10.8            | 15.8         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 84.4                      | 84.4                      | R-410A        | 10.5            | 15.7         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 98.4                      | 98.4                      | R-410A        | 10.3            | 15.5         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 107.3                     | 107.3                     | R-410A        | 10.4            | 15.5         | N/A                       | No                         | No (2016)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 864, "line_end": 903, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|153", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| 107.3                     | 107.3                     | R-410A        | 10.4            | 15.5         | N/A                       | No                         | No (2016)                          \n\n      |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 119.4                     | 119.4                     | R-410A        | 10.3            | 15.5         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 125.7                     | 125.7                     | R-410A        | 10.1            | 15.4         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 138.9                     | 138.9                     | R-410A        | 10.6            | 15.7         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 146.2                     | 146.2                     | R-410A        | 10.6            | 15.6         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 153.7                     | 153.7", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 864, "line_end": 903, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|154", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 153.7                     | 153.7    \n\n                 | R-410A        | 10.3            | 15.6         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 160                       | 160                       | R-410A        | 9.8             | 16.1         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 175.8                     | 175.8                     | R-410A        | 9.7             | 16.1         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 187.3                     | 187.3                     | R-410A        | 10.3            | 15.7         | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 194.5                     | 194.5                     | R-410A        | 10.1            | 15.8         | N/A                       | No                         | No (2016)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 864, "line_end": 903, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|155", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| 194.5                     | 194.5                     | R-410A        | 10.1            | 15.8         | N/A                       | No                         | No (2016)                  \n\n              |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 205.3                     | 205.3                     | R-410A        | 10.3            | 16           | N/A                       | No                         | No (2016)                                |\n| Daikin         | Scroll Compressor Trailblazer\u00ae            | Air-cooled            | Scroll            | 225.9                     | 225.9                     | R-410A        | 10.1            | 16           | N/A                       | No                         | No (2016)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 180.1                     | 180.1                     | R-134a        | 9.6             | 13.2         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 201.3                     | 201.3                     | R-134a        | 10.1            | 13.6         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 216.3                     | 2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 864, "line_end": 903, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|156", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 216.3                     | 2\n\n16.3                     | R-134a        | 9.8             | 13.4         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 235.8                     | 235.8                     | R-134a        | 10              | 13           | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 250.5                     | 250.5                     | R-134a        | 9.7             | 13.4         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 282.9                     | 282.9                     |               | 9.8             | 13.7         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 300.4                     | 300.4                     | R-134a        | 9.6             | 13.4         | Standard                  |                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 864, "line_end": 903, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|157", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| 300.4                     | 300.4                     | R-134a        | 9.6             | 13.4         | Standard                  |                            |                    \n\n                      |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            |                   |                           |                           | R-134a        |                 |              |                           | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 340.6                     | 340.6 361.4               | R-134a        | 9.9             | 13.6 13.4    | Standard                  | No                         | No (2014) No (2014)                      |\n| Daikin         | Compressor Pathfinder\u00ae                    | Air-cooled            | Screw             | 361.4 398.3               | 398.3                     | R-134a R-134a | 9.6 10.1        |              | Standard                  | No                         |                                          |\n|                | Screw                                     |                       | Screw             |                           |                           |               |                 | 14           | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 418.7", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 864, "line_end": 903, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|158", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 418.7                \n\n     | 418.7                     | R-134a        | 9.7             | 13.9         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 441.4                     | 441.4                     | R-134a        | 9.8             | 13.8         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 459.2                     | 459.2                     | R-134a        | 9.6             | 13.6         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 488.3                     | 488.3                     | R-134a        | 9.6             | 13.7         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 517.7                     | 517.7                     | R-134a        | 9.6             | 13.6         | Standard                  | No                         | No (2014)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 864, "line_end": 903, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|159", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| Screw             | 517.7                     | 517.7                     | R-134a        | 9.6             | 13.6         | Standard                  | No                         | No (2014)  \n\n                              |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 547.3                     | 547.3                     | R-134a        | 9.6             | 13.6         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled            | Screw             | 205.7                     | 205.7                     | R-134a        | 10.3            | 14           | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              | Air-cooled Air-cooled | Screw             | 225.2                     | 225.2                     | R-134a        | 10.7            | 14           | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae              |                       | Screw             | 240.6                     | 240.6                     | R-134a        | 10.4            | 14.1         | Standard                  | No                         | No (2014)                                |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 864, "line_end": 903, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|160", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| 240.6                     | R-134a        | 10.4            | 14.1         | Standard                  | No                         | No (2014)                                |\n\n| Manufacturer   | Model                                                     | Cooling type          | Compressor type   | Cooling ton range - min   | Cooling ton range - max   | Refrigerant   | Full-load EER   | IPLV (EER)   | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |\n|----------------|-----------------------------------------------------------|-----------------------|-------------------|---------------------------|---------------------------|---------------|-----------------|--------------|---------------------------|----------------------------|------------------------------------------|\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP                 | Air-cooled            | Scroll (digital)  | 18                        | 150                       | R-410A        | 10.4            | 15.79        | Standard                  | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP                 | Air-cooled            | Scroll (digital)  | 11                        | 60                        | R-410A        | 10.6            | 16.77        | High                      | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller                       | Air-coole", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|161", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| High                      | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller                       | Air-coole\n\nd            | Scroll            | 60                        | 300                       | R-410A        | 10.3            | 14.3         | Standard                  | No                         | Yes                                      |\n| Daikin         | 30RB Screw Compressor Pathfinder\u00ae                         | Air-cooled            | Screw             | 271.9                     | 271.9                     | R-134a        | 10.7            | 14.5         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 288.7                     | 288.7                     | R-134a        | 10.4            | 14.3         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 327.3                     | 327.3                     | R-134a        | 10.9            | 14.5         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 348.1                     | 348.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|162", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 348.1                     | 348.1                    \n\n | R-134a        | 10.4            | 14.2         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 378.7                     | 378.7                     | R-134a        | 10.4            | 14.2         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 409.8                     | 409.8                     | R-134a        | 10.3            | 14.1         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 446.3                     | 446.3                     | R-134a        | 10.5            | 14.7         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 470.3                     | 470.3                     | R-134a        | 10.4            | 14.7         | Standard                  | No", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|163", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| Air-cooled            | Screw             | 470.3                     | 470.3                     | R-134a        | 10.4            | 14.7         | Standard                  | No      \n\n                   | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 499.4                     | 499.4                     | R-134a        | 10.5            | 14.4         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 528.3                     | 528.3                     | R-134a        | 10.5            | 14.5         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 232.8                     | 232.8                     | R-134a        | 12.1            | 15.9         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 256.4                     | 256.4                     | R-134a        | 12.2            | 16           | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|164", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| R-134a        | 12.2            | 16           | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw\n\n Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 277.5                     | 277.5                     | R-134a        | 11.9            | 16.2         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 303.9                     | 303.9                     | R-134a        | 11.9            | 16.2         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 324.9                     | 324.9                     | R-134a        | 11.6            | 16.1         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 355                       | 355                       | R-134a        | 11.5            | 16.1         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|165", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw    \n\n         | 385.4                     | 385.4                     | R-134a        | 11.4            | 15.9         | Standard                  | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 162.6                     | 162.6                     | R-134a        | 9.9             | 17.3         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 181.3                     | 181.3                     | R-134a        | 10.4            | 17.6         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 195.1                     | 195.1                     | R-134a        | 10.1            | 17.7         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 205.2                     | 205.2                     | R-134a        | 9.6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|166", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\nDaikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 205.2                     | 205.2                     | R-134a        | 9.6  \n\n           | 18           | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 224.8                     | 224.8                     | R-134a        | 10              | 18.1         | High                      |                            |                                          |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 240                       | 240                       | R-134a        |                 | 18.2         | High                      | No                         | No (2014) No (2014)                      |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             |                           | 270.6                     | R-134a        | 9.6 9.9         | 18.5         |                           | No                         | No (2014)                                |\n| Daikin         | Compressor Pathfinder\u00ae                                    | Air-cooled            |                   | 270.6 287.7               | 287.7                     |               | 9.6             | 18.4         | High                      | No No                      | No", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|167", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|                   | 270.6 287.7               | 287.7                     |               | 9.6             | 18.4         | High                      | No No                      | No \n\n(2014)                                |\n|                | Screw                                                     |                       | Screw             |                           |                           | R-134a        |                 |              | High                      |                            |                                          |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 326.3                     | 326.3                     | R-134a        | 10.2            | 18.5         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 347.1                     | 347.1                     | R-134a        | 9.7             | 18.3         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 377.8                     | 377.8                     | R-134a        | 9.6             | 18.4         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|168", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| R-134a        | 9.6             | 18.4         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae \n\n                             | Air-cooled            | Screw             | 408.7                     | 408.7                     | R-134a        | 9.6             | 18.2         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 445.2                     | 445.2                     | R-134a        | 9.7             | 18.9         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 467.7                     | 467.7                     | R-134a        | 9.7             | 18.8         | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                              | Air-cooled            | Screw             | 497.8                     | 497.8                     | R-134a        | 9.7             | 18.5         | High                      | No                         | No (2014)                                |\n| Daikin Daikin  | Screw Compressor Pathfinder\u00ae Screw Compressor Pathfinder\u00ae | Air-cooled Air-cooled | Screw Screw       | 524.8 232.7", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|169", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| No (2014)                                |\n| Daikin Daikin  | Screw Compressor Pathfinder\u00ae Screw Compressor Pathfinder\u00ae | Air-cooled Air-cooled | Screw Screw       | 524.8 232.7  \n\n             | 524.8 232.7               | R-134a R-134a | 9.7 11.7        | 18.5 18.8    | High High                 | No No                      | No (2014) No (2014)                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 905, "line_end": 943, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|170", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| 524.8 232.7               | R-134a R-134a | 9.7 11.7        | 18.5 18.8    | High High                 | No No                      | No (2014) No (2014)                      |\n\n| Manufacturer   | Model                                           | Cooling type   | Compressor type   |   Cooling ton range - min |   Cooling ton range - max | Refrigerant   |   Full-load EER |   IPLV (EER) | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |\n|----------------|-------------------------------------------------|----------------|-------------------|---------------------------|---------------------------|---------------|-----------------|--------------|---------------------------|----------------------------|------------------------------------------|\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP       | Air-cooled     | Scroll (digital)  |                        18 |                       150 | R-410A        |            10.4 |        15.79 | Standard                  | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP       | Air-cooled     | Scroll (digital)  |                        11 |                        60 | R-410A        |            10.6 |        16.77 | High                      | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller             | Air-cooled     | Scroll            |                        60 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 945, "line_end": 984, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|171", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\nYes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller             | Air-cooled     | Scroll            |                        60 |                       \n\n300 | R-410A        |            10.3 |         14.3 | Standard                  | No                         | Yes                                      |\n| Daikin         | 30RB Screw Compressor Pathfinder\u00ae               | Air-cooled     | Screw             |                     256.3 |                     256.3 | R-134a        |            11.8 |           19 | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                    | Air-cooled     | Screw             |                     277.6 |                     277.6 | R-134a        |            11.5 |         19.3 | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                    | Air-cooled     | Screw             |                     303.8 |                     303.8 | R-134a        |            11.5 |         19.4 | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                    | Air-cooled     | Screw             |                     324.7 |                     324.7 | R-134a        |            11.2 |         19.3 | High                      | No                         | No (2014)                                |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 945, "line_end": 984, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|172", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n324.7 |                     324.7 | R-134a        |            11.2 |         19.3 | High                      | No                         | No (2014)                                |\n|\n\n Daikin         | Screw Compressor Pathfinder\u00ae                    | Air-cooled     | Screw             |                     354.8 |                     354.8 | R-134a        |            11.1 |         19.2 | High                      | No                         | No (2014)                                |\n| Daikin         | Screw Compressor Pathfinder\u00ae                    | Air-cooled     | Screw             |                     385.4 |                     385.4 | R-134a        |              11 |         19.2 | High                      | No                         | No (2014)                                |\n| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                        71 |                        71 | R-410A        |            10.4 |         16.8 | Standard                  | No                         | Yes                                      |\n| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                      77.8 |                      77.8 | R-410A        |              10 |         16.3 | Standard                  | No                         | Yes                                      |\n| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                      81.8 |                      81", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 945, "line_end": 984, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|173", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|\n| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                      81.8 |                      81\n\n.8 | R-410A        |             9.8 |         16.5 | Standard                  |                            | Yes                                      |\n| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                      96.5 |                      96.5 | R-410A        |             9.7 |         15.3 | Standard                  | No No                      | Yes                                      |\n| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                       120 |                       120 | R-410A        |             9.8 |         15.7 | Standard                  | No                         | Yes                                      |\n| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                     125.3 |                     125.3 | R-410A        |             9.7 |         16.6 | Standard                  | No                         | Yes                                      |\n| York           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                     145.3 |                     145.3 | R-410A        |             9.7 |         16.6 | Standard                  | No                         | Yes                                      |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 945, "line_end": 984, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|174", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n145.3 |                     145.3 | R-410A        |             9.7 |         16.6 | Standard                  | No                         | Yes                                      |\n| \n\nYork           | YLAA Scroll Chiller                             | Air-cooled     | Scroll            |                     170.1 |                     170.1 | R-410A        |             9.7 |         16.2 | Standard                  | No                         | Yes                                      |\n| York           | YCIV Variable-speed Drive Screw Chiller         | Air-cooled     | Screw             |                       153 |                       153 | R-134a        |             9.6 |         14.4 | Standard                  | No                         | Yes                                      |\n| York           | YCIV Variable-speed Drive Screw                 | Air-cooled     | Screw             |                     169.3 |                     169.3 | R-134a        |             9.9 |         14.5 | Standard                  | No                         | Yes                                      |\n| York           | Chiller YCIV Variable-speed Drive Screw         | Air-cooled     | Screw             |                     184.6 |                     184.6 | R-134a        |             9.9 |         14.6 | Standard                  | No                         | Yes                                      |\n| York           | Chiller YCIV Variable-speed Drive Screw         | Air-cooled     | Screw             |                     197.7 |                     197.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 945, "line_end": 984, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|175", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|\n| York           | Chiller YCIV Variable-speed Drive Screw         | Air-cooled     | Screw             |                     197.7 |                     197.\n\n7 | R-134a        |             9.8 |         14.5 | Standard                  | No                         | Yes                                      |\n| York           | Chiller YCIV Variable-speed Drive Screw         | Air-cooled     | Screw             |                       216 |                       216 | R-134a        |              10 |         14.7 | Standard                  | No                         | Yes                                      |\n| York           | Chiller                                         | Air-cooled     |                   |                           |                           |               |                 |              |                           |                            |                                          |\n|                | YCIV Variable-speed Drive Screw Chiller         |                | Screw             |                     237.6 |                     237.6 | R-134a        |              10 |         15.1 | Standard                  | No                         | Yes                                      |\n| York           | YCIV Variable-speed Drive Screw Chiller         | Air-cooled     | Screw             |                     257.9 |                     257.9 | R-134a        |              10 |         15.3 | Standard                  | No                         | Yes                                      |\n| Y", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 945, "line_end": 984, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|176", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n257.9 |                     257.9 | R-134a        |              10 |         15.3 | Standard                  | No                         | Yes                                      |\n| Y\n\nork           | YCIV Variable-speed Drive Screw                 | Air-cooled     | Screw             |                     272.9 |                     272.9 | R-134a        |             9.9 |         14.6 | Standard                  | No                         | Yes                                      |\n| York           | Chiller YCIV Variable-speed Drive Screw         | Air-cooled     | Screw             |                     301.5 |                     301.5 | R-134a        |             9.8 |         14.2 | Standard                  | No                         | Yes                                      |\n| York           | Chiller YCIV Variable-speed Drive Screw Chiller | Air-cooled     | Screw             |                     339.8 |                     339.8 | R-134a        |             9.7 |           15 | Standard                  | No                         | Yes                                      |\n| York           | YCIV Variable-speed Drive Screw                 | Air-cooled     | Screw             |                     382.7 |                     382.7 | R-134a        |             9.8 |         15.3 | Standard                  | No                         | Yes                                      |\n| York           | Chiller YCAL Scroll Chiller                     | Air-cooled     | Scroll            |                      15.5 |                      15.5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 945, "line_end": 984, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|177", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|\n| York           | Chiller YCAL Scroll Chiller                     | Air-cooled     | Scroll            |                      15.5 |                      15.5\n\n | R-410A        |            10.1 |         14.7 | Standard                  | Yes                        | Yes                                      |\n| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      18.7 |                      18.7 | R-410A        |            10.1 |         15.5 | Standard                  | Yes                        | Yes                                      |\n| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      25.6 |                      25.6 | R-410A        |            10.1 |         13.7 | Standard                  | Yes                        | Yes                                      |\n| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      28.6 |                      28.6 | R-410A        |            10.5 |         14.5 | Standard                  | Yes                        | Yes                                      |\n| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      37.2 |                      37.2 | R-410A        |            10.1 |         14.5 | Standard                  | Yes                        | Yes                                      |\n| Yo", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 945, "line_end": 984, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|178", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n37.2 |                      37.2 | R-410A        |            10.1 |         14.5 | Standard                  | Yes                        | Yes                                      |\n| Yo\n\nrk           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      39.4 |                      39.4 | R-410A        |            10.2 |         14.7 | Standard                  | Yes                        | Yes                                      |\n| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      46.2 |                      46.2 | R-410A        |            10.2 |         15.1 |                           | Yes                        | Yes                                      |\n| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      56.2 |                      56.2 | R-410A        |            10.1 |         14.7 | Standard                  | Yes                        | Yes                                      |\n| York           | YCAL Scroll Chiller                             | Air-cooled     | Scroll            |                      66.2 |                      66.2 | R-410A        |            10.3 |         15.5 | Standard Standard         | Yes                        | Yes                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 945, "line_end": 984, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|179", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n66.2 |                      66.2 | R-410A        |            10.3 |         15.5 | Standard Standard         | Yes                        | Yes                                      |\n\n| Manufacturer   | Model                                                             | Cooling type         | Compressor type   | Cooling ton range - min   | Cooling ton range - max   | Refrigerant   | Full-load EER   | IPLV (EER)   | Stated efficiency level   | Include performance map?   | Latest public resource as of 2025 JAN?   |\n|----------------|-------------------------------------------------------------------|----------------------|-------------------|---------------------------|---------------------------|---------------|-----------------|--------------|---------------------------|----------------------------|------------------------------------------|\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP                         | Air-cooled           | Scroll (digital)  | 18                        | 150                       | R-410A        | 10.4            | 15.79        | Standard                  | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RAP                         | Air-cooled           | Scroll (digital)  | 11                        | 60                        | R-410A        | 10.6            | 16.77        | High                      | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RB", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|180", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| 10.6            | 16.77        | High                      | No                         | Yes                                      |\n| Carrier        | AquaSnap\u00ae Air-Cooled Liquid Chiller 30RB \n\n                         | Air-cooled           | Scroll            | 60                        | 300                       | R-410A        | 10.3            | 14.3         | Standard                  | No                         | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        | Scroll            | 56                        | 56                        | R-410A        | 16.3            | 21.3         | Standard                  | Yes                        | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water-               | Scroll            | 64                        | 64                        | R-410A        | 15.7            | 19.9         | Standard                  | Yes                        | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water-        | Scroll            | 74                        | 74                        | R-410A        | 15.2            | 20.2         | Standard                  | Yes                        |                                          |\n|                |                                                                   | cooled               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|181", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| Yes                        |                                          |\n|                |                                                                   | cooled               |           \n\n        | 84                        | 84                        |               |                 |              |                           |                            | Yes                                      |\n| York York      | YCWL Water-Cooled Scroll Chiller YCWL Water-Cooled Scroll Chiller | Water- cooled Water- | Scroll Scroll     | 94                        | 94                        | R-410A R-410A | 15.8 16.2       | 22.5 22.6    | Standard Standard         | Yes Yes                    | Yes Yes                                  |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water-        | Scroll            | 104                       | 104                       | R-410A        | 16.2            | 23           | Standard                  |                            |                                          |\n|                |                                                                   | cooled               |                   |                           |                           |               |                 |              |                           | Yes                        | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        | Scroll            | 118                       | 118", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|182", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        | Scroll            | 118                       | 118                   \n\n    | R-410A        | 15.6            | 23.5         | Standard                  | Yes                        | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water-               | Scroll            | 132                       | 132                       | R-410A        | 16.1            | 23.4         | Standard                  | Yes                        | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water- cooled | Scroll            | 157 177                   | 157 177                   | R-410A        | 16.5            | 23.5         | Standard                  | Yes                        | Yes                                      |\n| York York      | YCWL Water-Cooled Scroll Chiller YCWL Water-Cooled Scroll Chiller | Water- cooled Water- | Scroll Scroll     | 198                       | 198                       | R-410A        | 17 16.7         | 24.5 24      | Standard                  | Yes Yes                    | Yes Yes                                  |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water-        | Scroll            | 64                        | 64                        | R-410A R-410A | 16.4            | 21.5         | Stand", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|183", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\nChiller                                  | cooled Water-        | Scroll            | 64                        | 64                        | R-410A R-410A | 16.4            | 21.5         | Stand\n\nard High             | Yes                        | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water- cooled | Scroll            | 74                        | 74                        | R-410A        | 16.3            | 22.7         | High                      | Yes                        |                                          |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water-               | Scroll            | 84                        | 84                        | R-410A        |                 | 25.1         |                           |                            | Yes                                      |\n|                |                                                                   | cooled               | Scroll            | 94                        | 94                        |               | 16.9            |              | High                      | Yes                        | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        |                   | 96                        | 96                        | R-410A        | 17.1            | 25.3         | High                      | Yes                        | Yes Yes", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|184", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|                   | 96                        | 96                        | R-410A        | 17.1            | 25.3         | High                      | Yes                        | Yes Yes \n\n                                 |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        | Scroll Scroll     |                           |                           | R-410A        | 16.7            | 20.5         | High                      | Yes                        |                                          |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water- cooled        |                   | 118                       | 118                       | R-410A        | 16.9            | 24.7         | High                      | Yes                        | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | Water-               | Scroll            | 127                       | 127                       | R-410A        | 16.9            | 23.7         | High                      | Yes                        | Yes                                      |\n| York           | YCWL Water-Cooled Scroll Chiller                                  | cooled Water-        | Scroll            | 157                       | 157                       | R-410A        | 17.1            | 24.2         | High                      | Yes                        | Yes                                      |\n| Aermec         | Air-wa", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|185", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| R-410A        | 17.1            | 24.2         | High                      | Yes                        | Yes                                      |\n| Aermec         | Air-wa\n\nter chiller NYG                                             | cooled Air-cooled    | Scroll            | 27.8                      | 27.8                      | R-454B        | 10.69           | 14.47        | Standard                  | No                         | Yes                                      |\n| Aermec         | Air-water chiller NYG                                             | Air-cooled           | Scroll            | 88.46                     | 88.46                     | R-454B        | 10.29           | 16.45        | High                      | No                         | Yes                                      |\n| Aermec         | Air-water chiller NYG                                             | Air-cooled           | Scroll            | 116.7                     | 116.7                     | R-454B        | 10.36           | 16.86        | High                      | No                         | Yes                                      |\n| Aermec         | Air-water chiller NYG                                             | Air-cooled           | Scroll            | 144.9                     | 144.9                     | R-454B        | 10.4            | 16.58        | High                      | No                         | Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|186", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| High                      | No                         | Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller                                \n\n| Air-cooled           | Scroll            | 18.5                      | 18.5                      | R-410A        | 10.30424        | 18.0836      | N/A                       | No                         | Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 21                        | 21                        | R-410A        | 8.8712          | 17.4012      | N/A                       | No                         | Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 32.4                      | 32.4                      | R-410A        | 10.7478         | 18.4248      | N/A                       | No                         | Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 37                        | 37                        | R-410A        | 10.30424        | 18.0836      | N/A                       | No                         | Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 42.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|187", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n| Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 42.1           \n\n           | 42.1                      | R-410A        | 8.8712          | 17.4012      | N/A                       | No                         | Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 48.6                      | 48.6                      | R-410A        | 10.7478         | 18.4248      | N/A                       | No                         | Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           | Scroll            | 55.4                      | 55.4                      | R-410A        | 10.30424        | 18.0836      | N/A                       | No                         | Yes                                      |\n| LG             | Air Cooled Inverter Scroll Chiller                                | Air-cooled           |                   |                           |                           |               |                 |              |                           |                            |                                          |\n|                |                                                                   |                      | Scroll            | 63.1                      | 63.1                      | R-410A        | 8.8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|188", "text": "Chiller Replacement \u2014 Appendix A.  Raw Data From Manufacturer Specification Datasheets\n\n|                                                                   |                      | Scroll            | 63.1                      | 63.1                      | R-410A        | 8.8\n\n712          | 17.4012      | N/A                       | No                         | Yes                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix A.  Raw Data From Manufacturer Specification Datasheets", "line_start": 986, "line_end": 1023, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|189", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\nTable B-1. Replacement of Old Chiller Curves to New Chiller Curves", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1027, "line_end": 1027, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|190", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\nB-1. Replacement of Old Chiller Curves to New Chiller Curves\n\n|                |                      | Minimum (T ons)   | Maximum (T ons)   | Full Load EER   | IPLV EER   | Existing Curves                       | Existing Curves                                                          | New Curves                     | New Curves                 | New Curves                   | Comparison Figure   |\n|----------------|----------------------|-------------------|-------------------|-----------------|------------|---------------------------------------|--------------------------------------------------------------------------|--------------------------------|----------------------------|------------------------------|---------------------|\n| Condenser Type | Template             | Capacity          | Capacity          | Minimum         | Minimum    | CAPFT                                 | EIRFT                                                                    | EIRFPLR CAPFT                  | EIRFT                      | EIRFPLR                      | Curve               |\n| Air-cooled     | DOE Ref Pre-1980     | 0                 | 149.99            | 9.2             | -          | ChlrA irRecip QRatio_fT ch wsToadbSI  | ChlrA irRecip c ChlrA irRecip EIRRatio_fQ                                | AirCooledCA PFT                | AirCooledEI RFT            | AirCooledEI RFPLR            | Figure A- 1         |\n|                | DOE Ref", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1029, "line_end": 1057, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|191", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\nirRecip EIRRatio_fQ                                | AirCooledCA PFT                | AirCooledEI RFT            | AirCooledEI RFPLR            | Figure A- 1         |\n|                | DOE Ref  \n\n            | 150               | 299.99            | 9.0             | -          |                                       | EIRRatio_fT hwsToadbSI Ratio                                             | AirCooledCA PFT                | AirCooledEI RFT            | AirCooledEI RFPLR            | Figure A- 1         |\n|                | Pre-1980 Ref         | 300               | 9999              | 9.0             | -          |                                       |                                                                          |                                | AirCooledEI RFT            | AirCooledEI RFPLR            | Figure A- 1         |\n|                | DOE Pre-1980 DOE Ref | 150               | 9999              | 8.5             | 8.5        |                                       |                                                                          |                                |                            |                              |                     |\n|                | 1980-2004 90.1-2004  | 0                 | 9999              |                 |            |                                       |                                                                          |                                |                            |                              | A- 2                |\n|                |                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1029, "line_end": 1057, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|192", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n|                                |                            |                              | A- 2                |\n|                |                      |               \n\n    |                   | 9.6             | 10.4       | AirCooled_C                           | AirCooled_C AirCooled_C                                                  |                                |                            |                              | Figure              |\n|                | 90.1-2007            | 0                 | 9999              | 9.3             | 10.3       | hiller_2010_ PathA _CAPF              | hiller_2010_ hiller_A acities_2004                                       | llCap                          |                            |                              | Figure              |\n|                | 90.1-2010            | 0                 | 149.99            | 9.6             | 12.8       | T                                     | PathA _EIRFT _2010_EIRFP                                                 |                                |                            |                              | Figure              |\n|                | 90.1-2010            | 150               | 9999              | 9.6             | 12.8       |                                       | LR                                                                       |                                |                            |                              |                     |\n|                | 90.1-2013            | 0                 | 149.99            | 9.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1029, "line_end": 1057, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|193", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n|                            |                              |                     |\n|                | 90.1-2013            | 0                 | 149.99            | 9.\n\n6             | 12.5       | ChlrA irScroll ChlrA                  | irScroll EIRRatio_fT c hwsToadbSI ChlrA irScroll Ratio                   |                                |                            |                              | Figure 7            |\n|                | 90.1-2013            | 150               | 9999              | 9.6             | 12.8       | QRatio_fT ch wsToadbSI                | EIRRatio_fQ                                                              |                                |                            |                              | Figure 7            |\n|                | 90.1-2013            | 0                 | 149.99            | 10.1            | 13.7       | QRatio_fT ch wsToadbSI                | EIRRatio_fQ                                                              |                                |                            |                              | Figure 7            |\n|                | 90.1-2013            | 150               | 9999              | 10.1            | 14         |                                       |                                                                          |                                |                            |                              | Figure 7            |\n|                | 90.1-2016            | 0                 | 149.99            | 10.1            | 13.7       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1029, "line_end": 1057, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|194", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n|                            |                              | Figure 7            |\n|                | 90.1-2016            | 0                 | 149.99            | 10.1            | 13.7       |\n\n                                       |                                                                          |                                |                            |                              |                     |\n|                | 90.1-2016            | 150               | 9999              | 10.1            | 14         |                                       |                                                                          |                                |                            |                              |                     |\n|                | 90.1-2019            | 0                 | 149.99            | 10.1            | 13.7       |                                       |                                                                          |                                |                            |                              |                     |\n|                | 90.1-2019            | 150               | 9999              | 10.1            | 14         |                                       |                                                                          |                                |                            |                              |                     |\n|                | DOE Ref Pre-1980     | 0                 | 149.99            | 14.1            | -          | ChlrWtrPosD ispPathA AllQ R", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1029, "line_end": 1057, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|195", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n|                              |                     |\n|                | DOE Ref Pre-1980     | 0                 | 149.99            | 14.1            | -          | ChlrWtrPosD ispPathA AllQ R\n\natio_fTchw | ChlrWtrPosD ispPathA AllE IRRatio_fT ch ChlrWtrPosD ispPathA IRRatio_fQR | AllE WaterCoole d_LT150_CA PFT | WaterCoole d_LT 150_EIR FT | WaterCoole d_LT 150_EIR FPLR | Figure A- 3         |\n| Water-cooled   | DOE Ref Pre-1980     | 150               | 299.99            | 15.3            | -          | sT cwsSI                              | wsTcwsSI atio                                                            | WaterCoole d_GT150_CA          | WaterCoole d_GT150_EI      | WaterCoole d_GT150_EI RFPLR  | Figure A- 5         |\n|                | DOE Ref Pre-1980     | 300               | 9999              | 17.4            | -          |                                       |                                                                          | PFT                            | RFT                        | WaterCoole d_GT150_EI RFPLR  | Figure A- 5         |\n|                | DOE Ref 1980-2004    | 0                 | 149.99            | 13              | 13.3       |                                       |                                                                          | WaterCoole d_LT150_CA PFT      | WaterCoole d_LT 150_EIR FT | WaterCoole d_LT 150_EIR      | Figure A- 3         |\n|                | DOE Ref 1980-2004    | 150               |                   | 14.3            |            |                                       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1029, "line_end": 1057, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|196", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n| Figure A- 3         |\n|                | DOE Ref 1980-2004    | 150               |                   | 14.3            |            |                                       |                \n\n                                                          |                                | WaterCoole d_GT150_EI      | WaterCoole                   | Figure A- 5         |\n|                | DOE Ref              | 300               | 299.99 9999       | 17.8            | 15.3 18.1  |                                       |                                                                          | WaterCoole d_GT150_CA PFT      | RFT                        | FPLR d_GT150_EI RFPLR        |                     |\n|                | 1980-2004 90.1-2004  | 0                 | 149.99            | 15.2            | 17.8       |                                       |                                                                          | WaterCoole d_LT150_CA PFT      | WaterCoole d_LT 150_EIR FT | WaterCoole d_LT 150_EIR      | Figure A- 3         |\n|                | 90.1-2004            | 150 300           | 9999              | 16.7 18.8       | 19.1 21    |                                       |                                                                          |                                | WaterCoole d_GT150_EI      | FPLR WaterCoole              | Figure A- 5         |\n|                | 90.1-2004            |                   | 299.99            |                 |            |                                       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1029, "line_end": 1057, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|197", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n|\n|                | 90.1-2004            |                   | 299.99            |                 |            |                                       |                                            \n\n                              | WaterCoole d_GT150_CA          |                            | d_GT150_EI                   |                     |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1029, "line_end": 1057, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|198", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n|                                            \n\n                              | WaterCoole d_GT150_CA          |                            | d_GT150_EI                   |                     |\n\n| 90.1-2007           |   0 |   74.99 |   15.4 |   19 | WaterCoole WaterCoole                                                                           |                                                                                                 | WaterCoole d_LT150_CA WaterCoole d_LT          | 150_EIR WaterCoole                   | Figure A- 4   |\n|---------------------|-----|---------|--------|------|-------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------|------------------------------------------------|--------------------------------------|---------------|\n| 90.1-2007           |  75 |  149.99 |   15.5 | 19.5 | d_PositiveDi splacement_                                                                        | d_PositiveDi splacement_ Chiller_LT15 0_2010_Path A_EIRFT                                       | PFT FT                                         | d_LT FPLR                            | 150_EIR       |\n| 90.1-2007           | 150 |  299.99 |   17.6 | 20.7 | Chiller_LT15 0_2010_Path                                                                        | d_PositiveDi splacement_ Chiller_LT15 0_2010_Path A_EIRFT                                       | WaterCoole WaterCoole d_GT150_EI               | WaterCoole d_GT150_EI", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1059, "line_end": 1083, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|199", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n| d_PositiveDi splacement_ Chiller_LT15 0_2010_Path A_EIRFT                                       | WaterCoole WaterCoole d_GT150_EI               | WaterCoole d_GT150_EI          \n\n      | Figure A- 6   |\n| 90.1-2007           | 300 |    9999 |   19.4 | 22.2 | A_CAPFT                                                                                         | d_PositiveDi splacement_ Chiller_LT15 0_2010_Path A_EIRFT                                       | d_GT150_CA PFT RFT                             | RFPLR                                | Figure A- 6   |\n| 90.1-2010           |   0 |   74.99 |   15.4 |   19 | d_PositiveDi splacement_                                                                        | d_PositiveDi splacement_ Chiller_LT15 0_2010_Path A_EIRFT                                       | WaterCoole WaterCoole                          | WaterCoole                           | Figure A- 4   |\n| 90.1-2010           |  75 |  149.99 |   15.5 | 19.5 | d_PositiveDi splacement_                                                                        | d_PositiveDi splacement_ Chiller_LT15 0_2010_Path A_EIRFT                                       | d_LT150_CA PFT d_LT                            | 150_EIR d_LT 150_EIR FPLR            | Figure A- 4   |\n| 90.1-2010           | 150 |  299.99 |   17.6 | 20.7 | d_PositiveDi splacement_                                                                        | d_PositiveDi splacement_ Chiller_LT15 0_2010_Path A_EIRFT                                       | FT WaterCoole d_GT150_CA WaterCoole d_GT150_EI | WaterCo", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1059, "line_end": 1083, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|200", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n| d_PositiveDi splacement_ Chiller_LT15 0_2010_Path A_EIRFT                                       | FT WaterCoole d_GT150_CA WaterCoole d_GT150_EI | WaterCo\n\nole d_GT150_EI                | Figure A- 6   |\n| 90.1-2010           | 300 |    9999 |   19.4 | 22.2 | d_PositiveDi splacement_                                                                        | d_PositiveDi splacement_ Chiller_LT15 0_2010_Path A_EIRFT                                       | PFT                                            | RFPLR                                | Figure A- 6   |\n| 90.1-2013           |   0 |   74.99 |     16 |   20 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | RFT WaterCoole WaterCoole                      | WaterCoole                           | Figure 8      |\n| 90.1-2013           |  75 |  149.99 |   16.7 | 21.4 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | d_LT150_CA PFT d_LT                            | 150_EIR d_LT 150_EIR FPLR            | Figure 8      |\n| 90.1-2013           | 150 |  299.99 |   18.2 | 22.2 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | FT WaterCoole d_GT150_CA WaterCo", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1059, "line_end": 1083, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|201", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\nsT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | FT WaterCoole d_GT150_CA WaterCo\n\nole            | WaterCoole                           | Figure 9      |\n| 90.1-2013           | 300 |  599.99 |   19.7 | 23.1 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | PFT d_GT150_EI RFT                             | d_GT150_EI RFPLR                     | Figure 9      |\n| 90.1-2013           | 600 |    9999 |   21.4 |   24 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | WaterCoole                                     | d_GT150_EI RFPLR                     | Figure 9      |\n| 90.1-2016           |   0 |   74.99 |     16 |   20 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | d_LT150_CA PFT WaterCoole d_LT FT WaterCoole   | 150_EIR WaterCoole d_LT 150_EIR FPLR | Figure 8      |\n| 90.1-2016           |  75 |  149.99 |   16.7 | 21.4 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1059, "line_end": 1083, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|202", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\nispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI |         \n\n                                       |                                      | Figure 8      |\n| 90.1-2016           | 150 |  299.99 |   18.2 | 22.2 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | WaterCoole                                     |                                      | Figure 9      |\n| 90.1-2016           | 300 |  599.99 |   19.7 | 23.1 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | d_GT150_CA PFT d_GT150_EI RFT                  | WaterCoole d_GT150_EI RFPLR          | Figure 8      |\n|                     | 600 |    9999 |   21.4 |   24 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | d_GT150_CA PFT d_GT150_EI RFT                  | WaterCoole d_GT150_EI RFPLR          | Figure 8      |\n| 90.1-2016 90.1-2019 |   0 |   74.99 |     16 |   20 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_f", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1059, "line_end": 1083, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|203", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n|     16 |   20 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_f\n\nT ch wsTcwsSI | WaterCoole WaterCoole                          | WaterCoole                           | Figure 8      |\n| 90.1-2019           |  75 |  149.99 |   16.7 | 21.4 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | d_LT150_CA PFT d_LT 150_EIR FT                 | d_LT 150_EIR FPLR                    | Figure 8      |\n|                     | 150 |  299.99 |   18.2 | 22.2 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | WaterCoole                                     | WaterCoole                           | Figure 9      |\n| 90.1-2019 90.1-2019 | 300 |  599.99 |   19.7 | 23.1 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | WaterCoole d_GT150_CA PFT d_GT150_EI RFT       | d_GT150_EI RFPLR                     | Figure 8      |\n| 90.1-2019           | 600 |    9999 |   21.4 |   24 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1059, "line_end": 1083, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|204", "text": "Chiller Replacement \u2014 Appendix B. Mapping of New Performance Curves to Old Curves\n\n| 600 |    9999 |   21.4 |   24 | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD\n\n ispPathA AllE IRRatio_fT ch wsTcwsSI |                                                | d_GT150_EI RFPLR                     | Figure 8      |\n|                     |     |         |        |      | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI | ChlrWtrPosD ispPathA AllQ Ratio_fTchw sT cwsSI ChlrWtrPosD ispPathA AllE IRRatio_fT ch wsTcwsSI |                                                | d_GT150_EI RFPLR                     | Figure 8      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix B. Mapping of New Performance Curves to Old Curves", "line_start": 1059, "line_end": 1083, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|205", "text": "Chiller Replacement \u2014 Appendix C. Comparison of New Performance Curves to Old Curves\n\nFigure C-1. Air-cooled chiller performance curves comparisons against pre 90.1-2004\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000027_93c1d064447147fba48de2cae948457e0612728590c8a1d728d615c25fd58e04.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel air-cooled chiller curve comparison against pre-90.1-2004 baselines](95003_images/image_000027_93c1d064447147fba48de2cae948457e0612728590c8a1d728d615c25fd58e04.png)\n\nFigure C-1: three panels comparing existing and new air-cooled chiller performance curves for pre-90.1-2004 vintages. Capacity and EIR modifier functions of temperature run against chilled water supply temperature from 5 to 10 degrees C at outdoor dry-bulb 24, 28, and 33 degrees C; the right panel is the EIR modifier versus part-load ratio. New EIR curves sit well below existing. Table B-1 maps the curve replacements.\n\nFigure C-2. Air-cooled chiller performance curves comparisons against 90.1 2004-2010\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000028_d62ffd44e75454cf2a92ba2615e3044c6cfb35a3cb0e92eeb11a30fd3f3754e4.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix C. Comparison of New Performance Curves to Old Curves", "line_start": 1087, "line_end": 1103, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|206", "text": "Chiller Replacement \u2014 Appendix C. Comparison of New Performance Curves to Old Curves\n\nsource: 95003_images/image_000028_d62ffd44e75454cf2a92ba2615e3044c6cfb35a3cb0e92eeb11a30fd3f3754e4.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel air-cooled chiller curve comparison against 90.1 2004-2010 baselines](95003_images/image_000028_d62ffd44e75454cf2a92ba2615e3044c6cfb35a3cb0e92eeb11a30fd3f3754e4.png)\n\nFigure C-2: three panels comparing existing and new air-cooled chiller performance curves for 90.1 2004-2010 vintages, with capacity and EIR modifier functions of temperature against chilled water supply temperature at outdoor dry-bulb 20, 26, and 33 degrees C plus the EIR part-load curve. Existing and new curves nearly coincide here, a much smaller gap than in Figure C-1. See Table B-1.\n\nFigure C-3. Water-cooled chiller (less than 150 ton) performance curves comparisons against pre 90.1-2007\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000029_ed5da688434c91b3f7335882cfa89e08d5b9ab70dea685dbaa700839ab290712.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel water-cooled chiller curve comparison under 150 tons, pre-90.1-2007 baselines](95003_images/image_000029_ed5da688434c91b3f7335882cfa89e08d5b9ab70dea685dbaa700839ab290712.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix C. Comparison of New Performance Curves to Old Curves", "line_start": 1105, "line_end": 1116, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|207", "text": "Chiller Replacement \u2014 Appendix C. Comparison of New Performance Curves to Old Curves\n\n-->\n\n![Three-panel water-cooled chiller curve comparison under 150 tons, pre-90.1-2007 baselines](95003_images/image_000029_ed5da688434c91b3f7335882cfa89e08d5b9ab70dea685dbaa700839ab290712.png)\n\nFigure C-3: three panels comparing existing and new performance curves for water-cooled chillers under 150 tons of pre-90.1-2007 vintage. Capacity and EIR modifier functions of temperature run against chilled water supply temperature from 5 to 10 degrees C at condenser water temperatures of 20, 25, and 29 degrees C, with the EIR part-load curve at right. New curves lie below existing across the range.\n\nFigure C-4. Water-cooled chiller (less than 150 ton) performance curves comparisons against 90.1 2007-2010\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000030_3c270ad5cb6b1bfb33c13abd173d41839b021ee4b1d3aa6c9d4f6676f1a6b047.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel chiller curve comparison captioned water-cooled 2007-2010 but keyed to outdoor dry-bulb](95003_images/image_000030_3c270ad5cb6b1bfb33c13abd173d41839b021ee4b1d3aa6c9d4f6676f1a6b047.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix C. Comparison of New Performance Curves to Old Curves", "line_start": 1118, "line_end": 1127, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|208", "text": "Chiller Replacement \u2014 Appendix C. Comparison of New Performance Curves to Old Curves\n\nchiller curve comparison captioned water-cooled 2007-2010 but keyed to outdoor dry-bulb](95003_images/image_000030_3c270ad5cb6b1bfb33c13abd173d41839b021ee4b1d3aa6c9d4f6676f1a6b047.png)\n\nFigure C-4: three panels of existing versus new chiller performance curves, captioned as water-cooled units under 150 tons for 90.1 2007-2010. The legend keys its temperature families to outdoor dry-bulb (20, 26, and 33 degrees C) rather than condenser water temperature, unlike the other water-cooled figures. Existing and new capacity curves nearly overlap while the new EIR curves run higher. See Table B-1.\n\nFigure C-5. Water-cooled chiller (over 150 ton) performance curves comparisons against pre 90.12007\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000031_d63a55ce5ea8ee14a773af1bc818c52f95e46d40d5ba13ab0f2ac199a85d08e2.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel water-cooled chiller curve comparison over 150 tons, pre-90.1-2007 baselines](95003_images/image_000031_d63a55ce5ea8ee14a773af1bc818c52f95e46d40d5ba13ab0f2ac199a85d08e2.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix C. Comparison of New Performance Curves to Old Curves", "line_start": 1129, "line_end": 1138, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|209", "text": "Chiller Replacement \u2014 Appendix C. Comparison of New Performance Curves to Old Curves\n\n-->\n\n![Three-panel water-cooled chiller curve comparison over 150 tons, pre-90.1-2007 baselines](95003_images/image_000031_d63a55ce5ea8ee14a773af1bc818c52f95e46d40d5ba13ab0f2ac199a85d08e2.png)\n\nFigure C-5: three panels comparing existing and new performance curves for water-cooled chillers larger than 150 tons of pre-90.1-2007 vintage, with capacity and EIR modifier functions of temperature against chilled water supply temperature at condenser water temperatures of 20, 25, and 29 degrees C, plus the EIR part-load curve. Existing capacity curves rise more steeply than the new ones. Table B-1 gives the replacements.\n\nFigure C-6. Water-cooled chiller (over 150 ton) performance curves comparisons against 90.1 2007-2010\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95003.yaml\n     source: 95003_images/image_000032_e673d27fa954b638d8436e666c5c8e41cf9422ecbf3c9a1ffc71203a68ac150d.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel chiller curve comparison captioned water-cooled over 150 tons but keyed to dry-bulb](95003_images/image_000032_e673d27fa954b638d8436e666c5c8e41cf9422ecbf3c9a1ffc71203a68ac150d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix C. Comparison of New Performance Curves to Old Curves", "line_start": 1140, "line_end": 1149, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95003.pdf|210", "text": "Chiller Replacement \u2014 Appendix C. Comparison of New Performance Curves to Old Curves\n\n-->\n\n![Three-panel chiller curve comparison captioned water-cooled over 150 tons but keyed to dry-bulb](95003_images/image_000032_e673d27fa954b638d8436e666c5c8e41cf9422ecbf3c9a1ffc71203a68ac150d.png)\n\nFigure C-6: three panels of existing versus new chiller performance curves, captioned as water-cooled units over 150 tons for 90.1 2007-2010. As in Figure C-4 the legend keys temperature families to outdoor dry-bulb (20, 26, and 33 degrees C) rather than condenser water temperature. New capacity curves fan more widely than existing, and new EIR curves sit above existing at low chilled water temperatures.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95003.pdf", "doc_title": "Chiller Replacement", "section": "Appendix C. Comparison of New Performance Curves to Old Curves", "line_start": 1151, "line_end": 1151, "corpus_version": "comstock_amy2018_2025_release_3-v2", "status": "osti_pdf", "measure_id": "hvac_0024", "measure_name": "Chiller Replacement", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-20", "date_last_updated_source": "pdf_moddate"}}
