{"id": "upgrade_measures|measure_pdfs/95006.pdf|0", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|1", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Standard Performance Heat Pump Rooftop Unit With New Windows\n\nJanghyun Kim and Chris CaraDonna\n\nNational Renewable Energy Laboratory\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308\n\nTechnical Report NREL/TP-5500-95006 August 2025\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Standard Performance Heat Pump Rooftop Unit With New Windows", "line_start": 9, "line_end": 17, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|2", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Standard Performance Heat Pump Rooftop Unit With New Windows\n\nJanghyun Kim and Chris CaraDonna\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Standard Performance Heat Pump Rooftop Unit With New Windows", "line_start": 22, "line_end": 24, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|3", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Suggested Citation\n\nKim, Janghyun and Chris CaraDonna. 2025. ComStock Measure Scenario Documentation: Standard Performance Heat Pump Rooftop Unit With New Windows. Golden, CO: NREL. NREL/TP-5500-95006. https://docs.nrel.gov/docs/fy25osti/95006.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-95006 August 2025\n\n15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Suggested Citation", "line_start": 28, "line_end": 36, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|4", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 NOTICE\n\nThis work was authored by NREL for the U.S. Department of Energy (DOE), operated under Contract No. DEAC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "NOTICE", "line_start": 40, "line_end": 48, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|5", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance, review, and input provided by Eric Bonnema, Landan Taylor, Amy Brice, Nicholas Long, Deanna Cook, and Ronald Judkoff at the National Renewable Energy Laboratory.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Acknowledgments", "line_start": 52, "line_end": 52, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|6", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Acronyms\n\n| AEDG          | Advanced Energy Design Guide                           |\n|---------------|--------------------------------------------------------|\n| CBECS         | Commercial Buildings Energy Consumption Survey         |\n| CO 2 e        | carbon emissions equivalent                            |\n| COP           | coefficient of performance                             |\n| DX            | direct expansion                                       |\n| EIA           | U.S. Energy Information Administration                 |\n| EIR           | energy input ratio                                     |\n| EUI           | energy use intensity                                   |\n| HP-RTU        | heat pump rooftop unit                                 |\n| HVAC          | heating, ventilating, and air conditioning             |\n| kW            | kilowatt                                               |\n| LRMER High RE | long-run marginal emissions rate high renewable energy |\n| MMT           | million metric tons                                    |\n| PSZ-AC        | packaged single-zone air conditioner                   |\n| RTU           | rooftop unit                                           |\n| SHGC          | solar heat gain coefficient                            |\n| TBtu          | trillion British thermal units                         |\n| URDB          | Utility Rate Database", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Acronyms", "line_start": 56, "line_end": 74, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|7", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Acronyms\n\nSHGC          | solar heat gain coefficient                            |\n| TBtu          | trillion British thermal units                         |\n| URDB          | Utility Rate Database           \n\n                       |\n\niv\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Acronyms", "line_start": 56, "line_end": 78, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|8", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\nBuilding on a 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual energy consumption (at subhourly resolution) of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThe goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 82, "line_end": 86, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|9", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\nand demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations.\n\nThis report describes the modeling methodology for a package of two existing ComStock measure scenarios -standard performance heat pump rooftop unit (HP-RTU) with new windows -and briefly introduces key results. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 88, "line_end": 92, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|10", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\ndataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.\n\n| Technology Description   | \u2022 This study investigates the combined impact of replacing (1) existing gas or electric resistance RTUs with standard performance HP-RTUs and (2) existing windows with upgraded windows.                                                                                                                                                                            |\n|--------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n|                          | \u2022 Because we already published a dataset with many other HP-RTU measures, the data released in this analysis will be a comparable dataset to the previous dataset.                                                                                                                                                                                                   |\n| Performance Assumptions  | \u2022 This scenario package combines two existing ComStock measures: standard performance heat pump rooftop units and window replacement. See previous documents for a more comprehensive overview of assumptions a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 94, "line_end": 105, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|11", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\npackage combines two existing ComStock measures: standard performance heat pump rooftop units and window replacement. See previous documents for a more comprehensive overview of assumptions a\n\nnd interpretations. This document highlights key points of the combined impact of those two measures.                                                 |\n|                          | \u2022 The HP-RTUs reflect typical off-the-shelf HP-RTUs often listed as 'standard' efficiency. They are modeled with two stages of cooling and a single stage of heat pump heating.                                                                                                                                                                                      |\n|                          | \u2022 Performance curves and efficiencies are entirely derived from public data across manufacturers. The capacity and efficiency retention of the heat pumps at 0\u00b0F compared to rated conditions at 47\u00b0F are 40% and 38%, respectively. Rated COPs typically range from 3.4 to 3.6 based on rated conditions.                                                           |\n|                          | \u2022 The heat pumps are sized for cooling in this study, with electric resistance supplemental heating used to address any remaining heating loads not met by the heat pump. The heat pumps lock out below 0\u00b0F, in which case only supplemental heating is available. \u2022                                                                                                 |\n|                          | The window replacement measure replaces existing window", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 94, "line_end": 105, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|12", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\nis available. \u2022                                                                                                 |\n|                          | The window replacement measure replaces existing window\n\ns with new windows that align with the properties proposed in the Advanced Energy Design Guide (AEDG) for each climate zone. It is applicable to all windows with assembly U-values greater than those proposed in the AEDG, and all windows with solar heat gain coefficients greater than those proposed in |\n| Applicability            | \u2022 The HP-RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZ-AC with gas coil,' where PSZ-AC stands for packaged single-zone air conditioner) or electric resistance RTUs ('PSZ-AC with electric coil'). Buildings that do not have RTUs are not applicable, nor are kitchen spaces.                                                     |\n|                          | \u2022 The window replacement measure is applied only to models where the HP- RTU measure is applicable and where the existing window performance is worse than the values recommended in the AEDG.                                                                                                                                                                       |\n|                          | \u2022 Overall, this measure is applied to models that make up 36% of the stock floor area.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 94, "line_end": 105, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|13", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\n|\n| Release                  | 2025 Release 1: 2025/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                                                                     |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 94, "line_end": 105, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|14", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\n|\n\nNational annual results for site energy, energy bills, and carbon emissions equivalent (CO2e) are summarized in Table ES-2 to Table ES-4. Savings shown in these tables are comparisons between the baseline and HP-RTU with new windows. The impact on electricity usage when replacing applicable heating, ventilating, and air-conditioning systems with standardperformance HP-RTUs depends on several factors: improved cooling efficiency with HP-RTUs, improved fan efficiency with HP-RTUs, improved heating efficiency with HP-RTUs when switching from electric resistance heating to heat pump heating, and additional electricity usage when replacing gas heating with HP-RTUs. Additionally, buildings in hotter climates with electric resistance heating will see annual electricity usage savings from HP-RTU upgrades, and buildings in colder climates with gas heating will experience higher electricity usage as heating demand is now met by electricity through heat pump heating.\n\nTable ES-2. Key Results for Annual Site Energy Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 107, "line_end": 109, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|15", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\nclimates with gas heating will experience higher electricity usage as heating demand is now met by electricity through heat pump heating.\n\nTable ES-2. Key Results for Annual Site Energy Savings\n\n| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total (All Buildings, TBtu) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, TBtu) |   Percent Savings (Applicable Buildings Only) |\n|-------------|---------------------------|----------------------------------------|-----------------------------------|----------------------------------------------------|-----------------------------------------------|\n| Natural Gas |                     321.5 |                                 1526.9 |                              21.1 |                                              628.5 |                                          51.2 |\n| Electricity |                       0.6 |                                 3178.7 |                               0.0 |                                             1222.0 |                                           0.0 |\n\nTable ES-3. Key Results for Annual Utility Bill Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 111, "line_end": 116, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|16", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\n|                               0.0 |                                             1222.0 |                                           0.0 |\n\nTable ES-3. Key Results for Annual Utility Bill Savings\n\n| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total (All Buildings, Billion USD, 2022) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, Billion USD, 2022) |   Percent Savings (Applicable Buildings Only) |\n|-------------|----------------------------------------|-----------------------------------------------------|-----------------------------------|-----------------------------------------------------------------|-----------------------------------------------|\n| Natural Gas |                                    3.4 |                                                17.4 |                              19.6 |                                                             7.0 |                                          48.7 |\n| Electricity |                                    0.4 |                                               107.3 |                               0.3 |                                                            41.5 |                                           0.8 |\n| Fuel Oil    |                                    0.3 |                                                 0.7 |                              51.0 |                                                             0.4 |                                          88.1 |\n| Propane     |                                    0.6 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 118, "line_end": 124, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|17", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\n0.4 |                                          88.1 |\n| Propane     |                                    0.6 |                                       \n\n          1.0 |                              56.2 |                                                             0.9 |                                          62.2 |\n| Total       |                                    4.7 |                                               126.4 |                               3.7 |                                                            49.8 |                                           9.4 |\n\nElectricity bill savings in this table are calculated using the mean available electricity rate for each building. Other electricity rate structures are available in this report and in the public dataset.\n\nTable ES-4. Key Results for Annual CO2e Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 118, "line_end": 128, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|18", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\nusing the mean available electricity rate for each building. Other electricity rate structures are available in this report and in the public dataset.\n\nTable ES-4. Key Results for Annual CO2e Savings\n\n| Fuel Type   |   Absolute Savings (MMT CO 2 e) |   Baseline Total (All Buildings, MMT CO 2 e) |   Percent Savings (All Buildings) |   Baseline Total (Applicable Buildings Only, MMT CO 2 e) |   Percent Savings (Applicable Buildings Only) |\n|-------------|---------------------------------|----------------------------------------------|-----------------------------------|----------------------------------------------------------|-----------------------------------------------|\n| Natural Gas |                            21.5 |                                        102.0 |                              21.1 |                                                     42.0 |                                          51.2 |\n| Electricity |                            -2.3 |                                        240.0 |                              -1.0 |                                                     93.5 |                                          -2.5 |\n| Fuel Oil    |                             0.9 |                                          1.8 |                              50.9 |                                                      1.0 |                                          88.1 |\n| Propane     |                             1.6 |                                          2.8 |                              57.2 |                                                      2.5 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 130, "line_end": 136, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|19", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Executive Summary\n\nPropane     |                             1.6 |                                          2.8 |                              57.2 |                                                      2.5 |         \n\n                                 63.0 |\n| Total       |                            21.6 |                                        346.5 |                               6.2 |                                                    139.0 |                                          15.5 |\n\nElectricity emissions avoided in this table are calculated using Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Executive Summary", "line_start": 130, "line_end": 138, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|20", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Table of Contents\n\nExecutive Summary .................................................................................................................................... v\n\n1\n\nTechnology Summary .......................................................................................................................... 1\n\n2\n\n3\n\n4\n\n5\n\nComStock Baseline Approach ............................................................................................................ 2\n\n2.1\n\nExisting Rooftop Units  .................................................................................................................. 2\n\n2.2\n\nExisting Windows ......................................................................................................................... 3\n\nModeling Approach and Applicability ................................................................................................ 5\n\n3.1\n\n3.2\n\n3.3\n\n3.4\n\n3.5\n\nStandard Performance Heat Pump Rooftop Units  ......................................................................... 5\n\n3.1.1\n\nModeling Approach.......................................................................................................... 5\n\n3.1.2\n\nApplicability  .....................................................................................................................  5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Table of Contents", "line_start": 142, "line_end": 186, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|21", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Table of Contents\n\n5\n\n3.1.2\n\nApplicability  .....................................................................................................................  5\n\nWindow Replacement ................................................................................................................... 6\n\n3.2.1\n\nModeling Approach.......................................................................................................... 6\n\n3.2.2\n\nApplicability  .....................................................................................................................  7\n\nUtility Bills  ....................................................................................................................................  7\n\nCarbon Emissions Equivalent ....................................................................................................... 8\n\nLimitations and Concerns  .............................................................................................................. 9\n\nOutput Variables  .................................................................................................................................  10\n\nResults  ................................................................................................................................................. 12\n\n5.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Table of Contents", "line_start": 188, "line_end": 208, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|22", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 Table of Contents\n\n10\n\nResults  ................................................................................................................................................. 12\n\n5.1\n\nSingle-Building Measure Tests ................................................................................................... 12\n\n5.2\n\n5.3\n\n5.4\n\n5.5\n\nStock Energy Impacts  .................................................................................................................. 13\n\nStock Utility Bill Impacts  ............................................................................................................ 16\n\nStock CO2e Impacts..................................................................................................................... 16\n\nSite Energy Savings Distributions  ............................................................................................... 17\n\nReferences   ................................................................................................................................................ 21\n\nix\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "Table of Contents", "line_start": 210, "line_end": 232, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|23", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Figures\n\n| Figure 1. Percentage of ComStock floor area by HVAC energy code followed during last HVAC replacement.                                                                                                                                                               | ............................................................................................................................. 3   |\n|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------|\n| Figure 2 . Percentage of stock floor area assigned to each window type in the ComStock baseline .............                                                                                                                                                        | 4                                                                                                                                 |\n| Figure 3. ComStock HVAC system type distribution. The measure scenario in this study applies to PSZ-", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Figures", "line_start": 236, "line_end": 260, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|24", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Figures\n\nComStock HVAC system type distribution. The measure scenario in this study applies to PSZ-                                                                                                           \n\n                                                      |                                                                                                                                   |\n| AC with gas coil and PSZ-AC with electric coil. .................................................................... 6                                                                                                                                               |                                                                                                                                   |\n| Figure 4. Single-building model test results: time series profiles ...............................................................                                                                                                                                   | 13                                                                                                                                |\n| Figure 5. Comparison of annual site energy consumption between the ComStock baseline and the HP-                                                                                                                                                                     |                                                                                                                                   |\n| RTU measure scenari", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Figures", "line_start": 236, "line_end": 260, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|25", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Figures\n\n|                                                                                                                                   |\n| RTU measure scenari\n\nos for the entire building stock ............................................................                                                                                                                                                     |                                                                                                                                   |\n| Figure 6. Comparison of annual site energy consumption between the ComStock baseline and the HP-                                                                                                                                                                     | 14                                                                                                                                |\n| RTU measure scenarios only for buildings that are applicable to the upgrade ......................                                                                                                                                                                   | 15                                                                                                                                |\n| Figure 7. Utility bill comparison of the ComStock baseline and the HP-RTU scenario ............................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Figures", "line_start": 236, "line_end": 260, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|26", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Figures\n\nof the ComStock baseline and the HP-RTU scenario ............................                                                                                                                     \n\n                                 | 16                                                                                                                                |\n| Figure 8. CO 2 e comparison of the ComStock baseline and the HP-RTU scenario..................................... Figure 9. Percent site energy savings (compared to baseline) distribution for ComStock                                                             | 17 models with the                                                                                                                |\n| HP-RTU measure applied by end use and fuel type .............................................................. 18                                                                                                                                                    |                                                                                                                                   |\n| Figure 10. Site EUI savings (compared to baseline) distribution for ComStock models with the HP-RTU measure applied by end use and fuel type .............................................................................. 19                                       |                                                                                                                                   |\n| 11. Site EUI savings (compared to baseli", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Figures", "line_start": 236, "line_end": 260, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|27", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Figures\n\n|                                                                                                                                   |\n| 11. Site EUI savings (compared to baseli\n\nne) distribution for ComStock models with the applied HP-RTU measure by climate zone ......................................................................................... 19                                            |                                                                                                                                   |\n| Figure                                                                                                                                                                                                                                                               |                                                                                                                                   |\n| Table ES-1. Key Modeling Specifications ...................................................................................................                                                                                                                          | vi vii                                                                                                                            |\n| Table ES-2. Key Results for Annual Site Energy Savings ......................................................................... Table ES-3. Key Results for Annual Utility Bill Savings ................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Figures", "line_start": 236, "line_end": 260, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|28", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Figures\n\n......................................................................... Table ES-3. Key Results for Annual Utility Bill Savings ................................................................\n\n........... | vii                                                                                                                               |\n| .................................................................................                                                                                                                                                                                    |                                                                                                                                   |\n| Table 1. Target Properties for Window Replacements                                                                                                                                                                                                                   |                                                                                                                                   |\n|                                                                                                                                                                                                                                                                      | 7                                                                                                                                 |\n| Table 2. Summary Statistics of Utility Bill Implementation in", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Figures", "line_start": 236, "line_end": 260, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|29", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Figures\n\n| 7                                                                                                                                 |\n| Table 2. Summary Statistics of Utility Bill Implementation in\n\n ComStock by Fuel Type ............................                                                                                                                                                     | 7                                                                                                                                 |\n| Table 3. On-Site Fossil Fuel Emissions Factors ...........................................................................................                                                                                                                           | 9                                                                                                                                 |\n| Table 4. Output Variables Calculated from the Measure Application 5. Single-Building Model Test Results: Annual Aggregate Consumptions .....................................                                                                                         | ........................................................ 10                                                                       |\n| Table                                                                                                                                                                                                                                                                | 12", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Figures", "line_start": 236, "line_end": 260, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|30", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 List of Figures\n\n| 12     \n\n                                                                                                                           |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "List of Figures", "line_start": 236, "line_end": 260, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|31", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 1  Technology Summary\n\nMany technologies are used to generate the heat provided by commercial building heating, ventilating, and air-conditioning (HVAC) systems. Heat pumps currently provide space heating for only approximately 11% of commercial buildings (representing 15% of the total floor area) [1].\n\nHeat pumps offer an energy-efficient electric option for commercial building space heating. Based on 2018 Commercial Buildings Energy Consumption Survey (CBECS) data estimates, fewer than 15% of commercial buildings utilize heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States [1].\n\nHeat pump technologies are available on the market today to replace existing gas-fired or electric resistance rooftop unit systems. Most manufacturers offer heat pump rooftop units (HP-RTUs) with compressors capable of providing up to 105 kW (30 tons) of cooling capacity. There is a remarkable opportunity for the growth and widespread adoption of this technology, and expansion of the field could have an extensive impact on building fuel-switching efforts.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "1  Technology Summary", "line_start": 264, "line_end": 268, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|32", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 1  Technology Summary\n\ncapacity. There is a remarkable opportunity for the growth and widespread adoption of this technology, and expansion of the field could have an extensive impact on building fuel-switching efforts.\n\nHeat pumps sometimes require the use of supplemental (or backup) heating systems, depending on the heating design conditions where they must operate, and the sizing scheme used. Supplemental heating types can vary, but electric resistance is a common choice for many applications. However, gas supplemental heating is also an option.\n\nThis study combines two existing ComStock\u2122 measure scenarios as a package to understand the combined impact: standard performance heat pump rooftop units and window replacement. The combined impact of an enhanced building envelope (with new windows) and an HP-RTU will provide measurable data on load reduction and inform decisions on the potential downsizing of heat pumps. For a more comprehensive review of the individual measure scenarios that make up this package, reference the documentation for each individual measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "1  Technology Summary", "line_start": 270, "line_end": 272, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|33", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 1  Technology Summary\n\non the potential downsizing of heat pumps. For a more comprehensive review of the individual measure scenarios that make up this package, reference the documentation for each individual measure.\n\nThe standard performance HP-RTUs used in this study are meant to reflect existing products and are often referred to as 'standard efficiency' and are therefore not necessarily top-of-the-line products. However, they often have a lower initial cost, which can make them more attractive. The term 'standard efficiency' is somewhat ambiguous, especially when generalizing across different product lines. Based on information gathered from nine products across five major manufacturers, we used the following shared characteristics to define 'standard performance':\n\n- Two stages of heat pump cooling and a single-stage heat pump heating (i.e., all compressors running at the same time during heating); compressors are generally not variable-speed\n- Backup electric resistance heating that can run simultaneously with the heat pump\n- A heat pump minimum lockout temperature of 0\u00b0F (-17.8\u00b0C), below which only supplemental heating is available\n- Seasonal energy efficiency rating of 14 and heating seasonal performance factor of 8 (for units with a capacity of 5 tons or less), integrated energy efficiency ratio between 10.8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "1  Technology Summary", "line_start": 274, "line_end": 279, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|34", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 1  Technology Summary\n\nis available\n- Seasonal energy efficiency rating of 14 and heating seasonal performance factor of 8 (for units with a capacity of 5 tons or less), integrated energy efficiency ratio between 10.8\n\nand 14.1, and a coefficient of performance (COP) (at 47\u00b0F) between 3.2 and 3.5 (for units with a capacity of 6 tons or more).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "1  Technology Summary", "line_start": 281, "line_end": 281, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|35", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 2  ComStock Baseline Approach\n\nThe following sections provide high-level summaries of the ComStock baseline approach for RTUs and windows. These components of the baseline model are influential to the results of the applied measure scenario package. For more detail about how these systems are modeled in the ComStock baseline, including data sources, reference the ComStock documentation [2].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "2  ComStock Baseline Approach", "line_start": 285, "line_end": 285, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|36", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 2.1  Existing Rooftop Units\n\nThe state of the existing RTUs in ComStock is based on a combination of when the buildings were built and how the equipment has been updated over time, which is described in detail in the ComStock Reference Documentation: Version 1 report by the National Renewable Energy Laboratory [2]. Equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. For this reason, most of the existing RTUs are modeled as constant air volume with single-speed compressors. This assumption is influential to the results in this analysis because energy savings will be calculated by comparing the energy performance of the ComStock baseline models to an updated version of the ComStock models that use the proposed HP-RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "2.1  Existing Rooftop Units", "line_start": 289, "line_end": 289, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|37", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 2.1  Existing Rooftop Units\n\nthis analysis because energy savings will be calculated by comparing the energy performance of the ComStock baseline models to an updated version of the ComStock models that use the proposed HP-RTUs.\n\nThe in-force energy code for the ComStock baseline is shown as a percentage of applicable floor area in Figure 1. Applicable floor area for this analysis includes ComStock buildings with 'PSZAC with gas coil' and 'PSZ-AC with electric coil' HVAC system types (where PSZ-AC stands for packaged single-zone air conditioner). Most ComStock baseline RTUs follow energy code requirements from the early 2000s. Other energy efficiency features such as demand control ventilation, energy recovery, and economizer control are only applied to baseline ComStock RTUs if required by the in-force energy code for the particular model. The ComStock workflow checks the necessary characteristics of each RTU to determine if the feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the in-force code year. For models with the 'PSZ-AC with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils with a COP of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will use a gas furnace efficiency of generally around 80%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "2.1  Existing Rooftop Units", "line_start": 291, "line_end": 291, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|38", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 2.1  Existing Rooftop Units\n\nwill use electric resistance coils with a COP of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will use a gas furnace efficiency of generally around 80%.\n\nFigure 1. Percentage of ComStock floor area by HVAC energy code followed during last HVAC replacement.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000002_62b53b34a76777ce2c0efcb371eadb12e04a97989fc714ca357f7b48a9953b37.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal bar chart of percentage of ComStock floor area by HVAC energy code followed during last HVAC replacement](95006_images/image_000002_62b53b34a76777ce2c0efcb371eadb12e04a97989fc714ca357f7b48a9953b37.png)\n\nFigure 1. Horizontal bar chart of the percentage of ComStock stock floor area by the HVAC energy code followed during the last HVAC replacement, x-axis % of Stock Floor Area 0% to about 46%. Bars from top: ComStock DOE Ref Pre-1980 0%, DOE Ref 1980-2004 46% (by far the largest), 90.1-2004 9%, 90.1-2007 19%, 90.1-2010 6%, 90.1-2013 5%, DEER Pre-1975 0%, DEER 1985 1%, DEER 1996 3%, DEER 2003 3%, DEER 2007 3%, DEER 2011 2%, DEER 2014 1%, DEER 2015 2%, and DEER 2017 1%. Shows most stock floor area follows older DOE Reference 1980-2004 or 90.1-2007 vintages.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "2.1  Existing Rooftop Units", "line_start": 293, "line_end": 302, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|39", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 2.1  Existing Rooftop Units\n\n1985 1%, DEER 1996 3%, DEER 2003 3%, DEER 2007 3%, DEER 2011 2%, DEER 2014 1%, DEER 2015 2%, and DEER 2017 1%. Shows most stock floor area follows older DOE Reference 1980-2004 or 90.1-2007 vintages.\n\nApplicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZ-AC with electric coil' HVAC system types. DEER stands for Database for Energy Efficiency Resources, which represents building characteristics for California models following Title 24.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "2.1  Existing Rooftop Units", "line_start": 304, "line_end": 304, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|40", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 2.2  Existing Windows\n\nThe ComStock baseline uses a mix of wood-framed and aluminum-framed windows with or without a thermal break. They range from single pane to triple pane and can be clear/tinted or low-emissivity (low-e). The properties were informed by a variety of data sources, described in the ComStock documentation [2]. Each ComStock model is assigned a window type through a sampling process. Each window type has a probability for which it will be assigned to a model. These probabilities are primarily informed by the National Fenestration Rating Council Commercial Fenestration Market Study, which was conducted by Guidehouse in collaboration with the National Fenestration Rating Council, with input from various other sources [3]. Triplepane windows will not be considered for replacement in this measure because they are already high-performing. Figure 2 shows percentages of stock floor area assigned to each window type in the ComStock baseline. More details of the window replacement measure can be found in the original measure documentation.\n\nFigure 2 . Percentage of stock floor area assigned to each window type in the ComStock baseline", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "2.2  Existing Windows", "line_start": 308, "line_end": 310, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|41", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 2.2  Existing Windows\n\nMore details of the window replacement measure can be found in the original measure documentation.\n\nFigure 2 . Percentage of stock floor area assigned to each window type in the ComStock baseline\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000003_ca7f92d10a7cce6be74c28c3e17058ba26d656c180e242fa80e23d379db02dd8.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal bar chart of percentage of stock floor area assigned to each window type in the ComStock baseline](95006_images/image_000003_ca7f92d10a7cce6be74c28c3e17058ba26d656c180e242fa80e23d379db02dd8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "2.2  Existing Windows", "line_start": 312, "line_end": 317, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|42", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 2.2  Existing Windows\n\nbar chart of percentage of stock floor area assigned to each window type in the ComStock baseline](95006_images/image_000003_ca7f92d10a7cce6be74c28c3e17058ba26d656c180e242fa80e23d379db02dd8.png)\n\nFigure 2. Horizontal bar chart of the percentage of total stock floor area assigned to each window type in the ComStock baseline, x-axis % of Total Stock Floor Area 0% to about 18%. Bars from top (largest first): Single - No LowE - Clear - Aluminum (about 18%), Double - No LowE - Clear - Aluminum (about 13%), Single - No LowE - Clear - Wood, Single - No LowE - Tinted/Reflective - Aluminum, Double - No LowE - Clear - Wood, Double - No LowE - Tinted/Reflective - Wood, Double - LowE - Clear - Thermally Broken Aluminum, Double - LowE - Tinted/Reflective - Thermally Broken Aluminum, Triple - LowE - Clear - Thermally Broken Aluminum, and Triple - LowE - Tinted/Reflective - Thermally Broken Aluminum (smallest). The baseline is dominated by inefficient single- and double-pane clear aluminum-frame windows with no low-E coating, which the measure targets for replacement.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "2.2  Existing Windows", "line_start": 319, "line_end": 319, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|43", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3  Modeling Approach and Applicability\n\nThe following sections briefly summarize the modeling approach and applicability for the standard performance heat pump rooftop units and window replacement measure scenarios included in this upgrade package. For more detailed review, refer to each individual upgrade documentation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3  Modeling Approach and Applicability", "line_start": 323, "line_end": 323, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|44", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.1.1  Modeling Approach\n\nThe methodology and assumptions used to develop the model for the standard efficiency HPRTU are discussed in depth in the original documentation for that measure scenario. Below are a few key assumptions:\n\n- HP-RTUs are sized to the design cooling load, with electric resistance supplemental heating used to meet any heating load not met by the heat pump.\n- Supplemental heating is modeled as fully modular and can operate simultaneously with heat pump heating when needed.\n- Performance curves and efficiencies are entirely derived from public data across manufacturers. The capacity and efficiency retention of the heat pumps at 0\u00b0F compared to rated conditions at 47\u00b0F are 40% and 38%, respectively.\n- The heat pump operates with two stages of cooling and a single stage of heat pump heating (both compressors operating simultaneously) plus supplemental heat.\n- The supply fan operates at multiple speeds dictated by the heating or cooling stage.\n- The compressor lockout temperature is 0\u00b0F; below this temperature, only supplemental heating is available.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.1.1  Modeling Approach", "line_start": 329, "line_end": 336, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|45", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.1.2 Applicability\n\nThe HP-RTU upgrade is applicable to ComStock models with either gas furnace RTUs (PSZ-AC with gas coil) or electric resistance RTUs (PSZ-AC with electric coil). ComStock HVAC distributions are informed by the CBECS (2012 and 2018 data combined). The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock documentation [2]. This methodology is especially impactful to aggregated results as it determines how many buildings are applicable to the upgrade and therefore how much stock potential the upgrade has. The upgrade does not apply to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 55%. Overall, this upgrade applies to about 36% of the ComStock floor area (Figure 3).\n\nFigure 3. ComStock HVAC system type distribution. The measure scenario in this study applies to PSZ-AC with gas coil and PSZ-AC with electric coil.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000004_005c290c2a3b00cb9088681f340b96eb55ef02b6220bed573440e5bc19839e8a.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.1.2 Applicability", "line_start": 340, "line_end": 347, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|46", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.1.2 Applicability\n\nsource: 95006_images/image_000004_005c290c2a3b00cb9088681f340b96eb55ef02b6220bed573440e5bc19839e8a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Horizontal bar chart of ComStock HVAC system type distribution by stock floor area and site energy, colored by measure applicability](95006_images/image_000004_005c290c2a3b00cb9088681f340b96eb55ef02b6220bed573440e5bc19839e8a.png)\n\nFigure 3. Horizontal bar chart of the ComStock HVAC system type distribution, with two value columns per system type: Stock floor area from total [%] and Total stock site energy from total [%], both 0% to about 24%. Bars are colored by Applicability to this measure (blue = False, orange = True). PSZ-AC with gas coil (24.23% floor / 23.96% energy) and PSZ-AC with electric coil (11.99% / 10.16%) are the two applicable (orange) types the HP-RTU scenario applies to, together about 36% of stock floor area. Other (non-applicable) types include PVAV with gas boiler reheat (9.68%), PVAV with PFP boxes (9.08%), PVAV with gas heat with electric reheat (6.61%), and a long tail down to 'All other types (<1% prevalence)' at 2.42%.\n\nNote: PTHP stands for packaged terminal heat pump, PVAV stands for packaged variable air volume, DOAS stands for dedicated outdoor air system, PSZ-AC stands for packaged single zone air conditioner, and PFP stands for parallel fan-power.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.1.2 Applicability", "line_start": 349, "line_end": 353, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|47", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.2.1  Modeling Approach\n\nWindow performance depends on frame material, glass panes, gas fill, and coatings. Aluminum frames are common in commercial windows for their strength and cost but have high U-values, which can be improved with thermal breaks. Glazing options include single, double, and triple panes, with double-pane offering a good balance of cost and performance and triple-pane reserved for high-performance needs. Gas fills like air, argon, or vacuum also affect U-values, with vacuum achieving the lowest. Solar heat gain coefficient (SHGC) varies by tint and should balance cooling and heating benefits per climate zone. Upgrades will use aluminum frames with properties aligning to ASHRAE Advanced Energy Design Guide (AEDG) guidelines [4]. These properties are summarized in Table 1, along with some informal window characteristics that may achieve these properties. More details can be found in the original measure documentation.\n\nTable 1. Target Properties for Window Replacements", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.2.1  Modeling Approach", "line_start": 359, "line_end": 361, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|48", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.2.1  Modeling Approach\n\nalong with some informal window characteristics that may achieve these properties. More details can be found in the original measure documentation.\n\nTable 1. Target Properties for Window Replacements\n\n|                           | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   | ASHRAE Climate Zone   |\n|---------------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|-----------------------|\n|                           | 0                     | 1                     | 2                     | 3                     | 4                     | 5                     | 6                     | 7                     | 8                     |\n| Number of Panes           | Double                | Double                | Double                | Double                | Double                | Double                | Double                | Triple                | Triple                |\n| Fill                      | Air                   | Air                   | Air                   | Air                   | Argon or vacuum       | Argon or vacuum       | Argon or vacuum       | Argon or vacuum       | Argon or vacuum       |\n| Thermal Breaks            | 1                     | 1                     | 1                     | 1                     | >1                    | >1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.2.1  Modeling Approach", "line_start": 363, "line_end": 370, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|49", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.2.1  Modeling Approach\n\n| Argon or vacuum       |\n| Thermal Breaks            | 1                     | 1                     | 1                     | 1                     | >1                    | >1                  \n\n  | >1                    | >1                    | >1                    |\n| Maximum Assembly U-Factor | 0.48                  | 0.48                  | 0.43                  | 0.40                  | 0.34                  | 0.34                  | 0.32                  | 0.28                  | 0.25                  |\n| Maximum SHGC              | 0.21                  | 0.22                  | 0.24                  | 0.24                  | 0.34                  | 0.36                  | 0.36                  | 0.38                  | 0.38                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.2.1  Modeling Approach", "line_start": 363, "line_end": 370, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|50", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.2.2 Applicability\n\nThe window replacement upgrade applies to (1) all window assemblies with performance worse than the target AEDG values and (2) (for this measure package) buildings that apply to the HPRTU measure. Triple-pane windows are excluded from this analysis because they are already high-performing. However, triple-pane windows make up a very low percentage of windows in the commercial building stock. Thus, this measure effectively replaces most of the windows in ComStock baseline models, even after the building model is applicable for the HP-RTU upgrade.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.2.2 Applicability", "line_start": 374, "line_end": 374, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|51", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.3  Utility Bills\n\nComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [10]. Summary statistics from this implementation are shown in Table 2. Note that ComStock does not currently estimate utility bills for district heating and cooling.\n\nTable 2. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type   | Minimum Price ($)         | Average Price ($)         | Maximum Price ($)         |\n|-------------|---------------------------|---------------------------|---------------------------|\n| Natural gas | $0.007/kBtu ($0.70/therm) | $0.012/kBtu ($1.20/therm) | $0.048/kBtu ($4.80/therm) |\n| Propane     | $0.022/kBtu ($2.20/therm) | $0.032/kBtu ($3.20/therm) | $0.052/kBtu ($5.20/therm) |\n| Fuel oil    | $0.027/kBtu ($2.70/therm) | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)   | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.3  Utility Bills", "line_start": 378, "line_end": 387, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|52", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.3  Utility Bills\n\nFuel oil    | $0.027/kBtu ($2.70/therm) | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)   | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |\n\nNatural gas bills are estimated using 2022 EIA averages by state. The 2022 U.S. EIA Natural Gas Prices (Commercial Price) and U.S. EIA Heat Content of Natural Gas Delivered to Consumers are used to create an energy price in dollars per kBtu [11]. Propane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 Distillate Prices by Sales Type and U.S. EIA residential Weekly Heating Oil and Propane Prices (October -March) and EIA assumed heat content for these fuels are used to create an energy price in dollars per kBtu [12]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings where a residential rate is likely realistic. For states where state-level pricing is available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.3  Utility Bills", "line_start": 389, "line_end": 389, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|53", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.3  Utility Bills\n\nused directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [13]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, ratchets, etc. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars. URDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.3  Utility Bills", "line_start": 391, "line_end": 391, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|54", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.3  Utility Bills\n\nattempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing non-commercial rates, rates with non-building-load keywords (e.g. Security Light, Irrigation, Snow, Cotton Gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause suspiciously low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state each model is located in [14]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned. The utility bill implementation described in this section does not include possible future rate changes, specifically those designed for electric heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.3  Utility Bills", "line_start": 393, "line_end": 395, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|55", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.4  Carbon Emissions Equivalent\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the HP-RTU standard performance scenario. More are available in the full public dataset. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium dataset, and the third scenario uses the eGrid dataset [6], [7]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium datasets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [8]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 3, which are from Table 7.1.2(1) of draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [9]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined wit", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.4  Carbon Emissions Equivalent", "line_start": 399, "line_end": 399, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|56", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.4  Carbon Emissions Equivalent\n\nCouncil 301 [9]. To compare total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined wit\n\nh all three on-site fossil fuel emissions factors.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000005_53ad6d3c59769589ebbf4e4fa53357a9c887ba4f628a022d623811ceee2fe513.png\n     method: vision-transcription\n     described: 2026-08-20 -->\n\n![Table 3. On-site fossil fuel emissions factors for natural gas, propane, and fuel oil](95006_images/image_000005_53ad6d3c59769589ebbf4e4fa53357a9c887ba4f628a022d623811ceee2fe513.png)\n\nTable 3. On-Site Fossil Fuel Emissions Factors, transcribed from a small legible table bitmap. Three fuels with on-site combustion emissions factors in two unit systems: Natural gas 147.3 lb/MMBtu (228.0 kg/MWh); Propane 177.8 lb/MMBtu (182.3 kg/MWh); Fuel oil 195.9 lb/MMBtu (303.2 kg/MWh). Footnote: lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour. These direct-combustion factors attribute on-site fossil emissions; grid-electricity emissions are handled separately via the eGRID/LRMER factors.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.4  Carbon Emissions Equivalent", "line_start": 399, "line_end": 408, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|57", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 3.5  Limitations and Concerns\n\nAlthough this study was initially intended to capture the potential downsizing of heat pump systems resulting from the installation of higher-performance windows, this effect was not reflected in the current iteration of the simulation workflow. Efforts are underway to incorporate a robust HVAC re-sizing mechanism, and this aspect will be addressed in future iterations of the dataset and subsequent publication releases.\n\nThe limitations and concerns for each measure scenario in this package can be found in the individual documentation for each respective measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "3.5  Limitations and Concerns", "line_start": 412, "line_end": 414, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|58", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 4  Output Variables\n\nTable 4 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without this packaged measure. These output variables can also be used to help understand the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 4. Output Variables Calculated from the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "4  Output Variables", "line_start": 418, "line_end": 420, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|59", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 4. Output Variables Calculated from the Measure Application\n\n| Upgrade   | Variable Name                                                      | Description                                                                                                    |\n|-----------|--------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------|\n| HP-RTU    | out.params.hvac_count_dx_cooling _XX_to_XX_kbtuh                   | Total number of direct expansion (DX) cooling units within a size bin. XXs are values which vary.              |\n| HP-RTU    | out.params.hvac_count_dx_heating _XX_to_XX_kbtuh                   | Total number of DX heating units within a size bin. XXs are values which vary.                                 |\n| HP-RTU    | out.params.hvac_count_heat_pumps _XX_to_XX_kbtuh                   | Total number of heat pump units within a size bin. XXs are values which vary.                                  |\n| HP-RTU    | out.params.dx_cooling_average _cop..COP                            | Average operational COP (compressor only) of DX cooling models during simulation.                              |\n| HP-RTU    | out.params.dx_cooling_capacity _tons..tons                         | Total tons of DX cooling modeled.                                                                              |\n| HP-RTU    | out.params.dx_", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "4  Output Variables", "line_start": 422, "line_end": 439, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|60", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 4  Output Variables\n\n_tons..tons                         | Total tons of DX cooling modeled.                                                                              |\n| HP-RTU    | out.params.dx_\n\ncooling_design _cop..COP                             | Average rated (compressor only) COP of DX cooling units at rated conditions.                                   |\n| HP-RTU    | out.params.dx_heating_average _cop..COP                            | Average operational COP (compressor only) of DX cooling models during simulation.                              |\n| HP-RTU    | out.params.dx_heating_average _minimum_operating _temperature..C   | Average compressor minimum heating lockout temperature, below which the heat pump heating will be disabled.    |\n| HP-RTU    | out.params.dx_heating_average _total_cop..COP                      | Average effective COP of DX heating. This includes energy from the defrost cycle and any supplemental heating. |\n| HP-RTU    | out.params.dx_heating_capacity _at_XXF..kBtu_per_hr                | Average available heat pump capacity at a given temperature. XXs are values which vary.                        |\n| HP-RTU    | out.params.dx_heating_capacity _at_rated..kBtu_per_hr              | Average available heat pump capacity at rated temperature (47\u00b0F).                                              |\n| HP-RTU    | out.params.dx_heating_design _cop..COP                             | Average design COP of heat pumps.                                                                              |\n| HP-RTU    | out.params.dx_heating_design _cop_XXf..COP", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "4  Output Variables", "line_start": 422, "line_end": 439, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|61", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 4  Output Variables\n\n| Average design COP of heat pumps.                                                                              |\n| HP-RTU    | out.params.dx_heating_design _cop_XXf..COP\n\n                         | Heat pump COP at given temperature, or rated conditions (47\u00b0F). XXs are values which vary.                     |\n| HP-RTU    | out.params.dx_heating_fraction _electric_defrost                   | Fraction of heat pump electric defrost energy to DX heating energy.                                            |\n| HP-RTU    | out.params.dx_heating_fraction _electric_supplemental              | Fraction of heat pump electric supplemental heating energy to DX heating energy.                               |\n| HP-RTU    | out.params.dx_heating_supplemental _capacity_electric..kBtu_per_hr | Electric coil supplemental heating capacity.                                                                   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "4  Output Variables", "line_start": 422, "line_end": 439, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|62", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 4  Output Variables\n\n|\n| HP-RTU    | out.params.dx_heating_supplemental _capacity_electric..kBtu_per_hr | Electric coil supplemental heating capacity.                                                                   |\n\n| Upgrade            | Variable Name                                                 | Description                                                                                       |\n|--------------------|---------------------------------------------------------------|---------------------------------------------------------------------------------------------------|\n|                    | out.params.dx_heating_supplemental _capacity_gas..kBtu_per_hr | Gas coil supplemental heating capacity.                                                           |\n|                    | out.params.dx_heating_supplemental _capacity..kBtu_per_hr     | Total (gas or electric) supplemental heating capacity.                                            |\n|                    | out.params.dx_heating_fraction _supplemental                  | Fraction of heat pump heating energy from supplemental heating.                                   |\n|                    | out.params.dx_heating_total_dx _electric..J                   | Total heat pump heating electric load.                                                            |\n|                    | out.params.dx_heating_total_dx _load..J                       | Total heat pump heating load.                                                                     |\n|                    | out.params.dx_heating_total_load..J                           | Tota", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "4  Output Variables", "line_start": 441, "line_end": 460, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|63", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 4  Output Variables\n\n| Total heat pump heating load.                                                                     |\n|                    | out.params.dx_heating_total_load..J                           | Tota\n\nl heat pump system heating load.                                                              |\n|                    | out.params.dx_heating_total _supplemental_load_gas..J         | Total heating output energy from gas supplemental coil.                                           |\n|                    | out.params.dx_heating_total _supplemental_load_electric..J    | Total heating output energy from electric supplemental coil.                                      |\n|                    | out.params.dx_heating_defrost _energy..kBtu                   | Total heat pump electricity energy for defrost.                                                   |\n|                    | out.params.dx_heating_ratio _defrost                          | Ratio of heat pump defrost electricity to heat pump heating energy.                               |\n|                    | out.params.hours_below _XXF..hr                               | Number of hours below given outdoor air temperature during simulation. XXs are values which vary. |\n|                    | out.params.unitary_sys_cycling _ratio_cooling                 | Annual average cycling ratio for cooling operation                                                |\n|                    | out.params.unitary_sys_cycling _ratio_heating                 | Annual average cycling ratio for heating operation", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "4  Output Variables", "line_start": 441, "line_end": 460, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|64", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 4  Output Variables\n\n|\n|                    | out.params.unitary_sys_cycling _ratio_heating                 | Annual average cycling ratio for heating operation                                             \n\n   |\n| Window replacement | out.params.ext_window_area                                    | Total external window area in m 2 .                                                               |\n|                    | out.params.average_window _shgc                               | Average solar heat gain coefficient of all the windows in the building model.                     |\n|                    | out.params.average_window _u_value                            | Average thermal conductance (in Btu/hr-ft 2 -\u00b0F) of all the windows in the building model.        |\n|                    | out.params.average_window _vlt                                | Average visual light transmission.                                                                |\n|                    | out.params.window_to_wall _ratio                              | Window-to-wall ratio.                                                                             |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "4  Output Variables", "line_start": 441, "line_end": 460, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|65", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5  Results\n\nIn this section, results are presented both at the stock-level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or carbon emissions equivalent (CO2e) savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5  Results", "line_start": 464, "line_end": 466, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|66", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.1  Single-Building Measure Tests\n\nA small office model located in Atlanta, Georgia, was selected to demonstrate the building-level impact of combining an HP-RTU (with standard performance) and a window upgrade. Table 5 presents the annual end-use electricity consumption for three scenarios with color coding representing higher (red) to smaller (blue) values in each row: (1) a ComStock baseline model with a packaged single-zone system using an electric heating coil, (2) an upgraded model with an HP-RTU, and (3) an upgraded model incorporating both the HP-RTU and window upgrades. As expected, the HP-RTU upgrade leads to electricity savings in heating (in this example, the baseline uses electric resistance for heating), cooling, and fan operation compared to the baseline due to the improved performance of the heat pump system.\n\nTable 5. Single-Building Model Test Results: Annual Aggregate Consumptions", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.1  Single-Building Measure Tests", "line_start": 470, "line_end": 472, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|67", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.1  Single-Building Measure Tests\n\nfor heating), cooling, and fan operation compared to the baseline due to the improved performance of the heat pump system.\n\nTable 5. Single-Building Model Test Results: Annual Aggregate Consumptions\n\n|                    | Annual Electricity Consumption [GJ]   | Annual Electricity Consumption [GJ]   | Annual Electricity Consumption [GJ]   |\n|--------------------|---------------------------------------|---------------------------------------|---------------------------------------|\n|                    | Baseline                              | HP-RTU (Std Perf)                     | HP-RTU (Std Perf) + Window            |\n| Heating            | 74.02                                 | 10.75                                 | 10.09                                 |\n| Cooling            | 20.57                                 | 17.32                                 | 16.97                                 |\n| Interior Lighting  | 3.39                                  | 3.39                                  | 3.39                                  |\n| Exterior Lighting  | 10.64                                 | 10.64                                 | 10.64                                 |\n| Interior Equipment | 15.65                                 | 15.65                                 | 15.65                                 |\n| Fans               | 20.51                                 | 17.46                                 | 17.05                                 |\n| Water Systems      | 3.51                                  | 3.51                                  | 3.51", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.1  Single-Building Measure Tests", "line_start": 474, "line_end": 484, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|68", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.1  Single-Building Measure Tests\n\n| 17.46                                 | 17.05                                 |\n| Water Systems      | 3.51                                  | 3.51                                  | 3.51      \n\n                            |\n| Total              | 148.29                                | 78.72                                 | 77.3                                  |\n\nTo assess the impact of combining new windows with an HP-RTU, Figure 4 presents daily profiles (averaged over 365 days) for six key parameters: compressor power for heating and cooling, crankcase heater power, defrosting power, heat pump cycling ratio, and solar radiation transmitted into the spaces. The improved building envelope provided by the new windows slightly reduced heating and cooling demands, leading to energy savings in heat pump operation for space heating and cooling.\n\nFigure 4. Single-building model test results: time series profiles\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000006_7bef9b3b8ab0353d06604994eb527407000a8f2de080f50f2baf8e14e20d1881.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.1  Single-Building Measure Tests", "line_start": 474, "line_end": 493, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|69", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.1  Single-Building Measure Tests\n\nsource: 95006_images/image_000006_7bef9b3b8ab0353d06604994eb527407000a8f2de080f50f2baf8e14e20d1881.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Six-panel small-multiple chart of averaged daily heat-pump operating profiles, HP-RTU with vs without window upgrade](95006_images/image_000006_7bef9b3b8ab0353d06604994eb527407000a8f2de080f50f2baf8e14e20d1881.png)\n\nFigure 4. Six-panel small-multiple chart of single-building model test results: daily profiles averaged over 365 days, x-axis Hour of day 0-24. Two series in each panel: HPRTU (StdPerf) red dotted and HPRTU (StdPerf) + Window blue solid. Panels: (1) Heat pump compressor power for heating [W], 0 to about 500; (2) Heat pump crankcase heater [W]; (3) Heat pump defrosting electricity [W]; (4) Heat pump compressor power for cooling [W], 0 to about 1000; (5) Heat pump cycling ratio, 0 to about 0.4; (6) Solar radiation into zone [W], 0 to about 400. The +Window case slightly lowers heating and cooling compressor power and reduces transmitted solar radiation versus the no-window HP-RTU, reflecting the improved envelope.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.1  Single-Building Measure Tests", "line_start": 495, "line_end": 497, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|70", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.2  Stock Energy Impacts\n\nFigure 5 and Figure 6 show the comparison of annual site energy consumption between the baseline and upgrade scenarios for the entire building stock and buildings that are only applicable to the upgrade, respectively. While Figure 6 only includes applicable building model results, Figure 5 shows the entire commercial building stock, even including buildings that did not receive the upgrade (i.e., only 36% of the entire stock floor area received the upgrade). While this study focuses on HP-RTU with new windows, we also present comparable scenarios such as the HP-RTU (standard performance) upgrade only and HP-RTU with new roofs based on the existing upgrade measure that was developed previously.\n\nThe HP-RTU reflecting the standard performance with window upgrade measure demonstrates 7% total site energy savings (351 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock versus the existing baseline. To put the number in context, the savings of the HP-RTU standard performance with new windows are primarily attributed to:\n\n- 33.2% stock heating natural gas savings (320.9 TBtu)\n- 11.9% stock fan electricity savings (67.8 TBtu)\n- 5.8% stock cooling electricity savings (42.0 TBtu)\n- 69.2% stock heating other fuel savings (29.5 TBtu)\n- -42.0% stock heating electricity savings (-109.2 TBtu).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.2  Stock Energy Impacts", "line_start": 501, "line_end": 509, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|71", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.2  Stock Energy Impacts\n\nfan electricity savings (67.8 TBtu)\n- 5.8% stock cooling electricity savings (42.0 TBtu)\n- 69.2% stock heating other fuel savings (29.5 TBtu)\n- -42.0% stock heating electricity savings (-109.2 TBtu).\n\nFigure 5. Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU measure scenarios for the entire building stock\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000007_335d4666e32489025da675de75cd22192a7e5ed5c5ecdf46491003604c104acb.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Stacked column chart of annual stock site energy consumption by end use and fuel for the entire stock, Baseline vs three HP-RTU scenarios](95006_images/image_000007_335d4666e32489025da675de75cd22192a7e5ed5c5ecdf46491003604c104acb.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.2  Stock Energy Impacts", "line_start": 511, "line_end": 518, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|72", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.2  Stock Energy Impacts\n\nsite energy consumption by end use and fuel for the entire stock, Baseline vs three HP-RTU scenarios](95006_images/image_000007_335d4666e32489025da675de75cd22192a7e5ed5c5ecdf46491003604c104acb.png)\n\nFigure 5. Stacked column chart of annual site energy consumption (TBtu) for the entire building stock, y-axis 0 to about 5000, comparing ComStock Baseline (total 4865) with HP RTU Std Perf (4516), HP RTU Std Perf + Roof (4501), and HP RTU Std Perf + Window (4514). Columns are segmented by end use and fuel per the legend. Legible segments: Interior Equipment Electricity 740.2 (unchanged), Fans Electricity 568.6 falling to about 498-500, Cooling Electricity 727.0 to about 685-701, Heating Natural Gas 260.1 dropping as heating fuel-switches to electricity, Water Systems Other Fuel 440.4, Water Systems Natural Gas 193.4. The three HP-RTU scenarios cut total site energy by roughly 7% versus baseline; the window variant saves slightly less than roof because a lower window SHGC raises heating load in cold climates.\n\nFigure 6. Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU measure scenarios only for buildings that are applicable to the upgrade", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.2  Stock Energy Impacts", "line_start": 520, "line_end": 522, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|73", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.2  Stock Energy Impacts\n\nload in cold climates.\n\nFigure 6. Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU measure scenarios only for buildings that are applicable to the upgrade\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000008_98ee7f34ebc838f3302a6207ef95cbe57859fce4ecbaf2f6723a1e553f41867a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Stacked column chart of annual site energy consumption for applicable buildings only, Baseline vs three HP-RTU scenarios](95006_images/image_000008_98ee7f34ebc838f3302a6207ef95cbe57859fce4ecbaf2f6723a1e553f41867a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.2  Stock Energy Impacts", "line_start": 524, "line_end": 529, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|74", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.2  Stock Energy Impacts\n\nof annual site energy consumption for applicable buildings only, Baseline vs three HP-RTU scenarios](95006_images/image_000008_98ee7f34ebc838f3302a6207ef95cbe57859fce4ecbaf2f6723a1e553f41867a.png)\n\nFigure 6. Stacked column chart of annual site energy consumption (TBtu) restricted to buildings applicable to the upgrade, y-axis 0 to about 1800+, comparing ComStock Baseline (total 1890) with HP RTU Std Perf (1541), HP RTU Std Perf + Roof (1526), and HP RTU Std Perf + Window (1539). Segments per the legend: Interior Equipment Electricity 279.3 (unchanged), Fans Electricity 257.9 falling to about 185-190, Cooling Electricity 243.2 to about 201-217, Heating Natural Gas 173.0 dropping toward zero, and Heating Electricity rising from 81.6 (baseline) to about 178-191 as heating fuel-switches to the heat pump. Among applicable buildings the HP-RTU scenarios cut site energy by roughly 18-19%, with the window variant saving slightly less than roof.\n\nFigure 5 and Figure 6 also show other HP-RTU with envelope upgrades as a comparison. As expected, the HP-RTU with window upgrade consumes (1) slightly less site energy compared to the HP-RTU without window upgrade, (2) slightly more compared to HP-RTU with new roof, and (3) slightly more compared to HP-RTU with new roof and window.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.2  Stock Energy Impacts", "line_start": 531, "line_end": 533, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|75", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.2  Stock Energy Impacts\n\n(1) slightly less site energy compared to the HP-RTU without window upgrade, (2) slightly more compared to HP-RTU with new roof, and (3) slightly more compared to HP-RTU with new roof and window.\n\nThe HP-RTU scenario with upgraded windows exhibits increased electricity consumption for space heating relative to the HP-RTU scenario in Figure 5 and Figure 6. This is primarily due to a reduction in the SHGC in some stock building models compared to baseline values. The lower SHGC reduces passive solar heat gains, particularly in colder climates, thereby increasing the heating load that must be met by the HVAC system.\n\nThese simulation results also reflect that converting gas-fired heating systems to electric heat pumps results in a 45% increase in electric heating but a 34% reduction in natural gas heating. This shift leads to overall site energy savings, primarily due to the higher efficiency of heat pumps and their ability to provide reasonable heating performance even in colder regions. However, it is important to note that these energy savings may not directly translate to cost savings, as they depend on the relative prices of electricity and natural gas. The results presented here assume electric resistance supplemental heat when the heat pump capacity is insufficient to meet the building load.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.2  Stock Energy Impacts", "line_start": 535, "line_end": 537, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|76", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.3  Stock Utility Bill Impacts\n\nThis section includes a comparison of annual utility bills for buildings using different energy sources (i.e., electricity, natural gas, propane, fuel oil). Because we apply many electricity utility rate structures that are available for a building located in a certain geographical location, our data include many annual utility bills per building model. Figure 7 shows a comparison of scenarios including three different electricity utility bill statistics. The comparison highlights three statistics (i.e., maximum, mean, and minimum) across all electric utility bill costs. For detailed information regarding utility rate implementation, refer to the ComStock Reference Documentation [10].\n\nSite energy savings and utility bills savings do not necessarily align due to cost differences between fuel types as well as primary energy conversion factor differences. Figure 5 shows aggregated 'site' energy consumption, which does not reflect the 'primary' energy perspectives. Thus, the annual aggregated cost comparisons, shown in Figure 7, can also tell us the primary energy consumption comparisons between different scenarios.\n\nFigure 7. Utility bill comparison of the ComStock baseline and the HP-RTU scenario", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.3  Stock Utility Bill Impacts", "line_start": 541, "line_end": 545, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|77", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.3  Stock Utility Bill Impacts\n\nshown in Figure 7, can also tell us the primary energy consumption comparisons between different scenarios.\n\nFigure 7. Utility bill comparison of the ComStock baseline and the HP-RTU scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000009_d59703207f3582f9952f77aad4552541b15ec455b75ded57c5c21bdb125f720f.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Three-panel stacked bar chart of annual utility bill by fuel under maximum, mean, and minimum electricity rates, Baseline vs three HP-RTU scenarios](95006_images/image_000009_d59703207f3582f9952f77aad4552541b15ec455b75ded57c5c21bdb125f720f.png)\n\nFigure 7. Three-panel stacked bar chart of annual utility bill (Billion USD, 2022), y-axis 0 to about 150, under three electricity-rate assumptions (With Max, Mean, Min Electricity Rate). Each panel has four bars (Baseline, HP RTU Std Perf, +Roof, +Window) stacked by fuel (Electricity, Natural Gas, Propane, Fuel Oil). Max rate: Baseline 144 vs about 139-140 for the HP-RTU scenarios (roughly -3%). Mean rate: Baseline 127 vs about 122 (-4%). Min rate: Baseline 112 vs about 106-107 (-4% to -5%). Natural gas cost (about 17) falls as heating electrifies while electricity cost rises modestly, netting a low-single-digit percent total bill reduction.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.3  Stock Utility Bill Impacts", "line_start": 547, "line_end": 554, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|78", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.4  Stock CO2e Impacts\n\nFigure 8 shows ComStock simulation results for CO2e avoided across all electricity grid scenarios and on-site combustion fuel types. Additionally, Table ES-4 (in the Executive Summary) also tabulates avoided emissions between different end use types and against the entire building stock and applicable building stock. Overall, the HP-RTU with new windows demonstrates between 20 and 22 million metric tons (MMT) of CO2e avoided (for all fuel types) for the three electricity scenarios presented. The 20 MMT number is determined using an 8% reduction for the LRMER Low RE Cost 15-Year scenario, while the 22 MMT number is determined using a 5% reduction for the eGRID 2021 scenario. These results are mostly attributed to (1) reduced electricity consumption from cooling and fans, (2) increased electricity usage from fuel-switching gas heating systems, and (3) reduced natural gas usage with fuelswitching gas heating systems. The 22% emissions avoided from on-site combustion are attributable to fuel-switching some of these combustion-based heating systems.\n\nFigure 8. CO2e comparison of the ComStock baseline and the HP-RTU scenario", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.4  Stock CO2e Impacts", "line_start": 558, "line_end": 560, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|79", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.4  Stock CO2e Impacts\n\navoided from on-site combustion are attributable to fuel-switching some of these combustion-based heating systems.\n\nFigure 8. CO2e comparison of the ComStock baseline and the HP-RTU scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000010_8917c0405a75f37b0e7eec3917a25fc417e88b2312a0df7219832df04405f43f.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Three-panel stacked bar chart of annual CO2e emissions by fuel under eGRID and two LRMER grid scenarios, Baseline vs three HP-RTU scenarios](95006_images/image_000010_8917c0405a75f37b0e7eec3917a25fc417e88b2312a0df7219832df04405f43f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.4  Stock CO2e Impacts", "line_start": 562, "line_end": 567, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|80", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.4  Stock CO2e Impacts\n\nCO2e emissions by fuel under eGRID and two LRMER grid scenarios, Baseline vs three HP-RTU scenarios](95006_images/image_000010_8917c0405a75f37b0e7eec3917a25fc417e88b2312a0df7219832df04405f43f.png)\n\nFigure 8. Three-panel stacked bar chart of annual CO2e emissions (MMT CO2e), y-axis 0 to about 460, under three grid-emissions assumptions (eGRID 2021, LRMER High RE Cost 15, LRMER Low RE Cost 15). Each panel has four bars (Baseline, HP RTU Std Perf, +Roof, +Window) stacked by fuel. eGRID 2021: Baseline 452 (Electricity 345, Natural Gas 102) vs about 428-430 (-5%), with natural gas falling to about 80 as heating electrifies. LRMER High RE Cost 15: Baseline 346 vs about 323-324 (-6% to -7%). LRMER Low RE Cost 15: Baseline 245 vs about 225-226 (-8%). Emissions reductions of roughly 5-8% depend on the marginal-grid assumption; fuel switching trades combustion gas emissions for grid electricity emissions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.4  Stock CO2e Impacts", "line_start": 569, "line_end": 569, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|81", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.5  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these (and possibly other) purposes, but additional factors should be considered when drawing conclusions, as site energy savings do not necessarily translate proportionally to source energy savings, CO2e avoided, or energy costs, which vary widely across the United States. Savings shown in this section are based on comparisons between the baseline and HP-RTU with new windows scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.5  Site Energy Savings Distributions", "line_start": 573, "line_end": 573, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|82", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.5  Site Energy Savings Distributions\n\nsavings, CO2e avoided, or energy costs, which vary widely across the United States. Savings shown in this section are based on comparisons between the baseline and HP-RTU with new windows scenario.\n\nFigure 9 through Figure 11 show distributions of the applicable baseline ComStock models versus the upgrade scenario for percent site energy or site energy use intensity (EUI) savings with different end uses, fuel types, or climate zones. Percent savings provide relative impact of the measure at the individual building level, while site EUI savings provide absolute (or aggregated) scale of impact. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. It should also be noted that these pairwise comparisons represented with distributions only calculate percent savings for buildings where the baseline included some prevalence of end use/fuel type. Thus, the electric heating savings only shows buildings that originally used some amount of electric heating and does not represent buildings where natural gas was the only heating fuel.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.5  Site Energy Savings Distributions", "line_start": 575, "line_end": 575, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|83", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.5  Site Energy Savings Distributions\n\ntype. Thus, the electric heating savings only shows buildings that originally used some amount of electric heating and does not represent buildings where natural gas was the only heating fuel.\n\nFigure 9. Percent site energy savings (compared to baseline) distribution for ComStock models with the HP-RTU measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000011_c9b74dce26d0704290a2bece986d49504ffa7eca5d7238df3a65b3fe0af15ca5.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin and box plots of percent site energy savings by end use across applicable models](95006_images/image_000011_c9b74dce26d0704290a2bece986d49504ffa7eca5d7238df3a65b3fe0af15ca5.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.5  Site Energy Savings Distributions", "line_start": 577, "line_end": 584, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|84", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.5  Site Energy Savings Distributions\n\n-->\n\n![Violin and box plots of percent site energy savings by end use across applicable models](95006_images/image_000011_c9b74dce26d0704290a2bece986d49504ffa7eca5d7238df3a65b3fe0af15ca5.png)\n\nFigure 9. Horizontal violin-plus-box plots of Percent Site Energy Savings by End Use (%), x-axis about -120% to 100%. Rows with model counts: Other Fuel Water Systems (n=102), Other Fuel Heating (n=3287), Natural Gas Water Systems (n=1239), Natural Gas Heating (n=16592), Electricity Water Systems (n=1427), Electricity Refrigeration (n=7257), Electricity Interior Equipment (n=31), Electricity Heating (n=14080), Electricity Heat Recovery (n=817), Electricity Fans (n=34334), and Electricity Cooling (n=34309). Combustion heating end uses (Other Fuel Heating, Natural Gas Heating) cluster near +100% savings because the heat pump eliminates on-site combustion; Electricity Heating shows large positive savings, and Electricity Fans and Cooling show moderate positive savings, with long negative tails for buildings in extreme climates or with small absolute loads.\n\nFigure 10. Site EUI savings (compared to baseline) distribution for ComStock models with the HPRTU measure applied by end use and fuel type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.5  Site Energy Savings Distributions", "line_start": 586, "line_end": 588, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|85", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.5  Site Energy Savings Distributions\n\nin extreme climates or with small absolute loads.\n\nFigure 10. Site EUI savings (compared to baseline) distribution for ComStock models with the HPRTU measure applied by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000012_7e73469a844f9fd0d9a4a50a0fa45a455e75d144bee2455362c351c76c9904ec.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin and box plots of site EUI savings by end use across applicable models](95006_images/image_000012_7e73469a844f9fd0d9a4a50a0fa45a455e75d144bee2455362c351c76c9904ec.png)\n\nFigure 10. Horizontal violin-plus-box plots of Site EUI Savings by End Use (kBtu/ft2), x-axis about -80 to 120. Rows mirror Figure 9 with model counts (Other Fuel Heating n=3287, Natural Gas Heating n=16594, Electricity Heating n=33934, Electricity Fans n=34334, Electricity Cooling n=34320, etc.). The combustion-heating rows show positive EUI savings with long right tails (large absolute heating energy removed), while Electricity Heating shifts negative (an EUI increase from fuel switching to the heat pump); Fans and Cooling show small positive EUI savings. This absolute-intensity view complements the percentage view in Figure 9, showing heating dominates the aggregate impact.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.5  Site Energy Savings Distributions", "line_start": 590, "line_end": 597, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|86", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.5  Site Energy Savings Distributions\n\nto the heat pump); Fans and Cooling show small positive EUI savings. This absolute-intensity view complements the percentage view in Figure 9, showing heating dominates the aggregate impact.\n\nFigure 11. Site EUI savings (compared to baseline) distribution for ComStock models with the applied HP-RTU measure by climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95006.yaml\n     source: 95006_images/image_000013_4c41fa4c436c011631d64f65610e9a4f93c22aefc2b4ce19d681904d59e45b30.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Violin and box plots of site EUI savings by ASHRAE climate zone across applicable models](95006_images/image_000013_4c41fa4c436c011631d64f65610e9a4f93c22aefc2b4ce19d681904d59e45b30.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.5  Site Energy Savings Distributions", "line_start": 599, "line_end": 606, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|87", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.5  Site Energy Savings Distributions\n\n-->\n\n![Violin and box plots of site EUI savings by ASHRAE climate zone across applicable models](95006_images/image_000013_4c41fa4c436c011631d64f65610e9a4f93c22aefc2b4ce19d681904d59e45b30.png)\n\nFigure 11. Horizontal violin-plus-box plots of Site EUI Savings by Climate Zone (kBtu/ft2), x-axis about -10 to 80, titled 'Upgrade 7.0: HPRTU_Std_Perf_w_Window (unweighted)'. Rows are ASHRAE climate zones with model counts: 1A (n=794), 2A (n=1768), 2B (n=1082), 3A (n=3302), 3B (n=3842), 3C (n=1277), 4A (n=5151), 4B (n=1547), 4C (n=443), 5A (n=5297), 5B (n=2780), 6A (n=3148), 6B (n=1350), 7 (n=2315), and 8 (n=242). Colder zones (5A, 6A, 7, 8) show the largest EUI savings (medians roughly 10-20 kBtu/ft2 with long right tails past 60), while hot zones (1A, 2A) cluster near 0-5, reflecting that heating electrification saves the most where heating demand is highest.\n\nHighlights of conclusions drawn from Figure 9 through Figure 11 include:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.5  Site Energy Savings Distributions", "line_start": 608, "line_end": 610, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|88", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.5  Site Energy Savings Distributions\n\nhot zones (1A, 2A) cluster near 0-5, reflecting that heating electrification saves the most where heating demand is highest.\n\nHighlights of conclusions drawn from Figure 9 through Figure 11 include:\n\n- Fuel-switching of combustion fuel-based heating:\n- o Up to 100% savings on combustion fuel used for heating, as shown in Figure 9. Data points showing savings less than 100% are buildings with multiple HVAC systems and where the upgrade is only applicable to some of those systems.\n- o Absolute or aggregated impact of heating savings (using natural gas or other fuel) is more noticeable compared to the other end uses, as shown in Figure 10.\n- o Absolute or aggregated increase in electricity for heating due to fuel-switching is well depicted in Figure 10. This was especially noticeable in the colder climates.\n- Conversion of electric resistance heating (in baseline) to HP-RTU heating:\n- o Positive savings on electricity used for heating, as shown in Figure 9.\n- Higher cooling COP of HP-RTU compared to old buildings with older equipment:\n- o Positive savings on electricity used for cooling and fans, as shown in Figure 9.\n- o Absolute or aggregated savings scale is depicted in Figure 10.\n- Most of these distribution trends are driven by the HP-RTU upgrade and where the impact from new windows is relatively less.\n- Others:\n- o Data points showing extreme (e.g., -110% electricity cooling savings) positive/negative savings, shown in Figure 9, are (1) buildings in either very hot or very cold climates, (2) where absolute heating or cooling demand is small, and (3) where even a small c", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.5  Site Energy Savings Distributions", "line_start": 612, "line_end": 624, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|89", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 5.5  Site Energy Savings Distributions\n\nsavings) positive/negative savings, shown in Figure 9, are (1) buildings in either very hot or very cold climates, (2) where absolute heating or cooling demand is small, and (3) where even a small c\n\nhange (due to upgrades) in heating or cooling demand (e.g., MWh) results in large relative (e.g., %) savings. The absolute impact of these data points should be understood with site EUI savings distributions.\n- o More detailed findings related to the standard performance HP-RTU can be found in the original documentation, Heat Pump Rooftop Units With Standard Performance.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "5.5  Site Energy Savings Distributions", "line_start": 612, "line_end": 624, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|90", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 References\n\n- [1] '2018 COMMERCIAL BUILDINGS ENERGY CONSUMPTION SURVEY (CBECS).' Accessed: Nov. 14, 2022. [Online]. Available: https://www.eia.gov/consumption/commercial/\n- [2] A. Parker et al. , 'ComStock Reference Documentation: Version 1,' Golden, CO, 2023.\n- [3] R. Ciraulo, V. Nubbe, S. Wedekind, C. Jean-Michel, and J. Stanley, 'NFRC Commercial Fenestration Market Study,' Guidehouse Inc., 2021.\n- [4] 'Advanced Energy Design Guides (AEDG).' Accessed: Jan. 22, 2019. [Online]. Available: https://www.ashrae.org/technical-resources/aedgs\n- [5] 'MINHERS Addendum 71f, SEER2 and HSPF2 Conversions.' [Online]. Available: https://www.resnet.us/wp-content/uploads/FS\\_Adndm71fSEER2\\_webpost.pdf\n- [6] 'Cambium | Energy Analysis | NREL.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.nrel.gov/analysis/cambium.html\n- [7] 'Emissions &amp; Generation Resource Integrated Database (eGRID) | US EPA.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.epa.gov/egrid\n- [8] E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' 2022.\n- [9] G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "References", "line_start": 628, "line_end": 641, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95006.pdf|91", "text": "Standard Performance Heat Pump Rooftop Unit with New Windows \u2014 References\n\n[9] G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside\n\n, CA, 2022.\n- [10]  A. Parker et al. , 'ComStock Reference Documentation: Version 1,' National Renewable Energy Laboratory, Golden, CO, NREL/TP-5500-83819. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf\n- [11]  'Use of natural gas - U.S. Energy Information Administration (EIA).' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-naturalgas.php\n- [12]  'No. 2 Distillate Prices - Residential.' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/dnav/pet/pet\\_pri\\_dist\\_a\\_epd2\\_prt\\_dpgal\\_a.htm\n- [13]  S. Ong and R. McKeel, 'National Utility Rate Database: Preprint,' National Renewable Energy Lab. (NREL), Golden, CO (United States), NREL/CP-6A20-54633, Aug. 2012. doi: 10.2172/1050105.\n- [14]  'U.S. Energy Information Administration - EIA - Independent Statistics and Analysis.' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95006.pdf", "doc_title": "Standard Performance Heat Pump Rooftop Unit with New Windows", "section": "References", "line_start": 628, "line_end": 641, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0011", "measure_name": "Standard Performance Heat Pump Rooftop Unit with New Windows", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-08-28", "date_last_updated_source": "pdf_moddate"}}
