{"id": "upgrade_measures|measure_pdfs/95014.pdf|0", "text": "Condensing Gas Boilers\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|1", "text": "Condensing Gas Boilers \u2014 ComStock Measure Documentation: Condensing Gas Boilers\n\nMarlena Praprost\n\nNational Renewable Energy Laboratory Technical Report NREL/TP-5500-95014 September 2025\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "ComStock Measure Documentation: Condensing Gas Boilers", "line_start": 7, "line_end": 11, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|2", "text": "Condensing Gas Boilers \u2014 ComStock Measure Documentation: Condensing Gas Boilers\n\nMarlena Praprost\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "ComStock Measure Documentation: Condensing Gas Boilers", "line_start": 14, "line_end": 16, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|3", "text": "Condensing Gas Boilers \u2014 Suggested Citation\n\nPraprost, Marlena. 2025. ComStock Measure Documentation: Condensing Gas Boilers. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-95014. https://www.nrel.gov/docs/fy25osti/95014.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-95014 September 2025\n\n15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Suggested Citation", "line_start": 20, "line_end": 28, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|4", "text": "Condensing Gas Boilers \u2014 NOTICE\n\nThis work was authored by NREL for the U.S. Department of Energy (DOE), operated under Contract No. DEAC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "NOTICE", "line_start": 32, "line_end": 40, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|5", "text": "Condensing Gas Boilers \u2014 List of Acronyms\n\nAFUE\n\nAnnual Fuel Utilization Efficiency\n\nAHRI\n\nAir-Conditioning, Heating, and Refrigeration\n\nANSI\n\nAmerican National Standards Institute\n\nBtu\n\nBritish thermal unit\n\nCBECS\n\nCommercial Buildings Energy Consumption Survey\n\nCO2e\n\ncarbon emissions equivalent\n\nDOAS\n\ndedicated outdoor air system\n\neGRID\n\nEmissions &amp; Generation Resource Integrated Database\n\nEIA\n\nU.S. Energy Information Administration\n\nEFFFPLR\n\nEfficiency Function of Part Load Ratio\n\nEUI\n\nenergy use intensity\n\nEWT\n\nentering water temperature\n\nHVAC\n\nheating, ventilating, and air conditioning\n\nIES\n\nIlluminating Engineering Society\n\nkBtu\n\nthousand British thermal units\n\nkBtuh\n\nthousand British thermal units per hour\n\nkg\n\nkilogram\n\nlb\n\npound\n\nLRMER\n\nLong-Run Marginal Emissions Rate\n\nMMBtu\n\nmillion British thermal units\n\nMMT\n\nmillion metric tons\n\nMWh\n\nmegawatt-hour\n\nPADD\n\nPetroleum Administration for Defense District\n\nPLR\n\npart load ratio\n\nPSZ-AC\n\npackaged single zone air conditioner\n\nPTAC\n\npackaged terminal air conditioner\n\nPVAV\n\npackaged variable air volume\n\nTBtu\n\ntrillion British thermal units\n\nURDB\n\nUtility Rate Database\n\nVAV\n\nvariable air volume", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Acronyms", "line_start": 44, "line_end": 162, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|6", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\nBuilding on the 3-year effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThe goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refer to various 'what-if' scenarios that can be applied to buildings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 166, "line_end": 170, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|7", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\nand demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. 'Measures' refer to various 'what-if' scenarios that can be applied to buildings.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step, as well as annual aggregations.\n\nThis report describes the modeling methodology for a single end-use savings shape measureCondensing Gas Boilers-and briefly introduces key results. The full public dataset can be accessed on the ComStock Data Lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).\n\nKey modeling assumptions and technology details are summarized in Table ES-1. National annual results for site energy, utility bills, and carbon emissions equivalent (CO2e) are summarized in Table ES-2, Table ES-3, and Table ES-4.\n\nTable ES-1. Summary of Key Modeling Specifications", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 172, "line_end": 178, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|8", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\nannual results for site energy, utility bills, and carbon emissions equivalent (CO2e) are summarized in Table ES-2, Table ES-3, and Table ES-4.\n\nTable ES-1. Summary of Key Modeling Specifications\n\n| Measure Scenario Overview   | This measure scenario replaces existing gas boilers with higher-efficiency condensing gas boilers. Condensing gas boilers offer a more efficient alternative to traditional gas boilers because they recover exhaust heat through a secondary heat exchanger. The water vapor that normally exits through the flue in a traditional boiler is instead condensed into water droplets, and the excess heat is extracted and used to create heating energy.                                                                                                    |\n|-----------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Performance Assumptions     | This measure assumes a nominal thermal efficiency of 0.95 (95%), whereas existing noncondensing boilers are typically closer to 80% efficiency. In this modeling, we use performance curves for efficiency as a function of", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 180, "line_end": 185, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|9", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\na nominal thermal efficiency of 0.95 (95%), whereas existing noncondensing boilers are typically closer to 80% efficiency. In this modeling, we use performance curves for efficiency as a function of \n\nreturn water temperature and part load ratio from the Lochinvar Crest Condensing Boiler. However, these performance curves are similar among products and are meant to represent the general technology rather than a single product offering. This measure is considered a minimal boiler upgrade, in which only the boiler is |\n|                             | measure is applicable to buildings served by hot water boiler systems, which 26% of the baseline stock floor area. It is not applicable to buildings                                                                                                                                                                                                                                                                                                                                                                                                        |\n| Applicability               | This represent served by district heating hot water.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 180, "line_end": 185, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|10", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\n|\n| Release                     | 2025 Release 1: 2025/comstock_amy2018_release_1/                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |\n\nTable ES-2. Key Results for Annual Site Energy Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 180, "line_end": 187, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|11", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\n|\n\nTable ES-2. Key Results for Annual Site Energy Savings\n\n| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (TBtu) | Percent Savings, Applicable Buildings Only (%)   |\n|-------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|\n| Natural Gas |                      84.8 |                                 1524.1 | 5.6%                                 |                                              670.4 | 12.6%                                            |\n| Electricity |                      -2.5 |                                 3173.4 | -0.1%                                |                                              754.5 | -0.3%                                            |\n| Other Fuel* |                       1.0 |                                   53.7 | 1.9%                                 |                                                6.7 | 15.4%                                            |\n| Total       |                      83.4 |                                 4751.2 | 1.8%                                 |                                             1431.7 | 5.8%                                             |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 189, "line_end": 194, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|12", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\n83.4 |                                 4751.2 | 1.8%                                 |                                             1431.7 | 5.8%                                             |\n\nTable ES-3. Key Results for Annual Bill Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 196, "line_end": 196, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|13", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\n| 1.8%                                 |                                             1431.7 | 5.8%                                             |\n\nTable ES-3. Key Results for Annual Bill Savings\n\n| Fuel Type   |   Absolute Savings (Billion U.S Dollars, 2022) |   Baseline Total, All Buildings (Billion U.S Dollars, 2022) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (Billion U.S Dollars, 2022) | Percent Savings, Applicable Buildings Only (%)   |\n|-------------|------------------------------------------------|-------------------------------------------------------------|--------------------------------------|-------------------------------------------------------------------------|--------------------------------------------------|\n| Natural Gas |                                            1.0 |                                                        17.4 | 5.5%                                 |                                                                     7.7 | 12.4%                                            |\n| Electricity |                                           -0.1 |                                                       107.7 | -0.1%                                |                                                                    26.0 | -0.3%                                            |\n| Fuel Oil    |                                            0.0 |                                                         0.7 | 5.2%                                 |                                                                     0.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 198, "line_end": 204, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|14", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\n0.0 |                                                         0.7 | 5.2%                                 |                                                                     0.\n\n2 | 15.4%                                            |\n| Propane     |                                            0.0 |                                                         1.0 | 0.0%                                 |                                                                     0.0 | 0.0%                                             |\n| Total       |                                            0.9 |                                                       126.8 | 0.7%                                 |                                                                    34.0 | 2.7%                                             |\n\nElectricity bill savings in this table are calculated using the mean electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.\n\nTable ES-4. Key Results for Annual CO2e Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 198, "line_end": 208, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|15", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\nusing the mean electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.\n\nTable ES-4. Key Results for Annual CO2e Savings\n\n| Fuel Type   |   Absolute Savings (MMT CO 2 e) |   Baseline Total, All Buildings (MMT CO 2 e) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (MMT CO 2 e) | Percent Savings, Applicable Buildings Only (%)   |\n|-------------|---------------------------------|----------------------------------------------|--------------------------------------|----------------------------------------------------------|--------------------------------------------------|\n| Natural Gas |                             5.7 |                                        101.8 | 5.6%                                 |                                                     44.8 | 12.6%                                            |\n| Electricity |                            -0.2 |                                        239.6 | -0.1%                                |                                                     53.4 | -0.3%                                            |\n| Fuel Oil    |                             0.1 |                                          1.7 | 5.2%                                 |                                                      0.6 | 15.4%                                            |\n| Propane     |                             0.0 |                                          2.7 | 0.0%                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 210, "line_end": 216, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|16", "text": "Condensing Gas Boilers \u2014 Executive Summary\n\n|\n| Propane     |                             0.0 |                                          2.7 | 0.0%                                 |                                   \n\n                   0.0 | 0.0%                                             |\n| Total       |                             5.6 |                                        345.9 | 1.6%                                 |                                                     98.8 | 5.6%                                             |\n\nElectricity emissions avoided in this table are calculated using the Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset. MMT CO2e = million metric tons carbon dioxide equivalent.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Executive Summary", "line_start": 210, "line_end": 218, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|17", "text": "Condensing Gas Boilers \u2014 Acknowledgments\n\nThe author would like to acknowledge the ComStock team, specifically Chris CaraDonna and Eric Ringold, for their expert guidance during the development of this measure scenario. In addition, thank you to the reviewers of this measure scenario, Shanti Pless and Eric Ringold.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Acknowledgments", "line_start": 222, "line_end": 222, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|18", "text": "Condensing Gas Boilers \u2014 Table of Contents\n\nExecutive Summary ................................................................................................................................... iv\n\n1\n\nTechnology Summary .......................................................................................................................... 1\n\n2\n\n3\n\n4\n\n5\n\nComStock Baseline Approach ............................................................................................................ 3\n\nModeling Approach .............................................................................................................................. 6\n\n3.1\n\nApplicability  ..................................................................................................................................  9\n\n3.2\n\n3.3\n\n3.4\n\nUtility Bills  ....................................................................................................................................  9\n\nCarbon Emisions Equivalent ....................................................................................................... 11\n\nLimitations and Concerns  ............................................................................................................ 11\n\nOutput Variables  .................................................................................................................................  13", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Table of Contents", "line_start": 226, "line_end": 260, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|19", "text": "Condensing Gas Boilers \u2014 Table of Contents\n\n11\n\nOutput Variables  .................................................................................................................................  13\n\nResults  ................................................................................................................................................. 14\n\n5.1\n\nSingle Building Measure Tests ................................................................................................... 14\n\n5.2\n\n5.3\n\n5.4\n\n5.5\n\n5.6\n\nStock Energy Impacts  .................................................................................................................. 17\n\nStock Utility Bill Impacts  ............................................................................................................ 18\n\nStock Emissions Impact .............................................................................................................. 20\n\nSite Energy Savings Distributions  ............................................................................................... 21\n\nTotal Utility Bill Savings by State .............................................................................................. 24\n\nReferences   ................................................................................................................................................ 26", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Table of Contents", "line_start": 262, "line_end": 288, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|20", "text": "Condensing Gas Boilers \u2014 Table of Contents\n\n24\n\nReferences   ................................................................................................................................................ 26\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "Table of Contents", "line_start": 290, "line_end": 290, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|21", "text": "Condensing Gas Boilers \u2014 List of Figures\n\n| Figure 1. Standard boiler versus condensing boiler diagram [2]                                                                                                                                                                           | .................................................................. 1   |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------|\n| Figure 2. Typical condensing boiler efficiency curve [3] .............................................................................                                                                                                   | 2                                                                      |\n| Figure 3. Boiler efficiency multiplier as a function of PLR [6] ....................................................................                                                                                                     | 5                                                                      |\n| Figure 4. Distribution of thermal efficiencies for AHRI condensing boiler products ..................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Figures", "line_start": 294, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|22", "text": "Condensing Gas Boilers \u2014 List of Figures\n\n|\n| Figure 4. Distribution of thermal efficiencies for AHRI condensing boiler products ..................................                                         \n\n                                                                           | 7                                                                      |\n| Figure 5. Condensing boiler performance curves from ASHRAE report; boiler efficiency versus entering water temperature, shown in \u00b0F, for various part load ratios [3] .............................................                      |                                                                        |\n| Figure 6. Lochinvar Crest condensing boiler performance curve from catalog (top) versus modeled                                                                                                                                          | 7                                                                      |\n| performance curve after manual data extraction (bottom) ....................................................... Figure 7. Breakdown of ComStock floor area and natural gas energy consumption by heating type                            | 8                                                                      |\n| Figure 8. Boiler efficiency and return water temperature (January 3-10) ..................................................                                                                                                               | .......... 9                                                           |\n| Figure 9", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Figures", "line_start": 294, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|23", "text": "Condensing Gas Boilers \u2014 List of Figures\n\n| .......... 9                                                           |\n| Figure 9\n\n. Single building example: monthly energy consumption by end use for baseline scenario (top)                                                                                                                                     | 15                                                                     |\n| versus condensing boiler measure scenario (bottom) ............................................................ 16                                                                                                                       |                                                                        |\n| Figure 10. Comparison of annual site energy consumption between the ComStock baseline and the                                                                                                                                            |                                                                        |\n| Condensing Boiler measure scenario for the full stock (left) and applicable buildings only (right) ..................................................................................................................................... | 18                                                                     |\n| 11. Comparison of national annual utility bills between the ComStock baseline and the", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Figures", "line_start": 294, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|24", "text": "Condensing Gas Boilers \u2014 List of Figures\n\n|\n| 11. Comparison of national annual utility bills between the ComStock baseline and the                                                                                   \n\n                                                                 |                                                                        |\n| Figure Condensing Boiler measure scenario .....................................................................................                                                                                                          | 19                                                                     |\n| Figure 12. Percentage utility bill savings distribution by fuel type for ComStock models with the Condensing Boiler measure applied .......................................................................................              | 20                                                                     |\n| Figure 13. CO 2 e comparison of the ComStock baseline and the Condensing Boiler scenario ...................                                                                                                                             | 21                                                                     |\n| Figure 14. Percent site energy savings distribution for ComStock models with applied Condensing Boiler                                                                                                                                   |                                                                        |\n| measure scenario b", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Figures", "line_start": 294, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|25", "text": "Condensing Gas Boilers \u2014 List of Figures\n\n|                                                                        |\n| measure scenario b\n\ny fuel type ................................................................................................                                                                                                           | 22                                                                     |\n| Figure 15. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by end use ..................................................................................................    |                                                                        |\n|                                                                                                                                                                                                                                          | 23                                                                     |\n| Figure 16. Percent site energy savings distribution for ComStock models with applied Condensing Boiler                                                                                                                                   |                                                                        |\n| measure scenario by climate zone .......................................................................................... ......................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Figures", "line_start": 294, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|26", "text": "Condensing Gas Boilers \u2014 List of Figures\n\n|\n| measure scenario by climate zone .......................................................................................... ......................................................\n\n......                                                 | 24                                                                     |\n| Figure 17. Total utility bill savings by state (million U.S. dollars)                                                                                                                                                                    | 25                                                                     |\n| List of Tables                                                                                                                                                                                                                           |                                                                        |\n| Table ES-1. Summary of Key Modeling Specifications ...............................................................................                                                                                                       | v                                                                      |\n| Table ES-2. Key Results for Annual Site Energy Savings ...........................................................................                                                                                                       | v                                                                      |\n| Table ES-3. Key Results for", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Figures", "line_start": 294, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|27", "text": "Condensing Gas Boilers \u2014 List of Figures\n\n| v                                                                      |\n| Table ES-3. Key Results for \n\nAnnual Bill Savings .......................................................................................                                                                                                  | vi                                                                     |\n| Table ES-4. Key Results for Annual CO 2 e Savings ...................................................................................                                                                                                    | vi                                                                     |\n| Table 1. Boiler HVAC Systems in ComStock and Respective Percentage of Floor Area............................                                                                                                                             | 3                                                                      |\n| Table 2. Boiler Efficiency and Performance Curve Assignment [5] ............................................................                                                                                                             | 4                                                                      |\n| Table 3. Boiler Performance Curves [5] .......................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Figures", "line_start": 294, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|28", "text": "Condensing Gas Boilers \u2014 List of Figures\n\n|\n| Table 3. Boiler Performance Curves [5] .......................................................................................................                                              \n\n                                             | 5                                                                      |\n| Table 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ..........................                                                                                                                           | 10                                                                     |\n| Table 5. On-Site Fossil Fuel Emissions Factors .........................................................................................                                                                                                 | 11                                                                     |\n| Table 6. Output Variables Calculated From the Measure Application .......................................................                                                                                                                | 13                                                                     |\n| Table 7. Energy Impacts of Condensing Boiler Measure Scenario for Single Building Example .............                                                                                                                                  | 14                                                                     |\n| Table 8. Natural Gas Heating Savings b", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Figures", "line_start": 294, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|29", "text": "Condensing Gas Boilers \u2014 List of Figures\n\n| 14                                                                     |\n| Table 8. Natural Gas Heating Savings b\n\ny Month for Single Building Example ........................................                                                                                                                       | 17                                                                     |\n\nBaseline  ..................................................................................................................................  17\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "List of Figures", "line_start": 294, "line_end": 334, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|30", "text": "Condensing Gas Boilers \u2014 1  Technology Summary\n\nIn traditional gas boilers, heat from the combustion of natural gas is transferred to water inside a heat exchanger. Return water enters the chamber, is heated up, and then is used for space heating or water heating. The hot flue gasses are exhausted out through a vent, meaning that some of the heat produced is wasted. If the standard boiler is ~80% efficient, then ~20% of the heat is exhausted through the vent. Condensing boilers aim to recover much of this wasted heat using a second heat exchanger, which increases the overall system efficiency. Noncondensing boilers typically operate in the range of 70%-85% efficiency, whereas condensing boilers often reach efficiencies of 95% or higher because of their ability to recover waste heat. Although condensing boilers may have a higher upfront cost, they can deliver higher efficiencies and energy savings than a like-for-like replacement. As of 2016, condensing boilers represented over 50% of the commercial boiler market [1].\n\nThe processes of standard boilers and condensing boilers are illustrated in Figure 1 [2].\n\nFigure 1. Standard boiler versus condensing boiler diagram [2]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "1  Technology Summary", "line_start": 338, "line_end": 342, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|31", "text": "Condensing Gas Boilers \u2014 1  Technology Summary\n\n50% of the commercial boiler market [1].\n\nThe processes of standard boilers and condensing boilers are illustrated in Figure 1 [2].\n\nFigure 1. Standard boiler versus condensing boiler diagram [2]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000002_c447fe5df46f14225ecf63d0e1ac64b52eedc98e49b1671b37a3dc6d32030a62.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 1. Side-by-side schematic contrasting a standard noncondensing boiler with one heat exchanger against a condensing boiler with two heat exchangers that recovers heat from the flue gas and drains the condensate](95014_images/image_000002_c447fe5df46f14225ecf63d0e1ac64b52eedc98e49b1671b37a3dc6d32030a62.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "1  Technology Summary", "line_start": 344, "line_end": 349, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|32", "text": "Condensing Gas Boilers \u2014 1  Technology Summary\n\nboiler with two heat exchangers that recovers heat from the flue gas and drains the condensate](95014_images/image_000002_c447fe5df46f14225ecf63d0e1ac64b52eedc98e49b1671b37a3dc6d32030a62.png)\n\nTwo-panel schematic credited to MEP Academy. Left panel, Standard Boiler (Non-condensing): cold water in at the upper left, a single serpentine heat exchanger above a gas burner, Fuel In at the right, Hot Water Out, and a Flue Exhaust stack at the top carrying unrecovered heat away. Right panel, Condensing Boiler: two heat exchangers in series, the primary coil above the burner plus a secondary coil in the flue path. Cold water enters at the lower left through the secondary exchanger, where blue droplets depict water vapor in the exhaust condensing and giving up its latent heat before the water reaches the primary exchanger; hot water leaves at the right and a drain line at the bottom carries the condensate away. Flue exhaust leaves at the top left, cooler than in the standard boiler. The graphic illustrates Section 1: if a standard boiler is about 80% efficient then roughly 20% of the heat produced is exhausted through the vent, whereas the second heat exchanger recovers much of that waste heat and pushes efficiency to 95% or higher. Retrofit corollaries noted in the text are that the cooler exhaust requires noncorrosive vent material and that drain piping is needed for the condensate.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "1  Technology Summary", "line_start": 351, "line_end": 351, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|33", "text": "Condensing Gas Boilers \u2014 1  Technology Summary\n\nheat and pushes efficiency to 95% or higher. Retrofit corollaries noted in the text are that the cooler exhaust requires noncorrosive vent material and that drain piping is needed for the condensate.\n\nFigure 2 illustrates the effect of inlet water temperatures on condensing boiler performance [3]. The boiler efficiency is highest at low entering water temperatures (EWTs), in which waste heat can be recovered from water vapor in the exhaust (i.e., condensing mode). As the EWT rises beyond the condensing threshold (i.e., noncondensing mode, around the 131\u00b0F (55\u00b0C) dew point), the boiler efficiency decreases. Standard boilers operate with a supply temperature of 180\u00b0F (71\u00b0C) and an EWT around 140\u00b0F (60\u00b0C), which would result in efficiencies of ~86% and would never allow for condensing mode to occur.\n\nFigure 2. Typical condensing boiler efficiency curve [3]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000003_ddd03eee014e8c9ea49475ce5db55acea40abff27244d2d8908ec11a724b5736.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "1  Technology Summary", "line_start": 353, "line_end": 360, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|34", "text": "Condensing Gas Boilers \u2014 1  Technology Summary\n\nsource: 95014_images/image_000003_ddd03eee014e8c9ea49475ce5db55acea40abff27244d2d8908ec11a724b5736.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 2. Line chart of boiler efficiency versus inlet water temperature in degrees Celsius, falling from about 99% at 10 C to a dew-point kink near 55 C and then declining slowly to about 84% at 110 C](95014_images/image_000003_ddd03eee014e8c9ea49475ce5db55acea40abff27244d2d8908ec11a724b5736.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "1  Technology Summary", "line_start": 362, "line_end": 362, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|35", "text": "Condensing Gas Boilers \u2014 1  Technology Summary\n\nfrom about 99% at 10 C to a dew-point kink near 55 C and then declining slowly to about 84% at 110 C](95014_images/image_000003_ddd03eee014e8c9ea49475ce5db55acea40abff27244d2d8908ec11a724b5736.png)\n\nSingle-curve line chart from the ASHRAE reference. X-axis: INLET WATER TEMPERATURE, degrees C, 10 to 110. Y-axis: BOILER EFFICIENCY, %, 84 to 100 on 2-point gridlines. The curve starts near 99% at 10 C, holds above 97% to about 30 C, falls steeply through the 40-55 C range to a kink labeled DEW POINT at roughly 55 C and about 87%, then declines gradually along a segment annotated 10% EXCESS AIR to about 84% at 110 C. Two horizontal span arrows divide the axis: CONDENSING MODE from 10 C to the dew point, NONCONDENSING MODE from the dew point to 110 C. Annotations printed on the plot: NATURAL GAS = 39 MJ/kg, and STOICHIOMETRIC AIR = 17.24 kg/kg of fuel or 9.57 m3/m3 of fuel. Section 1 uses this to explain that efficiency is highest at low entering water temperature (EWT), where waste heat is recovered from water vapor in the exhaust, and that a standard boiler with a 180 F (71 C) supply and roughly 140 F (60 C) EWT sits in noncondensing mode near 86% and never condenses. Reaching 95% or higher requires an EWT below 35-40 C (95-104 F); an EWT of 27 C (80 F) is needed for peak efficiency near 98%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "1  Technology Summary", "line_start": 364, "line_end": 364, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|36", "text": "Condensing Gas Boilers \u2014 1  Technology Summary\n\nF (60 C) EWT sits in noncondensing mode near 86% and never condenses. Reaching 95% or higher requires an EWT below 35-40 C (95-104 F); an EWT of 27 C (80 F) is needed for peak efficiency near 98%.\n\nFor condensing boilers to achieve their advertised efficiencies of 95% or higher, the EWT must be lower than 35\u00b0C-40\u00b0C (95\u00b0F-104\u00b0F). EWTs of 27\u00b0C (80\u00b0F) are required to achieve peak efficiencies of 98%. With a standard boiler supply temperature (leaving water temperature) of 180\u00b0F, achieving an EWT of 100\u00b0F would require an 80\u00b0F drop in temperature (subsequently referred to as 'delta-T'). Therefore, condensing boilers must have lower supply temperatures; typical supply temperatures for condensing boilers are in the range of 54\u00b0C-66\u00b0C (130\u00b0F-150\u00b0F) [4].\n\nTo ensure that the supply temperatures are low enough to realize the benefits of the condensing boiler, outdoor air temperature reset controls can be implemented [1]. When outdoor air temperatures are higher in shoulder seasons, the boiler supply temperature is reduced, meaning that less heat is needed to heat the spaces. Therefore, the boiler can more often achieve the return temperatures required for condensing operation. This measure applies outdoor air temperature reset controls, which are not included in baseline boiler models.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "1  Technology Summary", "line_start": 366, "line_end": 368, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|37", "text": "Condensing Gas Boilers \u2014 1  Technology Summary\n\nboiler can more often achieve the return temperatures required for condensing operation. This measure applies outdoor air temperature reset controls, which are not included in baseline boiler models.\n\nThe lower supply temperatures can lead to increased water flow rates, which the system may not be designed to support. This could require piping or pump replacement when retrofitting a standard boiler with a condensing boiler. Beyond this, however, condensing boilers can typically be retrofitted easily in buildings with existing noncondensing boilers. They tend to be more compact than traditional boilers, so space constraints are typically not a concern [3]. Some additional retrofit considerations include ensuring that the vent system is made of noncorrosive materials (because the exhaust air will be cooler and thus can cause condensation in the vent) and installing drain piping for the condensate [2].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "1  Technology Summary", "line_start": 370, "line_end": 370, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|38", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\nOf the buildings represented in ComStock\u2122, about 26% are served by boiler heating systems. However, these systems represent over 56% of the natural gas heating energy in the baseline stock. This measure will be applicable to the following heating, ventilating, and air conditioning (HVAC) system types, which are shown in Table 1 along with the respective percentages of the ComStock floor area and natural gas heating energy that they represent.\n\nTable 1. Boiler HVAC Systems in ComStock and Respective Percentage of Floor Area", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 374, "line_end": 376, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|39", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\nalong with the respective percentages of the ComStock floor area and natural gas heating energy that they represent.\n\nTable 1. Boiler HVAC Systems in ComStock and Respective Percentage of Floor Area\n\n| HVAC System Type                                                                  | Percent of ComStock Floor Area   | Percent of ComStock Natural Gas Heating Energy   |\n|-----------------------------------------------------------------------------------|----------------------------------|--------------------------------------------------|\n| Packaged variable air volume (PVAV) with gas boiler reheat                        | 9.7%                             | 18.9 %                                           |\n| Variable air volume (VAV) chiller with gas boiler reheat                          | 6.5%                             | 13.3 %                                           |\n| VAV air-cooled chiller with gas boiler reheat                                     | 4.2%                             | 11.9 %                                           |\n| Packaged single zone air conditioner (PSZ-AC) with gas boiler                     | 1.8%                             | 6.1%                                             |\n| Packaged terminal air conditioner (PTAC) with gas boiler                          | 1.3%                             | 2.0 %                                            |\n| Dedicated outdoor air system (DOAS) with fan coil air- cooled chiller with boiler | 1.1%                             | 2.6 %                                            |\n| DOAS with fan coil chi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 378, "line_end": 388, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|40", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\n|\n| Dedicated outdoor air system (DOAS) with fan coil air- cooled chiller with boiler | 1.1%                             | 2.6 %                                            |\n| DOAS with fan coil chi\n\nller with boiler                                            | 0.6%                             | 0.9 %                                            |\n| DOAS with water-source heat pumps and cooling tower with boiler                   | 0.3%                             | 0 .5%                                            |\n| Total                                                                             | 25.5%                            | 56.2%                                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 378, "line_end": 388, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|41", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\n|\n| Total                                                                             | 25.5%                            | 56.2%                                            |\n\nBoilers for space heating in the baseline of ComStock are gas-fired or fuel-oil-fired noncondensing boilers. Their efficiencies were determined using the U.S. Department of Energy's reference building templates and capacities and are generally rated around 80%. The values are summarized in Table 2 [5]. Three different cubic performance curves based on the part load ratio (PLR) are used to adjust the boiler efficiency, as shown in Table 3. Figure 3 shows the variations of boiler efficiency multipliers with PLR based on the three performance curves, a graphical representation of the curves' output [6]. All ComStock boilers have a heating set point of 180\u00b0F and can modulate flow based on heating load. Boiler models do not have any supply temperature reset based on outdoor air temperature in the baseline.\n\nTable 2. Boiler Efficiency and Performance Curve Assignment [5]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 390, "line_end": 392, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|42", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\nflow based on heating load. Boiler models do not have any supply temperature reset based on outdoor air temperature in the baseline.\n\nTable 2. Boiler Efficiency and Performance Curve Assignment [5]\n\n| Template   | Minimum Capacity (Btu/hr)   | Maximum Capacity (Btu/hr)   |   Minimum Annual Fuel Utilization Efficiency (AFUE) |   Minimum Thermal Efficiency (%) |   Minimum Combustion Efficiency (%) | Efficiency Function of Part Load Ratio (EFFFPLR)   | Notes                        |\n|------------|-----------------------------|-----------------------------|-----------------------------------------------------|----------------------------------|-------------------------------------|----------------------------------------------------|------------------------------|\n| Pre-1980   | -                           | 299,999                     |                                                     |                             0.73 |                                     | Boiler constant efficiency curve                   | From DOE Reference Buildings |\n| Pre-1980   | 300,000                     | no max                      |                                                     |                             0.74 |                                     | Boiler constant efficiency curve                   | From DOE Reference Buildings |\n| Pre-1980   | 250,000,000                 | 249,999,999                 |                                                     |                             0.76 |                                     | Boiler constant efficiency curve                   | F", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 394, "line_end": 421, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|43", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\n|                                                     |                             0.76 |                                     | Boiler constant efficiency curve                   | F\n\nrom DOE Reference Buildings |\n| 1980-2004  | -                           | 299,999                     |                                                 0.8 |                                  |                                     |                                                    | From 90.1- 1989              |\n| 1980-2004  | 300,000                     | 249,999,999                 |                                                     |                                  |                                 0.8 |                                                    | From 90.1- 1989              |\n| 90.1-2004  | -                           | 299,999                     |                                                 0.8 |                                  |                                     | Boiler with no minimum turndown                    | From 90.1- 2004              |\n| 90.1-2004  | 300,000                     | 249,999,999                 |                                                     |                             0.75 |                                     | Boiler with no minimum turndown                    | From 90.1- 2004              |\n| 90.1-2004  | 250,000,000                 | no max                      |                                                     |                                  |                                 0.8 | Boiler with no minimum t", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 394, "line_end": 421, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|44", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\n| no max                      |                                                     |                                  |                                 0.8 | Boiler with no minimum t\n\nurndown                    | From 90.1- 2004              |\n| 90.1-2007  | -                           | 299,999                     |                                                 0.8 |                                  |                                     |                                                    | From 90.1- 2007              |\n| 90.1-2007  | 300,000                     | 249,999,999                 |                                                     |                              0.8 |                                     |                                                    | From 90.1- 2007              |\n| 90.1-2007  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 |                                                    | From 90.1- 2007              |\n| 90.1-2010  | -                           | 299,999                     |                                                     |                                  |                                     |                                                    | From 90.1-                   |\n| 90.1-2010  | 300,000                     | 249,999,999                 |                                                 0.8 |                              0.8 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 394, "line_end": 421, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|45", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\n|\n| 90.1-2010  | 300,000                     | 249,999,999                 |                                                 0.8 |                              0.8 |                                 \n\n    |                                                    | 2010                         |\n| 90.1-2010  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 |                                                    | 2010                         |\n| 90.1-2013  | -                           | 299,999                     |                                                0.82 |                                  |                                     |                                                    | From 90.1- 2013              |\n| 90.1-2013  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     |                                                    | From 90.1- 2013              |\n| 90.1-2013  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with minimum turndown                       | From 90.1- 2013              |\n| 90.1-2013  | 250,000,000                 | no max                      |                                                     |                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 394, "line_end": 421, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|46", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\n| From 90.1- 2013              |\n| 90.1-2013  | 250,000,000                 | no max                      |                                                     |                                  |   \n\n                             0.82 | Boiler with minimum turndown                       | From 90.1- 2013              |\n| 90.1-2016  | -                           | 299,999                     |                                                0.82 |                                  |                                     | Boiler with no minimum turndown                    | From 90.1- 2016              |\n| 90.1-2016  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     | Boiler with no minimum turndown                    | From 90.1- 2016              |\n| 90.1-2016  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with minimum                                | From 90.1- 2016              |\n| 90.1-2016  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | turndown                                           | From 90.1- 2016              |\n| 90.1-2019  | -                           | 299,999                     |                                                0.84 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 394, "line_end": 421, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|47", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\n| From 90.1- 2016              |\n| 90.1-2019  | -                           | 299,999                     |                                                0.84 |        \n\n                          |                                     | Boiler with no minimum turndown                    | From 90.1- 2019              |\n| 90.1-2019  | 300,000                     | 999,999                     |                                                     |                              0.8 |                                     | Boiler with no minimum turndown                    | From 90.1- 2019              |\n| 90.1-2019  | 1,000,000                   | 249,999,999                 |                                                     |                              0.8 |                                     | Boiler with minimum turndown                       | From 90.1- 2019              |\n| 90.1-2019  | 250,000,000                 | no max                      |                                                     |                                  |                                0.82 | Boiler with minimum turndown                       | From 90.1- 2019              |\n\nBtu = British thermal unit\n\nTable 3. Boiler Performance Curves [5]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 394, "line_end": 425, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|48", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\n|                                0.82 | Boiler with minimum turndown                       | From 90.1- 2019              |\n\nBtu = British thermal unit\n\nTable 3. Boiler Performance Curves [5]\n\n| Name                             | Form   | Dependent Variable    | Independent Variable 1   |   coeff_1 |   coeff_2 | coeff_3   |   coeff_4 | Notes                                                                   |\n|----------------------------------|--------|-----------------------|--------------------------|-----------|-----------|-----------|-----------|-------------------------------------------------------------------------|\n| Boiler constant efficiency curve | Cubic  | Efficiency multiplier | Part load ratio          |         1 |         0 | 0         |         0 | From DOE Reference                                                      |\n| Boiler with minimum turndown     |        |                       |                          |    0.7791 |    1.4745 | -2.5795   |    1.3467 | Building From Regression of Prototype Building Energy Management System |\n| Boiler with no minimum turndown  |        |                       |                          |    0.7463 |    1.3196 | - 2.2154s |    1.1674 | From Regression of Prototype Building Energy                            |\n\nFigure 3. Boiler efficiency multiplier as a function of PLR [6]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 427, "line_end": 433, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|49", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\n|    0.7463 |    1.3196 | - 2.2154s |    1.1674 | From Regression of Prototype Building Energy                            |\n\nFigure 3. Boiler efficiency multiplier as a function of PLR [6]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000004_306e1366784900d7d9c921f7c82ea2486e18aa0f7ecf6f201c80ace7e54877b5.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 3. Scatter plot of boiler efficiency multiplier against boiler part load ratio for the three ComStock cubic performance curves, with the constant curve flat at 1.0 and the two turndown curves rising from about 0.75 and 0.78 at zero load to about 1.27 and 1.17 at a PLR of 1.3](95014_images/image_000004_306e1366784900d7d9c921f7c82ea2486e18aa0f7ecf6f201c80ace7e54877b5.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 435, "line_end": 440, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|50", "text": "Condensing Gas Boilers \u2014 2  ComStock Baseline Approach\n\nturndown curves rising from about 0.75 and 0.78 at zero load to about 1.27 and 1.17 at a PLR of 1.3](95014_images/image_000004_306e1366784900d7d9c921f7c82ea2486e18aa0f7ecf6f201c80ace7e54877b5.png)\n\nScatter plot with markers only and no connecting lines, reproducing the output of the three cubic performance curves listed in Table 3. X-axis: Boiler Part Load Ratio, 0 to 1.4. Y-axis: Boiler Efficiency Multiplier, 0 to 1.4. Three series are plotted at PLR steps of 0.1. Blue is the Boiler constant efficiency curve and sits flat at exactly 1.0 across the whole range, matching its coefficients of 1, 0, 0, 0. Grey is Boiler with minimum turndown (0.7791 + 1.4745*PLR - 2.5795*PLR^2 + 1.3467*PLR^3): it starts at about 0.78 at zero PLR, crosses 1.0 near PLR 0.3, stays within a few percent of 1.0 through the middle of the range, and rises to about 1.17 at PLR 1.3. Orange is Boiler with no minimum turndown (0.7463 + 1.3196*PLR - 2.2154*PLR^2 + 1.1674*PLR^3): it starts lower at about 0.75, tracks slightly below the grey series to PLR 0.5, then rises more steeply to about 1.27 at PLR 1.3. The point for Section 2 is that ComStock baseline boilers are penalized at very low part load and only the constant curve is load independent; which curve a model receives is assigned by template and capacity in Table 2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "2  ComStock Baseline Approach", "line_start": 442, "line_end": 442, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|51", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nThis measure replaces traditional existing natural gas or fuel oil boilers in the ComStock baseline models with condensing gas boilers. The implementation of this measure is fairly simple-it upgrades the nominal thermal efficiency of the existing boiler object to represent the more efficient condensing boiler operation. In addition, it modifies the performance curves to represent those of a condensing boiler. Finally, it implements outdoor air reset to allow supply temperatures to drop below the traditional set point of 180\u00b0F.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 446, "line_end": 446, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|52", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nit modifies the performance curves to represent those of a condensing boiler. Finally, it implements outdoor air reset to allow supply temperatures to drop below the traditional set point of 180\u00b0F.\n\nThis measure is modeled as a minimal boiler upgrade, in which only the boiler is replaced. All other equipment, such as coils, piping, and pumps, remains the same as in the original building. This is meant to represent a less involved, lower-cost boiler retrofit that may be more realistic for building owners than replacing all hydronic equipment in the building. In practice, boilers are often simply swapped out with condensing boilers with no adjustments to the system [1]. This will result in less-than-optimal performance of the condensing boiler but represents more realistic energy savings for the retrofit. This measure will make some adjustments to the system, including outdoor air reset, to ensure that condensing mode efficiencies are achieved. However, it will not replace or re-autosize any other equipment in the hydronic system, representing a minimally invasive upgrade scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 448, "line_end": 448, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|53", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nto ensure that condensing mode efficiencies are achieved. However, it will not replace or re-autosize any other equipment in the hydronic system, representing a minimally invasive upgrade scenario.\n\nTo determine an appropriate nominal thermal efficiency to use for modeling, we analyzed the condensing boilers in the Air-Conditioning, Heating, and Refrigeration (AHRI) Directory of Certified Product Performance [7]. The database contains nearly 500 condensing boiler products sold in the United States and Canada. We plotted the thermal efficiencies of all AHRI condensing boiler products to understand the distribution of possible efficiencies. As shown in Figure 4, thermal efficiencies ranged from 82%-100%. Most products fell into the 94%-98% efficiency range, with the most common being 94%-96%. For this reason, we selected 95% efficiency for modeling to represent the median efficiency level of commercially available products.\n\nFigure 4. Distribution of thermal efficiencies for AHRI condensing boiler products\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000005_e9730a8ba76c7600cc516e6483a3ed0b56850460f8f8acf571164ec9a9f3a319.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 450, "line_end": 457, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|54", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nsource: 95014_images/image_000005_e9730a8ba76c7600cc516e6483a3ed0b56850460f8f8acf571164ec9a9f3a319.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 4. Bar histogram titled Condensing Boiler Efficiencies of AHRI Products showing product quantity by thermal efficiency bin, peaking at about 158 products in the 94 to 96% bin and about 148 in the 96 to 98% bin](95014_images/image_000005_e9730a8ba76c7600cc516e6483a3ed0b56850460f8f8acf571164ec9a9f3a319.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 459, "line_end": 459, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|55", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nefficiency bin, peaking at about 158 products in the 94 to 96% bin and about 148 in the 96 to 98% bin](95014_images/image_000005_e9730a8ba76c7600cc516e6483a3ed0b56850460f8f8acf571164ec9a9f3a319.png)\n\nHistogram titled Condensing Boiler Efficiencies of AHRI Products. X-axis: Thermal Efficiency, as nine labeled bins reading 82-84%, 84-85%, 86-88%, 88-90%, 90-92%, 92-94%, 94-96%, 96-98%, 98-100%. Y-axis: Quantity, 0 to 180 in steps of 20. Approximate bar heights are 82-84% about 22, 84-85% about 16, 86-88% about 21, 88-90% about 2, 90-92% about 61, 92-94% about 48, 94-96% about 158, 96-98% about 148, and 98-100% about 17. The bars sum to roughly 490, consistent with the Section 3 statement that the AHRI Directory of Certified Product Performance contains nearly 500 condensing boiler products sold in the United States and Canada. The distribution is strongly skewed toward high efficiency: values range from 82% to 100%, most products fall in the 94%-98% range, and the most common bin is 94%-96%. On that basis ComStock models the condensing boiler upgrade at 95% nominal thermal efficiency, described in the text as the median efficiency level of commercially available products. Note that the second bin is printed as 84-85%, one point wide where every other bin is two points, so no bin covers 85%-86%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 461, "line_end": 461, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|56", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\ntext as the median efficiency level of commercially available products. Note that the second bin is printed as 84-85%, one point wide where every other bin is two points, so no bin covers 85%-86%.\n\nIn addition to thermal efficiency, we conducted research into new performance curves. Boiler performance curves are typically boiler efficiency as a function of PLR and water temperature (either entering or leaving water temperature). We were unable to find raw performance data from manufacturers; however, there were several sources with performance curve maps or images, including from Lochinvar high-efficiency boilers and water heaters [8], ASHRAE [3], New Jersey's Clean Energy Program [9], and kW Engineering [10]. The curves or images from the four sources were all similar and follow the trend shown in Figure 5. The shape of the curve reflects the boiler performance described in Figure 5, where sharp increases in efficiency are not seen until an EWT of ~135\u00b0F or lower is achieved.\n\nFigure 5. Condensing boiler performance curves from ASHRAE report; boiler efficiency versus entering water temperature, shown in \u00b0F, for various part load ratios [3]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 463, "line_end": 465, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|57", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nof ~135\u00b0F or lower is achieved.\n\nFigure 5. Condensing boiler performance curves from ASHRAE report; boiler efficiency versus entering water temperature, shown in \u00b0F, for various part load ratios [3]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000006_1fbde5832896dda033dffcda803c41ef4a6dd30524cf32a7b6fbe83ed8612f43.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 5. Line chart titled Boiler Efficiency Curve plotting boiler efficiency against entering water temperature in degrees Fahrenheit for 100%, 50% and 10% load, all falling from about 98-99% near 80 F to a flat plateau near 90% above 140 F](95014_images/image_000006_1fbde5832896dda033dffcda803c41ef4a6dd30524cf32a7b6fbe83ed8612f43.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 467, "line_end": 472, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|58", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\n100%, 50% and 10% load, all falling from about 98-99% near 80 F to a flat plateau near 90% above 140 F](95014_images/image_000006_1fbde5832896dda033dffcda803c41ef4a6dd30524cf32a7b6fbe83ed8612f43.png)\n\nLine chart titled Boiler Efficiency Curve, redrawn from the ASHRAE reference. X-axis: Entering Water Temperature (EWT), 80 to 180 in 20-degree steps, with plotted data stopping near 160 F. Y-axis: Boiler Efficiency, 89% to 100% on 1-point gridlines. Three curves are labeled in the legend as 100% Load, 50% Load and 10% Load. All three start high, roughly 98% to 99% at an EWT of 80 F with the lowest load highest, hold a shallow slope out to about 100 F, fall steeply between roughly 105 F and 130 F, and converge onto a nearly flat noncondensing plateau near 90% from 140 F upward where the three loads are indistinguishable. Section 3 uses the shape to make two points: sharp increases in efficiency are not seen until an EWT of about 135 F or lower is achieved, and the curves from all four sources consulted (Lochinvar, ASHRAE, New Jersey's Clean Energy Program and kW Engineering) follow this same trend. The modeling target of a 140 F supply with a 40 F delta-T, that is a 100 F return, sits on the steep condensing portion of the curve at 93%-96% depending on part load ratio.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 474, "line_end": 474, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|59", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nfollow this same trend. The modeling target of a 140 F supply with a 40 F delta-T, that is a 100 F return, sits on the steep condensing portion of the curve at 93%-96% depending on part load ratio.\n\nBecause these curves were all similar, the Lochinvar curves, which are for a Crest condensing boiler unit, were used for modeling. This is because the graph was the most granular and could be parsed. The Lochinvar curve shows boiler efficiency as a function of return water temperature. We performed a manual data extraction on the Lochinvar performance curves to convert the image to biquadratic performance maps compatible with EnergyPlus \u00ae . In Figure 6, the Lochinvar performance curve from their catalog is shown on top, and the manually created performance curve we used for modeling is shown on the bottom.\n\nFigure 6. Lochinvar Crest condensing boiler performance curve from catalog (top) versus modeled performance curve after manual data extraction (bottom)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000007_5ea0c11c509f0aadcf23b120f6c91982ff83997a3bb27ed6525657f27a34370d.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 476, "line_end": 483, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|60", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nsource: 95014_images/image_000007_5ea0c11c509f0aadcf23b120f6c91982ff83997a3bb27ed6525657f27a34370d.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 6. Two stacked line charts comparing the Lochinvar Crest catalog boiler efficiency curve on top with the manually re-extracted curve used for modeling below, both plotting efficiency against return water temperature at firing rates of 5%, 50% and 100%](95014_images/image_000007_5ea0c11c509f0aadcf23b120f6c91982ff83997a3bb27ed6525657f27a34370d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 485, "line_end": 485, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|61", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nbelow, both plotting efficiency against return water temperature at firing rates of 5%, 50% and 100%](95014_images/image_000007_5ea0c11c509f0aadcf23b120f6c91982ff83997a3bb27ed6525657f27a34370d.png)\n\nTwo stacked panels, both plotting boiler efficiency against return water temperature for three firing rates. Top panel is the manufacturer catalog image, headed Firing Rates with the legend Efficiency @ 5% (blue), Efficiency @ 50% (orange) and Efficiency @ 100% (green). X-axis: Water Return Temperature F, 60 to 170. Y-axis: Efficiency%, 85% to 100% on grey banded gridlines. The 5% firing-rate curve is highest throughout, starting near 99% at a 70 F return, and the 100% curve is lowest, starting near 97%. All three fall steeply between about 100 F and 130 F and flatten near 87%-88% by 150 F. The bottom panel is the curve manually digitized from that image for EnergyPlus, drawn with markers at roughly 5-degree intervals; its axes are Return Water Temperature (F) from 60 to 160 and Boiler Efficiency from 86% to 100%, with the same three series. The two panels are visually near-identical in level, spread and inflection point, which is the point of the figure: Section 3 states the Lochinvar Crest curves were chosen because that graph was the most granular and could be parsed, and were converted by manual data extraction into biquadratic performance maps compatible with EnergyPlus.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 487, "line_end": 487, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|62", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nCrest curves were chosen because that graph was the most granular and could be parsed, and were converted by manual data extraction into biquadratic performance maps compatible with EnergyPlus.\n\nAnother consideration for modeling is a reduced hot water supply temperature, which is required for high-efficiency condensing operation to occur. According to the Lochinvar product manual, a supply temperature of 140\u00b0F is recommended [11]. A delta-T of 40\u00b0F, which corresponds to a return temperature of 100\u00b0F, is reasonable based on a Cleaver-Brooks study [12], as well as other sources cited throughout this document. A return temperature of 100\u00b0F corresponds to efficiencies of 93%-96%, depending on the PLR. Although higher efficiencies can be achieved with return temperatures closer to 80\u00b0F, this is difficult to achieve in practice; therefore, we used a more conservative delta-T for modeling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 489, "line_end": 489, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|63", "text": "Condensing Gas Boilers \u2014 3  Modeling Approach\n\nthe PLR. Although higher efficiencies can be achieved with return temperatures closer to 80\u00b0F, this is difficult to achieve in practice; therefore, we used a more conservative delta-T for modeling.\n\nA supply air temperature reset based on the outdoor air temperature will be implemented in this measure to allow for the lower supply temperatures required to achieve condensing operation. The supply air temperature reset will scale linearly between the traditional boiler set point of 180\u00b0F and a lower boiler set point of 140\u00b0F. When outdoor air temperatures are below 20\u00b0F, the supply temperature will be 180\u00b0F, but when the outdoor air temperatures reach 50\u00b0F, the supply water temperature will be 140\u00b0F. This allows for more efficient operation of the boiler during shoulder seasons or warmer winter days, when less heat is needed to maintain indoor temperatures.\n\nAs mentioned earlier, this measure is being modeled as a minimal boiler retrofit in which only the boiler is replaced. All other equipment, such as coils, piping, and pumps, remains the same size as in the original building. Therefore, no components are re-autosized in this measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3  Modeling Approach", "line_start": 491, "line_end": 493, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|64", "text": "Condensing Gas Boilers \u2014 3.1  Applicability\n\nFigure 7 shows the heating type distribution among the ComStock buildings. This measure is applicable to buildings that use gas boilers as a heating source, which account for 25% of the ComStock baseline floor area. In addition, there is one HVAC system that is classified as 'WSHP' for the heating type-'DOAS with water-source heat pumps cooling tower with boiler'-which also uses a boiler for heating. This brings the total applicable floor area to approximately 26%.\n\nBuildings with boiler systems account for 26% of the floor area and 56% of the natural gas heating consumption in ComStock. Table 1 shows a breakdown of HVAC system types that are applicable to this measure and their respective percentages of floor area.\n\nFigure 7. Breakdown of ComStock floor area and natural gas energy consumption by heating type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000008_710e423e61e037e3e9f44577828a0d04079aeb0a0646e628bb5ab5ca6ea68c46.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.1  Applicability", "line_start": 497, "line_end": 506, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|65", "text": "Condensing Gas Boilers \u2014 3.1  Applicability\n\nsource: 95014_images/image_000008_710e423e61e037e3e9f44577828a0d04079aeb0a0646e628bb5ab5ca6ea68c46.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 7. Paired horizontal bar chart of ComStock floor area share and natural gas heating energy share by HVAC heat type, with boilers at 25.3% of floor area but 55.7% of natural gas heating energy](95014_images/image_000008_710e423e61e037e3e9f44577828a0d04079aeb0a0646e628bb5ab5ca6ea68c46.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.1  Applicability", "line_start": 508, "line_end": 508, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|66", "text": "Condensing Gas Boilers \u2014 3.1  Applicability\n\nshare by HVAC heat type, with boilers at 25.3% of floor area but 55.7% of natural gas heating energy](95014_images/image_000008_710e423e61e037e3e9f44577828a0d04079aeb0a0646e628bb5ab5ca6ea68c46.png)\n\nPaired horizontal bar chart grouped by the ComStock characteristic in.hvac_heat_type. Rows top to bottom: Furnace, Electric Resistance, Boiler, ASHP, District, GSHP, WSHP. Left panel, Total Weighted Square Footage (sqft) on a 0% to 40% axis: Furnace 35.2%, Electric Resistance 28.4%, Boiler 25.3%, ASHP 6.2%, District 3.3%, GSHP 1.3%, WSHP 0.3%; these sum to 100.0%. Right panel, Total Weighted Natural Gas Heating Energy (TBtu) on a 0% to 60% axis: Boiler 55.7%, Furnace 43.8%, WSHP 0.5%, and 0.0% for Electric Resistance, ASHP, District and GSHP; these also sum to 100.0%. The contrast is the applicability argument in Section 3.1: boilers occupy about a quarter of stock floor area but account for well over half of natural gas heating energy. The measure applies to gas-boiler buildings, 25.3% of floor area, plus the one WSHP system type that also uses a boiler, DOAS with water-source heat pumps and cooling tower with boiler at 0.3%, giving approximately 26% applicable floor area. Boiler plus WSHP on the right panel is 56.2%, matching the Table 1 total exactly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.1  Applicability", "line_start": 510, "line_end": 510, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|67", "text": "Condensing Gas Boilers \u2014 3.2  Utility Bills\n\nComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [5]. Summary statistics from this implementation are shown in Table 4. Note that ComStock does not currently estimate utility bills for district heating and cooling.\n\nTable 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type   | Minimum Price ($)   | Average Price ($)   | Maximum Price ($)   |\n|-------------|---------------------|---------------------|---------------------|\n| Natural gas | $0.007/kBtu         | $0.012/KBtu         | $0.048/kBtu         |\n| Propane     | $0.022/kBtu         | $0.032/kBtu         | $0.052/kBtu         |\n| Fuel oil    | $0.027/kBtu         | $0.033/kBtu         | $0.036/kBtu         |\n| Electricity | $0.003/kBtu         | $0.035/kBtu         | $3.530/kBtu         |\n\nkBtu = thousand British thermal units", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.2  Utility Bills", "line_start": 514, "line_end": 525, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|68", "text": "Condensing Gas Boilers \u2014 3.2  Utility Bills\n\noil    | $0.027/kBtu         | $0.033/kBtu         | $0.036/kBtu         |\n| Electricity | $0.003/kBtu         | $0.035/kBtu         | $3.530/kBtu         |\n\nkBtu = thousand British thermal units\n\nNatural gas bills are estimated using 2022 EIA averages by state. To create an energy price in dollars per kBtu, we use 2022 EIA Natural Gas Prices - Commercial Price and EIA Heat Content of Natural Gas Delivered to Consumers [13].\n\nPropane and fuel oil bills are estimated using 2022 EIA averages by state. To create an energy price in dollars per kBtu, we use Residential No. 2 Distillate Prices by Sales Type and EIA Residential Weekly Heating Oil and Propane Prices (October-March) and EIA assumed heat content for these fuels [14]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings, where a residential rate is likely realistic. For states where state-level pricing was available, we used these prices directly. For other states, we used Petroleum Administration for Defense District (PADD)-average pricing. For states where PADD-level pricing was not available, we used national average pricing.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.2  Utility Bills", "line_start": 527, "line_end": 529, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|69", "text": "Condensing Gas Boilers \u2014 3.2  Utility Bills\n\ndirectly. For other states, we used Petroleum Administration for Defense District (PADD)-average pricing. For states where PADD-level pricing was not available, we used national average pricing.\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [15]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, and ratchets. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied so that the rates reflect 2022 U.S. dollars.\n\nURDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.2  Utility Bills", "line_start": 531, "line_end": 533, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|70", "text": "Condensing Gas Boilers \u2014 3.2  Utility Bills\n\nattempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing noncommercial rates, rates with non-building-load keywords (e.g., security light, irrigation, snow, cotton gin), rates where the load profile does not follow any potential minimum/maximum demand or energy consumption qualifiers, and rates that cause suspiciously low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state in which each model is located [16]. Although this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.2  Utility Bills", "line_start": 535, "line_end": 537, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|71", "text": "Condensing Gas Boilers \u2014 3.3  Carbon Emisions Equivalent\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the condensing gas boiler scenario. More are available in the full public dataset. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy Cost 15-Year and LRMER Low Renewable Energy Cost 15-Year-use the Cambium dataset, and the last uses the Emissions &amp; Generation Resource Integrated Database (eGRID) dataset [17] [18]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium datasets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [19]. Emissions due to on-site combustion of fossil fuels use the emissions factors shown in Table 5, which are from Table 7.1.2(1) of the draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [20]. To compare total emissions from both on-site fossil fuel consumption and grid electricity generation, the emissions from a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.3  Carbon Emisions Equivalent", "line_start": 541, "line_end": 541, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|72", "text": "Condensing Gas Boilers \u2014 3.3  Carbon Emisions Equivalent\n\nEnergy Services Network/International Code Council 301 [20]. To compare total emissions from both on-site fossil fuel consumption and grid electricity generation, the emissions from a\n\n single electricity grid scenario should be combined with all three on-site fossil fuel emissions.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000009_c6fcb8d38f9392377b5aaaa31d7bb81db977da7d6769433c7b45c734b7abba08.png\n     method: vision-transcription\n     described: 2026-08-20 -->\n\n![Table 5. On-Site Fossil Fuel Emissions Factors, giving natural gas 147.3 lb/MMBtu (228.0 kg/MWh), propane 177.8 lb/MMBtu (275.7 kg/MWh), and fuel oil 195.9 lb/MMBtu (303.2 kg/MWh)](95014_images/image_000009_c6fcb8d38f9392377b5aaaa31d7bb81db977da7d6769433c7b45c734b7abba08.png)\n\nTable 5. On-Site Fossil Fuel Emissions Factors. This table exists in the source PDF only as an embedded bitmap, so its values are transcribed here.\n\n| Fuel | Emissions factor |\n| --- | --- |\n| Natural gas | 147.3 lb/MMBtu (228.0 kg/MWh) |\n| Propane | 177.8 lb/MMBtu (275.7 kg/MWh) |\n| Fuel oil | 195.9 lb/MMBtu (303.2 kg/MWh) |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.3  Carbon Emisions Equivalent", "line_start": 541, "line_end": 556, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|73", "text": "Condensing Gas Boilers \u2014 3.3  Carbon Emisions Equivalent\n\ntranscribed here.\n\n| Fuel | Emissions factor |\n| --- | --- |\n| Natural gas | 147.3 lb/MMBtu (228.0 kg/MWh) |\n| Propane | 177.8 lb/MMBtu (275.7 kg/MWh) |\n| Fuel oil | 195.9 lb/MMBtu (303.2 kg/MWh) |\n\nFootnote as printed: lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour. The natural gas row carries a superscript a in the source. These factors apply to emissions from on-site combustion of fossil fuels and are taken from Table 7.1.2(1) of the draft ANSI/RESNET/ICC 301 standard. Section 3.3 directs that they be combined with the grid electricity emissions from a single chosen grid scenario (eGRID, Cambium LRMER High Renewable Energy Cost 15-Year, or Cambium LRMER Low Renewable Energy Cost 15-Year) to obtain total emissions. All three rows are internally consistent at 1 MMBtu = 0.293071 MWh.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.3  Carbon Emisions Equivalent", "line_start": 558, "line_end": 558, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|74", "text": "Condensing Gas Boilers \u2014 3.4  Limitations and Concerns\n\nThe HVAC distributions in ComStock are derived from the Commercial Buildings Energy Consumption Survey (CBECS) dataset and are a function of building type, census region, and space heating fuel. Although CBECS is the best available dataset for national HVAC distributions, there are still some uncertainties, given that it is a survey of a representative subset of building owners and operators. The uncertainties in HVAC system distribution affect the baseline prevalence of boilers, which in turn affects the measure applicability and impact potential of the technology.\n\nA minor limitation of ComStock's boiler modeling is that in all buildings, even very large buildings, a single boiler is modeled. In reality, multiple boilers can be used in a single building, which allows for higher efficiency and better load management. This modeling discrepancy can affect cycling operation and performance curves; however, the impacts are minimal.\n\nAnother thing to note in this measure is that it both upgrades the boiler (i.e., the efficiency and performance curve) and implements a supply temperature reset based on outdoor air temperature. Therefore, during parts of the year when the supply temperature is lower, the boiler performance", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.4  Limitations and Concerns", "line_start": 562, "line_end": 566, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|75", "text": "Condensing Gas Boilers \u2014 3.4  Limitations and Concerns\n\nand performance curve) and implements a supply temperature reset based on outdoor air temperature. Therefore, during parts of the year when the supply temperature is lower, the boiler performance\n\n(which is based on supply temperature) will be improved. Therefore, the savings for this measure, while mainly driven by the boiler replacement itself, will also be enhanced by the seasonal impacts of the supply temperature reset.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "3.4  Limitations and Concerns", "line_start": 568, "line_end": 568, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|76", "text": "Condensing Gas Boilers \u2014 4  Output Variables\n\nTable 6 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the Condensing Boiler measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 6. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "4  Output Variables", "line_start": 572, "line_end": 574, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|77", "text": "Condensing Gas Boilers \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 6. Output Variables Calculated From the Measure Application\n\n| Variable Name                                   | Description                                                                          |\n|-------------------------------------------------|--------------------------------------------------------------------------------------|\n| out.params.boiler_average_efficiency            | Load-weighted average thermal efficiency                                             |\n| out.params.boiler_cap_weight_efficiency         | Capacity-weighted nominal thermal efficiency                                         |\n| out.params.boiler_load_weight_efficiency        | Load-weighted nominal thermal efficiency                                             |\n| out.params.boiler_capacity..kbtu_per_hr         | Sum of boiler capacity                                                               |\n| out.params.boiler_load..j                       | Total boiler heating load served                                                     |\n| out.params.boiler_electric..j                   | Total boiler electric use                                                            |\n| out.params.boiler_gas..j                        | Total boiler gas use                                                                 |\n| out.params.boiler_other_fuel..j                 | Total boiler other fuel use                                                          |\n| out.para", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "4  Output Variables", "line_start": 576, "line_end": 591, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|78", "text": "Condensing Gas Boilers \u2014 4  Output Variables\n\n|\n| out.params.boiler_other_fuel..j                 | Total boiler other fuel use                                                          |\n| out.para\n\nms.hot_water_loop_load..j               | Heating load provided by boilers and heat pumps                                      |\n| out.params.hot_water_loop_boiler_fraction       | Heating load provided by boilers divided by total hot water loop heating load        |\n| out.params.hvac_count_boilers                   | Count of boilers                                                                     |\n| out.params.hvac_count_boilers_0_to_300_kbtuh    | Count of boilers in size range 0-300 thousand British thermal units per hour (kBtuh) |\n| out.params.hvac_count_boilers_300_to_2500_kbtuh | Count of boilers in size range 300-2,500 kBtuh                                       |\n| out.params.hvac_count_boilers_2500_plus_kbtuh   | Count of boilers in size range >2,500 kBtuh                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "4  Output Variables", "line_start": 576, "line_end": 591, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|79", "text": "Condensing Gas Boilers \u2014 5  Results\n\nIn this section, we present results both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or reduction in emissions. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of energy efficiency strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5  Results", "line_start": 595, "line_end": 597, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|80", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\nThis section demonstrates the Condensing Gas Boiler measure application to a 300,000-ft 2 large office test model in Boise, Idaho. The building has a 'VAV chiller with gas boiler reheat' HVAC system. The measure replaced the model's central 80% efficient natural gas boiler with a condensing boiler with 95% nominal efficiency. The condensing boiler has an outdoor air reset, which allows the system to achieve optimal performance when outdoor air conditions are warm enough. In addition to the efficiency improvement, the boiler performance curve was also updated with data from a manufacturer. A summary of the energy use intensity (EUI), annual site energy, and heating site energy impacts are shown in Table 7.\n\nTable 7. Energy Impacts of Condensing Boiler Measure Scenario for Single Building Example", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 601, "line_end": 603, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|81", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\nof the energy use intensity (EUI), annual site energy, and heating site energy impacts are shown in Table 7.\n\nTable 7. Energy Impacts of Condensing Boiler Measure Scenario for Single Building Example\n\n|                                                     |   Baseline Scenario |   Condensing Boiler Measure Scenario | Percent Savings   |\n|-----------------------------------------------------|---------------------|--------------------------------------|-------------------|\n| EUI (kBtu per square foot)                          |                58.8 |                                 53.6 | 8.8%              |\n| Annual site energy consumption (MMBtu)              |              17,636 |                               16,073 | 8.9%              |\n| Natural gas heating site energy consumption (MMBtu) |               8,391 |                                6,828 | 18.6%             |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 605, "line_end": 609, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|82", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\n|                               16,073 | 8.9%              |\n| Natural gas heating site energy consumption (MMBtu) |               8,391 |                                6,828 | 18.6%             |\n\nThis 18.6% savings in heating site energy is consistent with what we'd expect for a 15% improvement in nominal boiler efficiency and new boiler performance curve. In addition, this measure implements supply temperature reset based on outdoor air, which allows the boiler to operate more efficiently during certain times of year. The annual site energy for this building was reduced by 9%, which should also result in similar utility bill savings because this measure does not involve fuel switching. The building's exact utility pricing structures would be required to calculate the change in annual utility bills.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 611, "line_end": 611, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|83", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\nsimilar utility bill savings because this measure does not involve fuel switching. The building's exact utility pricing structures would be required to calculate the change in annual utility bills.\n\nFigure 8 shows the boiler efficiency (blue) and return water temperature (orange) during a week in January. The boiler's efficiency fluctuates between 88% and 93%, which is a result of the performance curve output multiplied by the nominal efficiency of 95% at each time step. The average boiler efficiency throughout the year for this building is 92%. As the return water temperature drops, the boiler achieves higher efficiencies, which demonstrates the effect of the supply temperature reset. Although this building showed an annual average boiler efficiency of 92% and site energy savings of 9%, the boiler efficiency, and thus the realized site energy savings of any specific building, will be highly dependent on the return water temperature profile.\n\nFigure 8. Boiler efficiency and return water temperature (January 3-10)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000010_dfc049a7bc3cda8e868718e21a173fd70d9db028961e17eaa23326e4f88ec5a7.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 613, "line_end": 620, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|84", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\nsource: 95014_images/image_000010_dfc049a7bc3cda8e868718e21a173fd70d9db028961e17eaa23326e4f88ec5a7.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 8. Dual-axis time-series chart for the single-building example showing return water temperature in orange on the left axis and boiler efficiency in blue on the right axis over the week of January 3 to 10, with efficiency rising as return temperature falls](95014_images/image_000010_dfc049a7bc3cda8e868718e21a173fd70d9db028961e17eaa23326e4f88ec5a7.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 622, "line_end": 622, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|85", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\non the right axis over the week of January 3 to 10, with efficiency rising as return temperature falls](95014_images/image_000010_dfc049a7bc3cda8e868718e21a173fd70d9db028961e17eaa23326e4f88ec5a7.png)\n\nDual-axis time-series line chart titled Boiler Efficiency vs. Return Water Temperature - January 3-10, for the 300,000 square foot large office test model in Boise, Idaho. X-axis: timestamps from 1/3/18 00:00 to 1/10/18 00:00 with daily ticks. Left y-axis: Return Water Temperature (F), 0 to 180 in steps of 20; the orange Return Water Temperature trace oscillates on a daily cycle roughly between 115 F and 160 F, dipping lowest in the middle of each day. Right y-axis: Boiler Efficiency, 0.87 to 0.98 in 0.01 steps; the blue Boiler Efficiency trace runs between about 0.88 and 0.93 and is clearly anticorrelated with the orange trace, peaking near 0.92-0.93 when return water temperature bottoms out and falling to about 0.88-0.89 when return temperature is highest. Section 5.1 states the boiler's efficiency fluctuates between 88% and 93%, the performance-curve output multiplied by the 95% nominal efficiency at each time step, and that the annual average boiler efficiency for this building is 92%. The inverse relationship demonstrates the effect of the supply temperature reset, and the text cautions that realized site energy savings for any specific building depend heavily on its return water temperature profile.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 624, "line_end": 624, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|86", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\ndemonstrates the effect of the supply temperature reset, and the text cautions that realized site energy savings for any specific building depend heavily on its return water temperature profile.\n\nFigure 9 shows the breakdown of energy consumption by month and end use before and after the condensing boiler measure scenario was applied. In the figure, the hashed bars represent natural gas end uses, whereas solid fill bars represent electricity. As can be seen, the natural gas heating load in the baseline is the main end use affected, with the highest savings seen in winter months, when heating dominates this building's load.\n\nFigure 9. Single building example: monthly energy consumption by end use for baseline scenario (top) versus condensing boiler measure scenario (bottom)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000011_f5439b5dec50b295588892b0e7b36da4cd8c1cd2cfbfe0e6ddd6539d732c1493.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 626, "line_end": 633, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|87", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\nsource: 95014_images/image_000011_f5439b5dec50b295588892b0e7b36da4cd8c1cd2cfbfe0e6ddd6539d732c1493.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 9. Two stacked monthly bar charts of single-building energy consumption by end use in kWh, baseline on top and condensing boiler measure scenario below, with the hatched red natural gas heating band shrinking in every month](95014_images/image_000011_f5439b5dec50b295588892b0e7b36da4cd8c1cd2cfbfe0e6ddd6539d732c1493.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 635, "line_end": 635, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|88", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\nboiler measure scenario below, with the hatched red natural gas heating band shrinking in every month](95014_images/image_000011_f5439b5dec50b295588892b0e7b36da4cd8c1cd2cfbfe0e6ddd6539d732c1493.png)\n\nTwo stacked column charts for the Boise large office test model, one bar per calendar month January through December. Top panel: Monthly Energy Consumption by End Use - Baseline Building. Bottom panel: Monthly Energy Consumption by End Use - Condensing Boiler Measure Scenario. Both share a y-axis of Energy Consumption (kWh) from 0 to 700,000 in 100,000 steps. The legend lists, top to bottom, Water Systems, Heat Rejection, Pumps, Fans, Interior Equipment, Exterior Lighting, Interior Lighting, Cooling and Heating; per the caption, hatched colored bars indicate natural gas energy and solid colored bars indicate electricity, so the large red hatched band at the base of each winter bar is natural gas heating. Baseline monthly totals peak in December near 670,000 kWh and January near 645,000 kWh, fall to a summer floor near 300,000 kWh from June through September, and rise again in October and November. In the measure panel the same two months peak near 600,000 and 580,000 kWh. Every bar keeps the same solid electric bands, with cooling appearing only in the warmer months, and the only visibly changed component is the hatched natural gas heating band, which is exactly the Section 5.1 conclusion.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 637, "line_end": 637, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|89", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\nsolid electric bands, with cooling appearing only in the warmer months, and the only visibly changed component is the hatched natural gas heating band, which is exactly the Section 5.1 conclusion.\n\nHashed colored bars indicate natural gas energy, whereas solid colored bars indicate electricity.\n\nFigure 11 shows the absolute and percent natural gas heating savings by month for this single building example. Although the majority of the heating savings (by magnitude) occur during the winter months, the summer months see higher percent savings in natural gas heating with the condensing boiler. This is because the high outdoor air temperatures (&gt;50\u00b0F) allow for lower return temperatures and higher boiler efficiency. So, even though the boiler is not operating as much during the shoulder and summer months, it is doing so more efficiently because of the outdoor air reset controls. Over the entire year, the natural gas heating is reduced by 18.6%.\n\nTable 8. Natural Gas Heating Savings by Month for Single Building Example", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 639, "line_end": 643, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|90", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\nefficiently because of the outdoor air reset controls. Over the entire year, the natural gas heating is reduced by 18.6%.\n\nTable 8. Natural Gas Heating Savings by Month for Single Building Example\n\n|        |   Absolute Natural Gas Heating Savings (MMBtu) |   Percent Natural Gas Heating Savings (%) |\n|--------|------------------------------------------------|-------------------------------------------|\n| Jan.   |                                          218.9 |                                      14.0 |\n| Feb.   |                                          182.9 |                                      16.9 |\n| Mar.   |                                          193.9 |                                      19.3 |\n| Apr.   |                                          133.8 |                                      23.7 |\n| May    |                                           88.3 |                                      28.5 |\n| Jun.   |                                           54.7 |                                      33.7 |\n| Jul.   |                                           26.2 |                                      40.6 |\n| Aug.   |                                           43.5 |                                      35.7 |\n| Sep.   |                                           69.5 |                                      32.4 |\n| Oct.   |                                          141.9 |                                      21.5 |\n| Nov.   |                                          185.9 |                                      18.9 |\n| Dec.   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 645, "line_end": 659, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|91", "text": "Condensing Gas Boilers \u2014 5.1  Single Building Measure Tests\n\n|                                      21.5 |\n| Nov.   |                                          185.9 |                                      18.9 |\n| Dec.   |                                      \n\n    222.7 |                                      13.5 |\n| Annual |                                         1562.3 |                                      18.6 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.1  Single Building Measure Tests", "line_start": 645, "line_end": 659, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|92", "text": "Condensing Gas Boilers \u2014 5.2  Stock Energy Impacts\n\nThe Condensing Boiler measure demonstrates 1.7% total site energy savings (83 TBtu) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 9 and illustrated in Figure 10.\n\nTable 9. Summary of Site Energy Savings From Upgrade Measure Application Versus the ComStock Baseline\n\n| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |\n|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|\n| Total Natural Gas   | 5.6%                                          | 12.6%                                                     |                                  84.8 |\n| Total Other Fuel    | 2.4%                                          | 15.7%                                                     |                                   1.0 |\n| Total Heating       | 6.6%                                          | 15.6%                                                     |                                  85.8 |\n| Total Site Energy   | 1.7%                                          | 5.9%                                                      |                                  83.4 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 663, "line_end": 672, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|93", "text": "Condensing Gas Boilers \u2014 5.2  Stock Energy Impacts\n\n85.8 |\n| Total Site Energy   | 1.7%                                          | 5.9%                                                      |                                  83.4 |\n\nAs shown in Figure 10, most of the annual site energy savings for the Condensing Boiler measure are seen in natural gas heating. Swapping out traditional boilers with higher-efficiency condensing gas boilers reduces the energy used for natural gas space heating by 8.8% across the building stock. In addition, the baseline also contains a small fraction of fuel oil boilers, so we also see savings in 'other fuel heating.' There are very minor (&lt;0.2%) changes in cooling and fan energy. These are residual effects of swapping out the heating system that can impact zone temperatures and operation of the HVAC system. All other end uses are unaffected by the measure, as expected.\n\nFigure 10. Comparison of annual site energy consumption between the ComStock baseline and the Condensing Boiler measure scenario for the full stock (left) and applicable buildings only (right)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000012_a493127111b3d8964abe8b0292451122e7a46e348a1ea6be5fd97a6502208d6a.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 674, "line_end": 681, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|94", "text": "Condensing Gas Boilers \u2014 5.2  Stock Energy Impacts\n\nsource: 95014_images/image_000012_a493127111b3d8964abe8b0292451122e7a46e348a1ea6be5fd97a6502208d6a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 10. Two side-by-side stacked bar charts of annual site energy consumption in TBtu comparing the ComStock baseline against the Condensing Boilers scenario, for the full stock (4,865 down to 4,782 TBtu) and for applicable buildings only (1,432 down to 1,348 TBtu)](95014_images/image_000012_a493127111b3d8964abe8b0292451122e7a46e348a1ea6be5fd97a6502208d6a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 683, "line_end": 683, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|95", "text": "Condensing Gas Boilers \u2014 5.2  Stock Energy Impacts\n\nthe full stock (4,865 down to 4,782 TBtu) and for applicable buildings only (1,432 down to 1,348 TBtu)](95014_images/image_000012_a493127111b3d8964abe8b0292451122e7a46e348a1ea6be5fd97a6502208d6a.png)\n\nTwo side-by-side panels of stacked bars, each holding a Baseline bar and a Condensing Boilers bar and sharing one 17-entry legend: eleven electricity end uses (Heat Rejection, Heat Recovery, Pumps, Refrigeration, Exterior Lighting, Water Systems, Heating, Interior Lighting, Cooling, Fans, Interior Equipment), three natural gas (Water Systems, Heating, Interior Equipment), two other fuel (Water Systems, Heating) and two district heating (Water Systems, Heating). Stacking order is the reverse of the legend, so Interior Equipment Electricity is the bottom band. Left panel, full stock, y-axis Annual Energy Consumption (TBtu) 0 to 5,000: printed totals 4,865 baseline and 4,782 with the measure, about 83 TBtu lower. Right panel, applicable buildings only, y-axis 0 to 1,400: 1,432 and 1,348, about 84 TBtu lower. The tall hatched red Heating Natural Gas band is the only band that visibly shrinks. Per Table 9 and Table ES-2 the natural gas saving is 84.8 TBtu, 5.6% across all buildings and 12.6% among applicable buildings; other fuel heating saves 1.0 TBtu, total site energy 83.4 TBtu, and cooling and fan changes are under 0.2%. The left-panel totals exceed Table ES-2's 4,751.2 TBtu because this chart also counts district heating end uses, which that table omits.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 685, "line_end": 685, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|96", "text": "Condensing Gas Boilers \u2014 5.2  Stock Energy Impacts\n\nenergy 83.4 TBtu, and cooling and fan changes are under 0.2%. The left-panel totals exceed Table ES-2's 4,751.2 TBtu because this chart also counts district heating end uses, which that table omits.\n\nEnergy consumption is categorized by both fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 687, "line_end": 687, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|97", "text": "Condensing Gas Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nThis section includes a comparison of national-level annual utility bills of the stock across different fuel sources (i.e., electricity, natural gas, propane, and fuel oil). ComStock uses utility region mapping to determine all associated electricity rates that can be used by a building in that region. Therefore, the results can include many annual utility rates per building. The comparison in this section highlights three statistics (maximum, mean, and minimum) across all possible electric utility rates in a given location. For more information about the utility bill methodology in ComStock, see the ComStock Reference Documentation [5].\n\nWhen combining all fuels, the Condensing Boiler measure scenario resulted in $1 billion (1%) total utility bill savings (Figure 11) across the building stock. The bill reduction is attributable to natural gas savings, with minimal impact on electricity bills. The natural gas rates used are fixed by state and therefore remain constant across all three scenarios shown.\n\nFigure 11. Comparison of national annual utility bills between the ComStock baseline and the Condensing Boiler measure scenario", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 691, "line_end": 695, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|98", "text": "Condensing Gas Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nstate and therefore remain constant across all three scenarios shown.\n\nFigure 11. Comparison of national annual utility bills between the ComStock baseline and the Condensing Boiler measure scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000013_259c22a34b5579c8c87f3f4e33afdc03e15a7f3cd011c2181f8d99692369333a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 11. Three panels of stacked bars comparing national annual utility bills for the baseline and Condensing Boilers scenario under maximum, mean and minimum electricity rates, each showing a 1% total reduction driven entirely by natural gas](95014_images/image_000013_259c22a34b5579c8c87f3f4e33afdc03e15a7f3cd011c2181f8d99692369333a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 697, "line_end": 702, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|99", "text": "Condensing Gas Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nmean and minimum electricity rates, each showing a 1% total reduction driven entirely by natural gas](95014_images/image_000013_259c22a34b5579c8c87f3f4e33afdc03e15a7f3cd011c2181f8d99692369333a.png)\n\nThree side-by-side panels of stacked bars titled With Max Electricity Rate, With Mean Electricity Rate and With Min Electricity Rate, each holding a Baseline bar and a Condensing Boilers bar. Shared y-axis: Annual Utility Bill (Billion USD, 2022), 0 to 160. Legend: Electricity, Natural Gas, Propane, Fuel Oil. Printed values, baseline then measure: max rate total 144 to 143 (-1%), electricity 125 to 125, natural gas 17 to 16; mean rate total 127 to 126 (-1%), electricity 108 to 108, natural gas 17 to 16; min rate total 112 to 111 (-1%), electricity 93 to 93, natural gas 17 to 16. Propane and fuel oil are too small to label. The natural gas band is identical across all three panels because, as Section 5.3 notes, natural gas rates are fixed by state and do not vary with the electricity rate scenario; only the electricity band changes between panels. The mean-rate panel corroborates Table ES-3 exactly, which gives a baseline total of 126.8, electricity 107.7 and natural gas 17.4 billion 2022 dollars. The stated result is $1 billion, about 1%, of total utility bill savings across the building stock, attributable to natural gas with minimal impact on electricity bills.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 704, "line_end": 704, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|100", "text": "Condensing Gas Boilers \u2014 5.3  Stock Utility Bill Impacts\n\n17.4 billion 2022 dollars. The stated result is $1 billion, about 1%, of total utility bill savings across the building stock, attributable to natural gas with minimal impact on electricity bills.\n\nFigure 12 shows the percentage utility bill savings distributions of the baseline ComStock models versus the Condensing Boiler measure by fuel type for applicable models. In other words, each data point in the distribution represents the percentage utility bill savings between a baseline ComStock model and the corresponding model with measures applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 706, "line_end": 706, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|101", "text": "Condensing Gas Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nmodels. In other words, each data point in the distribution represents the percentage utility bill savings between a baseline ComStock model and the corresponding model with measures applied.\n\nWhen evaluating utility bill savings by fuel type for buildings applicable to the measure scenario, we see that natural gas bills show 10%-15% savings in most buildings, with the upper whisker reaching 25%. There were only minor changes in electricity bills, which could be a result of small changes in cooling, fan, or pump operation. Fuel oil bills show 10%-20% savings for the middle 50% of buildings, with the upper whisker reaching 30% savings. The total utility bill shows up to 5% savings for the middle 50% of buildings, with the upper whisker reaching 10% total bill savings. A few outliers show negative savings (an increase) in natural gas bills or total bills. Upon investigation, these outliers were a small number of buildings in hot climates that either (a) have a negligible heating load, or (b) appear to have had some anomaly with outdoor air behavior that caused an increase in heating and/or cooling loads.\n\nFigure 12. Percentage utility bill savings distribution by fuel type for ComStock models with the Condensing Boiler measure applied", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 708, "line_end": 710, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|102", "text": "Condensing Gas Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nbehavior that caused an increase in heating and/or cooling loads.\n\nFigure 12. Percentage utility bill savings distribution by fuel type for ComStock models with the Condensing Boiler measure applied\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000014_8f566c8c218a46bef5584fa69446c1373985c7a6441911b5170e1255fa3538dd.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 12. Horizontal violin-and-box distributions of percent utility bill savings by fuel type for applicable ComStock models, with natural gas bills centered on 10 to 15% savings and total bill savings up to about 5% for the middle 50%](95014_images/image_000014_8f566c8c218a46bef5584fa69446c1373985c7a6441911b5170e1255fa3538dd.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 712, "line_end": 717, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|103", "text": "Condensing Gas Boilers \u2014 5.3  Stock Utility Bill Impacts\n\ngas bills centered on 10 to 15% savings and total bill savings up to about 5% for the middle 50%](95014_images/image_000014_8f566c8c218a46bef5584fa69446c1373985c7a6441911b5170e1255fa3538dd.png)\n\nHorizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Utility Bill Savings by Fuel (%), -120 to 100, with a reference line at 0. Rows top to bottom with their applicable-model counts: Propane Bill State Average (n=1), Fuel Oil Bill State Average (n=544), Natural Gas Bill State Average (n=30313), Electricity Bill w/ Mean Rate (n=30691), Bill Mean (n=30859). The propane row contains a single model and shows no distribution. Per Section 5.3, natural gas bills show 10%-15% savings in most buildings with the upper whisker reaching 25%; fuel oil bills show 10%-20% savings for the middle 50% with the upper whisker at 30%; electricity bill changes are minor, a narrow distribution straddling zero attributed to small changes in cooling, fan or pump operation; and the total Bill Mean row shows up to 5% savings for the middle 50% with the upper whisker at 10%. Scattered points far left of zero are outliers beyond 1.5 times the interquartile range, traced to a small number of buildings in hot climates with negligible heating load or an outdoor-air anomaly that increased heating and cooling loads.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 719, "line_end": 719, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|104", "text": "Condensing Gas Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nbeyond 1.5 times the interquartile range, traced to a small number of buildings in hot climates with negligible heating load or an outdoor-air anomaly that increased heating and cooling loads.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 721, "line_end": 721, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|105", "text": "Condensing Gas Boilers \u2014 5.4  Stock Emissions Impact\n\nComStock simulation results show avoided emissions across three electricity grid scenarios (Figure 13). When combining all fuel types, the Condensing Boiler measure scenario shows 5-6 million metric tons (MMT) of carbon dioxide equivalent (CO2e) avoided annually (1%-2% reduction). These avoided emissions are attributable to natural gas space heating. Natural gas emissions are reduced by 6 MMT CO2e in all three scenarios. The natural gas results remain consistent across all three grid scenarios, as these scenarios exclusively pertain to modifications within the electricity grid, without affecting natural gas outcomes.\n\nThis measure does not substantially impact any of the electricity end uses. In the eGRID scenario, the electricity emissions increase by 1 MMT CO2e between the baseline and the upgrade, which is a result of minor increases in cooling and fan end uses. In both LRMER scenarios, the electricity emissions show no change between the baseline and the upgrade. Note that the values in this figure are rounded to the nearest integer, so there could be small changes in emissions not captured when rounding.\n\nFigure 13. CO2e comparison of the ComStock baseline and the Condensing Boiler scenario", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.4  Stock Emissions Impact", "line_start": 725, "line_end": 729, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|106", "text": "Condensing Gas Boilers \u2014 5.4  Stock Emissions Impact\n\nare rounded to the nearest integer, so there could be small changes in emissions not captured when rounding.\n\nFigure 13. CO2e comparison of the ComStock baseline and the Condensing Boiler scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000015_d93cfc30d1da8e12bf09dd3c4a7ee6af5b2811c5f4eab8fe8dc7ee7b86cda982.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 13. Three panels of stacked bars comparing annual CO2e emissions for the baseline and Condensing Boilers scenario under the eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15 grid scenarios, with natural gas falling from 102 to 96 MMT in all three](95014_images/image_000015_d93cfc30d1da8e12bf09dd3c4a7ee6af5b2811c5f4eab8fe8dc7ee7b86cda982.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.4  Stock Emissions Impact", "line_start": 731, "line_end": 736, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|107", "text": "Condensing Gas Boilers \u2014 5.4  Stock Emissions Impact\n\n15 and LRMER Low RE Cost 15 grid scenarios, with natural gas falling from 102 to 96 MMT in all three](95014_images/image_000015_d93cfc30d1da8e12bf09dd3c4a7ee6af5b2811c5f4eab8fe8dc7ee7b86cda982.png)\n\nThree side-by-side panels of stacked bars titled eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15, each holding a Baseline bar and a Condensing Boilers bar. Shared y-axis: Annual Emissions (MMT CO2e), 0 to about 500. Legend: Electricity, Natural Gas, Propane, Fuel Oil. Printed values, baseline then measure: eGRID total 452 to 446 (-1%), electricity 345 to 346, natural gas 102 to 96; LRMER High RE Cost 15 total 346 to 340 (-2%), electricity 240 to 240, natural gas 102 to 96; LRMER Low RE Cost 15 total 245 to 240 (-2%), electricity 139 to 139, natural gas 102 to 96. Every Section 5.4 claim checks out against these labels: 5 to 6 MMT CO2e avoided annually, a 1%-2% reduction; natural gas emissions reduced by 6 MMT in all three scenarios and identical across them because the scenarios vary only the electricity grid; electricity emissions up 1 MMT under eGRID from minor cooling and fan increases; and no change in electricity under either LRMER scenario. The LRMER High panel matches Table ES-4, which gives a baseline of 345.9 total, 239.6 electricity and 101.8 natural gas MMT CO2e. Values are rounded to whole MMT, so small changes can be hidden.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.4  Stock Emissions Impact", "line_start": 738, "line_end": 738, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|108", "text": "Condensing Gas Boilers \u2014 5.4  Stock Emissions Impact\n\nThe LRMER High panel matches Table ES-4, which gives a baseline of 345.9 total, 239.6 electricity and 101.8 natural gas MMT CO2e. Values are rounded to whole MMT, so small changes can be hidden.\n\nThree electricity grid scenarios are presented: Cambium LRMER High Renewable Energy Cost 15-Year, Cambium LRMER Low Renewable Energy Cost 15-Year, and eGRID. MMT stands for million metric tons.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.4  Stock Emissions Impact", "line_start": 740, "line_end": 740, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|109", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings, energy costs, and impact to emissions avoided.\n\nFigure 14 shows the percentage savings distributions of the baseline ComStock models versus the Condensing Boiler measure by fuel type for applicable models. In other words, each data point in the distribution represents the percentage energy savings between a baseline ComStock model and the corresponding model with measures applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 744, "line_end": 746, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|110", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\napplicable models. In other words, each data point in the distribution represents the percentage energy savings between a baseline ComStock model and the corresponding model with measures applied.\n\nNatural gas and other fuels show 10%-20% savings in the middle 50% of buildings. Electricity shows very minor changes in site energy consumption with the Condensing Boiler measure. Some outlier buildings show an increase in electricity, which is a result of minor changes to the cooling, fan, or pump load when replacing the boiler (e.g., reduced supply temperature requires higher pumping to deliver the same energy). In total, site energy is reduced by up to 7% in the middle 50% of buildings, and up to 15% at the upper whisker. A few outliers show negative savings (an increase) in natural gas or total site energy. Upon investigation, these outliers were a small number of buildings in hot climates that either (a) have a negligible heating load, or (b)\n\nappear to have had some anomaly with outdoor air behavior that caused an increase in heating and/or cooling loads.\n\nFigure 14. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by fuel type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 748, "line_end": 752, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|111", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\nbehavior that caused an increase in heating and/or cooling loads.\n\nFigure 14. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000016_fa84c0241d8f556c214fc119dad0cbcc11ae191fad0655caa578b8cce4a2082c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 14. Horizontal violin-and-box distributions of percent site energy savings by fuel type for applicable ComStock models, with natural gas and other fuel centered on 10 to 20% savings and total site savings up to about 7% for the middle 50%](95014_images/image_000016_fa84c0241d8f556c214fc119dad0cbcc11ae191fad0655caa578b8cce4a2082c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 754, "line_end": 759, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|112", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\nand other fuel centered on 10 to 20% savings and total site savings up to about 7% for the middle 50%](95014_images/image_000016_fa84c0241d8f556c214fc119dad0cbcc11ae191fad0655caa578b8cce4a2082c.png)\n\nHorizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Site Energy Savings by Fuel (%), -120 to 40, with a reference line at 0. Rows top to bottom with their applicable-model counts: District Heating (n=12), Other Fuel (n=545), Natural Gas (n=30333), Electricity (n=30784), Site (n=30878). The district heating row holds only 12 models and shows essentially no spread. Per Section 5.5, natural gas and other fuels show 10%-20% savings for the middle 50% of buildings; electricity shows very minor changes, a narrow distribution around zero with outlier buildings on the increase side caused by small changes in cooling, fan or pump load, for example a reduced supply temperature requiring more pumping to deliver the same energy; and total Site energy is reduced by up to 7% for the middle 50% and up to 15% at the upper whisker. Long left tails and isolated points below -40% are outliers beyond 1.5 times the interquartile range, traced to buildings in hot climates with negligible heating load or an outdoor-air anomaly. The Site row's n=30878 is the applicable-model total used throughout Section 5.5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 761, "line_end": 761, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|113", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\nthe interquartile range, traced to buildings in hot climates with negligible heating load or an outdoor-air anomaly. The Site row's n=30878 is the applicable-model total used throughout Section 5.5.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 15 shows the percentage savings distributions by end use of the baseline ComStock models versus the Condensing Boiler measure for applicable models. Natural gas and other fuel heating are the main end uses with energy savings. These end uses see savings of 15%-20% for the middle 50% of buildings. Two end uses see nontrivial negative savings (an increase in energy) when replacing the existing boiler system with a condensing boiler-electricity pumps and electricity heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 763, "line_end": 765, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|114", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\n50% of buildings. Two end uses see nontrivial negative savings (an increase in energy) when replacing the existing boiler system with a condensing boiler-electricity pumps and electricity heating.\n\nWith the condensing boiler, we are using lower supply temperatures, which increases pumping needs to supply the same amount of energy. Electric heating sees high percent increases in a small fraction of buildings that include both a boiler and another type of electric heating (e.g., DOAS with water-source heat pumps and cooling tower with boiler). With the lower supply temperatures, the electric heating in the system may operate slightly differently. With both pumps and electric heating, these end uses have very minimal impact in terms of energy use intensity (EUI) contributions. Although the percent changes might look high, there is very little impact on the total energy of the building, which is going to be most impacted by the changes in natural gas or fuel oil boiler heating load.\n\nFigure 15. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by end use", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 767, "line_end": 769, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|115", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\nby the changes in natural gas or fuel oil boiler heating load.\n\nFigure 15. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by end use\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000017_852387d7715c82e6750eebdf60286076b1d4af4a1bb270a2b44098ab1d691b10.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 15. Horizontal violin-and-box distributions of percent site energy savings by end use for applicable ComStock models, with natural gas and other fuel heating saving 15 to 20% and electricity pumps and electricity heating showing large percentage increases](95014_images/image_000017_852387d7715c82e6750eebdf60286076b1d4af4a1bb270a2b44098ab1d691b10.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 771, "line_end": 776, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|116", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\nsaving 15 to 20% and electricity pumps and electricity heating showing large percentage increases](95014_images/image_000017_852387d7715c82e6750eebdf60286076b1d4af4a1bb270a2b44098ab1d691b10.png)\n\nHorizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Site Energy Savings by End Use (%), -160 to 40, reference line at 0. Fourteen rows, top to bottom: Other Fuel Water Systems (n=24), Other Fuel Heating (n=541), District Heating Water Systems (n=12), Natural Gas Water Systems (n=2763), Natural Gas Heating (n=30335), Electricity Water Systems (n=1015), Electricity Refrigeration (n=7428), Electricity Pumps (n=30678), Electricity Interior Equipment (n=13), Electricity Heating (n=1239), Electricity Heat Rejection (n=3457), Electricity Heat Recovery (n=1289), Electricity Fans (n=27253), Electricity Cooling (n=23058). Natural Gas Heating and Other Fuel Heating are the only rows with substantial positive savings, centered on 15%-20% for the middle 50%. Two rows sit clearly on the negative side: Electricity Pumps, since lower supply temperatures increase pumping to deliver the same energy, and Electricity Heating, spanning to -160% for the few buildings that pair a boiler with another electric heat source such as DOAS with water-source heat pumps. Section 5.5 stresses that both have very small EUI contributions, so the large percentages barely affect building totals.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 778, "line_end": 778, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|117", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\nwith another electric heat source such as DOAS with water-source heat pumps. Section 5.5 stresses that both have very small EUI contributions, so the large percentages barely affect building totals.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nWhen looking at site energy savings by climate zone in Figure 16, we see a clear trend of higher savings in colder climate zones. These results make intuitive sense, given that site energy use in colder climates is more driven by heating loads. Therefore, we see the site energy savings increase as we move from warmer climates (climate zones 1-3) to colder climates (climate zones 5-8). Median site energy savings are minimal (under 2%) in climate zones 1-2, while median savings are 7%-10% in climate zones 6-8. A small number of buildings, mainly in warmer climate zones, show an increase in site energy. These were primarily found to be buildings with a negligible heating load; therefore, even a small magnitude change in load appears as a large percent change.\n\nFigure 16. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by climate zone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 780, "line_end": 784, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|118", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\nmagnitude change in load appears as a large percent change.\n\nFigure 16. Percent site energy savings distribution for ComStock models with applied Condensing Boiler measure scenario by climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000018_1c77c8d75b22c324affb2c99b86d76d9f84d45d6675dc2a5c2fd60c6b448fa09.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 16. Horizontal violin-and-box distributions of percent site energy savings by ASHRAE climate zone for applicable ComStock models, rising from under 2% median in zones 1A and 2A to roughly 7 to 10% in zones 6 through 8](95014_images/image_000018_1c77c8d75b22c324affb2c99b86d76d9f84d45d6675dc2a5c2fd60c6b448fa09.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 786, "line_end": 791, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|119", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\nmodels, rising from under 2% median in zones 1A and 2A to roughly 7 to 10% in zones 6 through 8](95014_images/image_000018_1c77c8d75b22c324affb2c99b86d76d9f84d45d6675dc2a5c2fd60c6b448fa09.png)\n\nHorizontal violin plots with embedded box plots, annotated Upgrade 16.0: Condensing Boilers (unweighted). X-axis: Percent Site Energy Savings by Climate Zone (%), about -70 to 20, with a reference line at 0. Fifteen zone rows, top to bottom, with applicable-model counts: 1A (n=563), 2A (n=1518), 2B (n=760), 3A (n=3542), 3B (n=4239), 3C (n=1265), 4A (n=5268), 4B (n=1325), 4C (n=516), 5A (n=4698), 5B (n=2280), 6A (n=2548), 6B (n=939), 7 (n=1307), 8 (n=110). These counts sum to exactly 30,878, the applicable-model total printed as Site (n=30878) in Figure 14. The distributions shift steadily right as the climate gets colder: medians are under 2% in zones 1A through 2B, mid single digits through zones 3 to 5, and roughly 7%-10% in zones 6A through 8, with zone 8 the widest and most positive. Section 5.5 explains the trend as site energy in colder climates being more heating driven. Long left tails, most pronounced in the warm zones 2A and 3A, are buildings with negligible heating load where a small absolute change reads as a large percentage increase in energy use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 793, "line_end": 793, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|120", "text": "Condensing Gas Boilers \u2014 5.5  Site Energy Savings Distributions\n\ndriven. Long left tails, most pronounced in the warm zones 2A and 3A, are buildings with negligible heating load where a small absolute change reads as a large percentage increase in energy use.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 795, "line_end": 795, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|121", "text": "Condensing Gas Boilers \u2014 5.6  Total Utility Bill Savings by State\n\nFigure 17 shows the total utility bill savings by state in millions of U.S. dollars. California shows the highest total bill savings of $136M, followed by New York ($81M) and Illinois ($76M). The condensing boiler shows strong potential for utility bill savings in the northern Midwest (Illinois, Ohio, Michigan, Indiana, Minnesota, and Wisconsin) as well as the northern mid-Atlantic (New York, Pennsylvania, and New Jersey). These states are heating dominated and have high natural gas prevalence in the existing building stock, allowing for efficiency improvements to these systems that can result in substantial cost savings for building owners.\n\nFigure 17. Total utility bill savings by state (million U.S. dollars)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95014.yaml\n     source: 95014_images/image_000019_4882155653932bf2b3d15b81fe5217e69b445ff4cdd91d7562235cad0b0c2aaf.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 17. Choropleth map of the contiguous United States shading each state by total annual utility bill savings in millions of dollars, led by California at $136M, New York at $81M and Illinois at $76M](95014_images/image_000019_4882155653932bf2b3d15b81fe5217e69b445ff4cdd91d7562235cad0b0c2aaf.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.6  Total Utility Bill Savings by State", "line_start": 799, "line_end": 808, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|122", "text": "Condensing Gas Boilers \u2014 5.6  Total Utility Bill Savings by State\n\nbill savings in millions of dollars, led by California at $136M, New York at $81M and Illinois at $76M](95014_images/image_000019_4882155653932bf2b3d15b81fe5217e69b445ff4cdd91d7562235cad0b0c2aaf.png)\n\nChoropleth map of the contiguous United States on a Mapbox and OpenStreetMap basemap, with each state labeled by its two-letter postal code and its total annual utility bill savings in millions of 2022 U.S. dollars; darker blue means larger savings. The three darkest states are California at $136M, New York at $81M and Illinois at $76M, as stated in Section 5.6. Below them a band of heating-dominated, gas-heavy states in the northern Midwest (Ohio, Michigan, Indiana, Minnesota, Wisconsin) and the northern mid-Atlantic (Pennsylvania, New Jersey), plus Texas, carry mid-range values of roughly $20M to $65M. The Mountain West, northern Plains and Deep South are lightest, generally under $10M and in several cases $1M to $5M. A caption note reads: Not pictured: Alaska ($3M), Hawaii ($1M). Summing the individually labeled states gives roughly $0.87B, consistent with the $0.9B total annual bill savings, 0.7% of the baseline, in Table ES-3 and with the $1 billion (1%) figure quoted in Section 5.3. Section 5.6 attributes the geographic pattern to states that are heating dominated and have high natural gas prevalence in the existing building stock.\n\nNot pictured: Alaska ($3M), Hawaii ($1M)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "5.6  Total Utility Bill Savings by State", "line_start": 810, "line_end": 812, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|123", "text": "Condensing Gas Boilers \u2014 References\n\n[1] ENERGY STAR, \"Commercial Boilers: Optimize Efficiency with Condensing Boilers and Low Return Water Temps,\" U.S. Environmental Protection Agency, May 2020. [Online]. Available:\n\nhttps://www.energystar.gov/sites/default/files/asset/document/ENERGY%20STAR%20Commer cial%20Boiler%20Design%20Guide.pdf. [Accessed January 2025].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "References", "line_start": 816, "line_end": 818, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|124", "text": "Condensing Gas Boilers \u2014 References\n\nProtection Agency, May 2020. [Online]. Available:\n\nhttps://www.energystar.gov/sites/default/files/asset/document/ENERGY%20STAR%20Commer cial%20Boiler%20Design%20Guide.pdf. [Accessed January 2025].\n\n- [2] MEP Academy Instructor, \"How a Condensing Boiler Works,\" 15 May 2022. [Online]. Available: https://mepacademy.com/how-a-condensing-boiler-works/. [Accessed November 2024].\n- [3] D. Jones, \"Principals of Condensing Boiler System Design,\" ASHRAE Transactions, vol. 120, no. 1, pp. 1-8, 2014.\n- [4] ASHRAE, 2012 ASHRAE Handbook HVAC Systems and Equipment, Atlanta, Georgia: ASHRAE, 2012.\n- [5] A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar and L. Klun, \"ComStock Reference Documentation: Version 1,\" National Renewable Energy Laboratory, Golden, 2023.\n- [6] K. Woldekidan, \"End-Use Savings Shapes Measure Documentation: Boiler Replacement with Air-Source Heat Pump Boiler and Electric Boiler Backup,\" National Renewable Energy Laboratory, Golden, Colorado, 2024.\n- [7] Air Conditioning, Heating, and Refrigeration Institute, \"AHRI Directory of Certified Product Performance,\" AHRI, 2024. [Online]. Available: https://ahridirectory.org/. [Accessed November 2024].\n- [8] Lochinvar, \"CREST Condensing Boiler,\" 2024. [Online]. Available: https://www.lochinvar.com/products/commercial-boilers/crest-condensing-boiler/. [Accessed November 2024].\n- [9] New Jersey's Clean Energy Program, \"Modeling Condender Boiler Measures,\" June 2015. [Online]. Available: https://www.njcleanenergy.com/files/file/Pay%20for%20Performance%20Contractor%20Portal/ FY15%20Updates/Technical%20Topi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "References", "line_start": 820, "line_end": 829, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|125", "text": "Condensing Gas Boilers \u2014 References\n\nProgram, \"Modeling Condender Boiler Measures,\" June 2015. [Online]. Available: https://www.njcleanenergy.com/files/file/Pay%20for%20Performance%20Contractor%20Portal/ FY15%20Updates/Technical%20Topi\n\nc-%20Pay%20for%20Performance%20%20Modeling%20Condensing%20Boiler%20Measures%206-24-2015.pdf. [Accessed November 2024].\n- [10] R. Swanson, \"How To Optimize Your Condensing Boiler System For Maximum Energy Savings,\" 8 February 2019. [Online]. Available: https://kw-engineering.com/how-to-optimizecondensing-boiler-system-maximum-energy-savings/. [Accessed November 2024].\n- [11] Lochinvar, \"CREST with Hellcat Combustion Technology,\" Lochinvar, 2024. [Online]. Available: https://www.lochinvar.com/products/commercial-boilers/crest-with-hellcatcombustion-technology/. [Accessed November 2024].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "References", "line_start": 820, "line_end": 829, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|126", "text": "Condensing Gas Boilers \u2014 References\n\nwith Hellcat Combustion Technology,\" Lochinvar, 2024. [Online]. Available: https://www.lochinvar.com/products/commercial-boilers/crest-with-hellcatcombustion-technology/. [Accessed November 2024].\n\n- [12] D. Grassl, \"Total System Efficiency: An Introduction to Condensing Boilers,\" Cleaver Brooks, Thomasville, Georgia, 2017.\n- [13] U.S. Energy Information Administration, \"Natural Gas Explained,\" 28 April 2023. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-natural-gas.php.\n- [14] U.S. Energy Information Administration, \"Petroleum and Other Liquids,\" 1 June 2022. [Online]. Available: https://www.eia.gov/dnav/pet/pet\\_pri\\_dist\\_a\\_epd2\\_prt\\_dpgal\\_a.htm.\n- [15] S. Ong and R. McKeel, \"National Utility Rate Database,\" in 2012 World Renewable Energy Forum, Denver, Colorado, 2012.\n- [16] U.S. Energy Information Administration, \"Monthly Energy Review,\" 29 July 2024. [Online]. Available: https://www.eia.gov/totalenergy/data/monthly/.\n- [17] National Renewable Energy Laboratory, \"Cambium,\" [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 2 September 2022].\n- [18] United States Environmental Protection Agency, \"Emissions &amp; Generation Resource Integrated Database (eGRID),\" 30 January 2024. [Online]. Available: https://www.epa.gov/egrid.\n- [19] E. Present, P. Gagnon, E. J. Wilson, N. Merket, P. R. White and S. Horowitz, \"Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,\" 2022. [Online]. Available: https://www.osti.gov/biblio/1891472.\n- [20] G. V. e.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "References", "line_start": 831, "line_end": 839, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95014.pdf|127", "text": "Condensing Gas Boilers \u2014 References\n\nthe Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,\" 2022. [Online]. Available: https://www.osti.gov/biblio/1891472.\n- [20] G. V. e. \n\nal., \"ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,\" Oceanside, CA, 2022.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95014.pdf", "doc_title": "Condensing Gas Boilers", "section": "References", "line_start": 831, "line_end": 839, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0026", "measure_name": "Condensing Gas Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
