{"id": "upgrade_measures|measure_pdfs/95015.pdf|0", "text": "Electric Resistance Boilers\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|1", "text": "Electric Resistance Boilers \u2014 ComStock Measure Documentation: Electric Resistance Boilers\n\nMarlena Praprost\n\nNational Renewable Energy Laboratory Technical Report NREL/TP-5500-95015 September 2025\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "ComStock Measure Documentation: Electric Resistance Boilers", "line_start": 7, "line_end": 11, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|2", "text": "Electric Resistance Boilers \u2014 ComStock Measure Documentation: Electric Resistance Boilers\n\nMarlena Praprost\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "ComStock Measure Documentation: Electric Resistance Boilers", "line_start": 14, "line_end": 16, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|3", "text": "Electric Resistance Boilers \u2014 Suggested Citation\n\nPraprost, Marlena. 2025. ComStock Measure Documentation: Electric Resistance Boilers. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-95015. https://www.nrel.gov/docs/fy25osti/95015.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-95015 September 2025\n\n15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Suggested Citation", "line_start": 20, "line_end": 28, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|4", "text": "Electric Resistance Boilers \u2014 NOTICE\n\nThis work was authored by NREL for the U.S. Department of Energy (DOE), operated under Contract No. DEAC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "NOTICE", "line_start": 32, "line_end": 40, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|5", "text": "Electric Resistance Boilers \u2014 List of Acronyms\n\nAFUE\n\nannual fuel utilization efficiency\n\nCBECS\n\nCommercial Buildings Energy Consumption Survey\n\nCO2e\n\ncarbon emissions equivalent\n\nDOAS\n\ndedicated outdoor air system\n\nEFFFPLR\n\nefficiency function of part load ratio\n\nEIA\n\nU.S. Energy Information Administration\n\nEIR\n\nelectric input ratio\n\nHVAC\n\nheating, ventilating, and air conditioning\n\nKg\n\nkilogram\n\nLRMER\n\nLong-Run Marginal Emissions Rate\n\nMMBtu\n\nmillion British thermal units\n\nMMT\n\nmillion metric tons\n\nMWh\n\nmegawatt-hour\n\nPADD\n\nPetroleum Administration for Defense District\n\nPLR\n\npart load ratio\n\nPSC-AC\n\npackaged single-zone air conditioner\n\nPTAC\n\npackaged terminal air conditioner\n\nPVAV\n\npackaged variable air volume\n\nRE\n\nrenewable energy\n\nTBtu\n\ntrillion British thermal units\n\nURDB\n\nUtility Rate Database\n\nVAV\n\nvariable air volume", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Acronyms", "line_start": 44, "line_end": 130, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|6", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\nBuilding on the three-year effort to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models, this work produces national datasets that empower analysts working for federal, state, utility, city, and manufacturer stakeholders to answer a broad range of questions regarding their commercial building stock.\n\nComStock is a highly granular, bottom-up model that uses multiple data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The baseline model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology and results of the baseline model are discussed in the final technical report of the End-Use Load Profiles project.\n\nThe goal of this work is to develop energy efficiency and demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. Measures refer to various 'what-if' scenarios that can be applied to buildings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 134, "line_end": 138, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|7", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\nand demand flexibility end-use load shapes that cover high-impact, market-ready (or nearly market-ready) measures. Measures refer to various 'what-if' scenarios that can be applied to buildings.\n\nAn end-use savings shape is the difference in energy consumption between a baseline building (or collection of buildings) and a building with an energy efficiency or demand flexibility measure applied. It results in a time-series profile broken down by end use and fuel (electricity or on-site gas, propane, or fuel oil use) at each time step as well as annual aggregations.\n\nThis report describes the modeling methodology for a single end-use savings shape measureelectric resistance boilers-and briefly introduces key results. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county).\n\nKey modeling assumptions and technology details are summarized in Table ES-1. National annual results for site energy, utility bills, and carbon emissions equivalent (CO2e) are summarized in Table ES-2, Table ES-3, and Table ES-4.\n\nTable ES-1. Key Modeling Specifications", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 140, "line_end": 146, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|8", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\nES-1. National annual results for site energy, utility bills, and carbon emissions equivalent (CO2e) are summarized in Table ES-2, Table ES-3, and Table ES-4.\n\nTable ES-1. Key Modeling Specifications\n\n| Measure Title           | Electric Resistance Boilers                                                                                                                                                                                                                                                                                                                                                                                                                 |\n|-------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Technology description  | This measure study investigates the impacts of replacing existing natural gas-fired boilers with electric resistance boilers. Data is provided for all geographical regions of the U.S. Electric boilers use electric resistance elements to heat water, which can be used for space heating in buildings. Compared to electric heat pumps, they are generally considered to have a relatively lower first cost but also lower performance. |\n| Performance assumptions", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 148, "line_end": 153, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|9", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\nbe used for space heating in buildings. Compared to electric heat pumps, they are generally considered to have a relatively lower first cost but also lower performance. |\n| Performance assumptions \n\n| This measure assumes a nominal thermal efficiency of 1.0 (100%) to represent electric resistance heating efficiency. This compares to traditional atmospheric gas- fired boilers, which operate at around 75%-85% efficiency. Performance curves from the MASControl database are implemented. The curve used is a linear curve, in which the electric input ratio scales linearly from 98% to                                              |\n| Applicability           | This measure is applicable to buildings served by hot water boiler systems, which represent 26% of the baseline stock floor area. It is not applicable to buildings served by district heating hot water.                                                                                                                                                                                                                                   |\n| Release                 | 2025 Release 2: 2025/comstock_amy2018_release_2/                                                                                                                                                                                                                                                                                                                                                                                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 148, "line_end": 153, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|10", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\n|\n\nTable ES-2. Key Results for Annual Site Energy Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 155, "line_end": 155, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|11", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\n|\n\nTable ES-2. Key Results for Annual Site Energy Savings\n\n| Fuel Type    |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (TBtu) | Percent Savings, Applicable Buildings Only (%)   |\n|--------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|\n| Natural gas  |                     542.0 |                                 1524.1 | 35.6%                                |                                              670.4 | 80.8%                                            |\n| Electricity  |                    -426.0 |                                 3173.4 | -13.4%                               |                                              754.5 | -56.5%                                           |\n| Other fuel a |                       6.6 |                                   53.7 | 12.3%                                |                                                6.7 | 98.0%                                            |\n| Total        |                     122.6 |                                 4751.2 | 2.5%                                 |                                             1431.7 | 8.6%                                             |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 157, "line_end": 162, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|12", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\n122.6 |                                 4751.2 | 2.5%                                 |                                             1431.7 | 8.6%                                             |\n\nTable ES-3. Key Results for Annual Bill Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 164, "line_end": 164, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|13", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\n| 2.5%                                 |                                             1431.7 | 8.6%                                             |\n\nTable ES-3. Key Results for Annual Bill Savings\n\n| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total, All Buildings (Billion USD, 2022) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (Billion USD, 2022) | Percent Savings, Applicable Buildings Only (%)   |\n|-------------|----------------------------------------|-----------------------------------------------------|--------------------------------------|-----------------------------------------------------------------|--------------------------------------------------|\n| Natural gas |                                    6.2 |                                                17.4 | 35.5%                                |                                                             7.7 | 79.7%                                            |\n| Electricity |                                  -13.3 |                                               107.7 | -12.4%                               |                                                            26.0 | -51.1%                                           |\n| Fuel oil    |                                    0.2 |                                                 0.7 | 33.4%                                |                                                             0.2 | 98.0%                                            |\n| Propane     |                                    0.0 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 166, "line_end": 172, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|14", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\n|                                                             0.2 | 98.0%                                            |\n| Propane     |                                    0.0 |         \n\n                                        1.0 | 0.0%                                 |                                                             0.0 | 0.0%                                             |\n| Total       |                                   -6.9 |                                               126.8 | -5.4%                                |                                                            34.0 | -20.3%                                           |\n\nElectricity bill savings in this table are calculated using the mean electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.\n\nTable ES-4. Key Results for Annual Emissions Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 166, "line_end": 176, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|15", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\nthe mean electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset.\n\nTable ES-4. Key Results for Annual Emissions Savings\n\n| Fuel Type   |   Absolute Savings (MMT CO 2 e) |   Baseline Total, All Buildings (MMT CO 2 e) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (MMT CO 2 e) | Percent Savings, Applicable Buildings Only (%)   |\n|-------------|---------------------------------|----------------------------------------------|--------------------------------------|----------------------------------------------------------|--------------------------------------------------|\n| Natural gas |                            36.2 |                                        101.8 | 35.6%                                |                                                     44.8 | 80.8%                                            |\n| Electricity |                           -34.3 |                                        239.6 | -14.3%                               |                                                     53.4 | -64.2%                                           |\n| Fuel oil    |                             0.6 |                                          1.7 | 33.5%                                |                                                      0.6 | 98.0%                                            |\n| Propane     |                             0.0 |                                          2.7 | 0.0%                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 178, "line_end": 184, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|16", "text": "Electric Resistance Boilers \u2014 Executive Summary\n\n|\n| Propane     |                             0.0 |                                          2.7 | 0.0%                                 |                                   \n\n                   0.0 | 0.0%                                             |\n| Total       |                             2.5 |                                        345.9 | 0.7%                                 |                                                     98.8 | 2.5%                                             |\n\nElectricity emissions avoided in this table are calculated using the Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year grid scenario. Other grid scenarios are presented in this report and in the public dataset.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Executive Summary", "line_start": 178, "line_end": 186, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|17", "text": "Electric Resistance Boilers \u2014 Acknowledgments\n\nThe author acknowledges the ComStock\u2122 team, specifically Chris CaraDonna, for their expert guidance during development of this measure scenario. In addition, thank you to those who reviewed this measure scenario, Shanti Pless and Eric Bonnema.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Acknowledgments", "line_start": 190, "line_end": 190, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|18", "text": "Electric Resistance Boilers \u2014 Table of Contents\n\nExecutive Summary ................................................................................................................................... iv\n\n1\n\nTechnology Summary .......................................................................................................................... 1\n\n2\n\n3\n\n4\n\n5\n\nComStock Baseline Approach ............................................................................................................ 3\n\nModeling Approach .............................................................................................................................. 6\n\n3.1\n\nApplicability  ..................................................................................................................................  6\n\n3.2\n\n3.3\n\n3.4\n\nUtility Bills  ....................................................................................................................................  7\n\nCarbon Emisions Equivalent ......................................................................................................... 8\n\nLimitations and Concerns  .............................................................................................................. 9\n\nOutput Variables  .................................................................................................................................  10", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Table of Contents", "line_start": 194, "line_end": 228, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|19", "text": "Electric Resistance Boilers \u2014 Table of Contents\n\n9\n\nOutput Variables  .................................................................................................................................  10\n\nResults  ................................................................................................................................................. 11\n\n5.1\n\nSingle-Building Measure Tests ................................................................................................... 11\n\n5.2\n\n5.3\n\n5.4\n\n5.5\n\n5.6\n\n5.7\n\nStock Energy Impacts  .................................................................................................................. 12\n\nStock Utility Bill Impacts  ............................................................................................................ 14\n\nStock Emissions Impact .............................................................................................................. 15\n\nSite Energy Savings Distributions  ............................................................................................... 16\n\nUtility Bill Savings Distributions  ................................................................................................ 17\n\nAdditional Figures-Electric Boiler vs. Heat Pump Boiler ........................................................ 19", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Table of Contents", "line_start": 230, "line_end": 258, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|20", "text": "Electric Resistance Boilers \u2014 Table of Contents\n\n17\n\nAdditional Figures-Electric Boiler vs. Heat Pump Boiler ........................................................ 19\n\nReferences ................................................................................................................................................. 23\n\nviii\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "Table of Contents", "line_start": 260, "line_end": 264, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|21", "text": "Electric Resistance Boilers \u2014 List of Figures\n\n| Figure 1. Electric boiler diagram [1]                                                                                                                                                                                                           | ............................................................................................................. 1                       |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------|\n| Figure 2. Boiler efficiency multiplier as a function of PLR [6] ....................................................................                                                                                                            | 5                                                                                                                                     |\n| Figure 3. Electric boiler performance curve .................................................................................................                                                                                                   | 6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 301, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|22", "text": "Electric Resistance Boilers \u2014 List of Figures\n\n| 6               \n\n                                                                                                                      |\n| Figure 4. Breakdown of ComStock floor area and natural gas energy consumption by heating                                                                                                                                                        | .......... 7                                                                                                                          |\n| type Figure 5. Single-building example-monthly energy consumption by end use for baseline scenario                                                                                                                                              | (top)                                                                                                                                 |\n| vs. electric boiler measure scenario (bottom).........................................................................                                                                                                                          | 12                                                                                                                                    |\n| Figure 6. Comparison of annual site energy consumption between the ComStock baseline and the electric", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 301, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|23", "text": "Electric Resistance Boilers \u2014 List of Figures\n\n|\n| Figure 6. Comparison of annual site energy consumption between the ComStock baseline and the electric                                     \n\n                                                                                                      |                                                                                                                                       |\n| boiler measure scenario for the full stock (left) and applicable buildings only (right). ......... 14 Figure 7. National annual utility bills comparison of the ComStock baseline vs. electric boiler measure                                   |                                                                                                                                       |\n| scenario Figure 8. Emissions comparison of the ComStock baseline and the electric boiler scenario. ....................                                                                                                                         | .................................................................................................................................. 15 |\n| Figure 9. Percent site energy savings distribution for ComStock models with applied measure scenario                                                                                                                                            | 16 by                                                                                                                                 |\n| end use and fuel t", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 301, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|24", "text": "Electric Resistance Boilers \u2014 List of Figures\n\n| 16 by                                                                                                                                 |\n| end use and fuel t\n\nype. .............................................................................................................                                                                                                            | 17                                                                                                                                    |\n| Figure 10. Percent utility bills savings distribution by fuel type for ComStock models with the electric                                                                                                                                        | 18                                                                                                                                    |\n| boiler measure applied Figure 11. Percent utility bills savings distribution by climate zone for ComStock models with the                                                                                                                       | ...........................................................................................................                           |\n| boiler measure applied ...........................................................................................................                                                                                                              | electric", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 301, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|25", "text": "Electric Resistance Boilers \u2014 List of Figures\n\n| electric                            \n\n                                                                                                  |\n| Figure 12. Comparison of annual site energy consumption between the ComStock baseline, heat pump                                                                                                                                                | 19                                                                                                                                    |\n| boiler, and electric boiler measure scenarios for the full stock (left) and applicable buildings                                                                                                                                                | ............................................................................................................................ 20       |\n| only (right). Figure 13. National annual utility bills comparison of the ComStock baseline, heat pump boiler, and electric boiler measure scenarios ........................................................................................... | 21                                                                                                                                    |\n| 14. Emissions comparison of the ComStock baseline, heat pump boiler, and electric boiler measure scenarios. ..................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 301, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|26", "text": "Electric Resistance Boilers \u2014 List of Figures\n\n|\n| 14. Emissions comparison of the ComStock baseline, heat pump boiler, and electric boiler measure scenarios. ..................................................\n\n.............................................................................. 22 |                                                                                                                                       |\n| Figure                                                                                                                                                                                                                                          |                                                                                                                                       |\n| Table ES-1. Key Modeling Specifications ....................................................................................................                                                                                                    | v                                                                                                                                     |\n| ES-2. Key Results for Annual Site Energy Savings ...........................................................................                                                                                                                    |                                                                                                                                       |\n| Table", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 301, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|27", "text": "Electric Resistance Boilers \u2014 List of Figures\n\n|                                                                                                                                       |\n| Table                                 \n\n                                                                                                                                                                                                          | v                                                                                                                                     |\n| Table ES-3. Key Results for Annual Bill Savings Table ES-4. Key Results for Annual Emissions Savings                                                                                                                                            | ....................................................................................... vi vi                                         |\n| .............................................................................                                                                                                                                                                   | 3                                                                                                                                     |\n| Table 1. Boiler HVAC Systems in ComStock and Respective Percentages of Floor Area .......................... Table 2. Boiler Efficiency and Performance Curve Assignment [5]                                                                    | ........................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 301, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|28", "text": "Electric Resistance Boilers \u2014 List of Figures\n\nTable 2. Boiler Efficiency and Performance Curve Assignment [5]                                                                    | ........................................................\n\n.... 4                                                                        |\n| Table 3. Boiler Performance Curves [5]                                                                                                                                                                                                          |                                                                                                                                       |\n| .......................................................................................................                                                                                                                                         | 5                                                                                                                                     |\n| Table 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ............................                                                                                                                                | 7                                                                                                                                     |\n| Table 5. On-Site Fossil Fuel Emissions Factors Table", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 301, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|29", "text": "Electric Resistance Boilers \u2014 List of Figures\n\n|\n| Table 5. On-Site Fossil Fuel Emissions Factors Table                                                                                                                              \n\n                                                              | ........................................................................................... 9                                         |\n| 6. Output Variables Calculated From the Measure Application .......................................................                                                                                                                             | 10                                                                                                                                    |\n| 7. Energy Impacts of Electric Boiler Measure Scenario for Single-Building Example                                                                                                                                                               |                                                                                                                                       |\n| Table ....................                                                                                                                                                                                                                      | 11                                                                                                                                    |\n| Table 8. Summary of Site Energy Savings From the Electric", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 301, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|30", "text": "Electric Resistance Boilers \u2014 List of Figures\n\n| 11                                                                                                                                    |\n| Table 8. Summary of Site Energy Savings From the Electric \n\nBoiler Measure Application vs. the                                                                                                                                                    |                                                                                                                                       |\n\nComStock Baseline ................................................................................................................ 13", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "List of Figures", "line_start": 268, "line_end": 303, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|31", "text": "Electric Resistance Boilers \u2014 1  Technology Summary\n\nElectric resistance boilers (often referred to as electric boilers) use electric resistance elements to heat water for space heating. They offer an electric alternative to traditional fuel-fired boilers and can accomplish fuel switching of the space heating load in buildings. Water is heated by the electric boiler and circulated through the building's heating system. The hot water is pumped into hydronic heating coils, which emit warm air to the space. After the heat has been released from the water, the colder water is then recirculated back to the boiler until it needs to be heated again. This process is illustrated in Figure 1 [1]. Compared to other electric options, such as heat pumps, electric boilers are generally considered to have a lower first cost with simpler operation, albeit with lower performance, which can reduce operational benefits.\n\nFigure 1. Electric boiler diagram [1]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000002_54779643b7747b3977197bb9cd286f46b1c0e225867f7b72adc06e958044560e.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "1  Technology Summary", "line_start": 307, "line_end": 314, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|32", "text": "Electric Resistance Boilers \u2014 1  Technology Summary\n\nsource: 95015_images/image_000002_54779643b7747b3977197bb9cd286f46b1c0e225867f7b72adc06e958044560e.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 1. Schematic diagram of an electric boiler system serving space heating and domestic hot water, showing the boiler, hot water cylinder, radiators, and valves](95015_images/image_000002_54779643b7747b3977197bb9cd286f46b1c0e225867f7b72adc06e958044560e.png)\n\nFigure 1 is a third-party schematic titled \"Electric Boiler Diagram - Heating and Hot Water\", carrying a GreenMatch logo in the upper right. It shows a residential-style hydronic layout rather than ComStock model output. Labeled components: \"Mains water\" entering at the upper left, a \"Balanced supply\" branch, a \"Hot water cylinder\" on the left, \"The boiler\" as a wall-mounted unit in the center with a small display panel, and two stacked \"Radiator\" panels on the right. Piping is color-coded, with blue for cold or return water and red for heated supply. Three valve groups are called out: \"Full bore valves\" and \"Zone valves\" beneath the boiler, and a \"System drain point\" at the bottom right. The figure is illustrative context for what an electric boiler is and how it connects to a hydronic distribution loop; it conveys no ComStock results.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "1  Technology Summary", "line_start": 316, "line_end": 318, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|33", "text": "Electric Resistance Boilers \u2014 1  Technology Summary\n\nand a \"System drain point\" at the bottom right. The figure is illustrative context for what an electric boiler is and how it connects to a hydronic distribution loop; it conveys no ComStock results.\n\nElectric boilers can typically be easily retrofitted in buildings with existing fuel-fired boilers. Because no combustion occurs, a boiler heating surface and flue gas venting are not necessary [2], which simplifies the installation and space constraints. The only retrofit consideration is ensuring that the existing building has the proper electrical infrastructure to support the new electric heating system as well as capping old flue gas vents. Electric boilers can produce the same supply temperatures as gas boilers, so existing coil sizes with different supply temperatures are generally not a concern with this retrofit concept.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "1  Technology Summary", "line_start": 320, "line_end": 320, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|34", "text": "Electric Resistance Boilers \u2014 1  Technology Summary\n\ngas vents. Electric boilers can produce the same supply temperatures as gas boilers, so existing coil sizes with different supply temperatures are generally not a concern with this retrofit concept.\n\nElectric resistance boilers operate at nearly 100% efficiency, whereas traditional atmospheric fuel-fired boilers operate at 75%-85% efficiency. Despite this improved efficiency, electric boilers have had low adoption due to the high electricity prices compared to natural gas, making them difficult to be cost-effective, especially in heating-dominated climates [3], [4]. Electric boilers also have slower recovery times than fuel-fired boilers because the electric resistance components are limited by the electrical power input available. Fuel-fired boilers can draw high volumes of energy without the same infrastructure constraints, allowing them to achieve higher heating capacities and faster recovery times. However, electric boilers can be an option for buildings without natural gas service, or in locations where electricity prices are comparable to natural gas prices. Hybrid natural gas/electric boilers do exist-they alternate which fuel is being used based on electricity and gas prices throughout the day; however, this ComStock measure will focus on a fully electric boiler to enables analysis for scenarios where fuel switching is appropriate.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "1  Technology Summary", "line_start": 322, "line_end": 322, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|35", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\nOf the buildings represented in ComStock\u2122, approximately 26% are served by boiler heating systems; however, these systems represent more than 56% of the natural gas heating energy in the baseline stock. This measure will be applicable to the heating, ventilating, and airconditioning (HVAC) system types shown in Table 1., along with the respective percentages of the ComStock floor area and natural gas heating energy that they represent.\n\nTable 1. Boiler HVAC Systems in ComStock and Respective Percentages of Floor Area", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 326, "line_end": 328, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|36", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\nalong with the respective percentages of the ComStock floor area and natural gas heating energy that they represent.\n\nTable 1. Boiler HVAC Systems in ComStock and Respective Percentages of Floor Area\n\n| HVAC System Type                                                                  | Percentage of ComStock Floor Area   | Percentage of ComStock Natural Gas Heating Energy   |\n|-----------------------------------------------------------------------------------|-------------------------------------|-----------------------------------------------------|\n| Packaged variable air volume (PVAV) with gas boiler reheat                        | 9.7%                                | 18.9%                                               |\n| Variable air volume (VAV) chiller with gas boiler reheat                          | 6.5%                                | 13.3%                                               |\n| VAV air-cooled chiller with gas boiler reheat                                     | 4.2%                                | 11.9%                                               |\n| Packaged single-zone air conditioner (PSZ-AC) with gas boiler                     | 1.8%                                | 6.1%                                                |\n| Packaged terminal air conditioner (PTAC) with gas boiler                          | 1.3%                                | 2. 0%                                               |\n| Dedicated outdoor air system (DOAS) with fan coil air- cooled chiller with boiler | 1.1%                                | 2. 6%", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 330, "line_end": 340, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|37", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n|\n| Dedicated outdoor air system (DOAS) with fan coil air- cooled chiller with boiler | 1.1%                                | 2. 6%                         \n\n                      |\n| DOAS with fan coil chiller with boiler                                            | 0.6%                                | 0. 9%                                               |\n| DOAS with water source heat pumps cooling tower with boiler                       | 0.3%                                | 0. 5%                                               |\n| Total                                                                             | 25.5%                               | 56.2%                                               |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 330, "line_end": 340, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|38", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n|\n| Total                                                                             | 25.5%                               | 56.2%                                               |\n\nThe current version of boilers in ComStock are gas- or fuel oil-fired, noncondensing boilers, with efficiencies generally around 80% [5]. Their efficiencies were determined using the U.S. Department of Energy's reference building templates and capacities. The values are summarized in Table 2 [5]. Three different cubic performance curves based on the part load ratio (PLR) are used to adjust the boiler efficiency, as shown in Table 3, based on size and vintage. Figure 2 shows the variations of boiler efficiency multipliers with PLR based on the three performance curves, a graphical representation of the curves' output [6]. All ComStock boilers have a heating set point of 180\u00b0F and can modulate flow based on heating load.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 342, "line_end": 342, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|39", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\nPLR based on the three performance curves, a graphical representation of the curves' output [6]. All ComStock boilers have a heating set point of 180\u00b0F and can modulate flow based on heating load.\n\n| Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   | Table 2. Boiler Efficiency and Performance Curve Assignment [5]   |\n|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|\n| Template                                                          | Minimum Capacity (Btu/hr)                                         | Maximum Capacity (Btu/hr)                                         | Minimum Annual Fuel Utilization Efficiency (AFUE)                 | Minimum Thermal Efficiency (%)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|40", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n| Maximum Capacity (Btu/hr)                                         | Minimum Annual Fuel Utilization Efficiency (AFUE)                 | Minimum Thermal Efficiency (%)    \n\n                                | Minimum Combustion Efficiency (%)                                 | Efficiency function of part load ratio (EFFFPLR)                  | Notes                                                             |\n| Pre-1980                                                          | -                                                                 | 299,999                                                           |                                                                   | 0.73                                                              |                                                                   | Boiler constant efficiency curve                                  | From U.S. Department of Energy                                    |\n| Pre-1980                                                          | 300,000                                                           | No max                                                            |                                                                   | 0.74                                                              |                                                                   | Boiler constant efficiency curve                                  | From U.S. Department of Energy                                    |\n| Pre-1980                                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|41", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\nconstant efficiency curve                                  | From U.S. Department of Energy                                    |\n| Pre-1980                                                          | \n\n250,000,000                                                       | 249,999,999                                                       |                                                                   | 0.76                                                              |                                                                   | Boiler constant efficiency curve                                  | Reference Buildings                                               |\n| 1980-2004                                                         | -                                                                 | 299,999                                                           | 0.8                                                               |                                                                   |                                                                   |                                                                   | From 90.1- 1989                                                   |\n| 1980-2004                                                         | 300,000                                                           | 249,999,999                                                       |                                                                   |                                                                   | 0.8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|42", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n|                                                                   |                                                                   | 0.8                                 \n\n                              |                                                                   | From 90.1- 1989                                                   |\n| 90.1-2004                                                         | -                                                                 | 299,999                                                           | 0.8                                                               |                                                                   |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2004                                                   |\n| 90.1-2004                                                         | 300,000                                                           | 249,999,999                                                       |                                                                   | 0.75                                                              |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2004                                                   |\n| 90.1-2004                                                         | 250,000,000                                                       | No", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|43", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n2004                                                   |\n| 90.1-2004                                                         | 250,000,000                                                       | No\n\n max                                                            |                                                                   |                                                                   | 0.8                                                               | Boiler with no minimum turndown                                   | From 90.1- 2004                                                   |\n| 90.1-2007                                                         | -                                                                 | 299,999                                                           | 0.8                                                               |                                                                   |                                                                   |                                                                   | From 90.1- 2007                                                   |\n| 90.1-2007                                                         | 300,000                                                           | 249,999,999                                                       |                                                                   | 0.8                                                               |                                                                   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|44", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n| 0.8                                                               |                                                                   |                                       \n\n                            | From 90.1- 2007                                                   |\n| 90.1-2007                                                         | 250,000,000                                                       | No max                                                            |                                                                   |                                                                   | 0.82                                                              |                                                                   | From 90.1- 2007                                                   |\n| 90.1-2010                                                         | -                                                                 | 299,999                                                           | 0.8                                                               |                                                                   |                                                                   |                                                                   | From 90.1- 2010                                                   |\n| 90.1-2010                                                         | 300,000                                                           | 249,999,999                                                       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|45", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n| 300,000                                                           | 249,999,999                                                       |     \n\n                                                              | 0.8                                                               |                                                                   |                                                                   | From 90.1- 2010                                                   |\n| 90.1-2010                                                         | 250,000,000                                                       | No max                                                            |                                                                   |                                                                   | 0.82                                                              |                                                                   |                                                                   |\n| 90.1-2013                                                         | -                                                                 | 299,999                                                           | 0.82                                                              |                                                                   |                                                                   |                                                                   | From 90.1- 2013", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|46", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n|                                                                   |                                                                   | From 90.1- 2013                         \n\n                          |\n| 90.1-2013                                                         | 300,000                                                           | 999,999                                                           |                                                                   | 0.8                                                               |                                                                   |                                                                   | From 90.1- 2013                                                   |\n| 90.1-2013                                                         | 1,000,000                                                         | 249,999,999                                                       |                                                                   | 0.8                                                               |                                                                   | Boiler with minimum turndown                                      | From 90.1- 2013                                                   |\n| 90.1-2013                                                         | 250,000,000                                                       | No max                                                            |                                                                   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|47", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n| No max                                                            |                                                                   |       \n\n                                                            | 0.82                                                              | Boiler with minimum turndown                                      | From 90.1- 2013                                                   |\n| 90.1-2016                                                         | -                                                                 | 299,999                                                           | 0.82                                                              |                                                                   |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2016                                                   |\n| 90.1-2016                                                         | 300,000                                                           | 999,999                                                           |                                                                   | 0.8                                                               |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2016                                                   |\n| 90.1-2016", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|48", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n| Boiler with no minimum turndown                                   | From 90.1- 2016                                                   |\n| 90.1-2016                               \n\n                          | 1,000,000                                                         | 249,999,999                                                       |                                                                   | 0.8                                                               |                                                                   | Boiler with minimum turndown                                      | From 90.1- 2016                                                   |\n| 90.1-2016                                                         | 250,000,000                                                       | No max                                                            |                                                                   |                                                                   | 0.82                                                              |                                                                   | From 90.1- 2016                                                   |\n| 90.1-2019                                                         | -                                                                 | 299,999                                                           | 0.84                                                              |                                                                   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|49", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n| 0.84                                                              |                                                                   |         \n\n                                                          | Boiler with no minimum turndown                                   | From 90.1- 2019                                                   |\n| 90.1-2019                                                         | 300,000                                                           | 999,999                                                           |                                                                   | 0.8                                                               |                                                                   | Boiler with no minimum turndown                                   | From 90.1- 2019                                                   |\n| 90.1-2019                                                         | 1,000,000                                                         | 249,999,999                                                       |                                                                   | 0.8                                                               |                                                                   | Boiler with minimum turndown                                      | From 90.1- 2019                                                   |\n| 90.1-2019                                                         | 250,000,000", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 372, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|50", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n| From 90.1- 2019                                                   |\n| 90.1-2019                                                         | 250,000,000                               \n\n                        | No max                                                            |                                                                   |                                                                   | 0.82                                                              | Boiler with minimum turndown                                      | From 90.1- 2019                                                   |\n\nTable 3. Boiler Performance Curves [5]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 344, "line_end": 374, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|51", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n| Boiler with minimum turndown                                      | From 90.1- 2019                                                   |\n\nTable 3. Boiler Performance Curves [5]\n\n| Name                            | Form                  | Dependent Variable   | Independent Variable 1   |   coeff_1 |   coeff_2 |   coeff_3 |   coeff_4 | Notes                                                          |\n|---------------------------------|-----------------------|----------------------|--------------------------|-----------|-----------|-----------|-----------|----------------------------------------------------------------|\n| Cubic                           | Efficiency multiplier | PLR                  |                          |         1 |         0 |         0 |         0 | Boiler constant efficiency curve From U.S. Department of       |\n| Boiler with minimum turndown    | Efficiency multiplier | PLR                  |                          |    0.7791 |    1.4745 |   -2.5795 |    1.3467 | From regression of prototype                                   |\n| Boiler with no minimum turndown | Efficiency multiplier | PLR                  |                          |    0.7463 |    1.3196 |   -2.2154 |    1.1674 | From regression of prototype building Energy Management System |\n\nFigure 2. Boiler efficiency multiplier as a function of PLR [6]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 376, "line_end": 382, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|52", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\n|    0.7463 |    1.3196 |   -2.2154 |    1.1674 | From regression of prototype building Energy Management System |\n\nFigure 2. Boiler efficiency multiplier as a function of PLR [6]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000003_18effbc7ce6772b778c0216213ef43a162be9d5ebd183127eb0f292a837e6b86.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 2. Scatter plot of boiler efficiency multiplier as a function of boiler part load ratio for the three performance curves used in ComStock](95015_images/image_000003_18effbc7ce6772b778c0216213ef43a162be9d5ebd183127eb0f292a837e6b86.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 384, "line_end": 389, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|53", "text": "Electric Resistance Boilers \u2014 2  ComStock Baseline Approach\n\nmultiplier as a function of boiler part load ratio for the three performance curves used in ComStock](95015_images/image_000003_18effbc7ce6772b778c0216213ef43a162be9d5ebd183127eb0f292a837e6b86.png)\n\nFigure 2 is a scatter plot with \"Boiler Part Load Ratio\" (PLR) on the x-axis from 0 to 1.4 and \"Boiler Efficiency Multiplier\" on the y-axis from 0 to 1.4. It plots the output of the three cubic performance curves listed in Table 3. One series is flat at a multiplier of exactly 1.0 across the whole PLR range -- this is the boiler constant efficiency curve, which applies no part-load correction. The other two series are nearly coincident and rise monotonically: they start at roughly 0.75 and 0.78 at PLR 0, cross a multiplier of about 1.0 near PLR 0.4-0.5, sit near 1.0 through the middle of the range, and continue up to roughly 1.16-1.30 at PLR 1.2-1.3. These two are the \"Boiler with minimum turndown\" and \"Boiler with no minimum turndown\" curves; their coefficients differ only slightly (intercepts 0.7791 and 0.7463 per Table 3) so they overlap for most of the range and cannot be reliably told apart by eye in this plot. The practical reading is that boilers assigned a turndown curve lose roughly 20%-25% of their rated efficiency at very low load, whereas boilers on the constant curve are modeled at rated efficiency regardless of load.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "2  ComStock Baseline Approach", "line_start": 391, "line_end": 391, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|54", "text": "Electric Resistance Boilers \u2014 3  Modeling Approach\n\nThis measure replaces existing natural gas and fuel oil boilers with electric resistance boilers. The implementation of this measure is rather simple-it converts the fuel type of existing boilers in the model from 'Natural Gas' or 'FuelOilNo2' to 'Electricity.' In addition, it modifies the nominal thermal efficiency from the original value (around 0.8 for natural gas boilers) to 1.0. The capacity, water flow rate, and all other settings of the boiler will remain the same as in the baseline.\n\nFinally, the existing boiler efficiency performance curve is replaced. The new electric boiler curve is a linear function derived from the MASControl3 database maintained by the California Public Utilities Commission [7]. The new linear performance curve plots the electric input ratio (EIR) as a function of PLR using the following equation:\n\nThis equation is shown in Figure 3. As shown, the electric input ratio always exceeds 0.98, or 98% efficiency, and reaches 100% efficiency when operating at maximum capacity; therefore, this curve suggests minimal cycling efficiency losses for electric boilers.\n\nFigure 3. Electric boiler performance curve", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3  Modeling Approach", "line_start": 395, "line_end": 401, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|55", "text": "Electric Resistance Boilers \u2014 3  Modeling Approach\n\nand reaches 100% efficiency when operating at maximum capacity; therefore, this curve suggests minimal cycling efficiency losses for electric boilers.\n\nFigure 3. Electric boiler performance curve\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000004_a03bb66e09376fe471aca0401be62ef1ccf6e654f98b855b56c78bd2292af712.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 3. Line plot of the electric boiler performance curve, showing electric input ratio rising linearly from about 0.98 at zero part load ratio to 1.00 at full load](95015_images/image_000004_a03bb66e09376fe471aca0401be62ef1ccf6e654f98b855b56c78bd2292af712.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3  Modeling Approach", "line_start": 403, "line_end": 408, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|56", "text": "Electric Resistance Boilers \u2014 3  Modeling Approach\n\nelectric input ratio rising linearly from about 0.98 at zero part load ratio to 1.00 at full load](95015_images/image_000004_a03bb66e09376fe471aca0401be62ef1ccf6e654f98b855b56c78bd2292af712.png)\n\nFigure 3 is a single-line plot of the new electric boiler performance curve derived from the MASControl3 database. The x-axis is PLR (part load ratio) from 0 to 1 and the y-axis is EIR (electric input ratio) on a tight range from 0.9 to 1.1, with gridlines at 0.95, 1.00, and 1.05. The line is essentially straight, starting at an EIR of about 0.98 at PLR 0 and rising steadily to exactly 1.00 at PLR 1, with markers at each 0.1 increment. Because EIR never drops below about 0.98, the curve implies the electric boiler operates at 98% or better efficiency at any load and reaches 100% at maximum capacity -- that is, minimal cycling efficiency losses. The body text says this curve is given by an equation, but the equation itself was dropped in extraction; the plotted line is consistent with approximately EIR = 0.98 + 0.02 x PLR, which is an inference from the figure rather than a transcription of the source equation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3  Modeling Approach", "line_start": 410, "line_end": 410, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|57", "text": "Electric Resistance Boilers \u2014 3.1  Applicability\n\nFigure 4 shows the heating type distribution among the ComStock buildings. This measure is applicable to buildings that use gas boilers as a heating source, which accounts for 25% of the ComStock baseline floor area. In addition, there is one HVAC system that is classified as 'WSHP' as the heating type-'DOAS with water source heat pumps cooling tower with boiler'-which also uses a boiler for heating. This brings the total applicable floor area to approximately 26%.\n\nAlthough buildings with boiler systems account for 26% of the floor area, they account for 56% of the natural gas heating consumption in ComStock. The breakdown of HVAC system types that are applicable to this measure and their respective percentages of floor area was shown in Table 1.\n\nFigure 4. Breakdown of ComStock floor area and natural gas energy consumption by heating type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000005_e9668c2bb302c9be256111593f390e3fd87ce4735318041d1818d6aa599a6d0d.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 4. Two-panel horizontal bar chart breaking down ComStock floor area and natural gas heating energy by HVAC heating type](95015_images/image_000005_e9668c2bb302c9be256111593f390e3fd87ce4735318041d1818d6aa599a6d0d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3.1  Applicability", "line_start": 414, "line_end": 425, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|58", "text": "Electric Resistance Boilers \u2014 3.1  Applicability\n\nbar chart breaking down ComStock floor area and natural gas heating energy by HVAC heating type](95015_images/image_000005_e9668c2bb302c9be256111593f390e3fd87ce4735318041d1818d6aa599a6d0d.png)\n\nFigure 4 has two side-by-side horizontal bar panels sharing the row labels, under the heading \"In.Hvac Heat Type\". The left panel axis is \"Total Weighted Square Footage (sqft)\" as a percentage from 0% to about 40%, and the right panel axis is \"Total Weighted Natural Gas Heating Energy (TBtu)\" as a percentage from 0% to about 60%. Values are printed at the end of each bar. Rows top to bottom, given as floor area then natural gas heating energy: Furnace 35.2% and 43.8%; Electric Resistance 28.4% and 0.0%; Boiler 25.3% and 55.7%; ASHP (air-source heat pump) 6.2% and 0.0%; District 3.3% and 0.0%; GSHP (ground-source heat pump) 1.3% and 0.0%; WSHP (water-source heat pump) 0.3% and 0.5%. The point of the figure is the mismatch between the two panels: boilers serve only about a quarter of stock floor area but account for well over half of all natural gas heating energy, which is why this measure has outsized fuel impact relative to its applicability. The surrounding text notes that gas boilers cover 25% of baseline floor area, and adding the one WSHP system that also uses a boiler brings total applicability to roughly 26%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3.1  Applicability", "line_start": 427, "line_end": 427, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|59", "text": "Electric Resistance Boilers \u2014 3.2  Utility Bills\n\nComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [5]. Summary statistics from this implementation are shown in Table 4. Note that ComStock does not currently estimate utility bills for district heating and cooling.\n\nTable 4. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type   | Minimum Price ($)   | Average Price ($)   | Maximum Price ($)   |\n|-------------|---------------------|---------------------|---------------------|\n| Natural gas | $0.007/kBtu         | $0.012/KBtu         | $0.048/kBtu         |\n| Propane     | $0.022/kBtu         | $0.032/kBtu         | $0.052/kBtu         |\n| Fuel oil    | $0.027/kBtu         | $0.033/kBtu         | $0.036/kBtu         |\n| Electricity | $0.003/kBtu         | $0.035/kBtu         | $3.530/kBtu         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3.2  Utility Bills", "line_start": 431, "line_end": 440, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|60", "text": "Electric Resistance Boilers \u2014 3.2  Utility Bills\n\n| $0.052/kBtu         |\n| Fuel oil    | $0.027/kBtu         | $0.033/kBtu         | $0.036/kBtu         |\n| Electricity | $0.003/kBtu         | $0.035/kBtu         | $3.530/kBtu         |\n\nNatural gas bills are estimated using 2022 EIA averages by state. 2022 U.S. EIA Natural Gas Prices-Commercial Price and U.S. EIA Heat Content of Natural Gas Delivered to Consumers are used to create an energy price in dollars per kBtu [8].\n\nPropane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 Distillate Prices by Sales Type and U.S. EIA residential Weekly Heating Oil and Propane Prices (October-March) and EIA assumed heat content for these fuels are used to create an energy price in dollars per kBtu [9]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD) average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3.2  Utility Bills", "line_start": 442, "line_end": 444, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|61", "text": "Electric Resistance Boilers \u2014 3.2  Utility Bills\n\nused directly. For other states, Petroleum Administration for Defense District (PADD) average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB) [10], which includes rate structures for approximately 85% of the buildings and 85% of the floor area in ComStock [5]. The URDB rates include detailed cost features, such as time-of-use pricing, demand charges, and ratchets. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars.\n\nURDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3.2  Utility Bills", "line_start": 446, "line_end": 448, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|62", "text": "Electric Resistance Boilers \u2014 3.2  Utility Bills\n\nattempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing noncommercial rates, rates with nonbuilding-load keywords (e.g., security light, irrigation, snow, cotton gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause suspiciously low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state each model is in [11]. Although this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3.2  Utility Bills", "line_start": 450, "line_end": 452, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|63", "text": "Electric Resistance Boilers \u2014 3.3  Carbon Emisions Equivalent\n\nThree electricity grid scenarios are presented to compare the emissions of the ComStock baseline and the boiler replacement scenario. More are available in the full public dataset. The choice of grid scenario will impact the grid emissions factors used in the simulation, which determines the corresponding emissions produced per kilowatt-hour. Two scenarios-Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year and LRMER Low RE Cost 15-Year-use the Cambium dataset, and the last uses the eGrid dataset [12] [13]. All three scenarios vary the emissions factors geospatially to reflect the variation in grid resources used to produce electricity across the United States. The Cambium datasets also vary emissions factors seasonally and by time of day. This study does not imply a preference for any particular grid emissions scenario, but other analysis suggests that the choice of grid emissions scenario can impact results [14]. Emissions due to the on-site combustion of fossil fuels use the emissions factors shown in Table 5, which are from Table 7.1.2(1) of the draft American National Standards Institute/Residential Energy Services Network/International Code Council 301 [15]. To compare the total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with al", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3.3  Carbon Emisions Equivalent", "line_start": 456, "line_end": 456, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|64", "text": "Electric Resistance Boilers \u2014 3.3  Carbon Emisions Equivalent\n\n301 [15]. To compare the total emissions due to both on-site fossil fuel consumption and grid electricity generation, the emissions from a single electricity grid scenario should be combined with al\n\nl three on-site fossil fuel emissions.\n\nTable 5. On-Site Fossil Fuel Emissions Factors\n\n| Natural gas   | 147.3 lb/MMBtu (228.0 kg/MWh) a   |\n|---------------|-----------------------------------|\n| Propane       | 177.8 lb/MMBtu (275.7 kg/MWh)     |\n| Fuel oil      | 195.9 lb/MMBtu (303.2 kg/MWh)     |\n\na lb = pound; MMBtu = million British thermal units; kg = kilogram; MWh = megawatt-hour", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3.3  Carbon Emisions Equivalent", "line_start": 456, "line_end": 465, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|65", "text": "Electric Resistance Boilers \u2014 3.4  Limitations and Concerns\n\nThe HVAC distributions in ComStock are derived from the EIA Commercial Buildings Energy Consumption Survey (CBECS) dataset, and they are a function of building type, census region, and space heating fuel. Although CBECS is the best available dataset for national HVAC distributions, there are still some uncertainties given that it is a survey of a representative subset of building owners and operators. The uncertainties in HVAC system distribution affect the baseline prevalence of boilers, which, in turn, affects the measure applicability and impact potential of the technology.\n\nAnother minor limitation of ComStock's boiler modeling is that in all buildings, even very large buildings, a single boiler is modeled. In reality, multiple boilers can be used in a single building, which allows for higher efficiency and better load management. This modeling discrepancy can affect cycling operation and performance curves, but the energy impacts are minimal. This could have a nontrivial effect on utility bills for rates with peak demand charges. ComStock reports out annual utility bills for all applicable rates; therefore, it might be better to use the statistical utility bill metrics (minimum, mean, maximum) when analyzing utility bill results for this measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "3.4  Limitations and Concerns", "line_start": 469, "line_end": 471, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|66", "text": "Electric Resistance Boilers \u2014 4  Output Variables\n\nTable 6 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the electric resistance boiler measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 6. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "4  Output Variables", "line_start": 475, "line_end": 477, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|67", "text": "Electric Resistance Boilers \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 6. Output Variables Calculated From the Measure Application\n\n| Variable Name                                   | Description                                                                   |\n|-------------------------------------------------|-------------------------------------------------------------------------------|\n| out.params.boiler_average_efficiency            | Load weighted average thermal efficiency                                      |\n| out.params.boiler_cap_weight_efficiency         | Capacity weighted nominal thermal efficiency                                  |\n| out.params.boiler_load_weight_efficiency        | Load weighted nominal thermal efficiency                                      |\n| out.params.boiler_capacity..kbtu_per_hr         | Sum of boiler capacity                                                        |\n| out.params.boiler_load..j                       | Total boiler heating load served                                              |\n| out.params.boiler_electric..j                   | Total boiler electric use                                                     |\n| out.params.boiler_gas..j                        | Total boiler gas use                                                          |\n| out.params.boiler_other_fuel..j                 | Total boiler other fuel use                                                   |\n| out.params.hot_water_loop_load..j               | Heating load provided by boi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "4  Output Variables", "line_start": 479, "line_end": 494, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|68", "text": "Electric Resistance Boilers \u2014 4  Output Variables\n\n| Total boiler other fuel use                                                   |\n| out.params.hot_water_loop_load..j               | Heating load provided by boi\n\nlers and heat pumps                               |\n| out.params.hot_water_loop_boiler_fraction       | Heating load provided by boilers divided by total hot water loop heating load |\n| out.params.hvac_count_boilers                   | Count of boilers                                                              |\n| out.params.hvac_count_boilers_0_to_300_kbtuh    | Count of boilers in size range 0-300 kBTUh                                    |\n| out.params.hvac_count_boilers_300_to_2500_kbtuh | Count of boilers in size range 300-2,500 kBTUh                                |\n| out.params.hvac_count_boilers_2500_plus_kbtuh   | Count of boilers in size range >2,500 kBTUh                                   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "4  Output Variables", "line_start": 479, "line_end": 494, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|69", "text": "Electric Resistance Boilers \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure; therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or reduction in emissions. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5  Results", "line_start": 498, "line_end": 500, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|70", "text": "Electric Resistance Boilers \u2014 5.1  Single-Building Measure Tests\n\nThis section demonstrates the electric boiler measure application on a 300,000-ft 2 large office test model in Boise, Idaho. The building has a 'VAV chiller with gas boiler reheat' HVAC system. The measure replaced the model's central 80% efficient natural gas boiler with a 100% efficient electric resistance boiler. In addition to the efficiency improvement and heating fuel switch, the boiler performance curve was updated to the curve in Figure 3. A summary of the energy use intensity, annual site energy, and heating site energy impacts are shown in Table 7.\n\nTable 7. Energy Impacts of Electric Boiler Measure Scenario for Single-Building Example\n\n| Baseline Scenario Electric Boiler   |                  | Measure Scenario              | Percent Savings                             |\n|-------------------------------------|------------------|-------------------------------|---------------------------------------------|\n| 58.8                                | 52.1             | 11.4%                         | Energy use intensity (kBtu per square foot) |\n| 17,636                              | 15,635           | 11.3%                         | Annual site energy consumption (MBtu)       |\n| Natural gas- 8,391 MBtu (2.5 GWh)   | Electric-1.9 GWh | 24.0% overall heating savings | Heating site energy consumption/fuel        |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.1  Single-Building Measure Tests", "line_start": 504, "line_end": 512, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|71", "text": "Electric Resistance Boilers \u2014 5.1  Single-Building Measure Tests\n\n| Annual site energy consumption (MBtu)       |\n| Natural gas- 8,391 MBtu (2.5 GWh)   | Electric-1.9 GWh | 24.0% overall heating savings | Heating site energy consumption/fuel        |\n\nThis 24% savings in heating site energy is consistent with what we would expect for a 20% improvement in boiler efficiency, combined with an updated boiler performance curve. Note that these are site energy savings, which might not translate to source energy savings or bill savings due to fuel switching of the heating load. Although the annual site energy for this building was reduced by 11%, the switch to electric heating is likely to result in utility bill increases due to the price differences between natural gas and electricity. The building's exact natural gas and electricity pricing structures would be required to calculate the change in annual utility bills.\n\nFigure 5 shows the breakdown of energy consumption by month and end use before and after the electric boiler measure scenario was applied. In the figure, the hashed bars represent natural gas end uses, and solid fill bars represent electricity. As shown, the natural gas heating load in the baseline is replaced with electric heating in the electric boiler measure scenario.\n\nFigure 5. Single-building example-monthly energy consumption by end use for baseline scenario (top) vs. electric boiler measure scenario (bottom).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.1  Single-Building Measure Tests", "line_start": 514, "line_end": 518, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|72", "text": "Electric Resistance Boilers \u2014 5.1  Single-Building Measure Tests\n\nheating in the electric boiler measure scenario.\n\nFigure 5. Single-building example-monthly energy consumption by end use for baseline scenario (top) vs. electric boiler measure scenario (bottom).\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000006_e7f594ee90803f998a81643fc2582d95bd51191bbdd6016132d3e152fa36cbc2.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 5. Two stacked bar charts of monthly energy consumption by end use for a single example building, baseline on top and electric boiler measure scenario below](95015_images/image_000006_e7f594ee90803f998a81643fc2582d95bd51191bbdd6016132d3e152fa36cbc2.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.1  Single-Building Measure Tests", "line_start": 520, "line_end": 525, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|73", "text": "Electric Resistance Boilers \u2014 5.1  Single-Building Measure Tests\n\nby end use for a single example building, baseline on top and electric boiler measure scenario below](95015_images/image_000006_e7f594ee90803f998a81643fc2582d95bd51191bbdd6016132d3e152fa36cbc2.png)\n\nFigure 5 is a pair of stacked bar charts for one example building, titled \"Monthly Energy Consumption by End Use - Baseline Building\" (top) and \"Monthly Energy Consumption by End Use - Electric Boiler Measure Scenario\" (bottom). Both plot Energy Consumption in kWh on the y-axis against the twelve months January through December, with a shared legend covering Water Systems, Heat Rejection, Pumps, Fans, Interior Equipment, Exterior Lighting, Interior Lighting, Cooling, and Heating. Hatched bars denote natural gas end uses and solid fill denotes electricity. In the baseline chart the y-axis reaches about 700,000 kWh and the winter months are dominated by a very large hatched Heating segment -- roughly 450,000 kWh in January and December -- that disappears entirely in summer. In the measure chart the y-axis tops out lower, around 600,000 kWh, and the same winter mass reappears as a solid red electricity Heating segment of roughly 360,000 kWh in January. All other end uses are visually unchanged between the two panels. The figure is a clean illustration of pure fuel switching: the gas heating load is replaced by electric heating, and because the electric boiler runs at essentially 100% efficiency versus about 80% for the gas boiler, the winter peaks are somewhat shorter in the measure scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.1  Single-Building Measure Tests", "line_start": 527, "line_end": 527, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|74", "text": "Electric Resistance Boilers \u2014 5.1  Single-Building Measure Tests\n\nreplaced by electric heating, and because the electric boiler runs at essentially 100% efficiency versus about 80% for the gas boiler, the winter peaks are somewhat shorter in the measure scenario.\n\nHashed colored bars indicate natural gas energy, and solid colored bars indicate electricity.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.1  Single-Building Measure Tests", "line_start": 529, "line_end": 529, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|75", "text": "Electric Resistance Boilers \u2014 5.2  Stock Energy Impacts\n\nThe electric boiler measure demonstrates 2.5% total site energy savings (123 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock. The savings contributions by end use and fuel type are summarized in Table 8 and illustrated in Figure 6.\n\nTable 8. Summary of Site Energy Savings From the Electric Boiler Measure Application vs. the ComStock Baseline", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 533, "line_end": 535, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|76", "text": "Electric Resistance Boilers \u2014 5.2  Stock Energy Impacts\n\nby end use and fuel type are summarized in Table 8 and illustrated in Figure 6.\n\nTable 8. Summary of Site Energy Savings From the Electric Boiler Measure Application vs. the ComStock Baseline\n\n| End Use/ Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total, All Buildings (TBtu) | Percent Savings, All Buildings (%)   |   Baseline Total, Applicable Buildings Only (TBtu) | Percent Savings, Applicable Buildings Only (%)   |\n|----------------------|---------------------------|----------------------------------------|--------------------------------------|----------------------------------------------------|--------------------------------------------------|\n| Total natural gas    |                     533.0 |                                 1524.1 | 35.0%                                |                                              418.2 | 76.5%                                            |\n| Total electricity    |                    -425.0 |                                 3173.4 | -13.4%                               |                                              754.0 | -56.6%                                           |\n| Total heating        |                     122.6 |                                 1309.0 | 9.4%                                 |                                              548.6 | 22.3%                                            |\n| Gas heating          |                     542.0 |                                  965.2 | 56.2%                                |                                              542.0 | 100.0%", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 537, "line_end": 545, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|77", "text": "Electric Resistance Boilers \u2014 5.2  Stock Energy Impacts\n\n|                     542.0 |                                  965.2 | 56.2%                                |                                              542.0 | 100.0%                       \n\n                    |\n| Other fuel heating   |                       6.6 |                                   42.7 | 15.5%                                |                                                6.6 | 100.0%                                           |\n| Electric heating     |                    -426.0 |                                  260.1 | -163.8%                              |                                                  0 | NA                                               |\n| Total                |                     122.6 |                                 4865.4 | 2.5%                                 |                                             1431.8 | 8.6%                                             |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 537, "line_end": 545, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|78", "text": "Electric Resistance Boilers \u2014 5.2  Stock Energy Impacts\n\n122.6 |                                 4865.4 | 2.5%                                 |                                             1431.8 | 8.6%                                             |\n\nAs shown in Figure 6, most of the annual site energy savings for the electric boiler measure are seen in natural gas heating. Much of the stock's natural gas space heating load is converted to electric space heating when replacing traditional natural gas boilers with electric boilers. The baseline also contains a small amount of fuel oil boilers, so we also see savings in 'other fuel heating.' The electric boiler in the measure scenario is more efficient than the baseline combustion fuel boiler; therefore, we see overall stock site energy savings of 2.5%, and total heating savings of 9.4%. But site energy savings does not directly translate to emissions or utility bill savings because this measure involves fuel switching of a major end use (this will be discussed in subsequent sections). The stock electric heating load nearly triples due to the new electric heating load in buildings that received the electric boiler measure. All other end uses are unaffected by the measure, as expected.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 547, "line_end": 547, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|79", "text": "Electric Resistance Boilers \u2014 5.2  Stock Energy Impacts\n\nstock electric heating load nearly triples due to the new electric heating load in buildings that received the electric boiler measure. All other end uses are unaffected by the measure, as expected.\n\nFigure 6. Comparison of annual site energy consumption between the ComStock baseline and the electric boiler measure scenario for the full stock (left) and applicable buildings only (right). Energy consumption is categorized both by fuel type and end use.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000007_41085ceefc5aa3a21019c9891e7077ea702b1a8d977dce9a880afceb2f124fe3.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 6. Stacked bar comparison of annual site energy consumption between the ComStock baseline and the electric boiler measure scenario, for the full stock and for applicable buildings only](95015_images/image_000007_41085ceefc5aa3a21019c9891e7077ea702b1a8d977dce9a880afceb2f124fe3.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 549, "line_end": 556, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|80", "text": "Electric Resistance Boilers \u2014 5.2  Stock Energy Impacts\n\nand the electric boiler measure scenario, for the full stock and for applicable buildings only](95015_images/image_000007_41085ceefc5aa3a21019c9891e7077ea702b1a8d977dce9a880afceb2f124fe3.png)\n\nFigure 6 is a two-panel stacked bar chart of annual site energy consumption in trillion British thermal units (TBtu), segmented by end use and fuel with an 18-entry legend. The left panel covers the full stock: ComStock Baseline 4865 TBtu versus Electric Resistance Boiler 4743 TBtu, a reduction of about 2.5%. The right panel covers applicable buildings only, on a y-axis reaching 1400 TBtu: Baseline 1432 TBtu versus Electric Resistance Boilers 1309 TBtu, a reduction of about 8.6%. In both panels the visible change is a swap rather than a shrink: the hatched Heating Natural Gas segment in the baseline is replaced by a solid Heating Electricity segment in the measure scenario, printed as 686.1 TBtu in the full-stock panel and 426.3 TBtu in the applicable-buildings panel. Untouched end uses hold constant -- Interior Equipment Electricity stays at 740.2 TBtu full-stock and 188.5 TBtu for applicable buildings, and cooling, fans, and lighting segments are unchanged. Site energy falls modestly because the electric boiler is modeled at 100% thermal efficiency against roughly 80% for the noncondensing gas boiler it replaces. Panel totals are read with high confidence; individual stacked-segment values are provisional.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.2  Stock Energy Impacts", "line_start": 558, "line_end": 558, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|81", "text": "Electric Resistance Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nThis section includes a comparison of national-level annual utility bills of the stock across different fuel sources (i.e., electricity, natural gas, propane, fuel oil). ComStock uses utility region mapping to determine all associated electricity rates that can be used by a building in that region; therefore, the results can include many annual utility rates per building. The comparison in this section highlights three statistics (i.e., maximum, mean, and minimum) across all possible electric utility rates in a location. For more information about the utility bill methodology in ComStock, see the ComStock Reference Documentation [5].\n\nWhen combining all fuels, the electric boiler measure scenario resulted in a $4-$9 billion total utility bill increase (4%-6% increase) nationally depending on the electricity rate used (Figure 7). Natural gas bills are reduced by $6 billion (35% savings) nationally as a result of converting much of the heating end use to electricity. The natural gas rates used are fixed by state and therefore remain constant across all three scenarios shown.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 562, "line_end": 564, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|82", "text": "Electric Resistance Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nsavings) nationally as a result of converting much of the heating end use to electricity. The natural gas rates used are fixed by state and therefore remain constant across all three scenarios shown.\n\nElectricity rates are determined based on the utility region of each building in the dataset. Some utilities can have multiple rates; therefore, only the minimum, mean, and maximum rates are shown in the figure. For the electric boiler measure, the mean electricity rate showed a $13 billion increase in electricity bills nationally. In many locations, electricity is currently more expensive than natural gas; therefore, switching from gas heating to electricity with simple electric resistance heating can result in an increase in the total utility bill of a building. In addition, the electric resistance heating can contribute to higher peak demand charges with certain utility rates. But future modifications to rate structures or to the composition of the electric grid could change this.\n\nFigure 7. National annual utility bills comparison of the ComStock baseline vs. electric boiler measure scenario\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000008_3bc3cd84e7d54b5b59a3ada9d6915eec62b911b803167b2251d3f0810143a665.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 566, "line_end": 573, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|83", "text": "Electric Resistance Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nsource: 95015_images/image_000008_3bc3cd84e7d54b5b59a3ada9d6915eec62b911b803167b2251d3f0810143a665.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 7. Three-panel stacked bar chart of national annual utility bills by fuel for the baseline and the electric boiler measure scenario, under maximum, mean, and minimum electricity rates](95015_images/image_000008_3bc3cd84e7d54b5b59a3ada9d6915eec62b911b803167b2251d3f0810143a665.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 575, "line_end": 575, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|84", "text": "Electric Resistance Boilers \u2014 5.3  Stock Utility Bill Impacts\n\nbaseline and the electric boiler measure scenario, under maximum, mean, and minimum electricity rates](95015_images/image_000008_3bc3cd84e7d54b5b59a3ada9d6915eec62b911b803167b2251d3f0810143a665.png)\n\nFigure 7 has three side-by-side panels titled \"With Max Electricity Rate\", \"With Mean Electricity Rate\", and \"With Min Electricity Rate\", each stacking annual utility bills in billion USD (2022) by fuel -- electricity, natural gas, propane, fuel oil -- for the Baseline and the Electric Resistance Boilers scenario. Totals are printed above each bar with percent change from baseline in parentheses. Max electricity rate: Baseline 144, measure 153 (6%). Mean electricity rate: Baseline 127, measure 134 (5%). Min electricity rate: Baseline 112, measure 116 (4%). The bills go UP in every rate case, which is the central negative result for this measure. The mechanism is visible in the segments: the electricity portion rises (125 to 141, 108 to 121, and 93 to 104 billion USD respectively) by more than the natural gas portion falls (17 down to 11 billion USD in all three panels). The increase is largest under the maximum electricity rate, since that is where the added electric load is most expensive.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.3  Stock Utility Bill Impacts", "line_start": 577, "line_end": 577, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|85", "text": "Electric Resistance Boilers \u2014 5.4  Stock Emissions Impact\n\nComStock simulation results show carbon emissions equivalent (CO2e) avoided across two of the three electricity grid scenarios (Figure 8). When combining all fuel types in the eGRID 2021 scenario, the electric boiler measure increases the total emissions by 11 million metric tons (MMT) of carbon dioxide equivalent (CO2e) (2% increase). In the two Cambium LRMER scenarios shown, we see a 3-12 MMT CO2e reduction (1%-5% savings) in total emissions across all fuels.\n\nThe increase in total emissions in the eGRID scenario is because the current electricity emissions factors in some regions are higher than those of natural gas. This means that large-scale fuel switching to electricity can result in higher emissions at the national scale, despite the higher heating efficiency of electric boilers compared to natural gas. In the LRMER future projection scenarios, it is assumed that the electricity emissions factors are reduced due to the higher penetration of renewable energy on the grid; therefore, in those scenarios, measures that fuel switch from combustion fuels to electricity can result in emissions reductions at the national level.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.4  Stock Emissions Impact", "line_start": 581, "line_end": 583, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|86", "text": "Electric Resistance Boilers \u2014 5.4  Stock Emissions Impact\n\npenetration of renewable energy on the grid; therefore, in those scenarios, measures that fuel switch from combustion fuels to electricity can result in emissions reductions at the national level.\n\nThe emissions from natural gas are reduced by 36 MMT CO2e (35% savings) as a result of converting much of the heating end use to electricity. The natural gas emissions remain consistent across all three grid scenarios, as these scenarios exclusively pertain to modifications within the electricity grid, without affecting natural gas outcomes.\n\nFigure 8. Emissions comparison of the ComStock baseline and the electric boiler scenario.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000009_c83e2289e6d1e2a7dcd08e07fd1d4767128c251a9ac9c51b30756d65d8b0333e.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 8. Three-panel stacked bar chart of annual CO2e emissions by fuel for the baseline and the electric boiler measure scenario, under eGRID 2021 and two LRMER grid scenarios](95015_images/image_000009_c83e2289e6d1e2a7dcd08e07fd1d4767128c251a9ac9c51b30756d65d8b0333e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.4  Stock Emissions Impact", "line_start": 585, "line_end": 594, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|87", "text": "Electric Resistance Boilers \u2014 5.4  Stock Emissions Impact\n\nthe baseline and the electric boiler measure scenario, under eGRID 2021 and two LRMER grid scenarios](95015_images/image_000009_c83e2289e6d1e2a7dcd08e07fd1d4767128c251a9ac9c51b30756d65d8b0333e.png)\n\nFigure 8 has three side-by-side panels using different electricity emissions assumptions: \"eGRID 2021\", \"LRMER High RE Cost 15\", and \"LRMER Low RE Cost 15\" (LRMER = long-run marginal emissions rate, 15-year levelization; RE = renewable energy). Each stacks annual emissions in million metric tons of CO2 equivalent (MMT CO2e) by fuel for the Baseline versus the Electric Resistance Boilers scenario, with totals printed above each bar and percent change in parentheses. eGRID 2021: Baseline 452, measure 463 (2%) -- emissions increase. LRMER High RE Cost 15: Baseline 346, measure 343 (-1%). LRMER Low RE Cost 15: Baseline 245, measure 233 (-5%). Natural gas emissions fall from 102 to 66 MMT CO2e identically in all three panels, since the gas heating displaced is the same regardless of grid assumption, while electricity emissions rise (345 to 393, 240 to 274, and 139 to 163 MMT CO2e). The sign of the net result therefore depends entirely on the grid: against the 2021 grid, electrifying to resistance heat is slightly worse for carbon, and it only becomes a modest improvement under the cleaner projected grids.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.4  Stock Emissions Impact", "line_start": 596, "line_end": 596, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|88", "text": "Electric Resistance Boilers \u2014 5.4  Stock Emissions Impact\n\ndepends entirely on the grid: against the 2021 grid, electrifying to resistance heat is slightly worse for carbon, and it only becomes a modest improvement under the cleaner projected grids.\n\nThree electricity grid scenarios are presented: Cambium LRMER High RE Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGRID. MMT stands for million metric tons.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.4  Stock Emissions Impact", "line_start": 598, "line_end": 598, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|89", "text": "Electric Resistance Boilers \u2014 5.5  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they do not necessarily translate proportionally to source energy savings, CO2e avoided, or energy costs.\n\nFigure 9 shows the percent savings distributions of the baseline ComStock models versus the electric boiler measure by end use and fuel type for applicable models. In other words, each data point in the distribution represents the percent energy savings between a baseline ComStock model and the corresponding model with measures applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 602, "line_end": 604, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|90", "text": "Electric Resistance Boilers \u2014 5.5  Site Energy Savings Distributions\n\nfor applicable models. In other words, each data point in the distribution represents the percent energy savings between a baseline ComStock model and the corresponding model with measures applied.\n\nAs expected, the only end uses and fuel type combinations that see a substantial percent change in energy use are other fuel heating, natural gas heating, and electricity heating. Both natural gas heating and other fuel heating show 100% savings in applicable buildings, indicating that the full space heating load in applicable buildings was converted to electricity. As a result, applicable buildings see a large increase in electric heating, anywhere from 10%-70% in the middle 50% of buildings. Note that the only buildings that are shown on this plot with changes to electricity heating are ones that started out with some electric heating in the baseline. Some building types have multiple types of heating in the baseline-for example, an office can be primarily heated by a boiler system, but the vestibule space has electric baseboard heaters. Buildings that started out with no electric heating would have an infinite increase in electric heating and therefore cannot be displayed on this plot.\n\nFigure 9. Percent site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 606, "line_end": 608, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|91", "text": "Electric Resistance Boilers \u2014 5.5  Site Energy Savings Distributions\n\nin electric heating and therefore cannot be displayed on this plot.\n\nFigure 9. Percent site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000010_f4267209a4f06321eadf51cb742e00c183b2de355ab56a8895e7d1805490a566.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 9. Violin and box plot distribution of percent site energy savings by end use and fuel type for models with the electric boiler measure applied](95015_images/image_000010_f4267209a4f06321eadf51cb742e00c183b2de355ab56a8895e7d1805490a566.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 610, "line_end": 615, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|92", "text": "Electric Resistance Boilers \u2014 5.5  Site Energy Savings Distributions\n\nsite energy savings by end use and fuel type for models with the electric boiler measure applied](95015_images/image_000010_f4267209a4f06321eadf51cb742e00c183b2de355ab56a8895e7d1805490a566.png)\n\nFigure 9 is a horizontal violin plot with embedded box plots of per-model percent site energy savings by end use and fuel type, annotated \"Upgrade 17.0: Electric Resistance Boilers (unweighted)\". The x-axis runs from about -140% to +100% with a reference line at 0%. Rows top to bottom, with model counts, grouped by fuel: Other Fuel -- Water Systems (n=19), Heating (n=541); District Heating -- Water Systems (n=7); Natural Gas -- Water Systems (n=1618), Heating (n=30365); Electricity -- Water Systems (n=377), Refrigeration (n=120), Pumps (n=3246), Interior Equipment (n=11), Heating (n=14), Heat Rejection (n=1007), Heat Recovery (n=259), Fans (n=4542), Cooling (n=4733). Most rows collapse to a tick or thin line at or near 0%, because this measure changes only the heating fuel and leaves other end uses alone. Two rows sit hard against +100% savings: Other Fuel Heating and Natural Gas Heating, whose fuel use is eliminated outright. One row carries a broad left-tailed violin from roughly -140% to 0% -- large penalties where consumption increases -- aligning with the Electricity Heating row, whose tiny sample (n=14) reflects that percent savings is only defined for models with some baseline electric heating. Sample sizes here are far smaller than in the by-climate-zone charts because each row counts only models with nonzero baseline consumption for that end use and fuel.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 617, "line_end": 617, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|93", "text": "Electric Resistance Boilers \u2014 5.5  Site Energy Savings Distributions\n\nsome baseline electric heating. Sample sizes here are far smaller than in the by-climate-zone charts because each row counts only models with nonzero baseline consumption for that end use and fuel.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.5  Site Energy Savings Distributions", "line_start": 619, "line_end": 619, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|94", "text": "Electric Resistance Boilers \u2014 5.6  Utility Bill Savings Distributions\n\nFigure 9 and Figure 11 show the percent utility bill savings distributions of the baseline ComStock models versus the electric boiler measure by fuel type and climate zone, respectively, for applicable models. In other words, each data point in the distribution represents the percent utility bill savings between a baseline ComStock model and the corresponding model with measures applied.\n\nWhen evaluating utility bill savings by fuel type, we see that natural gas and fuel oil bills show 70%-100% bill savings in most buildings, a result of converting the space heating load in applicable buildings to electricity. Electricity bills increase by 1,570% in the middle 50% of buildings when using the mean electricity rate. The total utility bill also sees negative savings (increased bills) of up to 30% for the middle 50% of buildings. This indicates that the increase in electricity bills outweighs the gas and fuel oil bill savings in most buildings. Approximately 25% of buildings (the right whisker) show total utility bill savings .\n\nFigure 10. Percent utility bills savings distribution by fuel type for ComStock models with the electric boiler measure applied", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.6  Utility Bill Savings Distributions", "line_start": 623, "line_end": 627, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|95", "text": "Electric Resistance Boilers \u2014 5.6  Utility Bill Savings Distributions\n\n25% of buildings (the right whisker) show total utility bill savings .\n\nFigure 10. Percent utility bills savings distribution by fuel type for ComStock models with the electric boiler measure applied\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000011_e87ae381dc95144913861dcfce3e6c3c45ba93c655276eb66eeea07fe5a27983.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 10. Violin and box plot distribution of percent utility bill savings by fuel type for models with the electric boiler measure applied](95015_images/image_000011_e87ae381dc95144913861dcfce3e6c3c45ba93c655276eb66eeea07fe5a27983.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.6  Utility Bill Savings Distributions", "line_start": 629, "line_end": 634, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|96", "text": "Electric Resistance Boilers \u2014 5.6  Utility Bill Savings Distributions\n\nof percent utility bill savings by fuel type for models with the electric boiler measure applied](95015_images/image_000011_e87ae381dc95144913861dcfce3e6c3c45ba93c655276eb66eeea07fe5a27983.png)\n\nFigure 10 is a horizontal violin plot with embedded box plots of per-model percent utility bill savings by fuel type, annotated \"Upgrade 17.0: Electric Resistance Boilers (unweighted)\". The x-axis runs from about -160% to +100% with a reference line at 0%. Rows top to bottom with model counts: Fuel Oil Bill State Average (n=544), Natural Gas Bill State Average (n=30349), Electricity Bill w/ Mean Rate (n=28210), Bill Mean (n=30752). The two fossil fuel rows cluster on the positive side -- fuel oil almost entirely at 100% savings and natural gas with a box roughly spanning 70%-100% -- because the measure removes the heating fuel bill outright. The electricity row is squarely negative, with a box centered around -40% to -50% and a long left tail past -160%, reflecting the added electric resistance load. The \"Bill Mean\" row, which is the total bill across all fuels, is also negative but less so, centered around -20% to -30%. The figure shows that at the individual building level the fuel bill savings do not offset the electricity bill increase for most models.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.6  Utility Bill Savings Distributions", "line_start": 636, "line_end": 636, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|97", "text": "Electric Resistance Boilers \u2014 5.6  Utility Bill Savings Distributions\n\nis also negative but less so, centered around -20% to -30%. The figure shows that at the individual building level the fuel bill savings do not offset the electricity bill increase for most models.\n\nWhen evaluating the utility bills savings distributions by climate zone, there is a clear correlation between the total utility bills savings and the climate zone. In most climate zones, most buildings will have negative utility bill savings (an increase in their total utility bill) by switching to electric boilers from natural gas or fuel oil. Again, this is a result of current electricity prices being more expensive than natural gas in many locations around the country. In addition, electric resistance heating can result in new demand charges for peak demand-based utility rates. These increases in both electricity energy and peak demand are more pronounced in heating-dominated climates. As we move from warmer climates to colder climates, the increase in utility bills gets larger because the new electric heating load represents a larger portion of a building's total utility bill. In the coldest climates (7 and 8), the median utility bill increases by 45%-65%. In the warmest climates (1 through 3), the median utility bill increases by 0-15%.\n\nFigure 11. Percent utility bills savings distribution by climate zone for ComStock models with the electric boiler measure applied", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.6  Utility Bill Savings Distributions", "line_start": 638, "line_end": 640, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|98", "text": "Electric Resistance Boilers \u2014 5.6  Utility Bill Savings Distributions\n\nclimates (1 through 3), the median utility bill increases by 0-15%.\n\nFigure 11. Percent utility bills savings distribution by climate zone for ComStock models with the electric boiler measure applied\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000012_c1a042cd9546c44120f08d1039dfcd104094a80f5062d3189af373424afc1e2c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 11. Violin and box plot distribution of percent utility bill savings by ASHRAE climate zone for models with the electric boiler measure applied](95015_images/image_000012_c1a042cd9546c44120f08d1039dfcd104094a80f5062d3189af373424afc1e2c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.6  Utility Bill Savings Distributions", "line_start": 642, "line_end": 647, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|99", "text": "Electric Resistance Boilers \u2014 5.6  Utility Bill Savings Distributions\n\nutility bill savings by ASHRAE climate zone for models with the electric boiler measure applied](95015_images/image_000012_c1a042cd9546c44120f08d1039dfcd104094a80f5062d3189af373424afc1e2c.png)\n\nFigure 11 is a horizontal violin plot with embedded box plots of per-model percent utility bill savings by ASHRAE climate zone, annotated \"Upgrade 17.0: Electric Resistance Boilers (unweighted)\". The x-axis runs from about -100% to +80% with a reference line at 0%. Rows top to bottom with model counts: 1A (n=567), 2A (n=1518), 2B (n=760), 3A (n=3542), 3B (n=4238), 3C (n=1264), 4A (n=5266), 4B (n=1325), 4C (n=516), 5A (n=4612), 5B (n=2277), 6A (n=2430), 6B (n=922), 7 (n=1140), 8 (n=44). Every zone has a median on the negative side of zero, so the typical building's total bill rises. The penalty deepens systematically with heating climate: medians in the hot zones 1A through 2B sit close to 0% to -10%, mid zones 3A through 4A land around -15% to -25%, and the cold zones 6A, 6B, 7, and 8 fall to roughly -40% to -70%. Zone 8 has the widest and most negative distribution on the smallest sample (n=44). The trend follows directly from heating load: the colder the zone, the more gas heating gets converted to expensive electric resistance heat.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.6  Utility Bill Savings Distributions", "line_start": 649, "line_end": 649, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|100", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\nThis section compares some of the key results for the electric boiler measure and heat pump boiler measure. This will demonstrate how the electric boiler measure, a basic electric retrofit option for buildings with boilers, performs compared to a high-efficiency electric heat pump in terms of energy, utility bill, and emissions impacts. The heat pump boiler scenario chosen for comparison has electric backup heat, but there are other variations of this measure in the full dataset. Figure 12 shows the annual site energy by end use and fuel type for the full stock (left) and applicable buildings only (right) for the baseline, heat pump boiler scenario, and electric boiler scenario. The electric boiler measure shows 3% site energy savings for the full stock and 9% for buildings that received the measure. The heat pump boiler shows 8% site energy savings for the full stock and 24% for buildings that received the measure. Although results for individual buildings can vary, on aggregate, the heat pump boiler will show two to three times greater energy savings than the electric boiler. This is consistent with the difference in the coefficient of performance between a heat pump and electric resistance heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 653, "line_end": 653, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|101", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\nshow two to three times greater energy savings than the electric boiler. This is consistent with the difference in the coefficient of performance between a heat pump and electric resistance heating.\n\nFigure 12. Comparison of annual site energy consumption between the ComStock baseline, heat pump boiler, and electric boiler measure scenarios for the full stock (left) and applicable buildings only (right).\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000013_a48e93167964acd11eabb3425864e19472ba97701e8b5cc8574ee564afe5f6c5.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 12. Stacked bar comparison of annual site energy consumption across the ComStock baseline, heat pump boiler, and electric boiler measure scenarios, for the full stock and for applicable buildings only](95015_images/image_000013_a48e93167964acd11eabb3425864e19472ba97701e8b5cc8574ee564afe5f6c5.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 655, "line_end": 662, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|102", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\nboiler, and electric boiler measure scenarios, for the full stock and for applicable buildings only](95015_images/image_000013_a48e93167964acd11eabb3425864e19472ba97701e8b5cc8574ee564afe5f6c5.png)\n\nFigure 12 extends Figure 6 with a third scenario, adding a heat pump boiler variant labeled \"HP_Boiler_E_Backup\" (heat pump boiler with electric backup) between the baseline and the electric resistance boiler. It is a two-panel stacked bar chart of annual site energy in trillion British thermal units (TBtu) segmented by end use and fuel. Full stock, left panel: Baseline 4865 TBtu, HP_Boiler_E_Backup 4511 TBtu, Electric Resistance Boilers 4743 TBtu. Applicable buildings only, right panel: Baseline 1432 TBtu, HP_Boiler_E_Backup 1077 TBtu, Electric Resistance Boilers 1309 TBtu. The heat pump boiler is clearly the better performer on site energy -- about a 7% full-stock and 25% applicable-buildings reduction, versus roughly 2.5% and 8.6% for the electric resistance boiler. The mechanism is visible in the heating segments: both scenarios replace the baseline hatched Heating Natural Gas block, but the heat pump boiler needs far less electricity to do it (about 184.3 TBtu of electric heating in the applicable panel versus 426.3 TBtu for the resistance boiler). Panel totals are high confidence; segment values are provisional.\n\nEnergy consumption is categorized both by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 664, "line_end": 666, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|103", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\nthe applicable panel versus 426.3 TBtu for the resistance boiler). Panel totals are high confidence; segment values are provisional.\n\nEnergy consumption is categorized both by fuel type and end use.\n\nFigure 13 shows the stock-level annual utility bills by fuel type for the baseline, heat pump boiler, and electric boiler measure scenarios. The annual bills using the maximum, mean, and minimum electricity rates are shown. In all scenarios, the electric boiler measure increases the total utility bills across the stock by 4%-6%. The heat pump boiler results in less than 1% change in total utility bills. These results demonstrate that fuel switching from natural gas heating to electric resistance is likely to result in increased utility bills with the current rate structures; however, by switching to a heat pump boiler with higher efficiency heating, the utility bill impacts are minimal at the stock level.\n\nFigure 13. National annual utility bills comparison of the ComStock baseline, heat pump boiler, and electric boiler measure scenarios\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000014_d04704ef3e75440de5cc83a51813c5a74b6914eddfd8ab3a8a0d275cc7d8f68a.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 668, "line_end": 675, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|104", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\nsource: 95015_images/image_000014_d04704ef3e75440de5cc83a51813c5a74b6914eddfd8ab3a8a0d275cc7d8f68a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 13. Three-panel stacked bar chart of national annual utility bills by fuel for the baseline, heat pump boiler, and electric boiler scenarios, under maximum, mean, and minimum electricity rates](95015_images/image_000014_d04704ef3e75440de5cc83a51813c5a74b6914eddfd8ab3a8a0d275cc7d8f68a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 677, "line_end": 677, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|105", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\nheat pump boiler, and electric boiler scenarios, under maximum, mean, and minimum electricity rates](95015_images/image_000014_d04704ef3e75440de5cc83a51813c5a74b6914eddfd8ab3a8a0d275cc7d8f68a.png)\n\nFigure 13 has three side-by-side panels titled \"With Max Electricity Rate\", \"With Mean Electricity Rate\", and \"With Min Electricity Rate\", each stacking annual utility bills in billion USD (2022) by fuel for three scenarios: Baseline, HP_Boiler_E_Backup (heat pump boiler with electric backup), and Electric Resistance Boilers. Totals are printed above each bar with percent change from baseline in parentheses. Max electricity rate: 144, then 145 (1%), then 153 (6%). Mean electricity rate: 127, then 126 (-0%), then 134 (5%). Min electricity rate: 112, then 110 (-1%), then 116 (4%). In every rate case the electric resistance boiler raises stock-level bills by 4%-6% while the heat pump boiler is within about 1% of the baseline. Natural gas falls from 17 to 11 billion USD under both measures, but the heat pump boiler's electricity increase is much smaller (for example 108 to 111 billion USD at the mean rate, versus 108 to 121 for the resistance boiler). The conclusion drawn in the text is that fuel switching to electric resistance raises bills under current rate structures, whereas switching to a higher-efficiency heat pump boiler leaves stock-level bills roughly unchanged.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 679, "line_end": 679, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|106", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\ntext is that fuel switching to electric resistance raises bills under current rate structures, whereas switching to a higher-efficiency heat pump boiler leaves stock-level bills roughly unchanged.\n\nFigure 14 shows the stock-level annual emissions by fuel type for the baseline, heat pump boiler scenario, and electric boiler scenario. In the eGRID 2021 scenario (the grid as of 2021), the electric boiler measure shows a 2% increase in total emissions, and the heat pump boiler shows a 3% reduction in emissions. In the LRMER scenarios (the projected grid in 15 years), the electric boiler measure shows a 1%-5% reduction in total emissions, and the heat pump boiler shows a 6%-10% reduction. Natural gas emissions are reduced by the same amount in both scenarios because both measures involve fuel switching of the full gas heating load in applicable buildings. Electricity emissions increase in both scenarios for this same reason; however, the heat pump boiler has a much higher efficiency heating, and therefore the increase in electricity emissions is lower than that of the electric boiler scenario.\n\nFigure 14. Emissions comparison of the ComStock baseline, heat pump boiler, and electric boiler measure scenarios.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 681, "line_end": 683, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|107", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\nin electricity emissions is lower than that of the electric boiler scenario.\n\nFigure 14. Emissions comparison of the ComStock baseline, heat pump boiler, and electric boiler measure scenarios.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95015.yaml\n     source: 95015_images/image_000015_642c84fa89154890fb0525996c451c91f9c9a11371ba09b5a1cba1b8bbbdac2c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 14. Three-panel stacked bar chart of annual CO2e emissions by fuel for the baseline, heat pump boiler, and electric boiler scenarios, under eGRID 2021 and two LRMER grid scenarios](95015_images/image_000015_642c84fa89154890fb0525996c451c91f9c9a11371ba09b5a1cba1b8bbbdac2c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 685, "line_end": 690, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|108", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\nheat pump boiler, and electric boiler scenarios, under eGRID 2021 and two LRMER grid scenarios](95015_images/image_000015_642c84fa89154890fb0525996c451c91f9c9a11371ba09b5a1cba1b8bbbdac2c.png)\n\nFigure 14 has three side-by-side panels titled \"eGRID 2021\", \"LRMER High RE Cost 15\", and \"LRMER Low RE Cost 15\" (LRMER = long-run marginal emissions rate, 15-year levelization; RE = renewable energy), each stacking annual emissions in million metric tons of CO2 equivalent (MMT CO2e) by fuel for the Baseline, HP_Boiler_E_Backup (heat pump boiler with electric backup), and Electric Resistance Boilers scenarios. Totals are printed above each bar with percent change from baseline in parentheses. eGRID 2021: 452, then 437 (-3%), then 463 (2%). LRMER High RE Cost 15: 346, then 325 (-6%), then 343 (-1%). LRMER Low RE Cost 15: 245, then 220 (-10%), then 233 (-5%). Natural gas emissions drop from 102 to 66 MMT CO2e under both measures in all three panels, because both fully fuel-switch the same gas heating load. Electricity emissions rise under both, but far less for the heat pump boiler (for example 345 to 367 MMT CO2e under eGRID, versus 345 to 393 for the resistance boiler). The result is that the heat pump boiler reduces emissions under every grid assumption while the electric resistance boiler only does so under the projected future grids and actually increases emissions against the 2021 grid.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 692, "line_end": 692, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|109", "text": "Electric Resistance Boilers \u2014 5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler\n\npump boiler reduces emissions under every grid assumption while the electric resistance boiler only does so under the projected future grids and actually increases emissions against the 2021 grid.\n\nThree electricity grid scenarios are presented: Cambium LRMER High RE Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGRID. MMT stands for million metric tons.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "5.7  Additional Figures-Electric Boiler vs. Heat Pump Boiler", "line_start": 694, "line_end": 694, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|110", "text": "Electric Resistance Boilers \u2014 References\n\n- [1]   B. McClelland, \"Electric Boilers: All You Need to Know,\" 13 March 2024. [Online]. Available: https://www.greenmatch.co.uk/boilers/electric.\n- [2]   ASHRAE, 2012 ASHRAE Handbook, Atlanta, Georgia: ASHRAE, 2012.\n- [3]   J. Deason, M. Wei, G. Leventis, S. Smith and L. Schwartz, \"Electrification of buildings and industry in the United States,\" Lawrence Berkeley National Laboratory, Berkeley, California, 2018.\n- [4]   M. Jibran, S. Zuberi and A. Hasanbeigi, \"Electrification of industrial boilers in the USA: potentials, challenges, and policy implications,\" Energy Efficiency, vol. 15, no. 70, 2022.\n- [5]   A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar and L. Klun, \"ComStock Reference Documentation: Version 1,\" National Renewable Energy Laboratory, Golden, 2023.\n- [6]   K. Woldekidan, \"End-Use Savings Shapes Measure Documentation: Boiler Replacement with Air-Source Heat Pump Boiler and Electric Boiler Backup,\" National Renewable Energy Laboratory, Golden, Colorado, 2024.\n- [7]   California Public Utilities Commission, \"California Energy Data and Reporting System (CEDARS) MASControl,\" 2024. [Online]. Available: https://cedars.cpuc.ca.gov/deerresources/tools/mas-control/. [Accessed November 2024].\n- [8]   U.S. Energy Information Administration, \"Natural Gas Explained,\" 28 April 2023. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "References", "line_start": 698, "line_end": 712, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|111", "text": "Electric Resistance Boilers \u2014 References\n\n[Accessed November 2024].\n- [8]   U.S. Energy Information Administration, \"Natural Gas Explained,\" 28 April 2023. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/\n\nuse-of-naturalgas.php.\n- [9]   U.S. Energy Information Administration, \"Petroleum and Other Liquids,\" 1 June 2022. [Online]. Available: https://www.eia.gov/dnav/pet/pet\\_pri\\_dist\\_a\\_epd2\\_prt\\_dpgal\\_a.htm.\n- [10]   S. Ong and R. McKeel, \"National Utility Rate Database,\" in 2012 World Renewable Energy Forum , Denver, Colorado, 2012.\n- [11]   U.S. Energy Information Administration, \"Monthly Energy Review,\" 29 July 2024. [Online]. Available: https://www.eia.gov/totalenergy/data/monthly/.\n- [12]   National Renewable Energy Laboratory, \"Cambium,\" [Online]. Available: https://www.nrel.gov/analysis/cambium.html. [Accessed 2 September 2022].\n- [13]   United States Environmental Protection Agency, \"Emissions &amp; Generation Resource Integrated Database (eGRID),\" 30 January 2024. [Online]. Available: https://www.epa.gov/egrid.\n- [14]   E. Present, P. Gagnon, E. J. Wilson, N. Merket, P. R. White and S. Horowitz, \"Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,\" 2022. [Online]. Available: https://www.osti.gov/biblio/1891472.\n- [15]   G. V. e. al., \"ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,\" Oceanside, CA, 2022.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "References", "line_start": 698, "line_end": 712, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95015.pdf|112", "text": "Electric Resistance Boilers \u2014 References\n\n[15]   G. V. e. al., \"ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,\" Oceanside, CA, 2022.\n\n- [16]   A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar and L. Klun, \"ComStock Reference Documentation: Version 1,\" National Renewable Energy Laboratory, Golden, CO, 2022.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95015.pdf", "doc_title": "Electric Resistance Boilers", "section": "References", "line_start": 714, "line_end": 714, "corpus_version": "comstock_amy2018_2025_release_3-v3", "status": "osti_pdf", "measure_id": "hvac_0027", "measure_name": "Electric Resistance Boilers", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-09", "date_last_updated_source": "pdf_moddate"}}
