{"id": "upgrade_measures|measure_pdfs/95119.pdf|0", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|1", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 ComStock Measure Scenario Documentation:\n\nLaboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units\n\nChris CaraDonna\n\nNational Renewable Energy Laboratory Technical Report NREL/TP-5500-95119 September 2025\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "ComStock Measure Scenario Documentation:", "line_start": 7, "line_end": 13, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|2", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Chris CaraDonna\n\nNational Renewable Energy Laboratory", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Chris CaraDonna", "line_start": 20, "line_end": 20, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|3", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Suggested Citation\n\nCaraDonna, Chris. 2025. ComStock Measure Scenario Documentation: LaboratoryInformed Modeling of Standard Performance Heat Pump Rooftop Units. Golden, CO: National Renewable Energy Laboratory. NREL/TP-5500-95119. https://docs.nrel.gov/docs/fy25osti/95119.pdf.\n\nNREL is a national laboratory of the U.S. Department of Energy Office of Energy Efficiency &amp; Renewable Energy Operated under Contract No. DE-AC36-08GO28308\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nTechnical Report NREL/TP-5500-95119 September 2025\n\n15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nrel.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Suggested Citation", "line_start": 24, "line_end": 32, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|4", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 NOTICE\n\nThis work was authored by NREL for the U.S. Department of Energy (DOE), operated under Contract No. DEAC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Energy Efficiency and Renewable Energy Building Technologies Office. The views expressed herein do not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, NREL 61725; Visualization from the NREL Insight Center; Getty-181828180; Agata Bogucka, NREL 91683; Dennis Schroeder, NREL 51331; Werner Slocum, NREL 67842.\n\nNREL prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "NOTICE", "line_start": 36, "line_end": 44, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|5", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Acronyms\n\n| CBECS   | Commercial Buildings Energy Consumption Survey   |\n|---------|--------------------------------------------------|\n| COP     | coefficient of performance                       |\n| DX      | direct expansion                                 |\n| EIA     | U.S. Energy Information Administration           |\n| EIR     | energy input ratio                               |\n| HP-RTU  | heat pump rooftop unit                           |\n| HVAC    | heating, ventilating, and air conditioning       |\n| PADD    | Petroleum Administration for Defense District    |\n| PSZ-AC  | packaged single-zone air conditioner             |\n| RTU     | rooftop unit                                     |\n| URDB    | Utility Rate Database                            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Acronyms", "line_start": 48, "line_end": 59, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|6", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\nBuilding on the 3-year End-Use Load Profiles project to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models, this work produces national datasets that enable cities, states, utilities, and other stakeholders to answer a wide range of questions regarding their commercial building stock.\n\nComStock is a highly granular, bottom-up model that uses various data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual subhourly energy consumption of the commercial building stock across the United States. The 'baseline' model is intended to represent the U.S. commercial building stock as it existed in 2018. The methodology of the baseline model is discussed in the ComStock Reference Documentation.\n\nThe goal of this work is to develop energy efficiency and demand flexibility measures that cover market-ready technologies and study their mass adoption impact on the baseline building stock. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings. The results for the baseline and measure scenario simulations are published in public datasets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and subhourly energy usage by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 63, "line_end": 67, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|7", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\npublished in public datasets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and subhourly energy usage by fuel type and end use.\n\nThis report describes the modeling methodology for a single end-use savings shape measureStandard Performance Heat Pump Rooftop Units Leveraging Lab-Tested Data-and briefly presents the key findings. The full public dataset can be accessed on the ComStock\u2122 data lake or via the Data Viewer at comstock.nrel.gov. The public dataset allows users to create custom aggregations of results for their use case (e.g., filter on a specific county).\n\nThe key modeling assumptions and technical details are summarized in Table ES-1.\n\nTable ES-1. Summary of Key Modeling Specifications", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 69, "line_end": 73, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|8", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\nresults for their use case (e.g., filter on a specific county).\n\nThe key modeling assumptions and technical details are summarized in Table ES-1.\n\nTable ES-1. Summary of Key Modeling Specifications\n\n| Package Title:          | Lab-Informed Modeling of Standard Performance Heat Pump Rooftop Units                                                                                                                                                                                                                                                                                                                                                                                                                                   |\n|-------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Technology Description  | \u2022 This measure scenario replaces gas and electric resistance rooftop units (RTUs) in the U.S. commercial building stock with standard efficiency commercial off-the-shelf heat pump rooftop units. \u2022 This study uses performance data based on NREL laboratory testing of a 7.5- ton standard efficiency heat pump RTU. This is the main differe", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 75, "line_end": 80, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|9", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\ncommercial off-the-shelf heat pump rooftop units. \u2022 This study uses performance data based on NREL laboratory testing of a 7.5- ton standard efficiency heat pump RTU. This is the main differe\n\nnce between this measure scenario and a similar ComStock measure scenario-Standard Performance Heat Pump Rooftop Units-that uses published manufacturer |\n| Performance Assumptions | \u2022 Performance data are based on NREL laboratory testing of a standard efficiency 7.5-ton standard efficiency heat pump RTU. \u2022 Heat pumps are sized based on the design cooling load, with fully modular                                                                                                                                                                                                                                                                                                 |\n| Performance Assumptions | supplemental electric resistance heat used to address heating loads not met by the heat pump.                                                                                                                                                                                                                                                                                                                                                                                                           |\n| Performance Assumptions | \u2022 Heat pumps are modeled with two stages of cooling and a single stage of heating with a multispeed fan. The minimum airflow ratio is the higher of 40% or the design outdoor air flow", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 75, "line_end": 80, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|10", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\nAssumptions | \u2022 Heat pumps are modeled with two stages of cooling and a single stage of heating with a multispeed fan. The minimum airflow ratio is the higher of 40% or the design outdoor air flow\n\n.                                                                                                                                                                                                                                                                                                                 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 75, "line_end": 80, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|11", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\n|\n\n| Package Title:   | Lab-Informed Modeling of Standard Performance Heat Pump Rooftop Units                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |\n|------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n|                  | \u2022 Heat pump gross capacity and efficiency retention at 0\u00b0F are modeled at 36% and 42% respectively, compared to rated condi", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 82, "line_end": 85, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|12", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\n| \u2022 Heat pump gross capacity and efficiency retention at 0\u00b0F are modeled at 36% and 42% respectively, compared to rated condi\n\ntions at 47\u00b0F. \u2022 Defrosting of the outdoor coil is modeled with reverse-cycle compressor operation, following the EnergyPlus 'on-demand' control scheme. Defrost operation is locked out above 40\u00b0F. \u2022 The lockout temperature is 0\u00b0F, below which the heat pump is disabled and only supplemental heating is used. \u2022 Energy efficiency features such as heat recovery, economizers, and demand control ventilation are unchanged from the corresponding baseline ComStock model. existing gas or |\n| Applicability    | \u2022 This measure scenario is applied to ComStock models with electric resistance single-zone RTUs. \u2022 This measure scenario is not applied to RTUs serving kitchens, or units where the outdoor air fraction is over 55%. \u2022 Overall, this measure is applied to models that comprise 36% of the stock floor area.                                                                                                                                                                                                                                                                                                               |\n\nNational annual results for site energy and energy bills are summarized in Table ES-2 and Table ES-3.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 82, "line_end": 87, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|13", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\n|\n\nNational annual results for site energy and energy bills are summarized in Table ES-2 and Table ES-3.\n\nTable ES-2. Key Results for Annual Site Energy Savings\n\n'Applicable' buildings are those which receive the upgrade based on criteria defined for this study.\n\nTable ES-3. Key Results for Annual Utility Cost Savings\n\n| Fuel Type   |   Absolute Savings (TBtu) |   Baseline Total (All Buildings, TBtu) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, TBtu) | Percent Savings (Applicable Buildings Only)   |\n|-------------|---------------------------|----------------------------------------|-----------------------------------|----------------------------------------------------|-----------------------------------------------|\n| Natural Gas |                     320.2 |                                 1524.1 | 21.0%                             |                                              627.6 | 51.0%                                         |\n| Electricity |                      -1.3 |                                 3173.4 | 0.0%                              |                                             1220.0 | -0.1%                                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 89, "line_end": 98, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|14", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\n-1.3 |                                 3173.4 | 0.0%                              |                                             1220.0 | -0.1%                                         |\n\nElectricity cost savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those which receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 100, "line_end": 100, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|15", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\nOther electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those which receive the upgrade based on criteria defined for this study.\n\n| Fuel Type   |   Absolute Savings (Billion USD, 2022) |   Baseline Total (All Buildings, Billion USD, 2022) | Percent Savings (All Buildings)   |   Baseline Total (Applicable Buildings Only, Billion USD, 2022) | Percent Savings (Applicable Buildings Only)   |\n|-------------|----------------------------------------|-----------------------------------------------------|-----------------------------------|-----------------------------------------------------------------|-----------------------------------------------|\n| Natural Gas |                                    3.4 |                                                17.4 | 19.6%                             |                                                             7.0 | 48.6%                                         |\n| Electricity |                                    0.3 |                                               107.7 | 0.3%                              |                                                            41.5 | 0.7%                                          |\n| Fuel Oil    |                                    0.3 |                                                 0.7 | 50.8%                             |                                                             0.4 | 87.7%                                         |\n| Propane     |                                    0.6 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 102, "line_end": 108, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|16", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Executive Summary\n\n0.4 | 87.7%                                         |\n| Propane     |                                    0.6 |                                       \n\n          1.0 | 56.1%                             |                                                             0.9 | 62.0%                                         |\n| Total       |                                    4.6 |                                               126.8 | 3.6%                              |                                                            49.9 | 9.3%                                          |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Executive Summary", "line_start": 102, "line_end": 108, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|17", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance and input provided by Parveen Dhillon, Grant Wheeler, Jeff Munk, and Eric Bonnema.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Acknowledgments", "line_start": 112, "line_end": 112, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|18", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Table of Contents\n\nExecutive Summary ................................................................................................................................... iv\n\n1\n\nIntroduction  ........................................................................................................................................... 1\n\n2\n\n3\n\n4\n\n5\n\nComStock Baseline Approach ............................................................................................................ 2\n\nModeling Approach .............................................................................................................................. 3\n\n3.1\n\nApplicability  ..................................................................................................................................  3\n\n3.2\n\n3.3\n\n3.4\n\nMeasure Scenario Modeling Methodology ................................................................................... 3\n\n3.2.1\n\nHeat Pump Sizing  ............................................................................................................. 4\n\n3.2.2\n\n3.2.3\n\n3.2.4\n\n3.2.5\n\n3.2.6\n\n3.2.7\n\n3.2.8\n\nHeat Pump Heating .......................................................................................................... 4\n\nSupplemental Heating ...................................................................................................... 8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Table of Contents", "line_start": 116, "line_end": 166, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|19", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Table of Contents\n\n4\n\nSupplemental Heating ...................................................................................................... 8\n\nDefrost  ..............................................................................................................................  8\n\nCrankcase Heater.............................................................................................................. 9\n\nCooling Performance........................................................................................................ 9\n\nFan Power and Operation  ................................................................................................. 9\n\nCycling Losses ............................................................................................................... 10\n\nUtility Bills  ..................................................................................................................................  11\n\nLimitations and Concerns  ............................................................................................................ 12\n\nOutput Variables  .................................................................................................................................  13\n\nResults  ................................................................................................................................................. 15\n\n5.1", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Table of Contents", "line_start": 168, "line_end": 186, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|20", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Table of Contents\n\n13\n\nResults  ................................................................................................................................................. 15\n\n5.1\n\nSingle Building Measure Tests ................................................................................................... 15\n\n5.2\n\n5.3\n\n5.4\n\n5.5\n\nStock Energy Impacts  .................................................................................................................. 16\n\nStock Utility Bill Impacts  ............................................................................................................ 18\n\nSite Energy Savings Distributions  ............................................................................................... 19\n\nOther Findings  ............................................................................................................................. 22\n\nReferences ................................................................................................................................................. 24\n\nvii\n\nThis report is available at no cost from NREL at www.nrel.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Table of Contents", "line_start": 188, "line_end": 210, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|21", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Figures\n\n| Figure 1 . ComStock HVAC system type prevalence by stock floor area.                                                                                                                                                                      | ....................................................                                                                                                 |\n|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Figure 2 . Heat pump gross heating capacity as a function of temperature performance map. .....................                                                                                                                           | 3 6                                                                                                                                                  |\n| Figure 3 . Heat pump gross heating COP as a function of temperature performance", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Figures", "line_start": 214, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|22", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Figures\n\nCOP as a function of temperature performance                                                                                                                                                        \n\n   | map. ........................... 6                                                                                                                   |\n| Figure 4 . Energy input ratio (EIR) as a function of part load ratio. ..............................................................                                                                                                      | 7                                                                                                                                                    |\n| Figure 5 . Defrost power modifier curve as a function of indoor wetbulb and outdoor drybulb temperature.                                                                                                                                  |                                                                                                                                                      |\n| 6. Fan power curve as a function of flow fraction. The output of this curve is multiplied by the                                                                                                                                          | .................................................................................................................................................. 7 |\n| Figure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Figures", "line_start": 214, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|23", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Figures\n\n7 |\n| Figure                                                                     \n\n                                                                                                                                                               | 10                                                                                                                                                   |\n| design fan power to determine the realized fan power for each time step. Figure 7. Comparison of annual site energy consumption between the ComStock baseline the HP-RTU                                                                  | ............................                                                                                                                         |\n| Standard Performance and HP-RTU Lab Data measure scenarios. .......................................                                                                                                                                       | 17                                                                                                                                                   |\n| Figure 8. Annual utility bill impacts using the max, mean, and minimum bills across available structures for buildings for both the HP-RTU Standard Performance and Lab Data                                                              | rate measure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Figures", "line_start": 214, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|24", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Figures\n\nbuildings for both the HP-RTU Standard Performance and Lab Data                                                              | rate measure                                                            \n\n                                                                             |\n| scenarios. ................................................................................................................................                                                                                               | 18                                                                                                                                                   |\n| Figure 9. Percent site energy savings distribution for ComStock models with applied measure scenario end use and fuel type. ............................................................................................................. | by                                                                                                                                                   |\n| Figure 10. Percent site energy savings distribution for ComStock models with the applied measure scenario by fuel type. .............................................................................................................     | 19 21                                                                                                                                                |\n| Figure 11. Percent site energy savings distribution for ComStock models with the applied measure scenario by climate zone. .............................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Figures", "line_start": 214, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|25", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Figures\n\n|\n| Figure 11. Percent site energy savings distribution for ComStock models with the applied measure scenario by climate zone. .............................\n\n..........................................................................        | 22                                                                                                                                                   |\n| Figure 12. Annual average total heating COP for the median building between the HP-RTU Standard Performance and Lab Data measure scenarios. ......................................................................                        |                                                                                                                                                      |\n| Figure A-1. Comparison of annual site energy consumption between the ComStock baseline the HP-RTU Standard Performance and HP-RTU Lab Data measure scenarios. .......................................                                     | 23                                                                                                                                                   |\n| A-2. Site energy use intensity (EUI) savings distribution for ComStock models with applied measure scenario by end use and fuel type. ...........................................................................                         | 26", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Figures", "line_start": 214, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|26", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Figures\n\n| 26                                                                                                                                                   \n\n|\n| Figure                                                                                                                                                                                                                                    | 27                                                                                                                                                   |\n| List of Tables                                                                                                                                                                                                                            |                                                                                                                                                      |\n| Table ES-2. Key Results for Annual Site Energy Savings                                                                                                                                                                                    | ........................................................................... v                                                                        |\n| Table ES-3. Key Results for Annual Utility Cost Savings ...........................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Figures", "line_start": 214, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|27", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Figures\n\nUtility Cost Savings ...........................................................................                                                                                                  \n\n     | v                                                                                                                                                    |\n| Table 1. Heat Pump Rated Heating COP and Capacity by Heating Stage ....................................................                                                                                                                   | 4                                                                                                                                                    |\n| Table 2. Heat Pump Rated Cooling COP and Capacity by Cooling Stage ...................................................                                                                                                                    | 9                                                                                                                                                    |\n| Table 3. Fan Flow Fractions for Various Heat Pump Operation Stages                                                                                                                                                                        |                                                                                                                                                      |\n| .....................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Figures", "line_start": 214, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|28", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Figures\n\n|\n| .....................................................                    \n\n                                                                                                                                                                 | 10                                                                                                                                                   |\n| Table 4. Summary Statistics Of Utility Bill Implementation in ComStock by Fuel Type..........................                                                                                                                             | 11                                                                                                                                                   |\n| Table 5. Output Variables Calculated From the Measure Application .......................................................                                                                                                                 | 13                                                                                                                                                   |\n| Table 6. Heat Pump Heating and Cooling Performance Comparison for Single Standard Performance and Lab Tested Performance HP-RTU Measure Table 7. Comparison of Annual Energy Consumption for HVAC End Uses for Test Model Between         | Building Between the Scenarios............... 16", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Figures", "line_start": 214, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|29", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 List of Figures\n\nPerformance HP-RTU Measure Table 7. Comparison of Annual Energy Consumption for HVAC End Uses for Test Model Between         | Building Between the Scenarios............... 16                      \n\n                                                                               |\n|                                                                                                                                                                                                                                           | the 16                                                                                                                                               |\n| Standard Performance and Lab Tested Performance HP-RTU Measure Scenarios...............                                                                                                                                                   |                                                                                                                                                      |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "List of Figures", "line_start": 214, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|30", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 1  Introduction\n\nPackaged rooftop units (RTUs) are one of the most prominent HVAC system types in the United States, making them an impactful segment of the building stock for energy usage, energy bill costs, and electricity grid load shape. Most existing RTUs in the U.S. building stock use gasfired heating, with a lesser proportion using electric resistance heating (among other less common options).\n\nHeat pumps offer a higher-performance electric option for commercial building space heating. They can deliver space heating 2-4 times more efficiently than electric resistance options. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS) data estimates, fewer than 15% of commercial buildings utilize heat pumps for space heating equipment, and when they are in use, they are more commonly found in the warmer southern region of the United States [1].\n\nThis study investigates the mass replacement of existing gas-fired or electric-resistance RTUs\n\nin the U.S commercial building stock with heat pump RTUs (HP-RTU). The ComStock public dataset already includes several similar iterations of this scenario, including:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "1  Introduction", "line_start": 248, "line_end": 254, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|31", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 1  Introduction\n\nor electric-resistance RTUs\n\nin the U.S commercial building stock with heat pump RTUs (HP-RTU). The ComStock public dataset already includes several similar iterations of this scenario, including:\n\n- [Advanced performance variable-speed HP-RTUs [1]](https://docs.nrel.gov/docs/fy24osti/86585.pdf)\n- [Advanced performance variable-speed HP-RTUs with supplemental heating matching the existing fuel type of the building [2]](https://docs.nrel.gov/docs/fy24osti/87570.pdf)\n- [Advanced performance variable-speed HP-RTUs with exhaust air energy recovery [3]](https://docs.nrel.gov/docs/fy24osti/89481.pdf)\n- [Standard performance HP-RTUs [4]](https://www.nrel.gov/docs/fy25osti/89042.pdf)\n\nLike the existing ComStock measure scenario for 'Standard Performance' HP-RTUs, this study models commercially available off-the-shelf HP-RTUs with electric supplemental heating. However, this study leverages NREL laboratory testing data of a 7.5-ton HP-RTU to inform performance. Alternatively, the existing 'Standard Performance' ComStock measures in the ComStock public dataset use published data tables from multiple manufacturers and unit sizes. Therefore, this study serves as another option that improves our confidence in modeling the performance of HP-RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "1  Introduction", "line_start": 256, "line_end": 261, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|32", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 1  Introduction\n\ndataset use published data tables from multiple manufacturers and unit sizes. Therefore, this study serves as another option that improves our confidence in modeling the performance of HP-RTUs.\n\nTo date, there has been limited published laboratory testing data on the performance of HPRTUs. Air-source heat pump performance is more sensitive to key assumptions compared to gas or electric resistance coils. This is because they rely on ambient air to transfer heat, which can vary in temperature substantially during heating hours, impacting both heat pump efficiency and capacity. In contrast, gas and electric resistance systems generate heat directly, making their performance less dependent on external temperature variations and thus more predictable. The testing data used in this study adds confidence to our HP-RTU energy modeling, as we can confirm performance against real operational data.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "1  Introduction", "line_start": 263, "line_end": 263, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|33", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 1  Introduction\n\ntemperature variations and thus more predictable. The testing data used in this study adds confidence to our HP-RTU energy modeling, as we can confirm performance against real operational data.\n\nThere are several available options for standard performance HP-RTUs on the market. A more detailed review of these systems is provided in [4]. Generally, these systems include multiple staged compressors, a multispeed fan, and some form of a supplemental heating coil (electric or gas, sometimes hydronic). Defrosting of the outdoor coil is usually achieved using a reverse cycle operation. There is a compressor lockout that prevents the heat pump from operating when conditions are very cold; this can be a specific minimum temperature, often between 0\u00b0F and 32\u00b0F, or some condition in the refrigerant system (e.g., a suction pressure exceeding threshold).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "1  Introduction", "line_start": 265, "line_end": 265, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|34", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 2  ComStock Baseline Approach\n\nThis measure replaces gas or electric resistance RTUs in the baseline ComStock models with a HP-RTU, as specified in this report. The prevalence of RTUs in the ComStock baseline is interpreted from the 2012 CBECS microdata [5]. The stock prevalence of HVAC system types in ComStock is shown in Figure 1.\n\nRTUs in the ComStock baseline assume performance specifications and energy efficiency features based on the governing energy code during the time of the last HVAC replacement. This includes cooling efficiency, heating efficiency, and fan power as well as the prevalence of demand control ventilation, energy recovery, and economizers. For models with the 'PSZ-AC [packaged single-zone air conditioner] with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils with a heating coefficient of performance (COP) of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will generally use a gas furnace efficiency of around 80%. More information on the baseline ComStock assumptions for RTUs can be found in the ComStock Reference Documentation [6].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "2  ComStock Baseline Approach", "line_start": 269, "line_end": 271, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|35", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.1  Applicability\n\nThe HP-RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZAC with gas coil') or electric resistance RTUs ('PSZ-AC with electric coil'). This accounts for about 36% of the ComStock floor area (Figure 1). ComStock HVAC distributions are informed by CBECS 2012. The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock documentation [6]. The measure is not applicable to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 55%.\n\nFigure 1 . ComStock HVAC system type prevalence by stock floor area.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000002_c961b0a585cb38519da935809fc888fb4ce139637ce7ec425ddaeb3a1c942b5d.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 1. Three-panel horizontal bar chart of ComStock HVAC system type prevalence, showing percent of stock floor area, absolute stock floor area, and stock building count, with applicable system types highlighted](95119_images/image_000002_c961b0a585cb38519da935809fc888fb4ce139637ce7ec425ddaeb3a1c942b5d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.1  Applicability", "line_start": 277, "line_end": 286, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|36", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.1  Applicability\n\narea, absolute stock floor area, and stock building count, with applicable system types highlighted](95119_images/image_000002_c961b0a585cb38519da935809fc888fb4ce139637ce7ec425ddaeb3a1c942b5d.png)\n\nFigure 1 is a three-panel horizontal bar chart sharing one set of row labels, one row per ComStock HVAC system type sorted by prevalence. The three panels are \"% Stock Floor Area\", \"Stock Floor Area (ft2)\", and \"Stock Number of Buildings\". A legend titled \"upgrade_applicable\" with False and True entries colors each bar by whether the HP-RTU measure applies. Rows top to bottom with percent of stock floor area: PSZ-AC with gas coil 24%; PSZ-AC with electric coil 12%; PVAV with gas boiler reheat 10%; PVAV with PFP boxes 9%; VAV chiller with gas boiler reheat 7%; VAV with gas heat with gas boiler reheat 5%; VAV air-cooled chiller with gas boiler reheat 4%; Residential AC with residential forced air furnace 4%; PTHP 3%; PTAC with gas coil 3%; PSZ-HP 3%; VAV chiller with PFP boxes 3%; VAV district chilled water with district hot water reheat 2%; PTAC with gas boiler 2%; then eight types at 1% each including DOAS variants, VAV chiller with district hot water reheat, PTAC with electric coil, and All Other Types (<1% Prevalence). The two PSZ-AC rows are shaded distinctly from the rest: per the surrounding text those are exactly the applicable types, and 24% + 12% = the 36% of stock floor area this measure reaches. The largest row also carries about 15.1 billion square feet and 1.89 million buildings; the remaining absolute values are dense and are not transcribed here.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.1  Applicability", "line_start": 288, "line_end": 288, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|37", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.1  Applicability\n\nof stock floor area this measure reaches. The largest row also carries about 15.1 billion square feet and 1.89 million buildings; the remaining absolute values are dense and are not transcribed here.\n\nThis measure scenario is applicable to the 'PSZ-AC with gas coil' and 'PSZ-AC with electric coil' system types. PSZ-AC= packaged single zone air conditioner; PVAV = packaged variable air volume; PFP = parallel fan powered box; PTHP = packaged terminal heat pump; DOAS = dedicated outdoor air system", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.1  Applicability", "line_start": 290, "line_end": 290, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|38", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2  Measure Scenario Modeling Methodology\n\nIn this measure scenario, existing gas-fired or electric resistance RTUs are replaced with HPRTUs modeled to align with typical standard performance HP-RTUs on the market today. The key performance metrics are largely based on NREL laboratory testing of a 7.5-ton 'standard performance' HP-RTU. The application of this data, and other key assumptions, are described in this section.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 294, "line_end": 294, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|39", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.1  Heat Pump Sizing\n\nThe HP-RTUs in this study are sized to meet the design cooling load, following the same methodology as [4]. Sizing to the design cooling load is not necessarily optimal, but it is common practice [1].\n\nThe sizing of heat pumps is nontrivial because the same refrigerant system is used for both heating and cooling. Heat pumps in very cold climates often require a source of supplemental heat, which is often sized to meet the entirety of the heating load. This is because heat pump capacity generally decreases as outdoor ambient temperature decreases, which generally corresponds to the highest heating loads for the building. Furthermore, compressor lockout controls are often implemented in heat pump systems, which disable heat pump operation below a certain temperature. This requires the supplemental heat source to be sized to meet the full load below this temperature.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.1  Heat Pump Sizing", "line_start": 298, "line_end": 300, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|40", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.1  Heat Pump Sizing\n\nimplemented in heat pump systems, which disable heat pump operation below a certain temperature. This requires the supplemental heat source to be sized to meet the full load below this temperature.\n\nBecause the supplemental heat source in colder climates is often sized to meet the design heating load, the system can then be sized based on the required cooling capacity with the assumption that the supplemental heat source will address any heating load exceeding the corresponding capacity of the heat pump, avoiding the need to purchase a larger-capacity unit. Supplemental heat is less of a concern in warmer climates where the design cooling load exceeds the design heating load, even when accounting for heat pump capacity degradation at lower temperatures, and where the design heating temperature is well above any minimum compressor lockout temperature.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.1  Heat Pump Sizing", "line_start": 302, "line_end": 302, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|41", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nThe modeling methodology used in this study intends to align with the performance data from NREL laboratory testing of a standard efficiency 7.5-ton HP-RTU, and other assumptions from typical commercial off-the-shelf HP-RTUs on the market today. The RTUs are modeled with one stage of direct expansion (DX) heat pump heating. Although these RTUs often have two compressor stages, the default operation of the tested unit as well as other available products [4] use both compressors as the first and only stage of heat pump heating.\n\nTable 1. Heat Pump Rated Heating COP and Capacity by Heating Stage\n\nGross COP and capacity values shown in this table are at rated conditions and therefore do not include the impact of performance modifier curves. Rated values are at 47\u00b0F ambient air temperature and 70\u00b0F at the indoor coil.\n\n|   Heating Stage | Stage Name   |   Capacity Fraction of Rated |   Fan Flow Fraction |   COP Fraction of Rated |   Applied Rated COP 1 | Minimum Lockout Temperature   |\n|-----------------|--------------|------------------------------|---------------------|-------------------------|-----------------------|-------------------------------|\n|               1 | High (rated) |                            1 |                   1 |                       1 |                   4.0 | 0\u00b0F                           |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 306, "line_end": 314, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|42", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\n1 | High (rated) |                            1 |                   1 |                       1 |                   4.0 | 0\u00b0F                           |\n\n1 Rated COP is the gross COP, which does not include indoor fan heat or fan power\n\nAs discussed in Section 3.2.1, the rated heating capacity is sized to match the required rated cooling capacity, which is determined for every individual RTU in ComStock. If the required heating load is greater than what the heat pump can provide for a timestep, or the heat pump is locked out, then supplemental heating is used to address any unmet heating loads.\n\nHeat pump performance and capacity can vary substantially based on operating conditions, including indoor/outdoor temperature, fan flow fraction, and part load ratio. These interactions are accounted for in the simulation through performance modifier curves. This performance curve set was constructed using NREL laboratory testing data of a 7.5-ton standard performance HP-RTU.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 316, "line_end": 320, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|43", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nare accounted for in the simulation through performance modifier curves. This performance curve set was constructed using NREL laboratory testing data of a 7.5-ton standard performance HP-RTU.\n\n1. Heating capacity as a function of temperature : Indoor and outdoor drybulb temperature are used at each timestep to determine a capacity modifying factor that is multiplied against the gross rated capacity for each stage. The data fits are illustrated for each heating stage in Figure 2, with each data point reflecting the result of laboratory testing. During simulation, the ratios (right plot) are multiplied by the nominal heat pump heating capacity for each time step to determine the actual available capacity for the time step.\n2. Heating efficiency as a function of temperature : Indoor and outdoor drybulb temperature are used at each timestep to determine an efficiency modifying factor that is multiplied against the gross rated energy input ratio (EIR) (EIR = 1/COP) for each heating stage. The curves are illustrated for each heating stage in Figure 3 with each data point reflecting the results of laboratory testing. During simulation, the ratios (right plot) are multiplied by the gross heat pump heating efficiency for each time step to determine the realized COP for the time step.\n3. Heating efficiency as a function of part load ratio: Part load ratio, which is defined as the fraction of load required for the timestep divided by the total available heating capacity, is used at each timestep to determine an efficiency modifier factor that is divided by the gross rated EIR.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 322, "line_end": 325, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|44", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nof load required for the timestep divided by the total available heating capacity, is used at each timestep to determine an efficiency modifier factor that is divided by the gross rated EIR. \n\nThis performance curve essentially reduces equipment efficiency due to cycling losses. The curve is illustrated in Figure 4.\n4. Defrost power as a function of temperature : Indoor wetbulb and outdoor drybulb temperature are used at each timestep to determine a power modifying factor that is multiplied by the rated heating capacity. This performance curve dictates compressor power usage during reverse cycle defrost operation and is only active during timesteps where defrost occurs. The curve is illustrated in Figure 5. Defrost operation is discussed further in Section 3.2.4.\n\nFigure 2 . Heat pump gross heating capacity as a function of temperature performance map.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000003_2e2ac92c7d0fe66d2ca0e918ed8ef81c83ad4875780d2646afa15d158758e5c1.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 322, "line_end": 332, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|45", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nsource: 95119_images/image_000003_2e2ac92c7d0fe66d2ca0e918ed8ef81c83ad4875780d2646afa15d158758e5c1.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 2. Two-panel performance map of heat pump gross heating capacity and capacity ratio versus outdoor drybulb temperature, for three indoor drybulb conditions at Stage 2](95119_images/image_000003_2e2ac92c7d0fe66d2ca0e918ed8ef81c83ad4875780d2646afa15d158758e5c1.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 334, "line_end": 334, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|46", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nand capacity ratio versus outdoor drybulb temperature, for three indoor drybulb conditions at Stage 2](95119_images/image_000003_2e2ac92c7d0fe66d2ca0e918ed8ef81c83ad4875780d2646afa15d158758e5c1.png)\n\nFigure 2 is a two-panel performance map from laboratory test data. Both panels plot Outdoor Drybulb (degrees F) on the x-axis from 0 to 60, with markers for measured points and fitted lines through them. Three series are given by a legend titled \"Indoor Drybulb (F)\": 40 Stage 2 (blue), 55 Stage 2 (orange), and 70 Stage 2 (green). The left panel plots Gross Cap (SL) in kW on a y-axis from about 10 to 35; all three series rise roughly linearly with outdoor temperature, from about 11, 10, and 9 kW at 0 degrees F to about 34.5, 31, and 29 kW at 60 degrees F for the 40, 55, and 70 degree indoor conditions respectively. The right panel plots Gross Capacity Ratio, the same quantity normalized to rated conditions, on a y-axis from about 0.4 to 1.4; the three series run from roughly 0.45, 0.42, and 0.38 at 0 degrees F to roughly 1.35, 1.22, and 1.15 at 60 degrees F. The consistent message is severe capacity derating in cold weather -- heating capacity at 0 degrees F outdoors is under half the value at 60 degrees F -- and that a lower indoor drybulb yields higher gross capacity at any given outdoor temperature.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 336, "line_end": 336, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|47", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nin cold weather -- heating capacity at 0 degrees F outdoors is under half the value at 60 degrees F -- and that a lower indoor drybulb yields higher gross capacity at any given outdoor temperature.\n\nThe left plot shows the raw gross heating capacity of the tested unit, while the right plot shows the generalized ratios applied in modeling.\n\nFigure 3 . Heat pump gross heating COP as a function of temperature performance map.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000004_3dfa0b5ee02a466336d4736838cb84aaa6a5979d99449903a719a4160e681df4.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 3. Two-panel performance map of heat pump gross heating COP and COP ratio versus outdoor drybulb temperature, for three indoor drybulb conditions at Stage 2](95119_images/image_000004_3dfa0b5ee02a466336d4736838cb84aaa6a5979d99449903a719a4160e681df4.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 338, "line_end": 347, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|48", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nCOP and COP ratio versus outdoor drybulb temperature, for three indoor drybulb conditions at Stage 2](95119_images/image_000004_3dfa0b5ee02a466336d4736838cb84aaa6a5979d99449903a719a4160e681df4.png)\n\nFigure 3 is the coefficient-of-performance companion to Figure 2, again two panels plotting Outdoor Drybulb (degrees F) from 0 to 60 with measured markers and fitted lines, and the same \"Indoor Drybulb (F)\" legend of 40 Stage 2 (blue), 55 Stage 2 (orange), and 70 Stage 2 (green). The left panel plots Gross COP (SL) on a y-axis from about 1 to 7; the curves rise with outdoor temperature and flatten slightly at the warm end, running from about 2.7, 2.2, and 1.7 at 0 degrees F to about 7.0, 5.7, and 4.6 at 60 degrees F for the 40, 55, and 70 degree indoor conditions. The right panel plots Gross COP Ratio, normalized to rated conditions, on a y-axis from about 0.4 to 1.8, running from roughly 0.68, 0.55, and 0.42 at 0 degrees F to roughly 1.75, 1.42, and 1.15 at 60 degrees F. Efficiency therefore falls even faster than capacity in cold weather: at 0 degrees F the unit delivers roughly a quarter to two-fifths of its rated COP. Lower indoor drybulb again gives better performance, because the lift the compressor must overcome is smaller.\n\nThe left plot shows the raw gross heating COP of the tested unit, while the right plot shows the generalized ratios applied in modeling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 349, "line_end": 351, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|49", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nbecause the lift the compressor must overcome is smaller.\n\nThe left plot shows the raw gross heating COP of the tested unit, while the right plot shows the generalized ratios applied in modeling.\n\nFigure 4 . Energy input ratio (EIR) as a function of part load ratio.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000005_1b7f87298f31a00bb9921da3bb0dfc398134dfa8fe1f1ca7f99f632981342a51.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 4. Scatter plot of energy input ratio as a function of part load ratio, with measured and estimated points and a two-segment piecewise curve fit](95119_images/image_000005_1b7f87298f31a00bb9921da3bb0dfc398134dfa8fe1f1ca7f99f632981342a51.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 353, "line_end": 360, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|50", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nfunction of part load ratio, with measured and estimated points and a two-segment piecewise curve fit](95119_images/image_000005_1b7f87298f31a00bb9921da3bb0dfc398134dfa8fe1f1ca7f99f632981342a51.png)\n\nFigure 4 plots EIR Ratio (energy input ratio, dimensionless) on the y-axis from about 0.4 to 1.0 against Part Load Ratio (PLR, dimensionless) on the x-axis from 0 to 1. A legend gives four series: Measured (blue circles), Estimated ON (red diamonds), Estimated OFF (green squares), and Curve fit (black dash-dot line). A vertical dashed line marks a breakpoint at PLR 0.293, and the two printed piecewise quadratic fits are: for PLR < 0.293, y = -4.5732x^2 + 3.1067x + 0.3151; for PLR > 0.293, y = -0.2706x^2 + 0.5865x + 0.6841. The fitted curve rises steeply from an EIR ratio of roughly 0.40-0.45 at very low PLR to about 0.83 at the 0.293 breakpoint, then climbs gently and nearly linearly to 1.0 at full load. Data points cluster densely along the fit, with the Estimated OFF series concentrated below the breakpoint and Estimated ON above it, and a couple of measured points near PLR 0.45 falling noticeably below the curve. The shape encodes the cycling penalty: at low part load the unit consumes proportionally more input energy per unit of output than the linear-scaling assumption would predict.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 362, "line_end": 362, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|51", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nbelow the curve. The shape encodes the cycling penalty: at low part load the unit consumes proportionally more input energy per unit of output than the linear-scaling assumption would predict.\n\nThe output of this curve is divided by the EIR (1/COP) at each timestep, effectively reducing efficiency due to cycling losses. EnergyPlus does not currently support performance curves in the form of piecewise regressions functions, therefore, the above functions are implemented in the models through lookup tables generated with these functions.\n\nFigure 5 . Defrost power modifier curve as a function of indoor wetbulb and outdoor drybulb temperature.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000006_3efe4e409d0f41267ab837ea1783805321106c5d5f0c92512f72b79a2a6e6aba.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 5. Heatmap of the defrost power modifier fraction as a function of outdoor drybulb and indoor wetbulb temperature, with measured test points overlaid](95119_images/image_000006_3efe4e409d0f41267ab837ea1783805321106c5d5f0c92512f72b79a2a6e6aba.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 364, "line_end": 373, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|52", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nas a function of outdoor drybulb and indoor wetbulb temperature, with measured test points overlaid](95119_images/image_000006_3efe4e409d0f41267ab837ea1783805321106c5d5f0c92512f72b79a2a6e6aba.png)\n\nFigure 5 is a two-dimensional heatmap of the defrost power modifier curve. The x-axis is Outdoor Dry Bulb Temperature in degrees F, running from about -10 to 35, and the y-axis is Indoor Wet Bulb Temperature in degrees F, running from about 40 to 67. Color encodes a quantity labeled simply \"Fraction\" on a colorbar spanning roughly 0.35 (dark blue) to above 0.42 (yellow), with intermediate teal and green. The surface varies smoothly and near-diagonally: the highest fraction (yellow, above 0.42) sits in the upper-left corner at low outdoor drybulb and high indoor wetbulb, and the lowest (dark blue, around 0.35) sits in the lower-right at high outdoor drybulb and low indoor wetbulb. Roughly eight red dots overlay the surface marking the actual laboratory test conditions from which the curve was regressed; they are spread across the corners and middle of the domain rather than clustered. The physical reading is that the defrost power penalty is largest in cold, humid conditions, which is when frost accumulation on the outdoor coil is worst.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 375, "line_end": 375, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|53", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.2  Heat Pump Heating\n\nmiddle of the domain rather than clustered. The physical reading is that the defrost power penalty is largest in cold, humid conditions, which is when frost accumulation on the outdoor coil is worst.\n\nThe output of this curve is multiplied by the rated heating capacity, the fractional defrost time and the runtime fraction of the heating coil to give the defrost power for the timestep. The red dots are the testing points.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.2  Heat Pump Heating", "line_start": 377, "line_end": 377, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|54", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.3  Supplemental Heating\n\nThis study uses variable capacity electric supplemental coils with a COP of 1 (100% efficiency). Supplemental heating is used to address any heating load not met solely by the heat pump. The supplemental heating coil operates simultaneously with the heat pump as needed to minimize usage of the relatively less efficient supplemental coil. In other words, heat pump heating is prioritized over supplemental heating to maximize system efficiency.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.3  Supplemental Heating", "line_start": 381, "line_end": 381, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|55", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.3  Supplemental Heating\n\nthe heat pump as needed to minimize usage of the relatively less efficient supplemental coil. In other words, heat pump heating is prioritized over supplemental heating to maximize system efficiency.\n\nSupplemental heating, both in the models and in real buildings, occurs for multiple reasons. First, RTUs, both in this analysis and often in real buildings, are sized to the design cooling load, which means there is no guarantee that it will meet the design heating load. Often, when sized for cooling loads, the heat pump heating capacity is insufficient to meet the heating load, and thus supplemental heating is necessary. Additionally, heat pump heating capacity decreases with lower outdoor air temperatures, which can be further exacerbated by increased heat pump defrost operation during colder outdoor periods. Buildings in colder climates are generally expected to show higher prevalence of supplemental heat on average due to higher heating loads, colder temperatures that decrease available heat pump capacity, and insufficient heat pump capacity when sized to cooling loads because in cold climates the cooling load is typically smaller than the heating load.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.3  Supplemental Heating", "line_start": 383, "line_end": 383, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|56", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.4 Defrost\n\nDefrost occurs in heat pumps to remove frost buildup on the outdoor coil that inhibits proper heat transfer. Defrost in this study is modeled as reverse cycle, meaning the heat pump goes into cooling mode to heat up and melt the frost buildup on the outdoor coil. This operation adds cooling to the indoor airstream, effectively adding additional heating load, and eliminates the availability of the heat pump for heating. Both factors can increase the need for supplemental heating.\n\nThe electricity consumption of the refrigeration cycle during defrost is determined by the performance curve shown in Figure 5, which is a function of outdoor drybulb and indoor wetbulb temperature. The output of this curve is multiplied by the coil rated heating capacity, the fractional defrost time and the runtime fraction of the heating coil which yields the defrost power for the timestep. Note that this power does not include the system supply fan, or any required supplemental heating, which are considered separately in the model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.4 Defrost", "line_start": 387, "line_end": 389, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|57", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.4 Defrost\n\ncoil which yields the defrost power for the timestep. Note that this power does not include the system supply fan, or any required supplemental heating, which are considered separately in the model.\n\nWhen engaged, a reverse-cycle defrost strategy eliminates the heating capability of the heat pump system, which often requires the use of lower-efficiency supplemental heating during these times to maintain building comfort. Additionally, reversing the cycle of the heat pump causes additional heating load, as the system is effectively in cooling mode, supplying cold air to the building. EnergyPlus adds this additional load to the total effective heating load during defrost timesteps [7], [8]. However, one key distinction between defrost operation in most real units and EnergyPlus is that EnergyPlus will only use supplemental heat if the available heating capacity minus the cooling during defrost for the timestep is not sufficient to meet the load. This can underestimate the need for supplemental heat in cases where defrost is enabled but the heat pump capacity is still sufficient to meet load.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.4 Defrost", "line_start": 391, "line_end": 391, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|58", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.4 Defrost\n\nthe timestep is not sufficient to meet the load. This can underestimate the need for supplemental heat in cases where defrost is enabled but the heat pump capacity is still sufficient to meet load.\n\nControl of the defrost cycle can also vary. Some units use a set time fraction, where the unit operates in defrost mode for a specified time at regular time intervals when outdoor air temperatures are below a specified temperature threshold. This analysis uses the EnergyPlus 'ondemand' defrost operation, which estimates the amount of time needed for defrost based on a set of empirical calculations dependent on outdoor air wetbulb temperature, coil temperature, and other parameters. These calculations are described in more detail in the EnergyPlus documentation [7], [8].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.4 Defrost", "line_start": 393, "line_end": 393, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|59", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.5  Crankcase Heater\n\nCrankcase heater power in this workflow is modeled per [9] and are active when the compressors are not running and ambient temperatures are below 40\u00b0F. Note that this temperature threshold can vary with some equipment turning on crankcase heaters anytime the compressors are not active. Crankcase heaters are electric resistance heating elements that strap around a compressor and are used to prevent refrigerant migration to the compressors when the compressors are off. Equipment damage can occur if the compressors try to start and there is a buildup of liquid refrigerant in the compressor. This is generally a concern at outdoor temperatures below 40\u00b0F, so manufacturers often specify a maximum temperature threshold for crankcase heater operation around this temperature; the crankcase heaters do not operate when the outdoor air temperature is above this threshold.\n\nEquation 1: Formula for calculating crankcase heater (CCH) power from [9].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.5  Crankcase Heater", "line_start": 397, "line_end": 399, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|60", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.6  Cooling Performance\n\nThe cooling system is modeled with two stages: the first using one compressor and the second using both compressors simultaneously. The performance curves and other performance assumptions are described thoroughly in [4]. These performance assumptions represent commercially available standard performance RTUs. The staging assumptions are summarized in Table 2.\n\nTable 2. Heat Pump Rated Cooling COP and Capacity by Cooling Stage\n\nCOP and capacity values shown in this table are at rated conditions and, therefore, do not include the impact of performance modifier curves. Rated values are at 95 \u00b0 F ambient air temperature.\n\n| Cooling Stage   | Stage Name   |   Capacity Fraction of Rated |   Fan Flow Fraction |   COP Fraction of Rated |   Applied Rated COP 1 |   Sensible Heat Ratio Fraction |\n|-----------------|--------------|------------------------------|---------------------|-------------------------|-----------------------|--------------------------------|\n| 2 (Rated)       | High         |                         1.00 |                1.00 |                       1 |                  3.97 |                           0.77 |\n| 1               | Low          |                         0.50 |                0.59 |                       1 |                  3.97 |                           0.82 |\n\n1 Rated COP is the gross COP, which does not include indoor fan heat or fan power", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.6  Cooling Performance", "line_start": 403, "line_end": 414, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|61", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.7  Fan Power and Operation\n\nHere, the modeled HP-RTUs utilize a multispeed fan system. During ventilation-only mode, when no heating or cooling is required but the building still requires outdoor ventilation air, the fan defaults to a speed that is either the higher of (1) the design outdoor air flow rate or (2) 59%\n\nof the maximum. The design outdoor air flow rate is prescribed by ANSI/ASHRAE Standard 62.1 in ComStock and therefore varies substantially across the stock. This can result in a fan speed greater than 59% for systems with especially high outdoor air requirements.\n\nFan power varies as a function of fan speed and is modeled using a fan power as a function of flow fraction curve in EnergyPlus. The output of this curve is multiplied by the design fan power, lowering fan power with flow rate. The fan power curve modeled in this work is illustrated in Figure 6.\n\nTable 3. Fan Flow Fractions for Various Heat Pump Operation Stages", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.7  Fan Power and Operation", "line_start": 418, "line_end": 424, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|62", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.7  Fan Power and Operation\n\nby the design fan power, lowering fan power with flow rate. The fan power curve modeled in this work is illustrated in Figure 6.\n\nTable 3. Fan Flow Fractions for Various Heat Pump Operation Stages\n\n| Stage   | Stage Mode       | Stage Name   | Fan Flow Fraction                 |\n|---------|------------------|--------------|-----------------------------------|\n| 1H      | Heating          | High         | 1                                 |\n| 2C      | Cooling          | High         | 1                                 |\n| 1C      | Cooling          | Low          | 0.59                              |\n| 1V      | Ventilation-only | Vent         | \ud835\udc40\ud835\udc40\ud835\udc40\ud835\udc40\ud835\udc40\ud835\udc40 (design OA fraction, 0.40) |\n\nFigure 6. Fan power curve as a function of flow fraction. The output of this curve is multiplied by the design fan power to determine the realized fan power for each time step.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000007_99f3650c5a66eb564fe2f538c62d208871e1db7f943021774de44d1863b7ea23.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 6. Scatter plot of fan power multiplier as a function of flow fraction with a quadratic curve fit and a minimum flow reference line](95119_images/image_000007_99f3650c5a66eb564fe2f538c62d208871e1db7f943021774de44d1863b7ea23.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.7  Fan Power and Operation", "line_start": 426, "line_end": 440, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|63", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.7  Fan Power and Operation\n\nmultiplier as a function of flow fraction with a quadratic curve fit and a minimum flow reference line](95119_images/image_000007_99f3650c5a66eb564fe2f538c62d208871e1db7f943021774de44d1863b7ea23.png)\n\nFigure 6 plots Power Multiplier (dimensionless) on the y-axis from 0 to about 1.2 against Flow Fraction (dimensionless) on the x-axis from 0 to 1. A legend gives two series: Measured Data (blue circles, spelled \"Meaured Data\" in the source) and Curve Fit (Poly) as a red line. The printed quadratic fit is y = 1.6238x^2 - 0.8782x + 0.2479. Measured points run from roughly (0.40, 0.15) and (0.44, 0.18) through (0.55, 0.27), (0.67, 0.40), (0.78, 0.55), and (0.89, 0.75) up to (1.00, 1.00), and the red curve passes through them closely. A horizontal dashed line labeled \"Minimum Flow\" sits at a power multiplier of about 0.40. Per the caption, the output of this curve is multiplied by the design fan power to determine realized fan power at each time step. The strongly convex shape is the practical point: dropping flow to 55% of design cuts fan power to about 27% of design, so part-load fan operation is where much of the measure's fan energy savings comes from.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.7  Fan Power and Operation", "line_start": 442, "line_end": 442, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|64", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.2.8  Cycling Losses\n\nThe operating efficiency of a heat pump system can be reduced when the unit runs for short periods of time. This is often referred to as short cycling, which occurs primarily because the useful system thermal output lags power input during the start-up and warm-up of compressors. The impact of the warm-up period becomes nearly negligible when the unit has long run times but can be notable if the system experiences frequent short run cycles. Proper sizing of equipment can mitigate the prevalence of short cycling, although complete elimination is sometimes unavoidable due to the wide variation in building loads.\n\nTo model the efficiency impacts of short cycling, we use the EIR as a function of part load ratio EnergyPlus performance curve. This curve uses the calculated part load ratio for the timestep to determine an EIR modifier to represent efficiency loss due to compressor short cycling. The curve used in this work is shown in Figure 4, which is derived from NREL lab data for a multispeed HP-RTU. The output of this curve is divided by the EIR; therefore, a lower curve output represents reduced efficiency.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.2.8  Cycling Losses", "line_start": 446, "line_end": 448, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|65", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.3  Utility Bills\n\nComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [6]. Summary statistics from this implementation are shown in Table 4. ComStock does not currently estimate utility bills for district heating and cooling.\n\nTable 4. Summary Statistics Of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type   | Minimum Price ($)         | Average Price ($)         | Maximum Price ($)         |\n|-------------|---------------------------|---------------------------|---------------------------|\n| Natural gas | $0.007/kBtu ($0.70/therm) | $0.012/kBtu ($1.20/therm) | $0.048/kBtu ($4.80/therm) |\n| Propane     | $0.022/kBtu ($2.20/therm) | $0.032/kBtu ($3.20/therm) | $0.052/kBtu ($5.20/therm) |\n| Fuel oil    | $0.027/kBtu ($2.70/therm) | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)   | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.3  Utility Bills", "line_start": 452, "line_end": 461, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|66", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.3  Utility Bills\n\nFuel oil    | $0.027/kBtu ($2.70/therm) | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)   | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |\n\nNatural gas bills are estimated using 2022 EIA averages by state. 2022 U.S. EIA Natural Gas Prices - Commercial Price and U.S. EIA Heat Content of Natural Gas Delivered to Consumers are used to create an energy price in dollars per kBtu [14].\n\nPropane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 Distillate Prices by Sales Type, U.S. EIA residential Weekly Heating Oil and Propane Prices (October-March), and EIA-assumed heat content for these fuels are used to create an energy price in dollars per kBtu [15]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADDlevel pricing is not available, national average pricing is used.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.3  Utility Bills", "line_start": 463, "line_end": 465, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|67", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.3  Utility Bills\n\nused directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADDlevel pricing is not available, national average pricing is used.\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [16]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, ratchets, etc. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars.\n\nURDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.3  Utility Bills", "line_start": 467, "line_end": 469, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|68", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.3  Utility Bills\n\nattempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing non-commercial rates, rates with non-building-load keywords (e.g., Security Light, Irrigation, Snow, Cotton Gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause suspiciously low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state each model is in [17]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.3  Utility Bills", "line_start": 471, "line_end": 473, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|69", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.4  Limitations and Concerns\n\n- Although this study uses performance data from a commercially available RTU, it still represents one of many standard efficiency HP-RTUs on the market. The intent is that this study generalizes the performance to represent units of this class, but it is unclear how similarly they perform without testing many of them. Similarly, the testing was performed on a 7.5-ton unit. It is most likely that different sizes have slightly different performance.\n- This study assumes an electric resistance supplemental heating coil that can modulate its output to exactly match the required load not met by the heat pumps. Many units on the market used two stage electric heating coils which may cause additional demand spikes.\n- EnergyPlus does not model discrete defrost cycles and instead uses a time fraction of defrost. This time fraction is applied to the simulation timestep regardless of its length. This results in a small amount of defrost operation in every timestep where conditions for defrost are met. Additionally, many units will run the supplemental heat during defrost cycles to prevent 'cold blow.' This is not a feature of EnergyPlus, and the heat pump will run longer in the heating mode to offset cooling delivered during defrost. Supplemental heat will only be used to offset cooling during defrost if the heat pump cannot meet the combined load of the building and the cooling delivere", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.4  Limitations and Concerns", "line_start": 477, "line_end": 479, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|70", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 3.4  Limitations and Concerns\n\noffset cooling delivered during defrost. Supplemental heat will only be used to offset cooling during defrost if the heat pump cannot meet the combined load of the building and the cooling delivere\n\nd during defrost. These limitations can underestimate the peak demand impact of defrost and underestimate the amount of supplemental heating required to prevent cold blow during defrost.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "3.4  Limitations and Concerns", "line_start": 477, "line_end": 479, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|71", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 4  Output Variables\n\nTable 5 includes a list of output variables that are calculated in ComStock. These variables are important in terms of understanding the differences between buildings with and without the HPRTU with Lab Data measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (e.g., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "4  Output Variables", "line_start": 483, "line_end": 485, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|72", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 4  Output Variables\n\nreturn on investment) if cost information (e.g., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 5. Output Variables Calculated From the Measure Application\n\n| Upgrade         | Variable Name                                            | Description                                                                                                                                                                       |\n|-----------------|----------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Roof Insulation | Energy Code Followed During Last Roof Replacement        | The energy code followed during the last roof replacement (or installation) for a building model, which dictates the roof performance properties for the ComStock baseline models |\n|                 | stat.hvac_count_dx_cooling_XX_to_XX_kbtuh                | Total number of direct expansion (DX) cooling units within a size bin                                                                                                             |\n|                 | stat.hvac_count_dx_heating_XX_to_XX_kbtuh                | Total number of DX heating units within a size bin                                                                                                                                |\n|                 | stat.hvac_count_heat_pumps_XX_to_XX_kbtuh                | Total number of heat pump", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "4  Output Variables", "line_start": 487, "line_end": 500, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|73", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 4  Output Variables\n\n|\n|                 | stat.hvac_count_heat_pumps_XX_to_XX_kbtuh                | Total number of heat pump \n\nunits within a size bin                                                                                                                                 |\n|                 | stat.dx_cooling_average_cop..COP                         | Average operational COP (compressor only) of DX cooling models during simulation                                                                                                  |\n|                 | stat.dx_cooling_capacity_tons..tons                      | Total tons of DX cooling modeled                                                                                                                                                  |\n|                 | stat.dx_cooling_design_cop..COP                          | Average rated (compressor only) COP of DX cooling units at rated conditions                                                                                                       |\n| HP-RTU          | stat.dx_heating_average_cop..COP                         | Average operational COP (compressor only) of DX cooling models during simulation                                                                                                  |\n|                 | stat.dx_heating_average_minimum_operating_temperature..C | Average compressor minimum heating lockout temperature, below which the heat pump heating will be disabled (\u00b0C)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "4  Output Variables", "line_start": 487, "line_end": 500, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|74", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 4  Output Variables\n\n| stat.dx_heating_average_minimum_operating_temperature..C | Average compressor minimum heating lockout temperature, below which the heat pump heating will be disabled (\u00b0C)                    \n\n                                               |\n|                 | stat.dx_heating_average_total_cop..COP                   | Average effective COP of DX heating. This includes energy from the defrost cycle and any supplemental heating                                                                     |\n|                 | stat.dx_heating_capacity_at_XXF..kBtu_per_hr             | Average available heat pump capacity at a given temperature (kBtu/h)                                                                                                              |\n|                 | stat.dx_heating_capacity_at_rated..kBtu_per_hr           | Average available heat pump capacity at rated temperature (47\u00b0F)                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "4  Output Variables", "line_start": 487, "line_end": 500, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|75", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 4  Output Variables\n\n| Average available heat pump capacity at rated temperature (47\u00b0F)                                                                                                                  |\n\n| Upgrade   | Variable Name                                               | Description                                                                     |\n|-----------|-------------------------------------------------------------|---------------------------------------------------------------------------------|\n|           | stat.dx_heating_design_cop..COP                             | Average design COP of heat pumps                                                |\n|           | stat.dx_heating_design_cop_XXf..COP                         | Heat pump COP at a given temperature, or rated conditions (47\u00b0F)                |\n|           | stat.dx_heating_fraction_electric_defrost                   | Fraction of heat pump electric defrost energy to DX heating energy              |\n|           | stat.dx_heating_fraction_electric_supplemental              | Fraction of heat pump electric supplemental heating energy to DX heating energy |\n|           | stat.dx_heating_supplemental_capacity_electric..kBtu_per_hr | Electric coil supplemental heating capacity (kBtu/h)                            |\n|           | stat.dx_heating_supplemental_capacity_gas..kBtu_per_hr      | Gas coil supplemental heating capacity (kBtu/h)                                 |\n|           | stat.dx_heating_supplemental_capacity..kBtu_per_hr          | Total (gas or electric) supplemental heating capacity (kBtu/", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "4  Output Variables", "line_start": 502, "line_end": 519, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|76", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 4  Output Variables\n\nheating capacity (kBtu/h)                                 |\n|           | stat.dx_heating_supplemental_capacity..kBtu_per_hr          | Total (gas or electric) supplemental heating capacity (kBtu/\n\nh)                  |\n|           | stat.dx_heating_fraction_supplemental                       | Fraction of heat pump heating energy from supplemental heating                  |\n|           | stat.dx_heating_total_dx_electric..J                        | Total heat pump heating electric load (J)                                       |\n|           | stat.dx_heating_total_dx_load..J                            | Total heat pump heating load (J)                                                |\n|           | stat.dx_heating_total_load..J                               | Total heat pump system heating load (J)                                         |\n|           | stat.dx_heating_total_supplemental_load_gas..J              | Total heating output energy from gas supplemental coil (J)                      |\n|           | stat.dx_heating_total_supplemental_load_electric..J         | Total heating output energy from electric supplemental coil (J)                 |\n|           | stat.dx_heating_defrost_energy..kBtu                        | Total heat pump electricity energy for defrost (kBtu)                           |\n|           | stat.dx_heating_ratio_defrost                               | Ratio of heat pump defrost electricity to heat pump heating energy              |\n|           | stat.hours_below_XXF..hr                                    | Number of hours below given outdoor ai", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "4  Output Variables", "line_start": 502, "line_end": 519, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|77", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 4  Output Variables\n\n| Ratio of heat pump defrost electricity to heat pump heating energy              |\n|           | stat.hours_below_XXF..hr                                    | Number of hours below given outdoor ai\n\nr temperature during simulation           |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "4  Output Variables", "line_start": 502, "line_end": 519, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|78", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, or energy bill cost savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5  Results", "line_start": 523, "line_end": 525, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|79", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5  Results\n\ndecreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case.\n\nResults focus on comparing the ComStock baseline to the HP-RTU with lab testing data measure scenario. However, comparisons are also made to a similar measure scenario published in the ComStock public datasets: HP-RTU with standard performance. These two scenarios represent the same class of HP-RTU and therefore should ideally perform similarly. The only difference is that the HP-RTU with lab data uses NREL laboratory testing data to represent heating performance curves (as described in this report), while the HP-RTU Standard Performance measure instead uses publicly available performance data provided by manufacturers.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5  Results", "line_start": 527, "line_end": 527, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|80", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.1  Single Building Measure Tests\n\nIn this section, we describe the operation of a small office building in Alamosa County, Colorado, climate zone 6B, to demonstrate the measure scenario application on a single building. The baseline model uses packaged RTUs with direct expansion cooling and gas furnace heating. Outdoor ventilation air is provided directly through the RTUs.\n\nTwo HP-RTU scenarios are simulated and compared. The first represents a standard efficiency unit ('Std Perf') available today, with single-stage heat pump heating and two-speed DX cooling. The minimum lockout temperature is 0\u00b0F, and the capacity retention at 0\u00b0F is around 42%. The performance for the Std Perf unit is derived from public manufacturer performance tables. The second scenario is similar to Std Perf but uses NREL laboratory testing data of a HPRTU for heating performance instead of manufacturer data tables. All other assumptions, including cooling performance, are consistent between the two.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.1  Single Building Measure Tests", "line_start": 531, "line_end": 533, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|81", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.1  Single Building Measure Tests\n\nbut uses NREL laboratory testing data of a HPRTU for heating performance instead of manufacturer data tables. All other assumptions, including cooling performance, are consistent between the two.\n\nTable 6 summarizes the heating and cooling COPs between the two HP-RTU scenarios. Cooling performance is identical, as expected, since both scenarios use the same efficiencies and performance curves for cooling. Comparing heating performance, the scenario using laboratory testing data shows slightly lower annual average COPs. However, the difference is very minimal which suggests the manufacturer performance maps are reasonable compared to realized performance, at least in a laboratory setting.\n\nTable 7 compares annual energy consumption by HVAC end use. Cooling and fan usage are comparable, as expected. The laboratory data shows a 2% increase in heating energy annually, and roughly 1% increase in annual site energy for the HVAC end uses shown. Overall, the differences are minimal, underscoring the alignment between the NREL laboratory testing data and the manufacturer performance tables.\n\nTable 6. Heat Pump Heating and Cooling Performance Comparison for Single Building Between the Standard Performance and Lab Tested Performance HP-RTU Measure Scenarios", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.1  Single Building Measure Tests", "line_start": 535, "line_end": 539, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|82", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.1  Single Building Measure Tests\n\nperformance tables.\n\nTable 6. Heat Pump Heating and Cooling Performance Comparison for Single Building Between the Standard Performance and Lab Tested Performance HP-RTU Measure Scenarios\n\n|                              |   Standard Performance |   Lab Data Performance |\n|------------------------------|------------------------|------------------------|\n| dx heating average total cop |                   2.12 |                   2.08 |\n| dx heating average cop       |                   2.50 |                   2.47 |\n| dx heating design cop        |                   3.84 |                   3.84 |\n| dx cooling design cop        |                   3.80 |                   3.80 |\n| dx cooling average cop       |                   3.87 |                   3.87 |\n\nTable 7. Comparison of Annual Energy Consumption for HVAC End Uses for Test Model Between the Standard Performance and Lab Tested Performance HP-RTU Measure Scenarios", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.1  Single Building Measure Tests", "line_start": 541, "line_end": 549, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|83", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.1  Single Building Measure Tests\n\n3.87 |                   3.87 |\n\nTable 7. Comparison of Annual Energy Consumption for HVAC End Uses for Test Model Between the Standard Performance and Lab Tested Performance HP-RTU Measure Scenarios\n\n| End Use        |   Standard Performance |   Lab Data Performance | % Difference   |\n|----------------|------------------------|------------------------|----------------|\n| Heating (kBtu) |                 16,644 |                 16,919 | -2%            |\n| Cooling (kBtu) |                  4,701 |                  4,701 | 0%             |\n| Fans (kBtu)    |                  7,564 |                  7,564 | 0%             |\n| Total (kBtu)   |                 28,909 |                 29,184 | -1%            |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.1  Single Building Measure Tests", "line_start": 551, "line_end": 556, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|84", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.2  Stock Energy Impacts\n\nThe HP-RTU with lab performance data measure scenario demonstrates 7.2% total site energy savings (348 trillion British thermal units [TBtu]) for the baseline U.S. commercial building stock modeled in ComStock (Figure 7). This comparison includes buildings not applicable to the HP-RTU measure scenario. A similar comparison that only includes buildings applicable to the upgrade scenario is included in the Appendix (Figure A-1).\n\nFigure 7. Comparison of annual site energy consumption between the ComStock baseline the HPRTU Standard Performance and HP-RTU Lab Data measure scenarios.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000008_e445587f762215014dea9a1a58214f3b341024a3750b56cc5f868bcbd582339a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 7. Stacked bar comparison of annual site energy consumption by end use and fuel across the ComStock baseline and the HP-RTU standard performance and lab data measure scenarios](95119_images/image_000008_e445587f762215014dea9a1a58214f3b341024a3750b56cc5f868bcbd582339a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.2  Stock Energy Impacts", "line_start": 560, "line_end": 569, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|85", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.2  Stock Energy Impacts\n\nfuel across the ComStock baseline and the HP-RTU standard performance and lab data measure scenarios](95119_images/image_000008_e445587f762215014dea9a1a58214f3b341024a3750b56cc5f868bcbd582339a.png)\n\nFigure 7 is a stacked bar chart of annual site energy consumption in trillion British thermal units (TBtu), segmented by end use and fuel with an 18-entry legend, for three scenarios with totals printed above each bar: Baseline 4865 TBtu, HPRTU_Std_Perf 4516 TBtu, and HPRTU_Lab_Data 4517 TBtu. The plot includes all ComStock buildings, including those not applicable to the measure. The two measure scenarios are within 1 TBtu of each other at stock scale, so substituting laboratory-measured performance data for the standard performance assumptions barely moves the national total; the lab-data case saves 348 TBtu, or 7.2%, against the baseline. Inside the bars the change is a fuel swap plus a fan-energy reduction: Heating Electricity rises from 260.1 TBtu in the baseline to roughly 357-358 TBtu, Heating Natural Gas falls from 727.0 to 701.1 TBtu, and Fans Electricity falls from 568.5 to roughly 490-498 TBtu. Untouched end uses hold flat, with Interior Equipment Electricity at about 740 TBtu and Interior Lighting at 440.4 TBtu in all three bars. Totals are read with high confidence; segment values are provisional.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.2  Stock Energy Impacts", "line_start": 571, "line_end": 571, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|86", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.2  Stock Energy Impacts\n\nend uses hold flat, with Interior Equipment Electricity at about 740 TBtu and Interior Lighting at 440.4 TBtu in all three bars. Totals are read with high confidence; segment values are provisional.\n\nThe plot includes all buildings modeled in ComStock, including those not applicable to the measure scenarios.\n\nResults between the HP-RTU Lab Data and HP-RTU Standard Performance scenarios show minimal difference of ~1 TBtu annually for the stock, which is well within the margin of error for this type of study (&lt;0.1%). These two scenarios both represent a similar class of standard performance HP-RTUs available today. However, the former uses heat pump heating performance data from NREL laboratory testing as described in this report, while the latter uses publicly available performance data from manufacturers. This result demonstrates close alignment between manufacturer data tables versus what was found in the lab. Note that all other performance data besides heating is constant between the two scenarios (e.g., cooling, fans).\n\nResults on an end-use basis compared to the baseline are similar to those presented in the HPRTU with Standard Performance measure documentation [4]. Some key highlights:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.2  Stock Energy Impacts", "line_start": 573, "line_end": 577, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|87", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.2  Stock Energy Impacts\n\n(e.g., cooling, fans).\n\nResults on an end-use basis compared to the baseline are similar to those presented in the HPRTU with Standard Performance measure documentation [4]. Some key highlights:\n\n- Natural gas heating is reduced, and electric heating increased, due to switching gas RTUs to electric heat pump RTUs. The overall site heating end use across all fuel types is reduced since electric heat pumps generally have higher on-site COPs than combustion fuels. However, other factors like utility bill impacts should be considered since these savings may not translate proportionally.\n- Cooling and fan energy is reduced since we are replacing older, less efficient RTUs with newer, more efficient multistage systems.\n- All other end uses show minimal to no change.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.2  Stock Energy Impacts", "line_start": 579, "line_end": 581, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|88", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.3  Stock Utility Bill Impacts\n\nThe HP-RTU Lab Data scenario shows 3%-4% (~$3-4 billion, 2022) annual utility bills savings for the U.S. commercial building stock modeled in ComStock (Figure 8). This comparison includes buildings not applicable to the measure scenario and therefore should not be interpreted as the average savings of any building. The range of electricity cost outcomes reflects the range of applicable/available electricity rate structures modeled for each building. Other fuel types only use a single rate structure per building based on the state and therefore do not change between the scenarios presented.\n\nSavings are primarily attributable to reductions in natural gas bills. Electricity bills see minimal change. This is because of the balance between increased electricity usage by adding more electric heating with heat pumps and reduced fan/cooling electricity usage by switching out older, less efficient RTUs in the U.S. commercial building stock. Note that outcomes can vary substantially based on factors like building type, climate, operations hours, etc., and annual cost savings may not be achieved for all buildings. The ComStock public dataset should be used to investigate specific stock segments as needed.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.3  Stock Utility Bill Impacts", "line_start": 585, "line_end": 587, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|89", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.3  Stock Utility Bill Impacts\n\ntype, climate, operations hours, etc., and annual cost savings may not be achieved for all buildings. The ComStock public dataset should be used to investigate specific stock segments as needed.\n\nFigure 8. Annual utility bill impacts using the max, mean, and minimum bills across available rate structures for buildings for both the HP-RTU Standard Performance and Lab Data measure scenarios.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000009_5eb6e017fd59c5ac08d396e6b5575f8a81e59bf90e5739108227238df7822612.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 8. Three-panel stacked bar chart of national annual utility bills by fuel for the baseline and the two HP-RTU measure scenarios, under maximum, mean, and minimum electricity rates](95119_images/image_000009_5eb6e017fd59c5ac08d396e6b5575f8a81e59bf90e5739108227238df7822612.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.3  Stock Utility Bill Impacts", "line_start": 589, "line_end": 596, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|90", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.3  Stock Utility Bill Impacts\n\nthe baseline and the two HP-RTU measure scenarios, under maximum, mean, and minimum electricity rates](95119_images/image_000009_5eb6e017fd59c5ac08d396e6b5575f8a81e59bf90e5739108227238df7822612.png)\n\nFigure 8 has three side-by-side panels titled \"With Max Electricity Rate\", \"With Mean Electricity Rate\", and \"With Min Electricity Rate\", each stacking annual utility bills in billion USD (2022) by fuel -- electricity, natural gas, propane, fuel oil -- for the Baseline, HPRTU_Std_Perf, and HPRTU_Lab_Data scenarios. Totals are printed above each bar with percent change from baseline in parentheses. Max electricity rate: 144, then 140 (-3%), then 140 (-3%). Mean electricity rate: 127, then 122 (-4%), then 122 (-4%). Min electricity rate: 112, then 107 (-4%), then 107 (-4%). The two measure scenarios are indistinguishable at this scale. Savings come almost entirely from the natural gas segment, which drops from 17 to 14 billion USD in all three panels, while the electricity segment barely moves (125 to 125, 108 to 107, and 93 to 92 billion USD). Unlike a resistance-heating retrofit, the heat pump's efficiency keeps the added electric load small enough that displacing gas produces a net bill reduction of 3%-4% (roughly 3 to 4 billion USD) across every rate assumption. Note this includes buildings not applicable to the measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.3  Stock Utility Bill Impacts", "line_start": 598, "line_end": 598, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|91", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.3  Stock Utility Bill Impacts\n\nload small enough that displacing gas produces a net bill reduction of 3%-4% (roughly 3 to 4 billion USD) across every rate assumption. Note this includes buildings not applicable to the measure.\n\nIncludes buildings not applicable to the HP-RTU measure scenarios.\n\nThe HP-RTU Lab Data scenario shows comparable annual stock cost results to the HP-RTU Standard Performance scenario. Again, this underscores the agreement between the published manufacturer data tables used to inform performance curves in the previously published Standard Performance scenario to the performance found in lab testing for the Lab Data scenario discussed in this report.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.3  Stock Utility Bill Impacts", "line_start": 600, "line_end": 602, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|92", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Note that site energy savings can be useful for these purposes, but other factors should be considered when drawing conclusions, as they are not necessarily proportional to source energy savings or energy cost. When presenting the pairwise distribution of percentage savings, only samples that contain a non-zero value for the corresponding baseline ComStock model are included.\n\nFigure 9 shows the annual percentage site energy savings broken down by end use and fuel type for the HP-RTU Lab Data measure scenario compared to the corresponding models in the ComStock baseline before the measure is applied. The highest savings are for combustion fuel heating, as these systems are replaced by electric heat pump systems. Many buildings save 100% of the energy for this combination of end use and fuel type. Buildings that save less than 100% include some systems that are not applicable to the HP-RTU measure scenario, such as gas unit heaters.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000010_6e491239132321355348fde3c709bffab49f3311a0e24dcb4b14e3cddfd836e9.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 606, "line_end": 613, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|93", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\nsource: 95119_images/image_000010_6e491239132321355348fde3c709bffab49f3311a0e24dcb4b14e3cddfd836e9.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 9. Violin and box plot distribution of percent site energy savings by end use and fuel type for models with the HP-RTU lab data measure scenario applied](95119_images/image_000010_6e491239132321355348fde3c709bffab49f3311a0e24dcb4b14e3cddfd836e9.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 615, "line_end": 615, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|94", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\nenergy savings by end use and fuel type for models with the HP-RTU lab data measure scenario applied](95119_images/image_000010_6e491239132321355348fde3c709bffab49f3311a0e24dcb4b14e3cddfd836e9.png)\n\nFigure 9 is a horizontal violin plot with embedded box plots of per-model percent site energy savings by end use and fuel type, annotated \"Upgrade 5.0: HPRTU_Lab_Data (unweighted)\". The x-axis runs from about -160% to +100% with a reference line at 0%. Rows top to bottom, with model counts, grouped by fuel: Other Fuel -- Water Systems (n=119), Heating (n=3287); Natural Gas -- Water Systems (n=1541), Heating (n=16594); Electricity -- Water Systems (n=1690), Refrigeration (n=6028), Interior Equipment (n=27), Heating (n=14092), Heat Recovery (n=826), Fans (n=34342), Cooling (n=34289). The two combustion heating rows show the highest savings, with boxes roughly spanning 80%-100%, since those systems are replaced by electric heat pumps and many buildings save 100% of that fuel. Electricity Heating shows a wide positive box around 35%-70%. Electricity Fans centers around 10%-30% and Electricity Cooling around 5%-15%. Electricity Heat Recovery is the one clearly negative row, centered near -25% to -15%. Water systems, refrigeration, and interior equipment collapse to ticks at 0%. Points beyond the whiskers are outliers past 1.5 times the interquartile range; a few gas outliers show increased usage in buildings with small residual non-applicable gas systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 617, "line_end": 617, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|95", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\nto ticks at 0%. Points beyond the whiskers are outliers past 1.5 times the interquartile range; a few gas outliers show increased usage in buildings with small residual non-applicable gas systems.\n\nFigure 9. Percent site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they lie outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. Each data point represents the pairwise comparison between a ComStock baseline model and the corresponding model after the measure scenario is applied.\n\nA few outliers show increased gas usage, mostly in buildings that still have some non-applicable gas systems and very small overall heating loads. In these cases, even minor changes in gas heating energy can lead to large fluctuations in percent savings. Figure A-2 in the Appendix shows the same plot using EUI savings instead of percentage savings, with no building showing a notable increase in gas use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 619, "line_end": 623, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|96", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\nlead to large fluctuations in percent savings. Figure A-2 in the Appendix shows the same plot using EUI savings instead of percentage savings, with no building showing a notable increase in gas use.\n\nThe electricity heating end use also shows savings in Figure 9, representing buildings with some electric resistance heating replaced with more efficient electric heat pump heating. However, it is important to note that this does not include buildings that start with no electric heating. Buildings that did not have electric heating in the baseline are not shown because the percent savings calculation would be invalid from a starting point of 0. These buildings result in increased electric heating, although this is not depicted in the plot.\n\nThe cooling and fan end uses also show savings for the median building around 10%-20%. This is due to replacing older, less efficient RTUs in the existing building stock with higher efficiency multispeed fan and cooling systems. A small portion of the distribution shows increases usage (negative savings) in these categories. The energy increases are mostly buildings showing increased fan and outdoor air usage during night cycling, or buildings with very low HVAC usage that are sensitive to change in a percent savings calculation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 625, "line_end": 627, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|97", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\nincreases are mostly buildings showing increased fan and outdoor air usage during night cycling, or buildings with very low HVAC usage that are sensitive to change in a percent savings calculation.\n\nFigure 10 shows the annual percentage site energy savings by fuel type for the HP-RTU Lab Data measure scenario compared to the corresponding models in the ComStock baseline before the measure is applied. Most on-site combustion fuel is removed in applicable buildings, but some remains due to non-applicable HVAC systems as well as other end uses that use combustion fuels (e.g. kitchen equipment).\n\nFigure 10. Percent site energy savings distribution for ComStock models with the applied measure scenario by fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000011_753379c841760a656ae46d806254fe291144f999e1d13e4db207cd5c07c2a612.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 10. Violin and box plot distribution of percent site energy savings by fuel type for models with the HP-RTU lab data measure scenario applied](95119_images/image_000011_753379c841760a656ae46d806254fe291144f999e1d13e4db207cd5c07c2a612.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 629, "line_end": 638, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|98", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\npercent site energy savings by fuel type for models with the HP-RTU lab data measure scenario applied](95119_images/image_000011_753379c841760a656ae46d806254fe291144f999e1d13e4db207cd5c07c2a612.png)\n\nFigure 10 is a horizontal violin plot with embedded box plots of per-model percent site energy savings aggregated by fuel type, annotated \"Upgrade 5.0: HPRTU_Lab_Data (unweighted)\". The x-axis is \"Percent Site Energy Savings by Fuel (%)\" running from about -160% to +100% with a reference line at 0%. Four rows top to bottom with model counts: Other Fuel (n=3300), Natural Gas (n=16893), Electricity (n=34034), and Site (n=34348), where Site is the all-fuel total. Other Fuel is heavily right-skewed with a box roughly spanning 65%-95% and a dense mass against 100%. Natural Gas is similar but wider, with a box around 55%-95%. Both fall short of a clean 100% because some combustion fuel remains in applicable buildings -- from non-applicable HVAC systems and from non-HVAC end uses such as kitchen equipment. Electricity is centered much lower, with a box around 5%-25% and a long thin left tail past -140% for a small number of models. The Site row is the tightest distribution, centered around 15%-25%, showing that the typical applicable building saves roughly a fifth of its total site energy.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 640, "line_end": 640, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|99", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\n-140% for a small number of models. The Site row is the tightest distribution, centered around 15%-25%, showing that the typical applicable building saves roughly a fifth of its total site energy.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they lie outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. Each data point represents the pairwise comparison between a ComStock baseline model and the corresponding model after the measure scenario is applied.\n\nThe electricity end use shows mixed results with notable portions of the distribution showing both savings and increases. Buildings that save electricity with this measure scenario generally do so by replacing less efficient electric resistance RTUs with HP-RTUs, and/or in cases where the reduction in fan/cooling electricity use outweighs the increased electricity use for heating when transitioning from a gas unit (e.g., buildings in warmer climates). Buildings that show increased electricity are generally those that start with primarily gas heating, where transitioning to electric heating outweighs any fan/cooling savings associated with the newer units.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 642, "line_end": 644, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|100", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\nthat show increased electricity are generally those that start with primarily gas heating, where transitioning to electric heating outweighs any fan/cooling savings associated with the newer units.\n\nThe median building shows 20% site energy savings, which is expected when switching from electric resistance or gas heating to relatively more efficient heat pumps. However, site energy savings do not consider the energy used to generate and distribute electricity to the site and may not translate proportionally to utility bill savings or source energy savings. These other factors should be considered depending on the priorities of the application.\n\nFigure 11 shows the annual percent site energy savings by climate zone for the HP-RTU Lab Data measure scenario compared to the corresponding models in the ComStock baseline before the measure is applied. Higher percent site energy savings are seen in colder climate zones. This result is driven by the heating end use representing a higher prevalence of the total site energy usage, and this measure scenario implements relatively higher efficiency heating systems. But again, site energy savings may not translate directly to other important considerations such as utility bills.\n\nFigure 11. Percent site energy savings distribution for ComStock models with the applied measure scenario by climate zone.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 646, "line_end": 650, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|101", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\ntranslate directly to other important considerations such as utility bills.\n\nFigure 11. Percent site energy savings distribution for ComStock models with the applied measure scenario by climate zone.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000012_b006f46d4440586c55576864e5614a059f1d8c2e788a26909bb7069b4ebd0c74.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 11. Violin and box plot distribution of percent site energy savings by ASHRAE climate zone for models with the HP-RTU lab data measure scenario applied](95119_images/image_000012_b006f46d4440586c55576864e5614a059f1d8c2e788a26909bb7069b4ebd0c74.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 652, "line_end": 657, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|102", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\nenergy savings by ASHRAE climate zone for models with the HP-RTU lab data measure scenario applied](95119_images/image_000012_b006f46d4440586c55576864e5614a059f1d8c2e788a26909bb7069b4ebd0c74.png)\n\nFigure 11 is a horizontal violin plot with embedded box plots of per-model percent site energy savings by ASHRAE climate zone, annotated \"Upgrade 5.0: HPRTU_Lab_Data (unweighted)\". The x-axis runs from about -10% to +60% with a reference line at 0%, so nearly the entire distribution is on the savings side. Rows top to bottom with model counts: 1A (n=794), 2A (n=1768), 2B (n=1082), 3A (n=3302), 3B (n=3842), 3C (n=1277), 4A (n=5154), 4B (n=1547), 4C (n=443), 5A (n=5299), 5B (n=2781), 6A (n=3151), 6B (n=1350), 7 (n=2315), 8 (n=243). Savings increase steadily with heating climate: the hot-humid zone 1A has the lowest median at roughly 7%, mid zones 3A through 4A center around 12%-18%, and the cold zones 6A, 6B, 7, and 8 reach medians of roughly 22%-28% with zone 8 the highest and widest on the smallest sample (n=243). The trend follows from where a heat pump displaces the most combustion heating -- colder zones have more heating load to convert -- and it is the opposite of the pattern seen for electric resistance retrofits, where cold zones fare worst.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 659, "line_end": 659, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|103", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.4  Site Energy Savings Distributions\n\ndisplaces the most combustion heating -- colder zones have more heating load to convert -- and it is the opposite of the pattern seen for electric resistance retrofits, where cold zones fare worst.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. Each data point represents the pairwise comparison between a ComStock baseline model and the corresponding model after the measure scenario is applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.4  Site Energy Savings Distributions", "line_start": 661, "line_end": 661, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|104", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.5  Other Findings\n\nThe HP-RTU Standard Performance and Lab Data measure scenarios show similar average total COPs by state, with only a few states showing any difference at this aggregation level (Figure 12). This again highlights the consistency between the two data sources used to model similar class HP-RTUs. The COPs show lower average values in colder climates where more supplemental heating is required given the performance and sizing scheme used in this work. Electric supplemental heat has a COP of 1, so a higher prevalence of supplemental heat would bring the total average COPs closer to 1 in this calculation.\n\nFigure 12. Annual average total heating COP for the median building between the HP-RTU Standard Performance and Lab Data measure scenarios.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000013_0da26ddd89d58a854ecb63ab97d51a12008459602cc36de09975494bfb93f150.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 12. Two side-by-side choropleth maps of the United States showing annual average total heating COP for the median building under the HP-RTU standard performance and lab data scenarios](95119_images/image_000013_0da26ddd89d58a854ecb63ab97d51a12008459602cc36de09975494bfb93f150.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.5  Other Findings", "line_start": 665, "line_end": 674, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|105", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.5  Other Findings\n\ntotal heating COP for the median building under the HP-RTU standard performance and lab data scenarios](95119_images/image_000013_0da26ddd89d58a854ecb63ab97d51a12008459602cc36de09975494bfb93f150.png)\n\nFigure 12 is a pair of state-level choropleth maps of the contiguous United States, titled \"HPRTU_Std_Perf\" (left) and \"HPRTU_Lab_Data\" (right), showing the annual average total heating coefficient of performance (COP) for the median building in each state. Each state carries a printed numeric value, and a diverging blue-to-orange color scale runs from higher COP (blue) to lower COP (orange or red). Values span roughly 1.7 to 2.8. The geographic pattern is consistent across both panels: the northern tier -- the northern Rockies, northern plains, upper Midwest, and interior Northeast -- is shaded orange with the lowest COPs, while the South, Southwest, and West Coast are blue with the highest. That is the expected consequence of capacity and efficiency derating in cold weather, mapped in Figures 2 and 3. The two panels are very similar to each other, with the lab-data panel showing slightly different values in some northern states, consistent with the roughly 1% stock-level difference reported elsewhere in the document. Individual per-state values are small and dense; the range and the geographic trend are read with confidence but specific state assignments are provisional.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.5  Other Findings", "line_start": 676, "line_end": 676, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|106", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 5.5  Other Findings\n\nreported elsewhere in the document. Individual per-state values are small and dense; the range and the geographic trend are read with confidence but specific state assignments are provisional.\n\nCOPs presented include impacts of supplement heat, crankcase heat, and reverse-cycle defrost, but not supply fan.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "5.5  Other Findings", "line_start": 678, "line_end": 678, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|107", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 References\n\n| [1]     | C. CaraDonna, A. Parker, and R. Meyer, 'End-Use Savings Shapes Measure Documentation: Heat Pump Rooftop Units,' 2024. [Online]. Available: www.nrel.gov/publications. C. CaraDonna, 'End-Use Savings Shapes Measure Documentation: Heat Pump Units with Original Fuel Backup,' 2023. Accessed: May 21, 2025. [Online].                                                                                                               |\n|---------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| [2]     | Rooftop Available: https://docs.nrel.gov/docs/fy24osti/87570.pdf C. CaraDonna, 'End-Use Savings Shapes Measure Documentation: Heat Pump Units With Exhaust Air Energy Recovery,' 2023. Accessed: May 21, 2025. [Online].                                                                                                                                                                                                             |\n| [3]     | Rooftop Available: https://docs.nrel.gov/docs/fy24osti/89481.pdf J. Kim, C. CaraDon", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "References", "line_start": 682, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|108", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 References\n\n|\n| [3]     | Rooftop Available: https://docs.nrel.gov/docs/fy24osti/89481.pdf J. Kim, C. CaraDon\n\nna, and A. Parker, 'ComStock Measure Documentation: Heat Pump                                                                                                                                                                                                                                                                                     |\n| [4]     | Rooftop Units With Standard Performance,' 2025. Accessed: Jan. 23, 2025. [Online]. Available: https://www.nrel.gov/docs/fy25osti/89042.pdf                                                                                                                                                                                                                                                                                           |\n| [5]     | EIA, '2012 Commercial Buildings Energy Consumption Survey (CBECS).' [Online]. Available: https://www.eia.gov/consumption/commercial/                                                                                                                                                                                                                                                                                                 |\n| [6]     | A. Parker et al. , 'ComStock Reference Documentation: Version 1,' Golden, CO, 2023. Accessed: Apr. 02, 2023. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf TM", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "References", "line_start": 682, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|109", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 References\n\n|\n| [6]     | A. Parker et al. , 'ComStock Reference Documentation: Version 1,' Golden, CO, 2023. Accessed: Apr. 02, 2023. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf TM \n\n                                                                                                                                                                                                                                                   |\n| [7] [8] | 'EnergyPlus Version 22.1.0 Documentation Engineering Reference,' 2022. TM                                                                                                                                                                                                                                                                                                                                                            |\n| [9]     | 'EnergyPlus Version 22.1.0 Documentation Input Output Reference,' 2022. U.S. Department of Energy, 'TECHNICAL SUPPORT DOCUMENT: ENERGY EFFICIENCY PROGRAM FOR CONSUMER PRODUCTS AND COMMERCIAL AND INDUSTRIAL EQUIPMENT: AIR-COOLED COMMERCIAL UNITARY AIR CONDITIONERS AND COMMERCIAL UNITARY HEAT PUMPS,' Apr. 2024. Accessed: Jan. 13, 2025. [Online]. Available: https://www.regulations.gov/document/EERE-2022-BT-STD-0015-0096 |\n| [10]    | 'Cambium &#124; Energy Analysis &#124; NREL.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.nrel.gov/analysis/cambium.html", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "References", "line_start": 682, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|110", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 References\n\nAvailable: https://www.nrel.gov/analysis/cambium.html                                                                                                                                           \n\n                                                                                                                                                    |\n| [11]    | 'Emissions & Generation Resource Integrated Database (eGRID) &#124; US EPA.' Accessed: Sep. 02, 2022. [Online]. Available: https://www.epa.gov/egrid                                                                                                                                                                                                                                                                                 |\n| [12]    | E. Present, Pieter Gagnon, Eric J.H. Wilson, Noel Merket, Philip R. White, and Scott Horowitz, 'Choosing the Best Carbon Factor for the Job: Exploring Available Carbon Emissions Factors and the Impact of Factor Selection,' 2022.                                                                                                                                                                                                 |\n| [13]    | G. Vijayakumar et al. , 'ANSI/RESNET/ICC 301-2022 - Standard for the Calculation and Labeling of the Energy Performance of Dwelling and Sleeping Units using an Energy Rating Index,' Oceanside, CA, 2022.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "References", "line_start": 682, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|111", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 References\n\nIndex,' Oceanside, CA, 2022.                                                                                                                                                                      \n\n                                                     |\n| [14]    | U.S. Energy Information Administration, 'Use of natural gas - U.S. Energy Information Administration (EIA).' Accessed: May 22, 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-natural-gas.php                                                                                                                                                                                                     |\n| [15]    | U.S. Energy Information Administration, 'No. 2 Distillate Prices - Residential.' Accessed: May 22, 2024. [Online]. Available: https://www.eia.gov/dnav/pet/pet_pri_dist_a_epd2_prt_dpgal_a.htm                                                                                                                                                                                                                                       |\n| [16]    | S. Ong and R. McKeel, 'National Utility Rate Database: Preprint,' Aug. 2012, doi: 10.2172/1050105.                                                                                                                                                                                                                                                                                                                                   |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "References", "line_start": 682, "line_end": 697, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|112", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 References\n\n|\n\n- [17] U.S. Energy Information Administration, 'U.S. Energy Information Administration - EIA - Independent Statistics and Analysis.' Accessed: May 22, 2024. [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "References", "line_start": 699, "line_end": 699, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|113", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Appendix A.\n\nFigure A-1. Comparison of annual site energy consumption between the ComStock baseline the HP-RTU Standard Performance and HP-RTU Lab Data measure scenarios.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000014_f528627979d566f4ffba0f24d9bb681f0fb1540a559691b302cd3e5109bafa23.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-1. Appendix stacked bar comparison of annual site energy consumption for applicable buildings only, across the ComStock baseline and the two HP-RTU measure scenarios](95119_images/image_000014_f528627979d566f4ffba0f24d9bb681f0fb1540a559691b302cd3e5109bafa23.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Appendix A.", "line_start": 703, "line_end": 710, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|114", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Appendix A.\n\nfor applicable buildings only, across the ComStock baseline and the two HP-RTU measure scenarios](95119_images/image_000014_f528627979d566f4ffba0f24d9bb681f0fb1540a559691b302cd3e5109bafa23.png)\n\nFigure A-1 is the applicable-buildings-only counterpart to Figure 7: a stacked bar chart of annual site energy consumption in trillion British thermal units (TBtu), segmented by end use and fuel with the same 18-entry legend, for three scenarios with totals printed above each bar. Baseline 1890 TBtu, HPRTU_Std_Perf 1541 TBtu, HPRTU_Lab_Data 1542 TBtu -- a reduction of about 18%, much larger than the 7.2% full-stock figure, because buildings that cannot receive the measure are excluded from the denominator. As in Figure 7 the two measure scenarios are essentially identical at 1541 versus 1542 TBtu. Inside the bars, Fans Electricity falls from 257.9 to about 187 TBtu, Cooling Electricity falls from 243.2 to 217.3 TBtu, and a Heating Electricity segment of roughly 178-179 TBtu appears in the measure scenarios. Interior Equipment Electricity holds at 279.3 TBtu across all three bars. Totals are read with high confidence; individual segment values are provisional.\n\nThe plot only includes buildings applicable to the HP-RTU measure scenarios.\n\nFigure A-2. Site energy use intensity (EUI) savings distribution for ComStock models with applied measure scenario by end use and fuel type.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Appendix A.", "line_start": 712, "line_end": 716, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|115", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Appendix A.\n\nbuildings applicable to the HP-RTU measure scenarios.\n\nFigure A-2. Site energy use intensity (EUI) savings distribution for ComStock models with applied measure scenario by end use and fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/95119.yaml\n     source: 95119_images/image_000015_05bdb189d991bc273a14655c22bba733acc68a9be265b522db881cf9f1e95e5c.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-2. Appendix violin and box plot distribution of site energy use intensity savings in kBtu per square foot by end use and fuel type for the HP-RTU lab data measure scenario](95119_images/image_000015_05bdb189d991bc273a14655c22bba733acc68a9be265b522db881cf9f1e95e5c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Appendix A.", "line_start": 718, "line_end": 723, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|116", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Appendix A.\n\nsavings in kBtu per square foot by end use and fuel type for the HP-RTU lab data measure scenario](95119_images/image_000015_05bdb189d991bc273a14655c22bba733acc68a9be265b522db881cf9f1e95e5c.png)\n\nFigure A-2 repeats Figure 9 using absolute intensity rather than percentage, which removes the small-denominator distortion that makes a few percent-savings outliers look extreme. It is a horizontal violin plot with embedded box plots annotated \"Upgrade 5.0: HPRTU_Lab_Data (unweighted)\", with the x-axis \"Site EUI Savings by End Use (kBtu/ft2)\" running from about -80 to +120 and a reference line at 0. Rows top to bottom, each labeled \"Intensity\", with model counts, grouped by fuel: Other Fuel -- Water Systems (n=119), Heating (n=3287); Natural Gas -- Water Systems (n=1541), Heating (n=16594); Electricity -- Water Systems (n=1690), Refrigeration (n=6028), Interior Equipment (n=27), Heating (n=33932), Heat Recovery (n=826), Fans (n=34342), Cooling (n=34323). Nearly every distribution is tight against 0 on this absolute scale. The two clear positive rows are Other Fuel Heating and Natural Gas Heating, with boxes spanning roughly 0 to 25 kBtu/ft2 and long right tails past 100. Consistent with the body text, no end use shows a notable EUI increase. Note the Electricity Heating count here (n=33932) is far larger than in the percent-savings version (n=14092), because an intensity difference is defined even for models with no baseline electric heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Appendix A.", "line_start": 725, "line_end": 725, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/95119.pdf|117", "text": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units \u2014 Appendix A.\n\nthe Electricity Heating count here (n=33932) is far larger than in the percent-savings version (n=14092), because an intensity difference is defined even for models with no baseline electric heating.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. Each data point represents the pairwise comparison between a ComStock baseline model and the corresponding model after the measure scenario is applied.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/95119.pdf", "doc_title": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "section": "Appendix A.", "line_start": 727, "line_end": 727, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0025", "measure_name": "Laboratory-Informed Modeling of Standard Performance Heat Pump Rooftop Units", "measure_initial_release": "2025 Release 1", "date_last_updated": "2025-09-15", "date_last_updated_source": "pdf_moddate"}}
