{"id": "upgrade_measures|measure_pdfs/98223.pdf|0", "text": "Variable Speed Pumps\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|1", "text": "Variable Speed Pumps \u2014 ComStock Measure Documentation: Variable-Speed Pumps\n\nJanghyun Kim and Chris CaraDonna\n\nNational Laboratory of the Rockies\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nTechnical Report NLR/TP-5500-98223 February 2026\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "ComStock Measure Documentation: Variable-Speed Pumps", "line_start": 7, "line_end": 17, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|2", "text": "Variable Speed Pumps \u2014 ComStock Measure Documentation: Variable-Speed Pumps\n\nJanghyun Kim and Chris CaraDonna\n\nNational Laboratory of the Rockies", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "ComStock Measure Documentation: Variable-Speed Pumps", "line_start": 20, "line_end": 22, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|3", "text": "Variable Speed Pumps \u2014 Suggested Citation\n\nKim, Janghyun, and Chris CaraDonna. 2026. ComStock Measure Documentation: Variable-Speed Pumps . Golden, CO: National Laboratory of the Rockies. NLR/TP-550098223. https://www.nlr.gov/docs/fy26osti/98223.pdf.\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nTechnical Report NLR/TP-5500-98223 February 2026\n\nNational Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nlr.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Suggested Citation", "line_start": 26, "line_end": 34, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|4", "text": "Variable Speed Pumps \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Laboratory  of  the  Rockies  for  the  U.S.  Department  of  Energy  (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Critical  Minerals  and  Energy  Innovation  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.\n\nThe National Laboratory of the Rockies prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "NOTICE", "line_start": 38, "line_end": 46, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|5", "text": "Variable Speed Pumps \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance, review, and input provided by Eric Ringold, Eric Bonnema, Nicholas Long, Amy Brice, Deanna Cook, and Ronald Judkoff at the National Laboratory of the Rockies.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Acknowledgments", "line_start": 50, "line_end": 50, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|6", "text": "Variable Speed Pumps \u2014 List of Acronyms\n\n| ASHRAE   | American Society of Heating, Refrigerating and Air-Conditioning Engineers   |\n|----------|-----------------------------------------------------------------------------|\n| CBECS    | Commercial Buildings Energy Consumption Survey                              |\n| DHO      | dynamic head optimization                                                   |\n| EIA      | U.S. Energy Information Administration                                      |\n| HVAC     | heating, ventilating, and air conditioning                                  |\n| IEC      | International Electrotechnical Commission                                   |\n| kBtu     | thousand British thermal units                                              |\n| NEMA     | National Electrical Manufacturers Association                               |\n| TBtu     | trillion British thermal units                                              |\n| URDB     | Utility Rate Database                                                       |\n| VSD      | variable-speed drive                                                        |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Acronyms", "line_start": 54, "line_end": 65, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|7", "text": "Variable Speed Pumps \u2014 Executive Summary\n\nBuilding on the 3-year End-Use Load Profiles project to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models, this work produces national datasets that enable cities, states, utilities, and other stakeholders to answer a broad range of questions regarding their commercial building stock.\n\nComStock is a highly granular, bottom-up model that uses various data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub-hourly energy consumption of the commercial building stock across the United States. The 'baseline' model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology of the baseline model is discussed in the ComStock Reference Documentation.\n\nThe goal of this work is to develop energy efficiency and demand flexibility measures that cover market-ready technologies and study their mass-adoption impact on the baseline building stock. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings. The results for the baseline and measure scenario simulations are published in public datasets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and sub-hourly energy usage by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Executive Summary", "line_start": 69, "line_end": 73, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|8", "text": "Variable Speed Pumps \u2014 Executive Summary\n\npublished in public datasets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and sub-hourly energy usage by fuel type and end use.\n\nThis report describes the modeling methodology for a single ComStock measure scenarioVariable-Speed Pumps-and briefly introduces key results. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nlr.gov. The public dataset enables users to create custom aggregations of results for their use cases (e.g., filter to a specific county or building type).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Executive Summary", "line_start": 75, "line_end": 77, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|9", "text": "Variable Speed Pumps \u2014 Table ES-1. Summary of Key Modeling Specifications\n\n| Technology Description   | \u2022 This study evaluates the replacement of pump motors (both constant and variable speed) with variable-speed high-efficiency pump motors in existing water-based systems for space heating and cooling, excluding service/domestic water heating.                                                                                                                        |\n|--------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n|                          | \u2022 High-efficiency pumps refer to top-tier products currently available in the U.S. market as of July 2025. \u2022 The motors used in these efficient pumps meet or exceed the International Electrotechnical Commission (IEC) IE5 efficiency standard, which is                                                                                                               |\n|                          | comparable to the National Electrical Manufacturers Association (NEMA) ultra-premium class (not yet standardized). These motors are typically synchronous reluctance motors, which operate at synch", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table ES-1. Summary of Key Modeling Specifications", "line_start": 81, "line_end": 93, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|10", "text": "Variable Speed Pumps \u2014 Table ES-1. Summary of Key Modeling Specifications\n\n| comparable to the National Electrical Manufacturers Association (NEMA) ultra-premium class (not yet standardized). These motors are typically synchronous reluctance motors, which operate at synch\n\nronous speed by generating torque through the magnetic reluctance difference in the rotor's anisotropic paths, without requiring permanent magnets or rotor windings. |\n|                          | \u2022 Enhanced part-load efficiency is achieved through advanced control strategies, such as dynamic differential pressure control-a method for variable-speed pumps that continuously adjusts pump speed to maintain an optimal differential pressure setpoint based on real-time demand, often measured at critical points in the hydronic system.                         |\n| Performance Assumptions  | \u2022 The nominal efficiencies of pump motors range from 91% to 96%, depending on the motor's horsepower, compared to ComStock pumps, which typically range from 70% to 96%.                                                                                                                                                                                                 |\n| Performance Assumptions  | \u2022 Part-load efficiencies of pump motors vary between 84% and 93%, depending on the part-load ratio, which ranges from 0.1 to 1.                                                                                                                                                                                                                                          |\n| Performance Assumptions  | \u2022 These upgraded pump motor", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table ES-1. Summary of Key Modeling Specifications", "line_start": 81, "line_end": 93, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|11", "text": "Variable Speed Pumps \u2014 Table ES-1. Summary of Key Modeling Specifications\n\n|\n| Performance Assumptions  | \u2022 These upgraded pump motor\n\ns represent the performance characteristics of synchronous reluctance motors currently available on the market.                                                                                                                                                                                                                               |\n| Performance Assumptions  | \u2022 The pumps represent a dynamic differential pressure control strategy, indicating that they operate as variable-speed pumps.                                                                                                                                                                                                                                            |\n| Applicability            | \u2022 Applicable to pumps used for space heating and cooling: chiller system, boiler system, and district heating and cooling system.                                                                                                                                                                                                                                        |\n| Applicability            | \u2022 Constant-speed pumps in existing buildings are replaced with variable-speed pumps featuring advanced part-load performance enabled by modern control strategies.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table ES-1. Summary of Key Modeling Specifications", "line_start": 81, "line_end": 93, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|12", "text": "Variable Speed Pumps \u2014 Table ES-1. Summary of Key Modeling Specifications\n\nwith variable-speed pumps featuring advanced part-load performance enabled by modern control strategies.                                                                                         \n\n                                                                                                              |\n| Applicability            | \u2022 Older variable-speed pumps are upgraded to newer models with advanced part- load efficiency through modern control technologies, such as dynamic static pressure reset.                                                                                                                                                                                                |\n| Release                  | 2025 Release 3: 2025/comstock_amy2018_release_3/                                                                                                                                                                                                                                                                                                                         |\n\nNational annual results for site energy and energy bills are summarized in Table ES-2 and Table ES-3.\n\nTable ES-2. Summary of Key Results for Annual Site Energy Savings\n\n'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table ES-1. Summary of Key Modeling Specifications", "line_start": 81, "line_end": 99, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|13", "text": "Variable Speed Pumps \u2014 Table ES-1. Summary of Key Modeling Specifications\n\nin Table ES-2 and Table ES-3.\n\nTable ES-2. Summary of Key Results for Annual Site Energy Savings\n\n'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\nTable ES-3. Summary of Key Results for Annual Utility Bill Savings\n\n| Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   | Absolute Savings (trillion British thermal units [TBtu])   |\n|-------------|-----------------------------------|-----------------------------------------------|------------------------------------------------------------|\n| Natural gas | -0.22%                            | -0.51%                                        | -3.1                                                       |\n| Electricity | 0.43%                             | 1.6%                                          | 14.4                                                       |\n| Fuel oil    | -0.39%                            | -0.71%                                        | -0.21 1                                                    |\n| Propane     | -0.1%                             | -0.88%                                        | -0.043                                                     |\n| Total       | 0.23%                             | 0.71%                                         | 11.1                                                       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table ES-1. Summary of Key Modeling Specifications", "line_start": 101, "line_end": 109, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|14", "text": "Variable Speed Pumps \u2014 Table ES-1. Summary of Key Modeling Specifications\n\n|\n| Total       | 0.23%                             | 0.71%                                         | 11.1                                                       |\n\nElectricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table ES-1. Summary of Key Modeling Specifications", "line_start": 111, "line_end": 111, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|15", "text": "Variable Speed Pumps \u2014 Table ES-1. Summary of Key Modeling Specifications\n\nbuilding. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| End Use/Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   |   Absolute Savings (billion USD, 2022) |\n|---------------------|-----------------------------------|-----------------------------------------------|----------------------------------------|\n| Natural gas         | -0.21%                            | -0.5%                                         |                                 -0.034 |\n| Electricity         | 0.37%                             | 1.4%                                          |                                   0.41 |\n| Fuel oil            | -0.39%                            | -0.71%                                        |                                -0.0069 |\n| Propane             | -0.091%                           | -0.85%                                        |                                -0.0011 |\n| Total               | 0.28%                             | 0.96%                                         |                                   0.37 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table ES-1. Summary of Key Modeling Specifications", "line_start": 113, "line_end": 119, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|16", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n| 1 2                                                                                                                                                                                                                                                                                                                    | Executive Summary .................................................................................................................................... Introduction ........................................................................................................................................... ComStock Baseline Approach ............................................................................................................   | Executive Summary .................................................................................................................................... Introduction ........................................................................................................................................... ComStock Baseline Approach ............................................................................................................   |   1 4 |\n|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|17", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n|   1 4 |\n|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------\n\n----------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------|\n| 3                                                                                                                                                                                                                                                                                                                      | Modeling Approach .............................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|18", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n| Modeling Approach .............................................\n\n................................................................................. 6                                                                                                                                                                                                                                                                                                        | Modeling Approach .............................................................................................................................. 6                                                                                                                                                                                                                                                                                                        |       |\n| 3.1                                                                                                                                                                                                                                                                                                                    | Applicability .................................................................................................................................. 6", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|19", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n6                                                                                                          \n\n                                                                                                                                                                                              | Applicability .................................................................................................................................. 6                                                                                                                                                                                                                                                                                                        |       |\n| 3.2                                                                                                                                                                                                                                                                                                                    | Measure Scenario Modeling Methodology ................................................................................... 8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|20", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n| Measure Scenario Modeling Methodology ................................................................................... 8                                                                                                                                                                                                                                                                                                                               |       |\n| 3.2                                                                                                                                                                                                                                                                                                                    | 3.2.1                                                                                                                                                                                                                                                                                                                                                                                                                                                     | Nominal Efficiencies of Variable-Speed Pumps .............................................................. 8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|21", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n| Nominal Efficiencies of Variable-Speed Pumps .............................................................. 8                                                                             \n\n                                                                                                                                                                                                                                                                |       |\n| 3.2                                                                                                                                                                                                                                                                                                                    | 3.2.2                                                                                                                                                                                                                                                                                                                                                                                                                                                     | Part-Load Efficiencies of Variable-Speed Pumps .......................................................... 10", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|22", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n|       |\n| 3.2                                                                                                                                                                                                                                                                                                                    | 3.2.3                                                                                                                                                                                                                                                                                                                                                                                                                                                     | Upgrades in Other Parts of the Water System ................................................................                                                                                                                                                                                                                                                                                                                                              |    11 |\n|", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|23", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n|    11 |\n|                                                                                                               \n\n                                                                                                                                                                                                         | 3.3 Utility Bills .................................................................................................................................. 11                                                                                                                                                                                                                                                                                                   | 3.3 Utility Bills .................................................................................................................................. 11                                                                                                                                                                                                                                                                                                   |       |\n| 3.4", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|24", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n| Limitations and Concerns ............................................................................................................                                                                                                                                                                                                                                                                                                                     | Limitations and Concerns ............................................................................................................                                                                                                                                                                                                                                                                                                                     |    13 |\n| 4 Output Variables ................................................................................................................................. 14 5 Results ................................................................................................................................................. 15 | 4 Output Variables ................................................................................................................................. 14 5 Results .............", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|25", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n15 | 4 Output Variables ................................................................................................................................. 14 5 Results .............\n\n.................................................................................................................................... 15                                                                                                                                    | 4 Output Variables ................................................................................................................................. 14 5 Results ................................................................................................................................................. 15                                                                                                                                    |       |\n| 5.1                                                                                                                                                                                                                                                                                                                    | Single-Building Measure Tests ...................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|26", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n|                                                                                                                                                                                                                                                                                                                                                                                                                                                           |    15 |\n| 5.2                                                                                                                                                                                                                                                                                                                    | Sensitivity Analysis                                                                                                                                                                                                                                                                                                                                                                                                                                      | With Reduced Stock Model ....................................................................... 21", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|27", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n| With Reduced Stock Model ....................................................................... 21          \n\n                                                                                                                                                                                                                                                                                                                                             |       |\n| 5.3                                                                                                                                                                                                                                                                                                                    | Stock Energy Impacts                                                                                                                                                                                                                                                                                                                                                                                                                                      | .................................................................................................................. 23", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|28", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n23                                                                                                                                                                                     \n\n                                                                                                                                                |       |\n| 5.4                                                                                                                                                                                                                                                                                                                    | Stock 24                                                                                                                                                                                                                                                                                                                                                                                                                                                  | Utility Bill Impacts ............................................................................................................                                                                                                                                                                                                                                                                                                                         |       |\n| 5.5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|29", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n|       |\n| 5.5                              \n\n                                                                                                                                                                                                                                                                                      | Site Energy Savings Distributions                                                                                                                                                                                                                                                                                                                                                                                                                         | ............................................................................................... 25                                                                                                                                                                                                                                                                                                                                                        |       |\n| References ................................................................................................................................................. 31", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|30", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n31                                                               \n\n                                                                                         | References ................................................................................................................................................. 31                                                                                                                                                                                                                                                                                           | References ................................................................................................................................................. 31                                                                                                                                                                                                                                                                                           |       |\n| Appendix A. ............................................................................................................................................... 32                                                                                                                                                         | Appendix A. ......................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|31", "text": "Variable Speed Pumps \u2014 Table of Contents\n\n| Appendix A. ......................................................................................\n\n......................................................... 32                                                                                                                                                                                                                                                                                            | Appendix A. ............................................................................................................................................... 32                                                                                                                                                                                                                                                                                            |       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Table of Contents", "line_start": 123, "line_end": 140, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|32", "text": "Variable Speed Pumps \u2014 List of Figures\n\n| Figure 1. Importance of pumps [2]                                                                                                                                                                                                                                        | ............................................................................................................... 2   |\n|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------|\n| Figure 2. ComStock baseline heating and cooling system type percentages of floor area by building                                                                                                                                                                        | type 5 7                                                                                                            |\n| Figure 3. ComStock HVAC system type prevalence by stock floor area . ....................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Figures", "line_start": 144, "line_end": 173, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|33", "text": "Variable Speed Pumps \u2014 List of Figures\n\nby stock floor area . ....................................................                                                                                                                    \n\n                            |                                                                                                                     |\n| Figure 4. Comparisons of different types of motors [2]................................................................................                                                                                                                                   | 8                                                                                                                   |\n| Figure 5. Regression fitting on manufacturer data: motor nominal efficiency .............................................                                                                                                                                                | 9                                                                                                                   |\n| Figure 6. Regression fitting on manufacturer data: pump part-load efficiency ..........................................                                                                                                                                                  | 11                                                                                                                  |\n| Figure 7. Pump replacement test: replacing existing variable-speed pumps. ...............", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Figures", "line_start": 144, "line_end": 173, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|34", "text": "Variable Speed Pumps \u2014 List of Figures\n\n|\n| Figure 7. Pump replacement test: replacing existing variable-speed pumps. ...............\n\n..............................                                                                                                                                                  | 16                                                                                                                  |\n| Figure 8. Pump replacement test: replacing existing constant-speed pumps. .............................................                                                                                                                                                  | 17                                                                                                                  |\n| Figure 9. Pump replacement and chilled water/hot water reset test: impact on chiller and boiler ..............                                                                                                                                                           | 19                                                                                                                  |\n| Figure 10. Pump replacement and chilled water/hot water reset test: replacing existing variable-speed pumps .....................................................................................................................................                        | 20", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Figures", "line_start": 144, "line_end": 173, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|35", "text": "Variable Speed Pumps \u2014 List of Figures\n\n| 20                                                           \n\n                                                       |\n| Figure 11. Sensitivity analysis on different upgrade scenarios around pumps ...........................................                                                                                                                                                  | 22                                                                                                                  |\n| Figure 12. Comparison of annual site energy consumption between the ComStock baseline and the pump                                                                                                                                                                       |                                                                                                                     |\n| replacement measure scenario................................................................................................                                                                                                                                             | 24                                                                                                                  |\n| Figure 13. Percentage site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type ..................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Figures", "line_start": 144, "line_end": 173, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|36", "text": "Variable Speed Pumps \u2014 List of Figures\n\n|\n| Figure 13. Percentage site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type ..................................................\n\n........................................                                             | 26                                                                                                                  |\n| Figure 14. Site energy use intensity savings distribution for ComStock models with applied measure scenario by end use and fuel type ..........................................................................................                                          | 27                                                                                                                  |\n| Figure 15. Percentage site energy savings distribution for ComStock models with the applied measure scenario by HVAC type .........................................................................................................                                      | 28                                                                                                                  |\n| Figure 16. Percentage site energy savings distribution for ComStock models with the applied measure scenario by climate zone ........................................................................................................                                    | 29                                                                                                                  |\n| Figure A-1. Site annual natural", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Figures", "line_start": 144, "line_end": 173, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|37", "text": "Variable Speed Pumps \u2014 List of Figures\n\n| 29                                                                                                                  |\n| Figure A-1. Site annual natural \n\ngas consumption of the ComStock baseline and the measure scenario by                                                                                                                                                                     | 32                                                                                                                  |\n| census division ....................................................................................................................... Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by                             |                                                                                                                     |\n| Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario census division .......................................................................................................................                                | by 33                                                                                                               |\n| Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type .......................................................................................................................... 33                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Figures", "line_start": 144, "line_end": 173, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|38", "text": "Variable Speed Pumps \u2014 List of Figures\n\nand the measure scenario by building type .......................................................................................................................... 33                         |     \n\n                                                                                                                |\n| List of Tables                                                                                                                                                                                                                                                           |                                                                                                                     |\n| Table ES-2. Summary of Key Results for Annual Site Energy Savings.....................................................                                                                                                                                                   | vii                                                                                                                 |\n| Table ES-3. Summary of Key Results for Annual Utility Bill Savings Table 1. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ..........................                                                                                        | ...................................................... vii 12                                                       |\n| .......................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Figures", "line_start": 144, "line_end": 173, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|39", "text": "Variable Speed Pumps \u2014 List of Figures\n\nvii 12                                                       |\n| .......................................................                                                                    \n\n                                                                                                                                              | 14                                                                                                                  |\n| Table 2. Output Variables Calculated From the Measure Application                                                                                                                                                                                                        |                                                                                                                     |\n| Table 3. Single-Building Model Test: Annual Energy Consumption Comparisons ...................................                                                                                                                                                           | 21                                                                                                                  |\n| Baseline .................................................................................................................................. Table 5. Summary of Key Results for Annual Utility Bill Savings ............................................................ | 23", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Figures", "line_start": 144, "line_end": 173, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|40", "text": "Variable Speed Pumps \u2014 List of Figures\n\nResults for Annual Utility Bill Savings ............................................................ | 23                                                                                             \n\n                     |\n|                                                                                                                                                                                                                                                                          | 25                                                                                                                  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "List of Figures", "line_start": 144, "line_end": 173, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|41", "text": "Variable Speed Pumps \u2014 1  Introduction\n\nWater-based (hydronic) heating and cooling systems are widely used in commercial and residential buildings, relying on pumps to circulate fluid throughout piping loops in the building. Pumps play a critical role in the operation of these systems. According to data from the Commercial Buildings Energy Consumption Survey (CBECS) [1], pumps are most commonly used in commercial buildings for space heating and cooling hydronic systems. Figure 1 illustrates the importance of pumps worldwide and in the United States, highlighting the rapidly increasing energy demand associated with motor-driven systems. The energy consumption attributed to pumps varies depending on factors such as building type, size, and system design, but pumps generally represent a noticeable portion of a building's electrical load. Many existing pumps operate at fixed speeds with throttling control, which often leads to inefficiencies. However, there is a growing adoption of variable-speed drives (VSDs) and advanced control strategies to improve pump efficiency and reduce energy use [2]. Upgrading pumps and optimizing their control thus present important opportunities for energy and cost savings in the commercial buildings sector.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "1  Introduction", "line_start": 177, "line_end": 177, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|42", "text": "Variable Speed Pumps \u2014 1  Introduction\n\nto improve pump efficiency and reduce energy use [2]. Upgrading pumps and optimizing their control thus present important opportunities for energy and cost savings in the commercial buildings sector.\n\nBeyond buildings, pumps driven by electric motors constitute a substantial share of global electricity consumption [2].  Motors already account for roughly one-third of global electricity use, with projections indicating this demand could double by 2040. In the United States, industrial motor systems are primarily composed of three key applications: pump systems (40%), fan systems (20%), and compressed air systems (22%) [2]. These segments together dominate motor-driven electricity consumption, emphasizing their critical role in future energy efficiency initiatives.\n\nFigure 1. Importance of pumps [2]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000002_3794e927627c15a78f8e568a360fdf6589ea719befdab9730d5e9d8cdb4072a5.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "1  Introduction", "line_start": 179, "line_end": 186, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|43", "text": "Variable Speed Pumps \u2014 1  Introduction\n\nsource: 98223_images/image_000002_3794e927627c15a78f8e568a360fdf6589ea719befdab9730d5e9d8cdb4072a5.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 1: ABB infographic on the importance of pumps, with three statistics on motor electricity use and three donut charts giving pump, fan and compressed-air shares of industrial motor system electricity](98223_images/image_000002_3794e927627c15a78f8e568a360fdf6589ea719befdab9730d5e9d8cdb4072a5.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "1  Introduction", "line_start": 188, "line_end": 188, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|44", "text": "Variable Speed Pumps \u2014 1  Introduction\n\nthree donut charts giving pump, fan and compressed-air shares of industrial motor system electricity](98223_images/image_000002_3794e927627c15a78f8e568a360fdf6589ea719befdab9730d5e9d8cdb4072a5.png)\n\nFigure 1 of the ComStock Variable-Speed Pumps measure documentation, reproduced from ABB reference [2]. The graphic is fully legible. Three panels across the top read: 'Motors consume a lot of energy - Motors consumes about 1/3 of the world's electricity'; 'And it's going to increase - That number is expected to double by 2040'; and 'A lot - equivalent to adding an electricity market the size of China'. A red banner across the bottom asks 'Who are the biggest users?' and answers with three donut charts giving shares of total industrial motor system electricity consumption: PUMP SYSTEMS 40 percent, FAN SYSTEMS 20 percent, and COMPRESSED AIR SYSTEMS 22 percent. These three figures reproduce Section 1 of the report exactly, which states that U.S. industrial motor systems are primarily pump systems (40 percent), fan systems (20 percent) and compressed air systems (22 percent), that motors already account for roughly one-third of global electricity use, and that the demand could double by 2040. The figure is motivational context for the measure rather than a ComStock simulation result.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "1  Introduction", "line_start": 190, "line_end": 190, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|45", "text": "Variable Speed Pumps \u2014 1  Introduction\n\nalready account for roughly one-third of global electricity use, and that the demand could double by 2040. The figure is motivational context for the measure rather than a ComStock simulation result.\n\nRecent advances in pumping technology have been driven by improvements in motor design, control strategies, and system integration. The pumps evaluated in this study utilize motors that meet or exceed the International Electrotechnical Commission's (IEC) IE5 efficiency standard [3], representing the emerging ultra-premium class as defined by the National Electrical Manufacturers Association (NEMA) [4]. These high-efficiency motors are typically synchronous reluctance motors (and more advanced motors using ferrite-assisted rotor design), which generate torque through magnetic reluctance differences in the rotor without requiring permanent magnets or rotor windings. This design achieves a balance of high efficiency and reliability, making synchronous reluctance motors particularly well-suited for variable-speed pump applications [2], [5].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "1  Introduction", "line_start": 192, "line_end": 192, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|46", "text": "Variable Speed Pumps \u2014 1  Introduction\n\nor rotor windings. This design achieves a balance of high efficiency and reliability, making synchronous reluctance motors particularly well-suited for variable-speed pump applications [2], [5].\n\nIn addition to motor improvements, advanced control strategies such as dynamic differential pressure control further enhance efficiency under part-load operating conditions. This method continuously adjusts pump speed to maintain optimal differential pressure at critical points within the hydronic system, responding in real time to varying demand. By minimizing unnecessary energy use while maintaining system comfort and stability, dynamic differential pressure control represents a key opportunity for improving pump operation.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "1  Introduction", "line_start": 194, "line_end": 194, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|47", "text": "Variable Speed Pumps \u2014 1  Introduction\n\nvarying demand. By minimizing unnecessary energy use while maintaining system comfort and stability, dynamic differential pressure control represents a key opportunity for improving pump operation.\n\nHigh-efficiency pumps available in the U.S. market today typically feature motors that meet or exceed advanced efficiency standards such as IEC IE5, along with VSDs for optimized part-load performance. These pumps often incorporate advanced control strategies, including dynamic differential pressure control, to continuously adjust pump operation based on real-time system demand. This enables hydronic systems to operate at reduced flow rates during periods of lower building loads, noticeably reducing overall energy use while maintaining comfort and performance. Many drive models are compatible with building automation systems, allowing seamless integration and smart diagnostics. Enhanced motor designs-such as synchronous reluctance motors-offer improved reliability and energy savings compared to traditional motors. Taken together, these features allow high-efficiency pumps to reduce both pumping energy and water flow, support stable system performance, and qualify for utility incentives.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "1  Introduction", "line_start": 196, "line_end": 196, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|48", "text": "Variable Speed Pumps \u2014 1  Introduction\n\nto traditional motors. Taken together, these features allow high-efficiency pumps to reduce both pumping energy and water flow, support stable system performance, and qualify for utility incentives.\n\nThis report details the scope of pump upgrades, including performance assumptions based on nominal and part-load efficiencies drawn from published manufacturer data. The study simulates and analyzes the energy and performance impacts of replacing old pumps with modern variablespeed pumps featuring advanced part-load control capabilities. By quantifying these improvements, it aims to provide practical guidance for building owners and engineers seeking to modernize water-based heating and cooling systems for greater energy efficiency and performance.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "1  Introduction", "line_start": 198, "line_end": 198, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|49", "text": "Variable Speed Pumps \u2014 2  ComStock Baseline Approach\n\nThe ComStock\u2122 baseline models simulate pump systems used in various hydronic loops, including heating hot water, chilled water, condenser water, service/domestic water heating, and ground-source heat pump loops. Pump power is modeled based on loop-specific pressure head requirements aligned with American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) 90.1 standards and incorporates motor efficiencies consistent with those used for fans. ComStock accounts for both primary-only and primary-secondary loop configurations, reflecting common design practices in commercial heating, ventilating, and airconditioning (HVAC) systems.\n\nIn ComStock, all pumps use intermittent control, allowing them to turn off when the loop has no load. Constant-volume pumps follow the ASHRAE 90.1 pump curve, while variable-speed pumps vary speed to modulate flow. Variable-speed pumps are modeled with a 0% minimum flow ratio, which likely underestimates energy use because most systems must maintain roughly 30%-50% flow to keep equipment like chillers and boilers operating properly. These assumptions guide how pumping energy is estimated across different building types and system configurations in the ComStock models. This is also described in detail in the ComStock Reference Documentation [6].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "2  ComStock Baseline Approach", "line_start": 202, "line_end": 204, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|50", "text": "Variable Speed Pumps \u2014 2  ComStock Baseline Approach\n\nguide how pumping energy is estimated across different building types and system configurations in the ComStock models. This is also described in detail in the ComStock Reference Documentation [6].\n\nThe characteristics of existing HVAC systems in ComStock are primarily determined by building type, as HVAC system types vary by building use. HVAC equipment performance is assumed to comply with the energy code requirements in effect at the time and location of installation, which informs assumptions about system efficiency. Figure 2 presents the heating/cooling type percentage of floor area by building type. It also reflects the proportion of systems that include water pumps for space heating and cooling-specifically, those with boilers, chillers, and district water systems.\n\nFigure 2. ComStock baseline heating and cooling system type percentages of floor area by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000003_99570cd7162731051d8b01249b24c6a5b531f55a6faf04f3052d8543fde5a9b2.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "2  ComStock Baseline Approach", "line_start": 206, "line_end": 213, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|51", "text": "Variable Speed Pumps \u2014 2  ComStock Baseline Approach\n\nsource: 98223_images/image_000003_99570cd7162731051d8b01249b24c6a5b531f55a6faf04f3052d8543fde5a9b2.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 2: two 100 percent stacked horizontal bar charts giving ComStock baseline heating type and cooling type as a percentage of stock floor area for 14 building types, with the pump-served system types bracketed in each legend](98223_images/image_000003_99570cd7162731051d8b01249b24c6a5b531f55a6faf04f3052d8543fde5a9b2.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "2  ComStock Baseline Approach", "line_start": 215, "line_end": 215, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|52", "text": "Variable Speed Pumps \u2014 2  ComStock Baseline Approach\n\nof stock floor area for 14 building types, with the pump-served system types bracketed in each legend](98223_images/image_000003_99570cd7162731051d8b01249b24c6a5b531f55a6faf04f3052d8543fde5a9b2.png)\n\nFigure 2 of the ComStock Variable-Speed Pumps measure documentation. Two side-by-side panels share a common y axis of 14 ComStock building types; the x axis of each is 'Stock floor area percentage [%]' running 0 to 100. The left panel is titled Heating Type and its legend lists Boiler, District, GHP and WSHP - bracketed with the annotation 'pumps are used!' - followed by Furnace, Electric Resistance and ASHP. The right panel is titled Cooling Type and its legend lists water-cooled chillers, air-cooled chillers, District, GHP and WSHP - again bracketed 'pumps are used!' - followed by DX and ASHP. Within each bar the bands stack in the reverse of the legend order. Reading the bands, boiler heating dominates the floor area of Hospital, LargeOffice, LargeHotel, PrimarySchool, SecondarySchool and MediumOffice, while QuickServiceRestaurant, RetailStripmall, RetailStandalone, SmallOffice, Warehouse and SmallHotel are almost entirely furnace or electric resistance heated. Water-cooled chillers likewise take most of the cooling floor area in Hospital, LargeOffice, LargeHotel, PrimarySchool and SecondarySchool, whereas the small retail, office, warehouse and restaurant types are almost all DX. A footnote defines GSHP, WSHP, ASHP and DX. No bar carries a data label.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "2  ComStock Baseline Approach", "line_start": 217, "line_end": 217, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|53", "text": "Variable Speed Pumps \u2014 2  ComStock Baseline Approach\n\nPrimarySchool and SecondarySchool, whereas the small retail, office, warehouse and restaurant types are almost all DX. A footnote defines GSHP, WSHP, ASHP and DX. No bar carries a data label.\n\nGSHP = ground-source heat pump; WSHP = water-source heat pump; ASHP = air-source heat pump; DX = direct expansion", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "2  ComStock Baseline Approach", "line_start": 219, "line_end": 219, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|54", "text": "Variable Speed Pumps \u2014 3  Modeling Approach\n\nThis section outlines the modeling approach for this upgrade or measure, including its applicability (i.e., when and where the upgrade happens), the methodology used for modeling the measure (i.e., how the upgrade pumps are represented), additional modeling details (such as how energy bills are calculated), and the limitations of this measure (i.e., any gaps or constraints in the modeling process).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3  Modeling Approach", "line_start": 223, "line_end": 223, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|55", "text": "Variable Speed Pumps \u2014 3.1  Applicability\n\nIn this study, the term 'applicability' refers to when and where an upgrade is implemented across the building stock. For example, if a baseline building model already includes an energyefficient system (as is sometimes the case in ComStock), we avoid replacing it with an upgrade that performs equally or worse. Therefore, 'applicability' defines the specific conditions under which an upgrade is applied to an existing building model.\n\nFor this upgrade, the first step is to determine whether the building model includes any waterbased systems that use pumps. These systems may be associated with space heating (e.g., using boilers), space cooling (e.g., using chillers), or service water heating (e.g., water heaters). However, the primary focus of this upgrade is on space heating and cooling systems.\n\nOnce it is confirmed that space heating and cooling water systems are present in the existing building model, the measure identifies all pumps associated with those systems. Regardless of whether the existing pumps are constant speed or variable speed, the upgrade attempts to replace all of them according to the specifications outlined in Section 3.2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.1  Applicability", "line_start": 227, "line_end": 231, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|56", "text": "Variable Speed Pumps \u2014 3.1  Applicability\n\nwith those systems. Regardless of whether the existing pumps are constant speed or variable speed, the upgrade attempts to replace all of them according to the specifications outlined in Section 3.2.\n\nHowever, if the existing pump specifications (e.g., motor efficiency) are already better than those defined by this upgrade, no replacement will be made for those pumps. For detailed information on the pump specifications used in this upgrade, refer to Section 3.2.\n\nAgain, the variable-speed pump measure applies to ComStock models that utilize water-based systems for space heating or cooling, representing approximately 31% of the total ComStock floor area (Figure 3). The distribution of HVAC system types in ComStock is based on data from the 2012 and 2018 CBECS. The methodology used to interpret CBECS data and develop HVAC probability distributions for ComStock is detailed in the ComStock Documentation report [6]. As illustrated in Figure 3 (note the logarithmic scale on the x -axis), the applicable HVAC systems include components such as chillers, boilers, and district heating and cooling systems.\n\nFigure 3. ComStock HVAC system type prevalence by stock floor area .", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.1  Applicability", "line_start": 233, "line_end": 237, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|57", "text": "Variable Speed Pumps \u2014 3.1  Applicability\n\nthe x -axis), the applicable HVAC systems include components such as chillers, boilers, and district heating and cooling systems.\n\nFigure 3. ComStock HVAC system type prevalence by stock floor area .\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000004_0064d17d0dbb6131120a5ddae2eab0af730dbedab0d749577d0a217cf4cf2c65.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 3: horizontal bar chart of ComStock HVAC system type prevalence as a percent of total stock floor area, with 24 labeled bars coloured by whether the variable-speed pump measure is applicable](98223_images/image_000004_0064d17d0dbb6131120a5ddae2eab0af730dbedab0d749577d0a217cf4cf2c65.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.1  Applicability", "line_start": 239, "line_end": 244, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|58", "text": "Variable Speed Pumps \u2014 3.1  Applicability\n\nfloor area, with 24 labeled bars coloured by whether the variable-speed pump measure is applicable](98223_images/image_000004_0064d17d0dbb6131120a5ddae2eab0af730dbedab0d749577d0a217cf4cf2c65.png)\n\nFigure 3 of the ComStock Variable-Speed Pumps measure documentation. Twenty-four horizontal bars, one per HVAC system type, are plotted against 'Percent of total stock floor area [%]' and coloured by a legend headed Applicability, False in blue and True in orange. Every bar but one carries a printed data label. The non-applicable types are PSZ-AC with gas coil 29.46, PSZ-AC with electric coil 13.69, PVAV with PFP boxes 8.25, PVAV with gas heat with electric reheat 4.08, Residential AC with forced air furnace 3.67, PTAC with electric coil 3.34, PTHP 3.25, PSZ-HP 2.73 and PTAC with gas coil 0.56. The applicable types are PVAV with gas boiler reheat 8.15, VAV chiller with gas boiler reheat 7.17, VAV air-cooled chiller with gas boiler reheat 3.17, VAV chiller with PFP boxes 2.48, VAV district chilled water with district hot water reheat 1.99, PSZ-AC with gas boiler 1.64, PTAC with gas boiler (label missing, measured about 1.3), DOAS with WSHP with ground source heat pump 1.19, VAV chiller with district hot water reheat 0.86, DOAS with WSHP cooling tower with boiler 0.85, four DOAS-with-fan-coil variants at 0.81, 0.61, 0.36 and 0.11, and a residual bar for HVAC types below 0.1% at 0.23. The applicable bars total about 31 percent, as Section 3.1 states.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.1  Applicability", "line_start": 246, "line_end": 246, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|59", "text": "Variable Speed Pumps \u2014 3.1  Applicability\n\nboiler 0.85, four DOAS-with-fan-coil variants at 0.81, 0.61, 0.36 and 0.11, and a residual bar for HVAC types below 0.1% at 0.23. The applicable bars total about 31 percent, as Section 3.1 states.\n\nPSZ-AC = packaged single-zone air conditioner; PTHP = packaged terminal heat pump; PFP = parallel fan power; PTAC = packaged terminal air conditioner; VAV = variable air volume; PVAV = packaged variable air volume; DOAS = dedicated outdoor air system\n\nIn real-world applications, variable-speed pumps are often used in both the primary and secondary loops of chilled water and hot water systems to maximize energy efficiency and operational flexibility. While ASHRAE 90.1 appendix G typically assumes a constant-flow primary loop paired with a variable-flow secondary loop for chilled water systems, and often constant-flow configurations for hot water systems, modern designs are increasingly adopting fully variable-flow configurations for both. This shift reduces pumping energy, enhances equipment performance, and maintains optimal temperature differentials across a wide range of load conditions. Additionally, dynamic control strategies such as differential pressure reset and supply temperature reset further improve system responsiveness and lower operating costs. Accordingly, this study explores the use of fully variable-flow pumps in both chilled water and hot water systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.1  Applicability", "line_start": 248, "line_end": 250, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|60", "text": "Variable Speed Pumps \u2014 3.2  Measure Scenario Modeling Methodology\n\nThe following sections detail the specific pump technologies and control strategies selected for modeling in this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 254, "line_end": 254, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|61", "text": "Variable Speed Pumps \u2014 3.2.1 Nominal Efficiencies of Variable-Speed Pumps\n\nNominal motor efficiency refers to the percentage of electrical energy input to a pump motor that is effectively converted into mechanical energy output under standardized, full-load operating conditions. It represents the motor's ability to minimize energy losses due to heat, friction, and electrical resistance when running at its rated power. This efficiency is typically measured and specified at the motor's nameplate rating and serves as a key indicator of the motor's overall performance and energy consumption. Higher nominal efficiencies correspond to reduced energy waste and lower operating costs, making it an important metric when selecting pumps for energy-efficient building systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.1 Nominal Efficiencies of Variable-Speed Pumps", "line_start": 258, "line_end": 258, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|62", "text": "Variable Speed Pumps \u2014 3.2.1 Nominal Efficiencies of Variable-Speed Pumps\n\nenergy consumption. Higher nominal efficiencies correspond to reduced energy waste and lower operating costs, making it an important metric when selecting pumps for energy-efficient building systems.\n\nThe IEC defines motor efficiency classes ranging from IE1 (standard efficiency) to IE5 (ultrapremium efficiency), with typical nominal efficiencies increasing progressively across these classes. For example, IE2 motors generally achieve efficiencies around 85%-90%, IE3 motors range around 90%-94%, IE4 motors reach about 94%-96%, and IE5 motors can exceed 96% efficiency under full-load conditions, though actual efficiency within each class varies depending on motor size and specific operating conditions. These IEC classes broadly correspond to NEMA efficiency classifications, where IE2 aligns with NEMA Premium, and IE5 represents an emerging ultra-premium category that is not yet formally standardized by NEMA but reflects the highest efficiency motors currently available. This study focuses on pumps equipped with motors meeting or exceeding the IEC IE5 standard, aiming to capture the energy savings potential and performance benefits associated with these cutting-edge ultra-premium efficiency motors. Figure 4 highlights characteristic differences between different types of motors.\n\nFigure 4. Comparisons of different types of motors [2]", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.1 Nominal Efficiencies of Variable-Speed Pumps", "line_start": 260, "line_end": 262, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|63", "text": "Variable Speed Pumps \u2014 3.2.1 Nominal Efficiencies of Variable-Speed Pumps\n\nwith these cutting-edge ultra-premium efficiency motors. Figure 4 highlights characteristic differences between different types of motors.\n\nFigure 4. Comparisons of different types of motors [2]\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000005_cfd42dba95078e6738fe48142d1a0af070c6c96dd28e3bee02e27c6b8b0c0d8d.png\n     method: vision-transcription\n     described: 2026-08-20 -->\n\n![Figure 4: five-column comparison graphic of motor technologies - Induction, SynRM, ECM, Interior PM and SynRM squared - each with a Benefits and a Limitations list](98223_images/image_000005_cfd42dba95078e6738fe48142d1a0af070c6c96dd28e3bee02e27c6b8b0c0d8d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.1 Nominal Efficiencies of Variable-Speed Pumps", "line_start": 264, "line_end": 269, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|64", "text": "Variable Speed Pumps \u2014 3.2.1 Nominal Efficiencies of Variable-Speed Pumps\n\n- Induction, SynRM, ECM, Interior PM and SynRM squared - each with a Benefits and a Limitations list](98223_images/image_000005_cfd42dba95078e6738fe48142d1a0af070c6c96dd28e3bee02e27c6b8b0c0d8d.png)\n\nFigure 4 of the ComStock Variable-Speed Pumps measure documentation, reproduced from ABB reference [2]. The graphic is a five-column text comparison of motor technologies with no equivalent markdown table in the extracted document, so its content is transcribed here. Columns, with their IEC efficiency class: Induction Motor (IE3) - benefits are low cost, robust and line start capable; limitations are rotor losses and lower efficiency at part load. SynRM Motor (IE4) - benefits are no rotor losses, cool running and no magnets; limitations are that it requires a VFD and has a lower power factor. ECM (IE4 to IE5) - benefits are high efficiency in small sizes and integrated electronics; limitations include that the entire unit must be replaced together with the fan, which restricts OEM fan designs. Interior PM (IE5) - benefits are the highest power density and efficiency; limitations are magnet cost and demagnetization risk. SynRM squared (IE5) - benefits are ferrite-assisted rotor efficiency without rare-earth magnets; limitations begin with 'Requires VFD'. Section 3.2.1 uses this figure to justify modeling pumps whose motors meet or exceed the IEC IE5 class, which it describes as an emerging ultra-premium category above NEMA Premium.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.1 Nominal Efficiencies of Variable-Speed Pumps", "line_start": 271, "line_end": 271, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|65", "text": "Variable Speed Pumps \u2014 3.2.1 Nominal Efficiencies of Variable-Speed Pumps\n\n'Requires VFD'. Section 3.2.1 uses this figure to justify modeling pumps whose motors meet or exceed the IEC IE5 class, which it describes as an emerging ultra-premium category above NEMA Premium.\n\nTo apply realistic nominal efficiencies from published manufacturer data to EnergyPlus \u00ae , we leverage EnergyPlus sizing parameters such as design flow rate and design head pressure to calculate corresponding design power consumption and motor efficiency. 2 While there are many other required input fields for modeling variable-speed pumps in EnergyPlus, these two are chosen to reflect nominal efficiencies of pumps we are interested in. The two inputs (design flow rate and design head pressure) can be used to calculate design power consumption as", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.1 Nominal Efficiencies of Variable-Speed Pumps", "line_start": 273, "line_end": 273, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|66", "text": "Variable Speed Pumps \u2014 where:\n\n- \ud835\udc43\ud835\udc43 \ud835\udc51\ud835\udc51\ud835\udc51\ud835\udc51\ud835\udc51\ud835\udc51\ud835\udc51\ud835\udc51\ud835\udc51\ud835\udc51\ud835\udc51\ud835\udc51 is design power consumption in watts (W), mapped with manufacturer data\n- Q is design flow rate in cubic meters per second (m\u00b3/s), calculated from EnergyPlus sizing algorithm\n- H is pump head in pascals (Pa, or N/m\u00b2), calculated from OpenStudio \u00ae  Standards workflow\n- \ud835\udf02\ud835\udf02 \ud835\udc5d\ud835\udc5d\ud835\udc5d\ud835\udc5d\ud835\udc5d\ud835\udc5d\ud835\udc5d\ud835\udc5d is pump efficiency (decimal, e.g., 0.75), assumed a constant value\n- \ud835\udf02\ud835\udf02 \ud835\udc5d\ud835\udc5d\ud835\udc5a\ud835\udc5a\ud835\udc5a\ud835\udc5a\ud835\udc5a\ud835\udc5a\ud835\udc5a\ud835\udc5a is motor efficiency (decimal, e.g., 0.90), mapped with manufacturer data.\n\nSince motor efficiency (which we are correlating with design power) is already accounted for in the equation, an iterative approach is adopted to estimate design power by leveraging the observed relationship between design power consumption and motor efficiency derived from published manufacturer data. Figure 5 illustrates this relationship using data from two manufacturer catalogs, covering pumps ranging from 0.46 hp to 50 hp, with corresponding motor efficiencies ranging from 89% to 96% [7], [8], all of which meet or exceed the IEC IE5 efficiency standard.\n\nFigure 5. Regression fitting on manufacturer data: motor nominal efficiency\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000006_0441d304b3011c0496277650d87c4893fbb659bc8ad2f6d34ab363c9e8912367.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "where:", "line_start": 277, "line_end": 290, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|67", "text": "Variable Speed Pumps \u2014 where:\n\nsource: 98223_images/image_000006_0441d304b3011c0496277650d87c4893fbb659bc8ad2f6d34ab363c9e8912367.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 5: scatter plot of pump motor nominal efficiency against nominal power with seven candidate regression curves overlaid and the selected piecewise equation printed in an inset box](98223_images/image_000006_0441d304b3011c0496277650d87c4893fbb659bc8ad2f6d34ab363c9e8912367.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "where:", "line_start": 292, "line_end": 292, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|68", "text": "Variable Speed Pumps \u2014 where:\n\nseven candidate regression curves overlaid and the selected piecewise equation printed in an inset box](98223_images/image_000006_0441d304b3011c0496277650d87c4893fbb659bc8ad2f6d34ab363c9e8912367.png)\n\nFigure 5 of the ComStock Variable-Speed Pumps measure documentation. Manufacturer catalog points for pump motor efficiency are plotted with 'Motor Efficiency [%]' on the y axis spanning about 88 to 96 percent and 'Nominal Power [kW]' on the x axis spanning 0 to about 40 kW, and seven candidate fits are overlaid. The legend lists Poly deg 2, Poly deg 3, Logarithmic, Exponential, Logistic, Rational and 'Piecewise break at x=5', plus the Manufacturer data series - the seven regression models Section 3.2.1 says were evaluated. An inset box prints the selected fit: 'Piecewise breakpoint at x=5; if x < 5: y = 1.64645*ln(x) + 92.25876; else: y = 50.22495*(1 - exp(-0.00062*x)) + 94.75316; R2 = 0.63'. The two branches are continuous at the breakpoint, both giving 94.909 percent. The cloud of manufacturer points rises steeply below about 5 kW and then flattens, which is the behavior Section 3.2.1 cites as the reason for choosing the piecewise form over the logarithmic model. The lowest plotted point sits at roughly 88.5 percent efficiency near 0.4 kW and the highest at roughly 96.1 percent near 39 kW; the text describes the catalog range as 0.46 hp to 50 hp with efficiencies from 89 to 96 percent. No point carries a data label.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "where:", "line_start": 294, "line_end": 294, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|69", "text": "Variable Speed Pumps \u2014 where:\n\nnear 0.4 kW and the highest at roughly 96.1 percent near 39 kW; the text describes the catalog range as 0.46 hp to 50 hp with efficiencies from 89 to 96 percent. No point carries a data label.\n\nSeven regression models were evaluated, and a piecewise regression curve with a fixed breakpoint at 5 kW was selected for final implementation. This model best captures the steep increase in efficiency at lower power ratings and the gradual rise at higher ratings. While other models failed to reflect this nonlinear trend adequately, the logarithmic model captured the behavior well. However, it was ultimately unsuitable, as motor efficiency cannot be calculated for power inputs equal to or below 1 kW (e.g., log(1) = 0), limiting its applicability in the lower range.\n\n2 Definitions of these terms can be found at https://bigladdersoftware.com/epx/docs/24-2/input-outputreference/group-pumps.html.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "where:", "line_start": 296, "line_end": 298, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|70", "text": "Variable Speed Pumps \u2014 3.2.2 Part-Load Efficiencies of Variable-Speed Pumps\n\nPart-load efficiency refers to the performance of a pump motor when operating below its fullrated capacity, typically under varying loads common in real-world conditions. Since pumps rarely need to operate at full load design load, part-load efficiency measures how effectively the motor converts electrical energy into mechanical energy during partial operation, such as at reduced flow or pressure demands when building loads are less than design conditions. Efficient part-load performance is critical because it directly influences the overall energy consumption of pumping systems throughout their various operating conditions. Advanced motor designs and control strategies-such as VSDs-improve part-load efficiency by adjusting motor speed and torque to match system requirements, thereby reducing energy waste and lowering operational costs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.2 Part-Load Efficiencies of Variable-Speed Pumps", "line_start": 302, "line_end": 302, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|71", "text": "Variable Speed Pumps \u2014 3.2.2 Part-Load Efficiencies of Variable-Speed Pumps\n\nand control strategies-such as VSDs-improve part-load efficiency by adjusting motor speed and torque to match system requirements, thereby reducing energy waste and lowering operational costs.\n\nDynamic head optimization (DHO) is an advanced pump control strategy that continuously adjusts the pump setpoint to maintain the minimum required differential pressure across a hydronic system based on real-time demand. Unlike traditional differential pressure reset methods that rely on predefined schedules or fixed sensor locations, DHO uses distributed pressure or flow sensors combined with building automation system feedback to dynamically reduce pump head while ensuring adequate flow to all terminal units. This approach minimizes unnecessary energy consumption caused by overpressurization-especially under part-load conditions-and is often integrated with VSDs or variable-frequency drives to optimize pump efficiency across the entire operating range. DHO is commonly implemented in highperformance HVAC systems and district energy plants aiming to maximize energy savings without compromising comfort or equipment performance.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.2 Part-Load Efficiencies of Variable-Speed Pumps", "line_start": 304, "line_end": 304, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|72", "text": "Variable Speed Pumps \u2014 3.2.2 Part-Load Efficiencies of Variable-Speed Pumps\n\nentire operating range. DHO is commonly implemented in highperformance HVAC systems and district energy plants aiming to maximize energy savings without compromising comfort or equipment performance.\n\nTo develop an advanced part-load performance curve representing DHO control, we leveraged publicly reported energy savings from three peer-reviewed studies. Zhao et al. [9] reported pump energy savings of 11% using an optimal loop-based differential pressure reset strategy compared to conventional differential pressure reset. Additionally, Zhufang [10] evaluated an optimal differential pressure reset and observed about 13% energy reduction relative to the conventional method. Based on these findings, which specifically capture the impact of modern control strategies by holding other variables constant and varying only the control approach, we conservatively applied the minimum reported savings from each study-11% and 13%, respectively. Thus, for curve development, we used the 11% pump energy savings during partload operation, relative to the standard VSD differential pressure reset strategy (the bestperforming curve currently available in OpenStudio Standards).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.2 Part-Load Efficiencies of Variable-Speed Pumps", "line_start": 306, "line_end": 306, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|73", "text": "Variable Speed Pumps \u2014 3.2.2 Part-Load Efficiencies of Variable-Speed Pumps\n\nused the 11% pump energy savings during partload operation, relative to the standard VSD differential pressure reset strategy (the bestperforming curve currently available in OpenStudio Standards).\n\nFigure 6 illustrates the new curve (labeled as VSD DHO) alongside existing curves from the OpenStudio Standards, highlighting the additional power savings (i.e., 11% reduction in fraction of full-load power) under part-load conditions compared to the conventional differential pressure reset (shown as VSD DP reset). The optimization maintains the cubic form while proportionally reducing the area under the curve-which represents total energy consumption-by 11%. The affinity law curve (y = x 3 ), representing ideal lossless performance, is also shown for reference.\n\nThe resulting VSD DHO curve performs slightly below the affinity law but better than conventional reset strategy (i.e., VSD DP Reset in Figure 6).\n\nFigure 6. Regression fitting on manufacturer data: pump part-load efficiency\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000007_65a69374e1239e1a141ac494dce63923f014e3dfa9929db39d75273cfe870a7e.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.2 Part-Load Efficiencies of Variable-Speed Pumps", "line_start": 308, "line_end": 317, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|74", "text": "Variable Speed Pumps \u2014 3.2.2 Part-Load Efficiencies of Variable-Speed Pumps\n\nsource: 98223_images/image_000007_65a69374e1239e1a141ac494dce63923f014e3dfa9929db39d75273cfe870a7e.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 6: pump part-load power curves - Constant Flow, Riding Curve, VSD No Reset, VSD DP Reset and the new VSD DHO curve - plotted against part-load ratio with the affinity law shown dashed for reference](98223_images/image_000007_65a69374e1239e1a141ac494dce63923f014e3dfa9929db39d75273cfe870a7e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.2 Part-Load Efficiencies of Variable-Speed Pumps", "line_start": 319, "line_end": 319, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|75", "text": "Variable Speed Pumps \u2014 3.2.2 Part-Load Efficiencies of Variable-Speed Pumps\n\nnew VSD DHO curve - plotted against part-load ratio with the affinity law shown dashed for reference](98223_images/image_000007_65a69374e1239e1a141ac494dce63923f014e3dfa9929db39d75273cfe870a7e.png)\n\nFigure 6 of the ComStock Variable-Speed Pumps measure documentation. The y axis is 'Fraction of Full Load Power [-]' from 0 to 1 and the x axis is 'Part-load Ratio [-]' from 0 to 1. Five OpenStudio Standards style control curves are drawn - Constant Flow (flat near 1 across the whole range), Riding Curve (the highest of the modulating curves, slightly exceeding 1.0 at full load), VSD No Reset, VSD DP Reset, and the new VSD DHO curve in solid black - together with the affinity law y = x cubed as a dashed orange reference. An inset box prints the derived curve: 'VSD DHO: y = 0.10550*x^2 + 0.89450*x^3'. Integrating that expression over 0 to 1 gives 0.2588 against 0.25 for the affinity law, so the DHO curve sits about 3.5 percent above the ideal lossless curve while lying below VSD DP Reset - which is exactly the ordering Section 3.2.2 asserts when it says the resulting curve 'performs slightly below the affinity law but better than conventional reset strategy'. Section 3.2.2 derives the curve by reducing the area under the VSD DP Reset curve by 11 percent, the smaller of the two savings figures reported by Zhao et al. (11 percent) and Zhufang et al. (13 percent). No curve carries a data label.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.2 Part-Load Efficiencies of Variable-Speed Pumps", "line_start": 321, "line_end": 321, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|76", "text": "Variable Speed Pumps \u2014 3.2.3 Upgrades in Other Parts of the Water System\n\nAdvanced variable-speed pumps with dynamic control strategies such as DHO can achieve significantly greater efficiency when paired with system-level reset strategies. For instance, resetting chilled and hot water supply temperatures based on outdoor air conditions can reduce overall pumping energy during mild weather by enabling pumps to operate at lower speeds and heads, even if flow rates increase due to smaller temperature differentials. Similarly, optimizing condenser water setpoints can lower system lift and flow requirements, further reducing pump energy consumption.\n\nWhile these advanced strategies can enhance system performance, they are not universally standard in pump replacement projects and depend on the capabilities of existing equipment and the readiness of control systems. To account for this variability, our modeling methodology provides options to enable or disable these reset strategies based on specific measure arguments, giving users the flexibility to adapt the analysis to their project's scope and constraints. In this report, the following strategies have been only implemented in the sensitivity study in Section 5.2 in conjunction with the pump replacement:\n\n- Chilled water supply temperature reset based on outdoor air temperature\n- Hot water supply temperature reset based on outdoor air temperature.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.2.3 Upgrades in Other Parts of the Water System", "line_start": 325, "line_end": 330, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|77", "text": "Variable Speed Pumps \u2014 3.3  Utility Bills\n\nComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock; more detailed information is available in the ComStock Reference Documentation [6]. Summary statistics from this implementation are shown in Table 1. Note that ComStock does not currently estimate utility bills for district heating and cooling.\n\nTable 1. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type   | Minimum Price ($)           | Average Price ($)         | Maximum Price ($)         |\n|-------------|-----------------------------|---------------------------|---------------------------|\n| Natural gas | $0.007/kBtu ($0.70/therm) a | $0.012/kBtu ($1.20/therm) | $0.048/kBtu ($4.80/therm) |\n| Propane     | $0.022/kBtu ($2.20/therm)   | $0.032/kBtu ($3.20/therm) | $0.052/kBtu ($5.20/therm) |\n| Fuel oil    | $0.027/kBtu ($2.70/therm)   | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)     | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.3  Utility Bills", "line_start": 334, "line_end": 343, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|78", "text": "Variable Speed Pumps \u2014 3.3  Utility Bills\n\noil    | $0.027/kBtu ($2.70/therm)   | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)     | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |\n\nNatural gas bills are estimated using 2022 EIA averages by state. 2022 U.S. EIA Natural Gas Prices - Commercial Price and U.S. EIA Heat Content of Natural Gas Delivered to Consumers are used to create an energy price in units of $/kBtu [11].\n\nPropane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 Distillate Prices by Sales Type and U.S. EIA residential Weekly Heating Oil and Propane Prices (October-March) and EIA assumed heat content for these fuels are used to create an energy price in units of $/kBtu [12]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.3  Utility Bills", "line_start": 345, "line_end": 347, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|79", "text": "Variable Speed Pumps \u2014 3.3  Utility Bills\n\nused directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [13]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, ratches, etc. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars.\n\nURDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.3  Utility Bills", "line_start": 349, "line_end": 351, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|80", "text": "Variable Speed Pumps \u2014 3.3  Utility Bills\n\nattempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing non-commercial rates, rates with non-building-load keywords (e.g. Security Light, Irrigation, Snow, Cotton Gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause suspiciously low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state each model is located in [14]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.3  Utility Bills", "line_start": 353, "line_end": 355, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|81", "text": "Variable Speed Pumps \u2014 3.4  Limitations and Concerns\n\nComprehensive pump performance maps across many different manufacturers, which are required for detailed energy modeling, are not publicly available. Consequently, we must make engineering judgments to closely reflect products in the current market. The work presented here attempts to use the most informative data available and makes documented assumptions about chiller operation and performance. These will notably impact results. Please consider these assumptions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.4  Limitations and Concerns", "line_start": 359, "line_end": 359, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|82", "text": "Variable Speed Pumps \u2014 3.4  Limitations and Concerns\n\nattempts to use the most informative data available and makes documented assumptions about chiller operation and performance. These will notably impact results. Please consider these assumptions.\n\n- Figure 5 presents our assumptions for modeling motor efficiencies of pumps meeting or exceeding the IEC IE5 standard. While relevant data points were collected from two different manufacturers, this dataset is not comprehensive and does not capture the full range of products available on the market. Therefore, it should be noted that our basis assumptions for motor efficiencies are based on information from these specific manufacturers.\n- Electric motors can be applied across a wide range of systems, including fans and pumps in HVAC applications. However, during the data collection stage, it was not always clear whether the motor products examined were specifically representative of those commonly used in HVAC pump systems. Although direct case studies documenting the use of one of the synchronous motors (shown in Figure 5) in HVAC water pumping applications are not currently available, their deployment in other high-demand environments-such as clean-in-place systems, conveyor systems, and food processing facilities-demonstrates their suitability for continuous-duty, variable-load operation. Given that electric motors are fundamentally modular components, their applicability is primarily determined by compatibility with system performance requirements (e.g., torque, speed, power), environmental constraints (e.g., ingress protection, thermal ratings), and control integration (", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.4  Limitations and Concerns", "line_start": 361, "line_end": 362, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|83", "text": "Variable Speed Pumps \u2014 3.4  Limitations and Concerns\n\ndetermined by compatibility with system performance requirements (e.g., torque, speed, power), environmental constraints (e.g., ingress protection, thermal ratings), and control integration (\n\ne.g., variable-frequency drive compatibility, feedback systems). Based on these considerations, we made an engineering judgment to assume that such motors are applicable to water pumps used in building HVAC systems.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "3.4  Limitations and Concerns", "line_start": 361, "line_end": 362, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|84", "text": "Variable Speed Pumps \u2014 4  Output Variables\n\nTable 2 includes a list of output variables that are calculated in ComStock. These variables are important for understanding the differences between buildings with and without the VariableSpeed Pumps measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information is available (i.e., material, labor, and maintenance costs for technology implementation).\n\nTable 2. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "4  Output Variables", "line_start": 366, "line_end": 368, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|85", "text": "Variable Speed Pumps \u2014 4  Output Variables\n\nreturn on investment) if cost information is available (i.e., material, labor, and maintenance costs for technology implementation).\n\nTable 2. Output Variables Calculated From the Measure Application\n\n| Variable Name                                                 | Description                                                          |\n|---------------------------------------------------------------|----------------------------------------------------------------------|\n| out.params.pump_flow_weighted_avg_motor_effi ciency           | Rated flow weighted average motor efficiency of pumps                |\n| out.params.pump_flow_weighted_avg_motor_effi ciency_const_spd | Rated flow weighted average motor efficiency of constant-speed pumps |\n| out.params.pump_flow_weighted_avg_motor_effi ciency_var_spd   | Rated flow weighted average motor efficiency of variable-speed pumps |\n| out.params.pump_count_hvac_const_spd                          | Total count of constant-speed pumps in HVAC systems                  |\n| out.params.pump_count_hvac_var_spd                            | Total count of variable-speed pumps in HVAC systems                  |\n| out.params.pump_count_swh_const_spd                           | Total count of constant-speed pumps in service water heating systems |\n| out.params.pump_count_swh_var_spd                             | Total count of variable-speed pumps in service water heating systems |\n| out.params.pump_total_constant_speed_pump_p ower_w            | Total power of constant-speed pumps in watts                         |\n| out.params.pump_total_variab", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "4  Output Variables", "line_start": 370, "line_end": 380, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|86", "text": "Variable Speed Pumps \u2014 4  Output Variables\n\nservice water heating systems |\n| out.params.pump_total_constant_speed_pump_p ower_w            | Total power of constant-speed pumps in watts                         |\n| out.params.pump_total_variab\n\nle_speed_pump_po wer_w            | Total power of variable-speed pumps in watts                         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "4  Output Variables", "line_start": 370, "line_end": 380, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|87", "text": "Variable Speed Pumps \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, or cost savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of a strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5  Results", "line_start": 384, "line_end": 386, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|88", "text": "Variable Speed Pumps \u2014 5  Results\n\nfuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of a strategy, depending on the use case.\n\nWhile Sections 5.1 and 5.2 present results of two upgrade scenarios-(1) pump replacement only and (2) pump replacement with chilled water/hot water reset control-the stock-level results presented in Section 5.3 and beyond, as well as in the published dataset, reflect only the pumpreplacement-only scenario.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5  Results", "line_start": 388, "line_end": 388, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|89", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nIn this section, we analyze the performance of a medium office building model-equipped with a variable air volume system connected to water-cooled chiller, cooling tower, and natural gas boiler-located in Montgomery, Alabama (climate zone 3A) to demonstrate the application of the measure scenario to a single building.\n\nIn this building, the HVAC system includes four pumps: one for the primary chilled water loop, one for the secondary chilled water loop, one for the cooling tower condenser loop, and one for the hot water loop. In the baseline model, variable-speed pumps are used in the secondary chilled water and hot water loops while constant-speed pumps are used in the other two loops. In the upgrade scenario, both constant and variable-speed pumps are replaced with variable-speed pumps featuring higher motor efficiency and improved part-load performance. However, because pump operation is governed by system controls-such as the method used to regulate chilled water temperature setpoints- the efficiency improvement in the simulation will result solely from the enhanced motor efficiencies of the new pumps if the control system cannot modulate pump speeds under part-load conditions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 392, "line_end": 394, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|90", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nthe efficiency improvement in the simulation will result solely from the enhanced motor efficiencies of the new pumps if the control system cannot modulate pump speeds under part-load conditions.\n\nFigure 7 and Figure 8 present the results of pump-replacement-only scenario-one with pump replacements (labeled 'Upgrade') and one without (labeled 'Baseline'). Key metrics related to the pump replacement are shown as annual average daily profiles, differentiated by cooling and heating seasons for this location.\n\nFigure 7. Pump replacement test: replacing existing variable-speed pumps.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000008_5cd0ce351f319525b00e6959a4f040fcdae0b2d4b2a8c984c1c78372c10bae0a.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 7: eight-panel grid of annual average daily profiles comparing Baseline and Upgrade for the secondary chilled water and hot water loop pump power and flow, split between cooling season and heating season](98223_images/image_000008_5cd0ce351f319525b00e6959a4f040fcdae0b2d4b2a8c984c1c78372c10bae0a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 396, "line_end": 405, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|91", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nchilled water and hot water loop pump power and flow, split between cooling season and heating season](98223_images/image_000008_5cd0ce351f319525b00e6959a4f040fcdae0b2d4b2a8c984c1c78372c10bae0a.png)\n\nFigure 7 of the ComStock Variable-Speed Pumps measure documentation, the pump-replacement-only test on a medium office in Montgomery, Alabama (climate zone 3A) in which existing variable-speed pumps are replaced with higher-performing variable-speed models. The grid is four rows by two columns; the left column is the cooling season and the right the heating season, and each panel plots a 24-hour annual average daily profile with Baseline as an orange dotted line and Upgrade as a solid blue line. Rows are secondary chilled water loop pump power in W, secondary chilled water loop flow in kg/s, hot water loop pump power in W, and hot water loop flow in kg/s. In the cooling season the secondary chilled water pump power peaks near 1,510 W for the baseline against about 690 W for the upgrade, a reduction of roughly half, while the two flow traces lie on top of one another, peaking near 12.9 kg/s. Hot water power and flow are essentially zero in the cooling season apart from a brief early-morning blip. In the heating season the hot water pump power spikes near 820 W for the baseline against about 250 W for the upgrade with coincident flow traces. Flow being unchanged while power falls is the point Section 5.1 makes: the baseline pumps could already modulate, so the gain comes from the improved part-load curves in Figure 6.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 407, "line_end": 407, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|92", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nflow traces. Flow being unchanged while power falls is the point Section 5.1 makes: the baseline pumps could already modulate, so the gain comes from the improved part-load curves in Figure 6.\n\nCHW = chilled water; HW = hot water\n\nFigure 7 compares the baseline and upgrade scenarios, focusing on the replacement of existing variable-speed pumps with higher-performing variable-speed models. Since these pumps were already capable of reducing speed under part-load conditions, the water flow rates in the secondary chilled water and hot water loops remain unchanged between the baseline and upgrade scenarios. However, as highlighted in Figure 6, the upgraded pumps exhibit improved part-load efficiencies, resulting in lower pump power consumption as shown in Figure 7. For reference, the baseline pump in the secondary chilled water loop used the 'VSD No Reset' curve shown in Figure 6, while the baseline pump in the hot water loop used the 'Riding Curve.'\n\nFigure 8. Pump replacement test: replacing existing constant-speed pumps.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000009_acd2a06e883a3344259dcf536cc414edb7a4b6592159c81aaf750e0c16370ce2.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 409, "line_end": 418, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|93", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nsource: 98223_images/image_000009_acd2a06e883a3344259dcf536cc414edb7a4b6592159c81aaf750e0c16370ce2.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 8: eight-panel grid of annual average daily profiles comparing Baseline and Upgrade for the primary chilled water and condenser water loop pump power and flow, split between cooling season and heating season](98223_images/image_000009_acd2a06e883a3344259dcf536cc414edb7a4b6592159c81aaf750e0c16370ce2.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 420, "line_end": 420, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|94", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nwater and condenser water loop pump power and flow, split between cooling season and heating season](98223_images/image_000009_acd2a06e883a3344259dcf536cc414edb7a4b6592159c81aaf750e0c16370ce2.png)\n\nFigure 8 of the ComStock Variable-Speed Pumps measure documentation, the companion to Figure 7 for the same medium office model but focused on the loops whose baseline pumps are constant speed. The layout is again four rows by two columns with cooling season left and heating season right, Baseline as an orange dotted line and Upgrade as solid blue. Rows are primary chilled water loop pump power in W, primary chilled water loop flow in kg/s, condenser water loop pump power in W, and condenser water loop flow in kg/s. In the cooling season all four traces are flat across the 24 hours because the constant-flow primary pump runs at design flow whenever the chiller runs. Primary chilled water power is about 1,700 W in both scenarios - the roughly 3 percent motor efficiency gain is, as Section 5.1 says, not noticeable in the plot - and primary flow is about 26 kg/s in both. The condenser water loop is where the savings appear: power drops from roughly 7,550 W to roughly 4,820 W and flow from roughly 35 to 30 kg/s. In the heating season the same panels show bell-shaped profiles rather than flat lines, because the chiller only runs for part of the day and the annual average smooths its on-off operation; condenser water power falls from a midafternoon peak near 5,530 W to near 3,510 W.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 422, "line_end": 422, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|95", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nflat lines, because the chiller only runs for part of the day and the annual average smooths its on-off operation; condenser water power falls from a midafternoon peak near 5,530 W to near 3,510 W.\n\nFigure 8 presents similar plots, this time focusing on the replacement of existing constant-speed pumps with higher-efficiency variable-speed models. Since the pump flow control logic remains unchanged in this upgrade scenario, the primary chilled water loop pump-which operates at a constant speed while the chiller modulates capacity based on load-shows no variation in water flow rate between baseline and upgrade. However, due to a roughly 3% improvement in motor efficiency with the new variable-speed pump, the upgrade scenario results in slightly (i.e., not noticeable in the plot) lower pump power compared to the baseline constant-speed pump in the primary chilled water loop.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 424, "line_end": 424, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|96", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nnew variable-speed pump, the upgrade scenario results in slightly (i.e., not noticeable in the plot) lower pump power compared to the baseline constant-speed pump in the primary chilled water loop.\n\nIn Figure 8, the upgraded condenser water pump shows a noticeable reduction in flow rate under part-load conditions. This behavior is expected because the condenser water loop is operated under temperature-based control, in which cooling tower fan speed and condenser water flow are modulated to maintain the condenser leaving water temperature setpoint. As outdoor conditions improve or chiller load decreases, the variable-speed condenser pump can therefore slow down and reduce flow. Despite this modulation, the condenser water pump exhibits a higher absolute power level than the chilled and hot water pumps. This is primarily due to its larger design flow rate and comparable or higher design head, reflecting the need to reject both the building cooling load and the chiller compressor heat. In the upgraded model, the condenser pump is sized for approximately 40% higher flow than the chilled water pumps and operates against a substantially higher head, resulting in a larger design pump power (approximately 7,000 W). In contrast, the chilled water primary loop is configured for constant-flow operation and therefore does not benefit from speed modulation, while the secondary chilled water loop experiences the lowest pump power due to both lower flow demand and load-based flow control. As a result, most of the overall pump power savings observed in the upgraded case are driven by redu", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 426, "line_end": 426, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|97", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nloop experiences the lowest pump power due to both lower flow demand and load-based flow control. As a result, most of the overall pump power savings observed in the upgraded case are driven by redu\n\nced condenser water pump operation rather than by the chilled or hot water loops.\n\nFigure 9 presents another simulation scenario that incorporates chilled and hot water temperature reset strategies based on outdoor air temperature. As shown in the figure, which reflects the impacts on the chiller and boiler, the chilled water supply temperature increases and the hot water supply temperature decreases under milder outdoor conditions in the upgrade scenario. This approach effectively relaxes the supply temperature requirements, allowing the chiller and boiler to operate under more favorable part-load conditions and resulting in additional energy savings for both systems.\n\nFigure 9. Pump replacement and chilled water/hot water reset test: impact on chiller and boiler\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000010_2f41e2dc3b66ee295a0f1a6ebcd27bbedaa84cbe9903bf8fd726f96e7d7ebdea.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 426, "line_end": 435, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|98", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nsource: 98223_images/image_000010_2f41e2dc3b66ee295a0f1a6ebcd27bbedaa84cbe9903bf8fd726f96e7d7ebdea.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 9: ten-panel grid of annual average daily profiles for chiller outlet temperature, chiller power, chiller COP, boiler outlet temperature and boiler gas usage, comparing Baseline and Upgrade under chilled water and hot water supply temperature reset](98223_images/image_000010_2f41e2dc3b66ee295a0f1a6ebcd27bbedaa84cbe9903bf8fd726f96e7d7ebdea.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 437, "line_end": 437, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|99", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\ngas usage, comparing Baseline and Upgrade under chilled water and hot water supply temperature reset](98223_images/image_000010_2f41e2dc3b66ee295a0f1a6ebcd27bbedaa84cbe9903bf8fd726f96e7d7ebdea.png)\n\nFigure 9 of the ComStock Variable-Speed Pumps measure documentation, the pump-replacement-plus-reset test on the same medium office model, showing the effect of resetting chilled and hot water supply temperature on outdoor air temperature. The grid is five rows by two columns with cooling season left and heating season right, Baseline as an orange dotted line and Upgrade as solid blue. Rows are chiller outlet temperature in degrees C, chiller power in W, chiller COP, boiler outlet temperature in degrees C, and boiler gas usage in W. The reset is clearly visible in the temperature rows: in the cooling season the baseline chiller outlet is flat at about 6.7 C while the upgrade starts near 8.2 C overnight and converges on the baseline by midmorning, and in the heating season the upgrade runs roughly 2 C warmer throughout. The boiler outlet rows move the other way, with the upgrade running roughly 12 to 13 C cooler than the baseline in the heating season. Chiller power, chiller COP in the cooling season and boiler gas usage are close enough between the two scenarios that the traces overlap at this resolution, consistent with the sub-1-percent single-building differences reported in Table 3; the heating-season chiller COP is visibly higher for the upgrade. No panel carries a data label.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 439, "line_end": 439, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|100", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nat this resolution, consistent with the sub-1-percent single-building differences reported in Table 3; the heating-season chiller COP is visibly higher for the upgrade. No panel carries a data label.\n\nFor the pump replacement scenario with chilled and hot water temperature reset, Figure 10 presents plots similar to those in Figure 7, highlighting the pumps affected by the reset strategy. As shown, the relaxed chilled and hot water temperature controls influence the water flow and power in both the secondary chilled water loop and the hot water loop pumps. The hot water loop pump demonstrates power savings primarily during the heating season, while the secondary chilled water loop pump achieves savings during the cooling season but shows increased power use during the heating season.\n\nFigure 10. Pump replacement and chilled water/hot water reset test: replacing existing variablespeed pumps\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000011_e6563fde79a574def176626b2109493189bad6b1b21afe1f96f5b1372a4de5c9.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 441, "line_end": 448, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|101", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nsource: 98223_images/image_000011_e6563fde79a574def176626b2109493189bad6b1b21afe1f96f5b1372a4de5c9.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 10: eight-panel grid of annual average daily profiles for the secondary chilled water and hot water loop pump power and flow under the pump replacement plus chilled water and hot water reset scenario](98223_images/image_000011_e6563fde79a574def176626b2109493189bad6b1b21afe1f96f5b1372a4de5c9.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 450, "line_end": 450, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|102", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nloop pump power and flow under the pump replacement plus chilled water and hot water reset scenario](98223_images/image_000011_e6563fde79a574def176626b2109493189bad6b1b21afe1f96f5b1372a4de5c9.png)\n\nFigure 10 of the ComStock Variable-Speed Pumps measure documentation. The panels match Figure 7 exactly - four rows by two columns, cooling season left and heating season right, secondary chilled water pump power and flow then hot water pump power and flow, Baseline orange dotted and Upgrade solid blue - but the upgrade now also includes outdoor-air-based chilled and hot water supply temperature reset. The reset changes the shape of the savings rather than only their size. In the cooling season the secondary chilled water pump peak is about the same as in Figure 7, near 1,500 W baseline against 690 W upgrade, but the upgrade's off-peak power is much higher (roughly 360 to 460 W against roughly 180 to 250 W in Figure 7) because the relaxed supply temperature narrows the loop delta-T and drives more flow. In the heating season the effect reverses the sign of the savings on that loop: the upgrade's secondary chilled water pump power runs roughly 1,040 to 1,690 W against a baseline of roughly 90 to 230 W, with flow rising from about 1 kg/s to 8-12 kg/s. The hot water loop meanwhile saves in the heating season, dropping from a baseline peak near 820 W to near 350 W - the split Section 5.1 describes as hot water loop savings during heating and secondary chilled water loop savings during cooling with increased power during heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 452, "line_end": 452, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|103", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\npeak near 820 W to near 350 W - the split Section 5.1 describes as hot water loop savings during heating and secondary chilled water loop savings during cooling with increased power during heating.\n\nAs the supply temperature is relaxed, the temperature difference (\u2206 T ) between supply and return water can decrease, particularly if the return temperature does not shift proportionally. This behavior depends on several factors, including the characteristics of terminal equipment (e.g., coils), control strategies, and syste m load. In many cases, a reduced \u2206 T results, which, for a constant thermal load, requires an increase in flow rate to maintain the same capacity. However, the corresponding rise in pump power is typically modest and is expected to be more than offset by the improved efficiency of chiller and boiler operation enabled by the reset strategy.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 454, "line_end": 454, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|104", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nHowever, the corresponding rise in pump power is typically modest and is expected to be more than offset by the improved efficiency of chiller and boiler operation enabled by the reset strategy.\n\nTable 3 presents the annual summary of one baseline and two upgrade scenarios illustrated in Figure 7 and Figure 8. As indicated in Table 3, reductions in pump energy consumption are the primary contributors to total site energy savings, resulting in approximately 2.2%-2.7% savings in site electricity use. In the pump-replacement-only scenario, the improved pump efficiency introduces less heat into the water loop, leading to a slight increase in heating energy and a corresponding decrease in cooling energy. However, these changes are minor relative to the overall energy savings from the pumps. In the combined pump replacement and chilled water/hot water reset control scenario, additional efficiency gains from chillers and boilers lead to further, albeit modest, reductions in site energy consumption for heating and cooling.\n\nTable 3. Single-Building Model Test: Annual Energy Consumption Comparisons", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 456, "line_end": 458, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|105", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\nfrom chillers and boilers lead to further, albeit modest, reductions in site energy consumption for heating and cooling.\n\nTable 3. Single-Building Model Test: Annual Energy Consumption Comparisons\n\n|                    | Electricity (MWh)   | Electricity (MWh)   | Electricity (MWh)                    | Natural Gas (MWh)   | Natural Gas (MWh)   | Natural Gas (MWh)                    |\n|--------------------|---------------------|---------------------|--------------------------------------|---------------------|---------------------|--------------------------------------|\n|                    | Baseline            | Pump                | Pump + Chilled Water/Hot Water Reset | Baseline            | Pump                | Pump + Chilled Water/Hot Water Reset |\n| Heating            | 0                   | 0                   | 0                                    | 304                 | 306                 | 304                                  |\n| Cooling            | 370                 | 370                 | 367                                  | 0                   | 0                   | 0                                    |\n| Interior lighting  | 64                  | 64                  | 64                                   | 0                   | 0                   | 0                                    |\n| Exterior lighting  | 49                  | 49                  | 49                                   | 0                   | 0                   | 0                                    |\n| Interior equipment | 292                 | 292                 | 292", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 460, "line_end": 478, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|106", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\n49                                   | 0                   | 0                   | 0                                    |\n| Interior equipment | 292                 | 292                 | 292       \n\n                           | 0                   | 0                   | 0                                    |\n| Exterior equipment | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |\n| Fans               | 57                  | 57                  | 57                                   | 0                   | 0                   | 0                                    |\n| Pumps              | 69                  | 46                  | 53                                   | 0                   | 0                   | 0                                    |\n| Heat rejection     | 26                  | 24                  | 24                                   | 0                   | 0                   | 0                                    |\n| Humidification     | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |\n| Heat recovery      | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |\n| Water systems      | 22                  | 22                  | 22                                   | 0                   | 0                   | 0", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 460, "line_end": 478, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|107", "text": "Variable Speed Pumps \u2014 5.1  Single-Building Measure Tests\n\n| 0                                    |\n| Water systems      | 22                  | 22                  | 22                                   | 0                   | 0                   | 0   \n\n                                 |\n| Refrigeration      | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |\n| Generators         | 0                   | 0                   | 0                                    | 0                   | 0                   | 0                                    |\n| Total end uses     | 949                 | 923                 | 928                                  | 304                 | 306                 | 304                                  |\n| Savings            | -                   | 2.7%                | 2.2%                                 | -                   | -0.5%               | 0.09%                                |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.1  Single-Building Measure Tests", "line_start": 460, "line_end": 478, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|108", "text": "Variable Speed Pumps \u2014 5.2  Sensitivity Analysis With Reduced Stock Model\n\nWe conducted a sensitivity analysis by (1) considering two different upgrade scenarios around pumps and (2) applying these different upgrades to ComStock with reduced stock models (i.e., ~10,000 instead of ~100,000 models that reasonably represent variations of the commercial building stock). This section includes the results of this sensitivity analysis to provide partial snapshots of how these different upgrade scenarios propagate to the stock of building models.\n\nNote that because the sensitivity analysis in this section uses far fewer models to represent the building stock than a full ComStock run, results should be used for understanding generalized and conceptual trends only. Results with the full ComStock run in Section 5.3 and after might show slightly different trends because they include the remaining ~90,000 models. More detailed analyses should always utilize the available scenarios in the full published ComStock datasets.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.2  Sensitivity Analysis With Reduced Stock Model", "line_start": 482, "line_end": 484, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|109", "text": "Variable Speed Pumps \u2014 5.2  Sensitivity Analysis With Reduced Stock Model\n\nmight show slightly different trends because they include the remaining ~90,000 models. More detailed analyses should always utilize the available scenarios in the full published ComStock datasets.\n\nFigure 11 illustrates the impacts of two upgrade scenarios analyzed in this sensitivity study: (1) pump replacements only, and (2) pump replacements combined with a chilled/hot water supply temperature reset based on outdoor air temperature. The figure also breaks down four different end-use energy categories to show how each HVAC subsystem is affected. As expected, replacing all existing pumps with high-efficiency variable-speed models led to a 35% reduction in pump electricity use. However, when the control system is upgraded to include outdoor air temperature-based supply water temperature reset, pump electricity usage increased slightly, though it remained below the baseline level.\n\nFigure 11. Sensitivity analysis on different upgrade scenarios around pumps\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000012_9b85b2c366e155916b25c5208ebee3fbfcae1dfd6334c492b3a1b6f50f9df2bd.png\n     method: vision-description\n     described: 2026-08-20 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.2  Sensitivity Analysis With Reduced Stock Model", "line_start": 486, "line_end": 493, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|110", "text": "Variable Speed Pumps \u2014 5.2  Sensitivity Analysis With Reduced Stock Model\n\nsource: 98223_images/image_000012_9b85b2c366e155916b25c5208ebee3fbfcae1dfd6334c492b3a1b6f50f9df2bd.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 11: labeled grouped bar chart of the reduced-stock sensitivity analysis, comparing baseline, pump replacements only, and pump replacements plus chilled and hot water reset across four end-use energy categories](98223_images/image_000012_9b85b2c366e155916b25c5208ebee3fbfcae1dfd6334c492b3a1b6f50f9df2bd.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.2  Sensitivity Analysis With Reduced Stock Model", "line_start": 495, "line_end": 495, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|111", "text": "Variable Speed Pumps \u2014 5.2  Sensitivity Analysis With Reduced Stock Model\n\nonly, and pump replacements plus chilled and hot water reset across four end-use energy categories](98223_images/image_000012_9b85b2c366e155916b25c5208ebee3fbfcae1dfd6334c492b3a1b6f50f9df2bd.png)\n\nFigure 11 of the ComStock Variable-Speed Pumps measure documentation, the sensitivity analysis run on a reduced stock of roughly 10,000 models rather than the full ComStock sample. Four groups of three horizontal bars are plotted against 'Value', with every bar carrying a printed data label, and the three scenarios in each group are Baseline, Pump replacements only, and Pump replacements plus chilled/hot water reset. Stock electricity for pumps is 40.4, 24.7 and 31.0 TBtu; stock electricity for cooling is 264.6, 265.7 and 260.2 TBtu; stock electricity for heat rejection is 6.2, 5.4 and 5.5 TBtu; and stock natural gas for heating is 542.6, 546.3 and 533.8 TBtu. The labels give a pump-replacement-only pump electricity reduction of 15.7 TBtu or 38.9 percent, and adding the reset costs back 6.3 TBtu of pump electricity while saving 5.5 TBtu of cooling electricity and 12.5 TBtu of heating gas relative to pump replacement alone - the last two matching the figures quoted in Section 5.2. Section 5.2 describes the pump reduction as 35 percent and the reset's pump penalty as approximately 7 TBtu. Because this is the reduced-stock run, its numbers are not directly comparable with the full-stock results in Table 4 and Figure 12.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.2  Sensitivity Analysis With Reduced Stock Model", "line_start": 497, "line_end": 497, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|112", "text": "Variable Speed Pumps \u2014 5.2  Sensitivity Analysis With Reduced Stock Model\n\n35 percent and the reset's pump penalty as approximately 7 TBtu. Because this is the reduced-stock run, its numbers are not directly comparable with the full-stock results in Table 4 and Figure 12.\n\nThe temperature reset strategy adjusts the chilled and hot water supply temperatures during mild weather, raising the chilled water supply temperature and lowering the hot water supply temperature when thermal loads are lower. This allows chillers and boilers to operate under more favorable part-load conditions, improving their overall efficiency and resulting in additional energy savings. However, as the chilled (or hot) water supply temperature increases (or decreases ), the temperature difference (\u2206 T ) between supply and return water narrows. To deliver the same cooling or heating output, this reduced \u2206 T can necessitate a higher flow rate, leading to an increase in pump energy consumption, as shown in Figure 9. Nonetheless, the modest increase in pump energy use (approximately 7 TBtu) is offset by the greater energy savings from improved chiller and boiler performance, which amount to 5.5 TBtu in cooling and 12.5 TBtu in heating savings (measured in site energy), also depicted in Figure 9.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.2  Sensitivity Analysis With Reduced Stock Model", "line_start": 499, "line_end": 499, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|113", "text": "Variable Speed Pumps \u2014 5.2  Sensitivity Analysis With Reduced Stock Model\n\nby the greater energy savings from improved chiller and boiler performance, which amount to 5.5 TBtu in cooling and 12.5 TBtu in heating savings (measured in site energy), also depicted in Figure 9.\n\nThe observed reduction in cooling tower fan energy use can be explained by improved system performance. Replacing constant-speed condenser water pumps with variable-speed models enables better flow modulation and reduced water flow during part-load conditions. This decreases the amount of heat that needs to be rejected by the cooling tower at any given moment, as shown in Figure 9. As a result, the cooling tower fans can operate at lower speeds or for shorter periods, leading to a measurable reduction in their electricity consumption.\n\nFor the remaining subsections, the pump-replacement-only scenario will be examined to highlight the differences in their respective impacts.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.2  Sensitivity Analysis With Reduced Stock Model", "line_start": 501, "line_end": 503, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|114", "text": "Variable Speed Pumps \u2014 5.3  Stock Energy Impacts\n\nTable 4 and Figure 12 show the comparison of annual site energy consumption between the baseline and upgrade scenarios for the entire building stock and buildings that are only applicable to the upgrade, respectively. The pump replacement upgrade measure demonstrates 0.2% total site energy savings (11 TBtu) for the U.S. commercial building stock modeled in ComStock, including both applicable and inapplicable (e.g., buildings without pump) buildings for this upgrade. The savings of the pump-replacement-only scenario are primarily attributed to 38% stock pump electricity savings (15 TBtu), 12% stock heat rejection electricity savings (0.8 TBtu), 0.4% stock district cooling savings (0.3 TBtu), -0.4% stock district heating savings (-0.2 TBtu), and -0.3% stock heating natural gas savings (-3 TBtu).\n\nTable 4. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.3  Stock Energy Impacts", "line_start": 507, "line_end": 509, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|115", "text": "Variable Speed Pumps \u2014 5.3  Stock Energy Impacts\n\nstock district heating savings (-0.2 TBtu), and -0.3% stock heating natural gas savings (-3 TBtu).\n\nTable 4. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline\n\n| End Use/Fuel Type       | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |\n|-------------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|\n| Total natural gas       | -0.22%                                        | -0.51%                                                    |                                  -3.1 |\n| Total electricity       | 0.43%                                         | 1.6%                                                      |                                  14.4 |\n| Electric pumps          | 37.6%                                         | 38%                                                       |                                  14.9 |\n| Electric heat rejection | 12.4%                                         | 12.4%                                                     |                                  0.78 |\n| District cooling        | 0.39%                                         | 0.39%                                                     |                                  0.32 |\n| District heating        | -0.43%                                        | -0.43%                                                    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.3  Stock Energy Impacts", "line_start": 511, "line_end": 519, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|116", "text": "Variable Speed Pumps \u2014 5.3  Stock Energy Impacts\n\n0.32 |\n| District heating        | -0.43%                                        | -0.43%                                                    |                                 \n\n-0.17 |\n| Natural gas heating     | -0.33%                                        | -0.64%                                                    |                                  -3.1 |\n\nFigure 12. Comparison of annual site energy consumption between the ComStock baseline and the pump replacement measure scenario.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000013_85f4f24381dd45c864d589377e8d646e5adb1bf22819a96e3d8c8160f94ef75f.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 12: two stacked bar panels comparing annual site energy consumption by end use and fuel between the ComStock baseline and the pump replacement scenario, for the entire stock and for applicable models only](98223_images/image_000013_85f4f24381dd45c864d589377e8d646e5adb1bf22819a96e3d8c8160f94ef75f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.3  Stock Energy Impacts", "line_start": 511, "line_end": 528, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|117", "text": "Variable Speed Pumps \u2014 5.3  Stock Energy Impacts\n\nbaseline and the pump replacement scenario, for the entire stock and for applicable models only](98223_images/image_000013_85f4f24381dd45c864d589377e8d646e5adb1bf22819a96e3d8c8160f94ef75f.png)\n\nFigure 12 of the ComStock Variable-Speed Pumps measure documentation. Two panels titled '(a) Entire building stock' and '(b) Applicable models only' each plot two stacked bars - Baseline and Pump replacement - against 'Annual Energy Consumption (TBtu)'. A 21-entry legend runs from Heat Rejection Electricity at the top through Pumps Electricity, the Water Systems and Heating fuels, Interior Lighting Electricity, Cooling District Cooling and Cooling Electricity, Fans Electricity, and Interior Equipment Natural Gas and Electricity at the bottom. Panel (a) totals about 4,989 TBtu for the baseline against about 4,978 for the upgrade, a reduction of about 11 TBtu or 0.22 percent, matching the 0.2 percent and 11 TBtu quoted in Section 5.3. Panel (b) totals about 1,687 against 1,676, the same 11 TBtu on a smaller base and so about 0.65 percent. Individual band labels in panel (a) include Interior Equipment Electricity 782.8 unchanged, Interior Equipment Natural Gas 314.0 unchanged, Fans 673.6 to 673.8, Cooling Electricity 755.4 to 756.5, Interior Lighting 459.4 unchanged, Heating Electricity 244.6 to 244.7, and Heating Natural Gas 944.4 to 947.5 - the last an increase of 3.1 TBtu, the heating gas penalty Table 4 reports. Pump and heat rejection electricity are too thin to label at this scale.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.3  Stock Energy Impacts", "line_start": 530, "line_end": 530, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|118", "text": "Variable Speed Pumps \u2014 5.3  Stock Energy Impacts\n\nto 244.7, and Heating Natural Gas 944.4 to 947.5 - the last an increase of 3.1 TBtu, the heating gas penalty Table 4 reports. Pump and heat rejection electricity are too thin to label at this scale.\n\nEnergy consumption is categorized both by fuel type and end use. (a) The entire building stock modeled in ComStock; (b) only models applicable to the measure.\n\nAs highlighted in Sections 5.1 and 5.2, the savings presented in Table 4 and Figure 12 exhibit similar patterns when extrapolated to the stock level. At this scale, the overall energy savings are relatively modest; however, notable reductions in the end-use level include a 38% decrease in pump energy consumption and a 12% reduction in cooling tower fan energy consumption. Additionally, there are marginal but positive/negative impacts on cooling/heating loads, arising from the reduced heat added to the water loop associated with higher pump efficiency.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.3  Stock Energy Impacts", "line_start": 532, "line_end": 534, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|119", "text": "Variable Speed Pumps \u2014 5.4  Stock Utility Bill Impacts\n\nThis section includes a comparison of annual utility bills for buildings using different energy sources (i.e., electricity, natural gas, propane, fuel oil) and for the entire building stock. Because we apply many electricity utility rate structures that are available for a building located in a certain geographical location, our data include many annual utility bills per building model. Table 3 shows a comparison among two scenarios: baseline and pump replacement upgrade. For detailed information regarding utility rate implementation, refer to the ComStock Reference Documentation [15]. Site energy savings and utility bills savings do not necessarily align due to cost differences between fuel types as well as primary energy conversion factor differences.\n\nFigure 12 shows aggregated 'site' energy consumption, which does not reflect the 'primary' energy perspectives. Thus, the annual aggregated cost comparisons, shown in Table 3, can also tell us the primary energy consumption comparisons between different scenarios.\n\nTable 5. Summary of Key Results for Annual Utility Bill Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.4  Stock Utility Bill Impacts", "line_start": 538, "line_end": 542, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|120", "text": "Variable Speed Pumps \u2014 5.4  Stock Utility Bill Impacts\n\ncost comparisons, shown in Table 3, can also tell us the primary energy consumption comparisons between different scenarios.\n\nTable 5. Summary of Key Results for Annual Utility Bill Savings\n\nElectricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.4  Stock Utility Bill Impacts", "line_start": 544, "line_end": 544, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|121", "text": "Variable Speed Pumps \u2014 5.4  Stock Utility Bill Impacts\n\nbuilding. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| End Use/Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   |   Absolute Savings (billion USD, 2022) |\n|---------------------|-----------------------------------|-----------------------------------------------|----------------------------------------|\n| Electricity         | 0.37%                             | 1.4%                                          |                                   0.41 |\n| Natural gas         | -0.21%                            | -0.5%                                         |                                 -0.034 |\n| Fuel oil            | -0.39%                            | -0.71%                                        |                                -0.0069 |\n| Propane             | -0.091%                           | -0.85%                                        |                                -0.0011 |\n| Total               | 0.28%                             | 0.96%                                         |                                   0.37 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.4  Stock Utility Bill Impacts", "line_start": 546, "line_end": 552, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|122", "text": "Variable Speed Pumps \u2014 5.4  Stock Utility Bill Impacts\n\n|                                -0.0011 |\n| Total               | 0.28%                             | 0.96%                                         |                                   0.37 |\n\nIn Table 3, electricity bills showed the highest percentage savings, with 1.3% savings among applicable buildings and absolute annual savings of $0.4 million per year. In contrast, natural gas, fuel oil, and propane all exhibited negative savings percentages, primarily due to slight penalties in space heating-specifically, less heat added to the water loop because of more efficient pump operation-leading to increased costs. Nevertheless, the total combined savings across all fuel types resulted in a net gain of 0.9% for applicable buildings, equating to $0.37 million in annual savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.4  Stock Utility Bill Impacts", "line_start": 554, "line_end": 554, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|123", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these (and possibly other) purposes, but additional factors should be considered when drawing conclusions, as site energy savings do not necessarily translate proportionally to source energy savings or energy costs, which vary widely across the United States. Savings shown in this section are based on comparisons between the baseline and pump-replacement-only scenarios on the HVAC system (including chilled water, condenser water, and hot water loops).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 558, "line_end": 558, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|124", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nSavings shown in this section are based on comparisons between the baseline and pump-replacement-only scenarios on the HVAC system (including chilled water, condenser water, and hot water loops).\n\nFigure 13 to Figure 16 show distributions of the applicable baseline ComStock models versus the upgrade scenario for percentage site energy or site energy use intensity savings with different HVAC types, fuel types, or end uses. Percentage savings provide relative impact of the measure at the individual building level while site energy use intensity savings provide absolute (or aggregated) scale of impact. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. It should also be noted that these pairwise comparisons represented with distributions only calculate percentage savings for buildings where the baseline included some prevalence of end use/fuel type. Thus, the electric heating savings only show buildings that originally used some amount of electric heating and do not represent buildings where natural gas was the only heating fuel.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 560, "line_end": 560, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|125", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nuse/fuel type. Thus, the electric heating savings only show buildings that originally used some amount of electric heating and do not represent buildings where natural gas was the only heating fuel.\n\nFigure 13. Percentage site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000014_a84a1e8cbdd3518081773de611217aaa757f13dfc8fcc10ebd76b0c078bdd0e8.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 13: violin and box plots of percent site energy savings by end use and fuel type for the applicable ComStock models, with 18 rows each annotated with its model count](98223_images/image_000014_a84a1e8cbdd3518081773de611217aaa757f13dfc8fcc10ebd76b0c078bdd0e8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 562, "line_end": 569, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|126", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nuse and fuel type for the applicable ComStock models, with 18 rows each annotated with its model count](98223_images/image_000014_a84a1e8cbdd3518081773de611217aaa757f13dfc8fcc10ebd76b0c078bdd0e8.png)\n\nFigure 13 of the ComStock Variable-Speed Pumps measure documentation, titled 'Upgrade 26.0: Pmp (unweighted)'. Eighteen horizontal violin-and-box distributions are plotted against 'Percent Site Energy Savings by End Use (%)' spanning -50 to 100, one per end use and fuel combination, each labeled with its applicable model count: District Heating Water Systems 270 and Heating 3,286; District Cooling Cooling 2,321; Fuel Oil Water Systems 101 and Heating 2,062; Propane Water Systems 53 and Heating 1,035; Natural Gas Water Systems 2,338 and Heating 18,861; and for Electricity, Water Systems 1,741, Refrigeration 173, Pumps 28,084, Interior Equipment 5, Heating 3,018, Heat Rejection 8,164, Heat Recovery 597, Fans 9,167 and Cooling 15,326. Electricity Pumps is by far the widest distribution, with an interquartile range of roughly 33 to 94 percent and a bimodal violin with lobes near 30 and near 100 percent; Section 5.5 attributes the upper lobe to constant-speed pumps being replaced by variable-speed models and the 100 percent cases to buildings with negligible thermal load. Electricity Heat Rejection's interquartile range is roughly 10 to 15 percent. All heating rows centre near zero with negative tails, and every Water Systems row collapses to a point at zero because the measure does not touch service water heating.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 571, "line_end": 571, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|127", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nis roughly 10 to 15 percent. All heating rows centre near zero with negative tails, and every Water Systems row collapses to a point at zero because the measure does not touch service water heating.\n\nFigure 14. Site energy use intensity savings distribution for ComStock models with applied measure scenario by end use and fuel type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000015_cb066f7ee64ff05df1511f80275c64caa90f665615dba6f76dd5356afd814e36.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 14: violin and box plots of absolute site energy use intensity savings by end use and fuel type for the applicable ComStock models, in kBtu per square foot](98223_images/image_000015_cb066f7ee64ff05df1511f80275c64caa90f665615dba6f76dd5356afd814e36.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 573, "line_end": 580, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|128", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nintensity savings by end use and fuel type for the applicable ComStock models, in kBtu per square foot](98223_images/image_000015_cb066f7ee64ff05df1511f80275c64caa90f665615dba6f76dd5356afd814e36.png)\n\nFigure 14 of the ComStock Variable-Speed Pumps measure documentation, titled 'Upgrade 26.0: Pmp (unweighted)'. The rows and model counts are identical to Figure 13, but the x axis is 'Site EUI Savings by End Use (kBtu/ft2)' spanning about -3 to +4, so the distributions show absolute rather than percentage impact and are dominated by the end uses that consume the most energy per square foot. Electricity Pumps is again the largest positive distribution, with an interquartile range of roughly 0.05 to 0.27 kBtu/ft2 and outliers extending to about 4.4 kBtu/ft2. Electricity Cooling has the longest negative tail, reaching about -3.2 kBtu/ft2, and Natural Gas Heating spans about -1.5 to +0.45. District Cooling Cooling reaches about +1.0 and Electricity Heat Rejection about +0.36; Propane Heating, Fuel Oil Heating and District Heating Heating extend to about -1.0, -0.8 and -0.8 respectively, the heating penalty Section 5.5 describes as more efficient pumps adding less heat to the water loop. The Water Systems rows again sit at zero. Because the plotted range is only about 7 kBtu/ft2 across roughly 220 pixels, the narrow interquartile ranges other than Electricity Pumps are at the resolution limit and are described only qualitatively.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 582, "line_end": 582, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|129", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nthe plotted range is only about 7 kBtu/ft2 across roughly 220 pixels, the narrow interquartile ranges other than Electricity Pumps are at the resolution limit and are described only qualitatively.\n\nFigure 15. Percentage site energy savings distribution for ComStock models with the applied measure scenario by HVAC type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000016_0d69d1089a5bb39f21da89dc521323b42d3875cf07833970e492ae1c18c74c79.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 15: violin and box plots of site energy savings for the applicable ComStock models grouped by the 20 baseline HVAC system types, each row annotated with its model count](98223_images/image_000016_0d69d1089a5bb39f21da89dc521323b42d3875cf07833970e492ae1c18c74c79.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 584, "line_end": 591, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|130", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nComStock models grouped by the 20 baseline HVAC system types, each row annotated with its model count](98223_images/image_000016_0d69d1089a5bb39f21da89dc521323b42d3875cf07833970e492ae1c18c74c79.png)\n\nFigure 15 of the ComStock Variable-Speed Pumps measure documentation, titled 'Upgrade 26.0: Pmp (unweighted)'. Twenty horizontal violin-and-box distributions are plotted, one per baseline HVAC system type, with x axis tick labels running -4 to 16 in steps of 2. Rows and model counts, top to bottom: DOAS with fan coil air-cooled chiller with boiler 1,321; DOAS with fan coil chiller with baseboard electric 164, with boiler 944, with district hot water 239; DOAS with fan coil district chilled water with baseboard electric 45, with district hot water 137; DOAS with WSHP cooling tower with boiler 1,256; DOAS with WSHP with ground source heat pump 1,021; PSZ-AC with district hot water 152, with gas boiler 1,851; PTAC with gas boiler 2,590; PVAV with district hot water reheat 84, with gas boiler reheat 7,643; VAV air-cooled chiller with PFP boxes 109, with district hot water reheat 7, with gas boiler reheat 2,660; VAV chiller with PFP boxes 1,489, with district hot water reheat 535, with gas boiler reheat 3,537; and VAV district chilled water with district hot water reheat 2,139. The chiller and cooling-tower systems show the largest savings while the boiler-only systems such as PTAC and PSZ-AC with gas boiler sit at or just below zero, the pattern Section 5.5 describes.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 593, "line_end": 593, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|131", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nThe chiller and cooling-tower systems show the largest savings while the boiler-only systems such as PTAC and PSZ-AC with gas boiler sit at or just below zero, the pattern Section 5.5 describes.\n\nFigure 16. Percentage site energy savings distribution for ComStock models with the applied measure scenario by climate zone\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000017_0df5c51617ba972c2b870f37f1299149cf79ce3c7f632a1e857b0ee688f5d91b.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure 16: violin and box plots of site energy use intensity savings for the applicable ComStock models grouped by the 15 ASHRAE climate zones, in kBtu per square foot](98223_images/image_000017_0df5c51617ba972c2b870f37f1299149cf79ce3c7f632a1e857b0ee688f5d91b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 595, "line_end": 602, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|132", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nfor the applicable ComStock models grouped by the 15 ASHRAE climate zones, in kBtu per square foot](98223_images/image_000017_0df5c51617ba972c2b870f37f1299149cf79ce3c7f632a1e857b0ee688f5d91b.png)\n\nFigure 16 of the ComStock Variable-Speed Pumps measure documentation, titled 'Upgrade 26.0: Pmp (unweighted)'. Fifteen horizontal violin-and-box distributions are plotted against 'Site EUI Savings by Climate Zone (kBtu/ft2)' spanning -1.5 to +4, one per ASHRAE climate zone, with model counts 1A 373, 2A 1,263, 2B 541, 3A 3,178, 3B 2,957, 3C 977, 4A 5,993, 4B 765, 4C 566, 5A 5,201, 5B 2,002, 6A 2,685, 6B 532, 7 848 and 8 42. Measured interquartile ranges run from about 0.01 to 0.56 kBtu/ft2 in zone 1A and narrow steadily through the cooler zones - about 0.01 to 0.43 in 2A, 0.01 to 0.37 in 3A, 0.02 to 0.27 in 4A, 0.01 to 0.18 in 5A, 0.01 to 0.13 in 6A and 0.01 to 0.14 in zone 7. That ordering is the basis for Section 5.5's conclusion that hotter climates, which require more chiller energy, see greater savings. Zone 8 is the exception, showing the widest interquartile range of any zone at about 0.01 to 0.62 kBtu/ft2, but it has only 42 applicable models. Zone 1A also has the widest violin, with mass extending from about -1.2 to beyond +2 kBtu/ft2.\n\nHighlights of conclusions drawn from Figure 13 through Figure 16 include:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 604, "line_end": 606, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|133", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nonly 42 applicable models. Zone 1A also has the widest violin, with mass extending from about -1.2 to beyond +2 kBtu/ft2.\n\nHighlights of conclusions drawn from Figure 13 through Figure 16 include:\n\n- Positive electricity pump savings (Figure 13):\n- o The primary savings result from replacing old pumps with newer, more efficient models.\n- o The observed 100% electricity savings for pumps are attributed to buildings with minimal annual heating and cooling demands. Due to their inherently low thermal loads, pump operation in these buildings is infrequent. When these pumps are replaced with high-efficiency models featuring improved part-load performance, the resulting energy consumption is extremely low, often below measurable thresholds (e.g., &lt;0.1 kWh). In simulation outputs, this low consumption is rounded to zero, especially when compared to significantly higher energy use from other end uses.\n- o Regarding the interquartile range of pump electricity savings, the higher end (e.g., &gt;80% savings) corresponds to cases where constant-speed pumps are replaced with variable-speed pumps, resulting in bigger efficiency gains. Conversely, the lower end of the range (e.g., &lt;40% savings) typically reflects scenarios where older variable-speed pumps are upgraded to newer models, offering more modest improvements due to the better part-load capabilities.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 608, "line_end": 611, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|134", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\nrange (e.g., &lt;40% savings) typically reflects scenarios where older variable-speed pumps are upgraded to newer models, offering more modest improvements due to the better part-load capabilities.\n\n- o Figure 15 illustrates energy use intensity savings, which enables more meaningful comparisons across buildings of different sizes by normalizing energy savings relative to floor area.\n- Positive electricity heat rejection savings (Figure 13):\n- o These savings stem from reduced electricity usage by cooling towers in watercooled chiller systems.\n- o Constant-speed condenser water pumps are upgraded to variable-speed pumps, enabling enhanced modulation and reduced flow during part-load conditions. This decreases the heat rejection load on the cooling tower, allowing the tower fan to operate at lower speeds or for shorter durations, ultimately reducing fan energy consumption.\n- Negative heating savings (Figure 13):\n- o With more efficient pumps adding less heat to the water loop, the demand for heating increases, resulting in higher usage of heating with electricity, natural gas, fuel oil, propane, or district heating.\n- o However, the increase in heating energy use is outweighed by the overall site energy savings achieved through pump efficiency improvements.\n- Various HVAC system types leveraging water systems with pumps (Figure 15):\n- o Water-cooled chiller systems, which include cooling tower fans, tend to show relatively higher savings compared to air-cooled systems that lack cooling towers.\n- o HVAC systems equipped with boilers but no chillers (e.g., packaged terminal a", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 613, "line_end": 624, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|135", "text": "Variable Speed Pumps \u2014 5.5  Site Energy Savings Distributions\n\ncooling tower fans, tend to show relatively higher savings compared to air-cooled systems that lack cooling towers.\n- o HVAC systems equipped with boilers but no chillers (e.g., packaged terminal a\n\nir conditioners with gas boilers) tend to show marginally negative savings. This occurs because the reduced heat added to the water stream-due to improved pump efficiency-increases the heating load, which can outweigh the pump energy savings, particularly in buildings with already low heating demand.\n- Impacts on climate zones (Figure 16):\n- o Hotter climates, which require more energy for chiller systems, tend to experience greater savings from these upgrades compared to the same systems operating in colder climates.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "5.5  Site Energy Savings Distributions", "line_start": 613, "line_end": 624, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|136", "text": "Variable Speed Pumps \u2014 References\n\n- [1] U.S. EIA, 'Commercial Buildings Energy Consumption Survey (CBECS).' Accessed: Jan. 22, 2019. [Online]. Available: https://www.eia.gov/consumption/commercial/\n- [2] M. Gmitro, 'SynRM2 motor technology - optimize system design and performance', [Online]. Available: https://search.abb.com/library/Download.aspx?DocumentID=9AKK107991A3497&amp;Langua geCode=en&amp;DocumentPartId=2&amp;Action=Launch\n- [3] 'IEC homepage.' Accessed: Jul. 18, 2025. [Online]. Available: https://www.iec.ch/homepage\n- [4] 'NEMA,' NEMA. Accessed: Jul. 18, 2025. [Online]. Available: https://www.nema.org/\n- [5] ABB Motors and Drives U.S., Webinar: Wire to air efficiency; motor technology to optimize system design and performance , (2024). Accessed: Sep. 30, 2025. [Online Video]. Available: https://www.youtube.com/watch?v=eGQxOTRyR-E\n- [6] A. Parker et al. , 'ComStock Reference Documentation: Version 1,' Golden, CO, 2023.\n- [7] 'PM Sync Reluctance Motors,' Wolong America. Accessed: Jul. 18, 2025. [Online]. Available: https://www.wolongamerica.com/pmsynrm\n- [8] NORD DRIVESYSTEMS, 'Synchronous Motors with IE5+ Energy Efficiency (M5000),' NORD DRIVESYSTEMS, Bargteheide, Germany, 2023. [Online]. Available: https://www.nord.com/media/documents/bw/m5000\\_6003602\\_en\\_4822a.pdf\n- [9] T. Zhao, Y. Zhou, J. Zhang, and X. Li, 'Online differential pressure reset method with adaptive adjustment algorithm for variable", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "References", "line_start": 628, "line_end": 642, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|137", "text": "Variable Speed Pumps \u2014 References\n\n[9] T. Zhao, Y. Zhou, J. Zhang, and X. Li, 'Online differential pressure reset method with adaptive adjustment algorithm for variable \n\nchilled water flow control in central airconditioning systems,' Build. Simul. , vol. 14, no. 5, pp. 1407-1422, Oct. 2021, doi: 10.1007/s12273-020-0744-9.\n- [10]  H. Zhufang, Y. Huang, Y. Dai, and C. Yang, 'Variable Differential Pressure Control Strategy for Variable Water Flow Air Conditioning Systems,' Buildings , vol. 13, no. 4, Art. no. 4, Apr. 2023, doi: 10.3390/buildings13040903.\n- [11]  'Use of natural gas - U.S. Energy Information Administration (EIA).' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-naturalgas.php\n- [12]  'No. 2 Distillate Prices - Residential.' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/dnav/pet/pet\\_pri\\_dist\\_a\\_epd2\\_prt\\_dpgal\\_a.htm\n- [13]  S. Ong and R. McKeel, 'National Utility Rate Database: Preprint,' National Renewable Energy Lab. (NREL), Golden, CO (United States), NREL/CP-6A20-54633, Aug. 2012. doi: 10.2172/1050105.\n- [14]  'U.S. Energy Information Administration - EIA - Independent Statistics and Analysis.' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A\n- [15]  A. Parker et al. , 'ComStock Reference Documentation: Version 1,' National Renewable Energy Laboratory, Golden, CO, NREL/TP-5500-83819. [Online]. Available: https://www.nrel.gov/docs/fy23osti/83819.pdf", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "References", "line_start": 628, "line_end": 642, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|138", "text": "Variable Speed Pumps \u2014 Appendix A.\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000018_37bf15dfd20629463973abfaf0d2ebc5675b757f90121e6c768cf7d32a1e20a4.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-1: grouped bar chart of site annual natural gas consumption in TBtu for the ComStock baseline and the pump replacement scenario, broken out by the nine U.S. census divisions](98223_images/image_000018_37bf15dfd20629463973abfaf0d2ebc5675b757f90121e6c768cf7d32a1e20a4.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Appendix A.", "line_start": 646, "line_end": 653, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|139", "text": "Variable Speed Pumps \u2014 Appendix A.\n\nthe ComStock baseline and the pump replacement scenario, broken out by the nine U.S. census divisions](98223_images/image_000018_37bf15dfd20629463973abfaf0d2ebc5675b757f90121e6c768cf7d32a1e20a4.png)\n\nFigure A-1 of the ComStock Variable-Speed Pumps measure documentation. Nine pairs of vertical bars plot 'Natural Gas Total Energy Consumption (tbtu)' against 'Census Division Name', with a legend headed Upgrade Name distinguishing Baseline in dark blue from Pmp in light blue. Bar heights measured against the tick-label calibration give baseline values of roughly 49 TBtu for New England, 222 for Middle Atlantic, 387 for East North Central, 154 for West North Central, 172 for South Atlantic, 56 for East South Central, 117 for West South Central, 96 for Mountain and 179 for Pacific, summing to roughly 1,430 TBtu. East North Central is by far the largest gas consumer. The upgrade bars are the same height as or one pixel taller than the baseline in every division, consistent with the small national natural gas penalty of -3.1 TBtu reported in Table 4 - the pump measure adds less waste heat to the water loop, so boilers work slightly harder. The per-division increase is below the resolution of the plot, so no individual delta is asserted here. No bar carries a data label.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Appendix A.", "line_start": 655, "line_end": 657, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|140", "text": "Variable Speed Pumps \u2014 Appendix A.\n\nof the plot, so no individual delta is asserted here. No bar carries a data label.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000019_c6e3d44ae9364fd305f91dd407c2a49c63c69c68a9a5af9e5b147e74816b988d.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-2: grouped bar chart captioned as site annual natural gas consumption by building type, but whose axis and content are site annual electricity consumption in TBtu by ComStock building type - the same graphic as Figure A-4](98223_images/image_000019_c6e3d44ae9364fd305f91dd407c2a49c63c69c68a9a5af9e5b147e74816b988d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Appendix A.", "line_start": 659, "line_end": 664, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|141", "text": "Variable Speed Pumps \u2014 Appendix A.\n\nsite annual electricity consumption in TBtu by ComStock building type - the same graphic as Figure A-4](98223_images/image_000019_c6e3d44ae9364fd305f91dd407c2a49c63c69c68a9a5af9e5b147e74816b988d.png)\n\nThe image published under the Figure A-2 caption in the ComStock Variable-Speed Pumps measure documentation. The caption reads 'Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type', but the plotted y axis is 'Electricity Total Energy Consumption (tbtu)' and the graphic is pixel-for-pixel the same chart as Figure A-4 apart from image re-encoding noise. There is therefore no natural-gas-by-building-type figure in the document. What the image actually shows is fifteen pairs of vertical bars against 'Comstock Building Type', legend Upgrade Name with Baseline dark blue and Pmp light blue. Measured baseline values are roughly: FullServiceRestaurant 203, QuickServiceRestaurant 73, RetailStripmall 492, RetailStandalone 311, SmallOffice 232, MediumOffice 194, LargeOffice 238, PrimarySchool 279, SecondarySchool 254, Outpatient 137, Hospital 191, SmallHotel 35, LargeHotel 178, Warehouse 391 and Grocery 108 TBtu, summing to about 3,310 TBtu. Visible reductions occur in LargeOffice, Hospital and LargeHotel; the national electricity saving is 14.4 TBtu per Table 4, which is below one pixel for most bars. No bar carries a data label.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Appendix A.", "line_start": 666, "line_end": 666, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|142", "text": "Variable Speed Pumps \u2014 Appendix A.\n\nTBtu. Visible reductions occur in LargeOffice, Hospital and LargeHotel; the national electricity saving is 14.4 TBtu per Table 4, which is below one pixel for most bars. No bar carries a data label.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000020_a8c975e48a1e6479151724a6a5fd374e300060096207d9b516d2d9141e8a3c13.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-3: grouped bar chart of site annual electricity consumption in TBtu for the ComStock baseline and the pump replacement scenario, broken out by the nine U.S. census divisions](98223_images/image_000020_a8c975e48a1e6479151724a6a5fd374e300060096207d9b516d2d9141e8a3c13.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Appendix A.", "line_start": 668, "line_end": 675, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|143", "text": "Variable Speed Pumps \u2014 Appendix A.\n\nthe ComStock baseline and the pump replacement scenario, broken out by the nine U.S. census divisions](98223_images/image_000020_a8c975e48a1e6479151724a6a5fd374e300060096207d9b516d2d9141e8a3c13.png)\n\nFigure A-3 of the ComStock Variable-Speed Pumps measure documentation. Nine pairs of vertical bars plot 'Electricity Total Energy Consumption (tbtu)' against 'Census Division Name', legend Upgrade Name with Baseline in dark blue and Pmp in light blue. Bar heights measured against the tick-label calibration give baseline values of roughly 97 TBtu for New England, 339 for Middle Atlantic, 436 for East North Central, 271 for West North Central, 756 for South Atlantic, 213 for East South Central, 504 for West South Central, 233 for Mountain and 465 for Pacific, summing to roughly 3,310 TBtu - the same national total as the by-building-type electricity figure, as expected for two disaggregations of one quantity. South Atlantic is the largest consumer by a wide margin, followed by West South Central and Pacific. The upgrade bars are visibly shorter than the baseline only in South Atlantic and Pacific; the national electricity saving of 14.4 TBtu reported in Table 4 is spread thinly enough that most per-division deltas fall below one pixel and none is asserted here. No bar carries a data label.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Appendix A.", "line_start": 677, "line_end": 677, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|144", "text": "Variable Speed Pumps \u2014 Appendix A.\n\nthe national electricity saving of 14.4 TBtu reported in Table 4 is spread thinly enough that most per-division deltas fall below one pixel and none is asserted here. No bar carries a data label.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98223.yaml\n     source: 98223_images/image_000021_1c7a7dc7b0b8163fe8118b2627e176fcbca2432d0ae85fd8db4151ddb89da56e.png\n     method: vision-description\n     described: 2026-08-20 -->\n\n![Figure A-4: grouped bar chart of site annual electricity consumption in TBtu for the ComStock baseline and the pump replacement scenario, broken out by 15 ComStock building types](98223_images/image_000021_1c7a7dc7b0b8163fe8118b2627e176fcbca2432d0ae85fd8db4151ddb89da56e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Appendix A.", "line_start": 679, "line_end": 686, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98223.pdf|145", "text": "Variable Speed Pumps \u2014 Appendix A.\n\nfor the ComStock baseline and the pump replacement scenario, broken out by 15 ComStock building types](98223_images/image_000021_1c7a7dc7b0b8163fe8118b2627e176fcbca2432d0ae85fd8db4151ddb89da56e.png)\n\nFigure A-4 of the ComStock Variable-Speed Pumps measure documentation. Fifteen pairs of vertical bars plot 'Electricity Total Energy Consumption (tbtu)' against 'Comstock Building Type', legend Upgrade Name with Baseline in dark blue and Pmp in light blue. Measured baseline values are roughly: FullServiceRestaurant 203, QuickServiceRestaurant 73, RetailStripmall 492, RetailStandalone 311, SmallOffice 232, MediumOffice 194, LargeOffice 238, PrimarySchool 279, SecondarySchool 254, Outpatient 137, Hospital 191, SmallHotel 35, LargeHotel 178, Warehouse 391 and Grocery 108 TBtu, summing to about 3,310 TBtu, which matches the census-division electricity total in Figure A-3. RetailStripmall and Warehouse are the largest electricity consumers in the stock, reflecting their large aggregate floor area rather than high intensity. Reductions are visible in LargeOffice, Hospital and LargeHotel - the building types Figure 2 shows are most heavily served by chillers and boilers. This same graphic also appears under the Figure A-2 caption, where the caption instead promises natural gas by building type. No bar carries a data label.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98223.pdf", "doc_title": "Variable Speed Pumps", "section": "Appendix A.", "line_start": 688, "line_end": 688, "corpus_version": "f6dcd301", "status": "osti_pdf", "measure_id": "hvac_0029", "measure_name": "Variable Speed Pumps", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-24", "date_last_updated_source": "pdf_moddate"}}
