{"id": "upgrade_measures|measure_pdfs/98224.pdf|0", "text": "High-Efficiency Rooftop Unit\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|1", "text": "High-Efficiency Rooftop Unit \u2014 ComStock Measure Documentation: High-Efficiency Rooftop Unit\n\nJanghyun Kim and Chris CaraDonna\n\nNational Laboratory of the Rockies\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nTechnical Report NLR/TP-5500-98224 February 2026\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "ComStock Measure Documentation: High-Efficiency Rooftop Unit", "line_start": 7, "line_end": 17, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|2", "text": "High-Efficiency Rooftop Unit \u2014 ComStock Measure Documentation: High-Efficiency Rooftop Unit\n\nJanghyun Kim and Chris CaraDonna\n\nNational Laboratory of the Rockies", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "ComStock Measure Documentation: High-Efficiency Rooftop Unit", "line_start": 20, "line_end": 22, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|3", "text": "High-Efficiency Rooftop Unit \u2014 Suggested Citation\n\nKim, Janghyun, and Chris CaraDonna. 2026. ComStock Measure Documentation: HighEfficiency Rooftop Unit . Golden, CO: National Laboratory of the Rockies. NLR/TP-550098224. https://www.nlr.gov/docs/fy26osti/98224.pdf.\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nTechnical Report NLR/TP-5500-98224 February 2026\n\nNational Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nlr.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Suggested Citation", "line_start": 26, "line_end": 34, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|4", "text": "High-Efficiency Rooftop Unit \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Laboratory  of  the  Rockies  for  the  U.S.  Department  of  Energy  (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Critical  Minerals  and  Energy  Innovation  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.\n\nThe National Laboratory of the Rockies prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "NOTICE", "line_start": 38, "line_end": 46, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|5", "text": "High-Efficiency Rooftop Unit \u2014 Acknowledgments\n\nThe authors would like to acknowledge the valuable guidance, review, and input provided by Eric Ringold, Parveen Dhillon, Nicholas Long, Amy Brice, Deanna Cook, and Ronald Judkoff at the National Laboratory of the Rockies.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Acknowledgments", "line_start": 50, "line_end": 50, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|6", "text": "High-Efficiency Rooftop Unit \u2014 List of Acronyms\n\n| AHRI   | Air-Conditioning, Heating, and Refrigeration Institute                    |\n|--------|---------------------------------------------------------------------------|\n| ASHRAE | American Society of Heating, Refrigerating and Air-Conditioning Engineers |\n| CBECS  | Commercial Buildings Energy Consumption Survey                            |\n| COP    | coefficient of performance                                                |\n| DX     | direct expansion                                                          |\n| EER    | energy efficiency ratio                                                   |\n| EIA    | U.S. Energy Information Administration                                    |\n| EIR    | energy input ratio                                                        |\n| HVAC   | heating, ventilating, and air conditioning                                |\n| IEER   | integrated energy efficiency ratio                                        |\n| kBtu   | thousand British thermal units                                            |\n| PSZ-AC | packaged single-zone air conditioner                                      |\n| RTU    | rooftop unit                                                              |\n| SHR    | sensible heat ratio                                                       |\n| TBtu   | trillion British thermal units                                            |\n| URDB", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Acronyms", "line_start": 54, "line_end": 70, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|7", "text": "High-Efficiency Rooftop Unit \u2014 List of Acronyms\n\n|\n| SHR    | sensible heat ratio                                                       |\n| TBtu   | trillion British thermal units                                            |\n| URDB  \n\n | Utility Rate Database                                                     |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Acronyms", "line_start": 54, "line_end": 70, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|8", "text": "High-Efficiency Rooftop Unit \u2014 Executive Summary\n\nBuilding on the 3-year End-Use Load Profiles project to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models, this work produces national datasets that enable cities, states, utilities, and other stakeholders to answer a broad range of questions regarding their commercial building stock.\n\nComStock is a highly granular, bottom-up model that uses various data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub-hourly energy consumption of the commercial building stock across the United States. The 'baseline' model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology of the baseline model is discussed in the ComStock Reference Documentation.\n\nThe goal of this work is to develop energy efficiency and demand flexibility measures that cover market-ready technologies and study their mass-adoption impact on the baseline building stock. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings. The results for the baseline and measure scenario simulations are published in public datasets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and sub-hourly energy usage by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Executive Summary", "line_start": 74, "line_end": 78, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|9", "text": "High-Efficiency Rooftop Unit \u2014 Executive Summary\n\npublished in public datasets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and sub-hourly energy usage by fuel type and end use.\n\nThis report describes the modeling methodology for a single ComStock measure scenarioHigh-Efficiency Rooftop Unit (RTU)-and briefly introduces key results. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nlr.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county or building type).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.\n\nTable ES-1. Summary of Key Modeling Specifications", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Executive Summary", "line_start": 80, "line_end": 84, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|10", "text": "High-Efficiency Rooftop Unit \u2014 Executive Summary\n\ntheir use case (e.g., filter to a specific county or building type).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.\n\nTable ES-1. Summary of Key Modeling Specifications\n\n| Technology Description   | \u2022 This study considers the mass-adoption scenario of replacing existing RTUs with high-efficiency RTUs for the U.S. commercial building stock. \u2022 'High-efficiency' refers to top-of-the-line products currently available in the United States (as of July 2025). \u2022 The high-efficiency RTUs considered in this study provide cooling via direct expansion units and heating with either a gas furnace or electric resistance,   |\n|--------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Performance Assumptions  | \u2022 The high-efficiency RTUs considered in this study have rated cooling capacities (at 95\u00b0F) ranging from 65 to 705 thousand British thermal units per hour (kBtu/h; 5-59 tons).                                                                                                                                                                                                                                                  |\n| Performance Assumptions  | \u2022 Their rated energy effici", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Executive Summary", "line_start": 86, "line_end": 95, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|11", "text": "High-Efficiency Rooftop Unit \u2014 Executive Summary\n\n|\n| Performance Assumptions  | \u2022 Their rated energy effici\n\nency ratios (EER at 95\u00b0F) range from 10.0 to 14.6, representing products that exceed the performance requirements of the American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) 90.1-2016 standard used in ComStock.                                                                                                                                                      |\n| Performance Assumptions  | \u2022 Their rated integrated energy efficiency ratios (IEER) range from 12.2 to 25.6, representing products that exceed the performance requirements of the ASHRAE 90.1-2016 standard used in ComStock.                                                                                                                                                                                                                              |\n| Performance Assumptions  | \u2022 Rated performance data (EER/IEER) were collected from the Air-Conditioning, Heating, and Refrigeration Institute (AHRI) Certification Directory, covering 2,847 models from 35 manufacturers.                                                                                                                                                                                                                                  |\n| Performance Assumptions  | \u2022 Performances under various operating conditions (different outdoor/indoor tempera", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Executive Summary", "line_start": 86, "line_end": 95, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|12", "text": "High-Efficiency Rooftop Unit \u2014 Executive Summary\n\n|\n| Performance Assumptions  | \u2022 Performances under various operating conditions (different outdoor/indoor tempera\n\ntures and airflow rates) were extracted and averaged using detailed data from one manufacturer, enabling translation into EnergyPlus/OpenStudio formats.                                                                                                                                                                                      |\n| Applicability            | \u2022 The high-efficiency RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZ-AC [packaged single-zone air conditioner] with gas coil'), electric resistance RTUs ('PSZ-AC with electric coil'), gas boilers ('PSZ- AC with gas boiler'), or district heating ('PSZ-AC with district hot water').                                                                                                        |\n| Applicability            | \u2022 Buildings that do not contain gas-fired or electric resistance RTUs are not applicable. Also, the measure is not applicable to kitchen spaces.                                                                                                                                                                                                                                                                                 |\n|                          | \u2022 This accounts for about 42% of the ComStock buildings floor area.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Executive Summary", "line_start": 86, "line_end": 95, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|13", "text": "High-Efficiency Rooftop Unit \u2014 Executive Summary\n\n|\n|                          | \u2022 This accounts for about 42% of the ComStock buildings floor area.                                                                        \n\n                                                                                                                                                                                                                                                                                      |\n\nNational annual results for site energy and energy bills are summarized in Table ES-2 and Table ES-3.\n\nTable ES-2. Summary of Key Results for Annual Site Energy Savings\n\n'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\nTable ES-3. Summary of Key Results for Annual Utility Bill Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Executive Summary", "line_start": 86, "line_end": 103, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|14", "text": "High-Efficiency Rooftop Unit \u2014 Executive Summary\n\nfor Annual Site Energy Savings\n\n'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\nTable ES-3. Summary of Key Results for Annual Utility Bill Savings\n\n| Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   | Absolute Savings (trillion British thermal units [TBtu])   |\n|-------------|-----------------------------------|-----------------------------------------------|------------------------------------------------------------|\n| Natural gas | -0.93%                            | -1.9%                                         | -13.4 1                                                    |\n| Electricity | 9.3%                              | 19.3%                                         | 309                                                        |\n| Fuel oil    | -1.3%                             | -2.6%                                         | -0.71                                                      |\n| Propane     | -0.61%                            | -0.81%                                        | -0.26                                                      |\n| Total       | 6.1%                              | 12.4%                                         | 294                                                        |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Executive Summary", "line_start": 105, "line_end": 111, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|15", "text": "High-Efficiency Rooftop Unit \u2014 Executive Summary\n\n|\n| Total       | 6.1%                              | 12.4%                                         | 294                                                        |\n\nElectricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Executive Summary", "line_start": 113, "line_end": 113, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|16", "text": "High-Efficiency Rooftop Unit \u2014 Executive Summary\n\nbuilding. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| End Use/Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   |   Absolute Savings (billion USD, 2022) |\n|---------------------|-----------------------------------|-----------------------------------------------|----------------------------------------|\n| Natural gas         | -0.68%                            | -1.4%                                         |                                  -0.11 |\n| Electricity         | 9.2%                              | 19.1%                                         |                                   10.2 |\n| Fuel oil            | -1.3%                             | -2.6%                                         |                                 -0.024 |\n| Propane             | -0.25%                            | -0.33%                                        |                                -0.0031 |\n| Total               | 7.8%                              | 16%                                           |                                   10.1 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Executive Summary", "line_start": 115, "line_end": 121, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|17", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n| 1                                                                                                                                                                                                                                                                                                                      | Executive Summary .................................................................................................................................... v Introduction ...........................................................................................................................................      | Executive Summary .................................................................................................................................... v Introduction ...........................................................................................................................................      |   1 |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|18", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----|\n| 2                                                                                                                                                                                                                                                                                                                      | ComStock Baseline Approach ............................................................................................................ 2                                                                                                                                                                              | ComStock Baseline Approach ............................................................................................................ 2", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|19", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n2                                                                                                                                             \n\n                                 |     |\n| 3                                                                                                                                                                                                                                                                                                                      | Modeling Approach .............................................................................................................................. Applicability ..................................................................................................................................                      | Modeling Approach .............................................................................................................................. Applicability ..................................................................................................................................                      |   4 |\n| 3.1 3.2                                                                                                                                                                                                                                                                                                                | Measure Scenario Modeling Methodology ...........................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|20", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n| Measure Scenario Modeling Methodology ...........................................................\n\n........................ 4                                                                                                                                                                                            | Measure Scenario Modeling Methodology ................................................................................... 4                                                                                                                                                                                            |   4 |\n| 3.1 3.2                                                                                                                                                                                                                                                                                                                | 3.2.1 Cooling Performance Modeling                                                                                                                                                                                                                                                                                     | ....................................................................................... 5", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|21", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n5                                                                                                                                                    \n\n                                                                          |     |\n| 3.1 3.2                                                                                                                                                                                                                                                                                                                | 3.2.2 Heating                                                                                                                                                                                                                                                                                                          | Performance Modeling ..................................................................................... 21                                                                                                                                                                                                          |     |\n|                                                                                                                                                                                                                                                                                                                        | 3.3 Utility Bills ......................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|22", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n| 3.3 Utility Bills ......................................\n\n............................................................................................                                                                                                                                                                   | 3.3 Utility Bills ..................................................................................................................................                                                                                                                                                                   |  22 |\n|                                                                                                                                                                                                                                                                                                                        | 3.4 Limitations and Concerns ............................................................................................................                                                                                                                                                                              | 3.4 Limitations and Concerns ............................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|23", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n| 3.4 Limitations and Concerns ............................................................................................................                                                           \n\n                                                                                                                   |  23 |\n| 4 Output Variables ................................................................................................................................. 23 5 Results ................................................................................................................................................. 26 | 4 Output Variables ................................................................................................................................. 23 5 Results ................................................................................................................................................. 26 | 4 Output Variables ................................................................................................................................. 23 5 Results ................................................................................................................................................. 26 |     |\n| 5.1                                                                                                                                                                                                                                                                                                                    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|24", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n|                \n\n                                                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                                                        |     |\n|                                                                                                                                                                                                                                                                                                                        | Single-Building Measure Tests ................................................................................................... 26                                                                                                                                                                                   | Single-Building Measure Tests ................................................................................................... 26", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|25", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n| Single-Building Measure Tests ................................................................................................... 26                       \n\n                                                                                                                                                            |     |\n| 5.2                                                                                                                                                                                                                                                                                                                    | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                                | Stock Energy Impacts ..................................................................................................................                                                                                                                                                                                |  28 |\n| 5.3", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|26", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n| Stock Utility Bill Impacts ............................................................................................................                                                                                                                                                                                | Stock Utility Bill Impacts ............................................................................................................                                                                                                                                                                                |  29 |\n| 5.4                                                                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                        |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|27", "text": "High-Efficiency Rooftop Unit \u2014 Table of Contents\n\n|                                                                                                                   \n\n                                                                                                                                                                                                     |  31 |\n| 5.5                                                                                                                                                                                                                                                                                                                    | Site Energy Savings Distributions ............................................................................................... Other Findings                                                                                                                                                                       | .............................................................................................................................                                                                                                                                                                                          |  35 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Table of Contents", "line_start": 125, "line_end": 140, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|28", "text": "High-Efficiency Rooftop Unit \u2014 List of Figures\n\n| Figure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor area. Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZ-                                                        |                                                                                   |\n|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------|\n| AC with electric coil' HVAC system types. Figure 2. ComStock HVAC system type prevalence by stock floor area . ....................................................                                                                                | ............................................................................ 3 4  |\n| Figure 3. Distribution of rated cooling capacities from data used for modeling ..........................................                                                                                                                          |                                                                                   |\n| Figure 4. Rated EER/IEER against rated cooling capacity from data used for", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Figures", "line_start": 144, "line_end": 177, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|29", "text": "High-Efficiency Rooftop Unit \u2014 List of Figures\n\n|                                                                                   |\n| Figure 4. Rated EER/IEER against rated cooling capacity from data used for\n\n modeling ............................                                                                                                                                   | 5                                                                                 |\n| Figure 5. Linear regressions for estimating rated COP from rated capacity                                                                                                                                                                          | 6 7                                                                               |\n| .................................................                                                                                                                                                                                                  |                                                                                   |\n| Figure 6. Linear regressions for estimating rated cubic feet per minute per ton (cfm/ton) from rated capacity .................................................................................................................................... | 8                                                                                 |\n| Figure 7. Performance curves used in the study: capacity modifier function of fraction of airflow ..........", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Figures", "line_start": 144, "line_end": 177, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|30", "text": "High-Efficiency Rooftop Unit \u2014 List of Figures\n\n|\n| Figure 7. Performance curves used in the study: capacity modifier function of fraction of airflow ..........                                          \n\n                                                                                             | 14                                                                                |\n| Figure 8. Performance curves used in the study: EIR modifier function of fraction of airflow .................                                                                                                                                     | 16                                                                                |\n| Figure 9. Performance curves used in the study: capacity modifiers function of fraction of temperatures Figure 10. Performance curves used in the study: EIR modifiers function of fraction of temperatures                                        | 18 ..... 20                                                                       |\n| Figure 11. Performance curves used in the study: Power modifier function of part-load ratio                                                                                                                                                        |                                                                                   |\n| ..................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Figures", "line_start": 144, "line_end": 177, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|31", "text": "High-Efficiency Rooftop Unit \u2014 List of Figures\n\n| 21                                                                                |\n| Figure 12. Single-building model example with upgrade measure .............................................................                                                                                                                        | 26                                                                                |\n| Figure 13. Comparison of annual site energy consumption between the ComStock baseline and the upgrade measure scenario. .....................................................................................................                      | 29                                                                                |\n| Figure 14. Percentage annual utility bill savings distribution for ComStock models with the upgrade measure scenario by climate zone. .........................................................................................                    | 31                                                                                |\n| Figure 15. Percentage site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type. .........................................................................................                       | 32", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Figures", "line_start": 144, "line_end": 177, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|32", "text": "High-Efficiency Rooftop Unit \u2014 List of Figures\n\nby end use and fuel type. .........................................................................................                       | 32                                                       \n\n                         |\n| Figure 16. Percentage site energy use intensity savings distribution for ComStock models with the                                                                                                                                                  | applied                                                                           |\n| measure scenario by end use and fuel type. ...........................................................................                                                                                                                             | 33                                                                                |\n| Figure 17. Percentage site energy use intensity savings distribution for ComStock models with the measure scenario by climate zone. .........................................................................................                      | applied                                                                           |\n| Figure 18. Distribution of fan efficiency and minimum flow fraction between the baseline (left) and efficiency RTU (right) scenarios for applicable models only ................................................                                   | 34 high- 35                                                                       |\n| Figure 19. Distribution of rated and operating", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Figures", "line_start": 144, "line_end": 177, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|33", "text": "High-Efficiency Rooftop Unit \u2014 List of Figures\n\n| 34 high- 35                                                                       |\n| Figure 19. Distribution of rated and operating \n\nCOPs between the baseline (left) and high-efficiency (right) scenarios for applicable models only ..........................................................................                        | RTU 36                                                                            |\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure census division .......................................................................................................................                   | scenario by 39                                                                    |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario                                                                                                                                                  | by                                                                                |\n| building type .......................................................................................................................... Figure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by      | 39                                                                                |\n| census division ...........................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Figures", "line_start": 144, "line_end": 177, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|34", "text": "High-Efficiency Rooftop Unit \u2014 List of Figures\n\n|\n| census division ...........................................................................................................\n\n............ 40 A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by 40        |                                                                                   |\n| Figure building type ..........................................................................................................................                                                                                                    |                                                                                   |\n| List of Tables Table ES-1. Summary of Key Modeling Specifications                                                                                                                                                                                  | .............................................................................. vi |\n| Table ES-2. Summary of Key Results for Annual Site Energy Savings.....................................................                                                                                                                             | vii                                                                               |\n| Table ES-3. Summary of Key Results for Annual Utility Bill Savings ......................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Figures", "line_start": 144, "line_end": 177, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|35", "text": "High-Efficiency Rooftop Unit \u2014 List of Figures\n\nTable ES-3. Summary of Key Results for Annual Utility Bill Savings ......................................................                                                                              \n\n                                            | vii                                                                               |\n| Table 1. Modeling Assumptions for Lower-Stage Sensible Heat and Reference COP Ratios .....................                                                                                                                                         | 8                                                                                 |\n| Table 2. Mapping of Data Sources to RTU Performance Curves ...............................................................                                                                                                                         | 10                                                                                |\n| Table 3. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ..........................                                                                                                                                     | 22                                                                                |\n| Table 4. Output Variables Calculated From the Measure Application .......................................................                                                                                                                          | 24", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Figures", "line_start": 144, "line_end": 177, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|36", "text": "High-Efficiency Rooftop Unit \u2014 List of Figures\n\n| 24                            \n\n                                                    |\n\n| Table 5. Annual Summary of Baseline vs. Upgrade Measure Scenarios ....................................................                                                                                                                |   28 |\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------|\n| Table 6. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline .................................................................................................................................. |   29 |\n| Table 7. Summary of Key Results for Annual Utility Bill Savings ............................................................                                                                                                          |   30 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "List of Figures", "line_start": 144, "line_end": 182, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|37", "text": "High-Efficiency Rooftop Unit \u2014 1  Introduction\n\nRooftop units (RTUs) are the predominant heating, ventilating, and air-conditioning (HVAC) technology for small to medium commercial buildings in the United States, serving over 50% of commercial floor area [1]. However, many installed RTUs are aging and operate well below current best-available efficiencies, resulting in opportunities for energy savings and peak demand reduction through retrofit or replacement [2].\n\nThis study models the impacts of replacing existing RTUs with top-of-the-line, high-efficiency RTUs currently available on the U.S. market, including units that comply with or exceed the most recent building energy standards [3] and incorporate advanced features such as variablespeed compressors. The primary motivation for this measure is to quantify how modern RTUs can cost-effectively reduce HVAC energy use, lower operating costs for building owners, and contribute to grid peak load management goals.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "1  Introduction", "line_start": 186, "line_end": 188, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|38", "text": "High-Efficiency Rooftop Unit \u2014 1  Introduction\n\nmotivation for this measure is to quantify how modern RTUs can cost-effectively reduce HVAC energy use, lower operating costs for building owners, and contribute to grid peak load management goals.\n\nKey parameters impacting the performance of RTU retrofits (i.e., full replacement retrofit or, in other words, replacing existing RTUs with new RTUs) include capacity and efficiency at rated conditions, off-rated performance, and control strategies such as demand-controlled ventilation or advanced economizers [4], [5]. Assumptions for these parameters are informed by AirConditioning, Heating, and Refrigeration Institute (AHRI)-certified performance ratings, American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) 90.1 standards, and performance data from manufacturer specifications. For readers interested in analyses focused on upgrading RTU control strategies, refer to the report by Allen and CaraDonna [6].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "1  Introduction", "line_start": 190, "line_end": 190, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|39", "text": "High-Efficiency Rooftop Unit \u2014 1  Introduction\n\n90.1 standards, and performance data from manufacturer specifications. For readers interested in analyses focused on upgrading RTU control strategies, refer to the report by Allen and CaraDonna [6].\n\nSeveral laboratory and field demonstrations have validated the energy and demand benefits of advanced RTU retrofits. In 2017, The U.S. Department of Energy's Advanced Rooftop Unit Campaign showcased the broad and impactful role of RTUs in commercial buildings-which cover 60% of floor area and consume a fifth of total buildings energy use-demonstrating that comprehensive upgrades and replacements across 77,000 units by 300 partners have achieved over $166 million in energy savings, with participating organizations realizing up to 50% reductions in cooling and ventilation energy use [7], [8]. Field studies by Pacific Northwest National Laboratory have confirmed that adding advanced controls, such as variable-speed operation and demand-controlled ventilation, can improve performance under real-world conditions [5].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "1  Introduction", "line_start": 192, "line_end": 192, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|40", "text": "High-Efficiency Rooftop Unit \u2014 1  Introduction\n\nNational Laboratory have confirmed that adding advanced controls, such as variable-speed operation and demand-controlled ventilation, can improve performance under real-world conditions [5].\n\nHowever, barriers and risks to successful RTU retrofits still remain. Known concerns include improper installation, lack of commissioning, inadequate maintenance, and underutilization of advanced control features, which can erode expected savings [5], [9]. Financial hurdles, split incentives between building owners and tenants, and unrealistic expectations for short-term payback can also hinder widespread adoption. Furthermore, performance-and therefore outcomes-can vary with climate, occupancy patterns, and building system interactions, making robust modeling essential for evaluating real savings potential.\n\nThis analysis aims to address these uncertainties by simulating representative high-efficiency RTU retrofit scenarios leveraging ComStock and using current market-leading technologies to inform stakeholders of achievable benefits and potential limitations.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "1  Introduction", "line_start": 194, "line_end": 196, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|41", "text": "High-Efficiency Rooftop Unit \u2014 2  ComStock Baseline Approach\n\nThe characteristics of existing RTUs in ComStock\u2122, the U.S. Department of Energy's commercial building stock model, are based on a combination of when the buildings were built and how the HVAC equipment has been assumed to have been updated over time. This is described in detail in the ComStock Reference Documentation report [10]. HVAC equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. For this reason, most existing RTUs are modeled as constant-air-volume units with single-speed compressors and either gas or electric resistance backup heat, with no degradation in performance modeled over time.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "2  ComStock Baseline Approach", "line_start": 200, "line_end": 200, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|42", "text": "High-Efficiency Rooftop Unit \u2014 2  ComStock Baseline Approach\n\nmost existing RTUs are modeled as constant-air-volume units with single-speed compressors and either gas or electric resistance backup heat, with no degradation in performance modeled over time.\n\nDirect expansion (DX) cooling is the predominant cooling technology in commercial buildings and is implemented across multiple ComStock HVAC system types, including packaged single zone, packaged terminal, packaged variable air volume, and residential split systems. These systems are typically modeled with single-speed compressors and constant-speed supply fans, which limit modulation capabilities and reduce part-load efficiency. Rated performance is assigned based on equipment capacity and the applicable ASHRAE 90.1 standard or U.S. Department of Energy reference building vintage, with both full-load and part-load efficiency values sourced from code templates. To capture performance variability under non-standard conditions, ComStock applies five modifier curves that adjust energy input ratio (EIR) and cooling capacity as functions of part-load ratio, outdoor air temperature, entering coil wet-bulb temperature, and supply airflow fraction.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "2  ComStock Baseline Approach", "line_start": 202, "line_end": 202, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|43", "text": "High-Efficiency Rooftop Unit \u2014 2  ComStock Baseline Approach\n\nmodifier curves that adjust energy input ratio (EIR) and cooling capacity as functions of part-load ratio, outdoor air temperature, entering coil wet-bulb temperature, and supply airflow fraction.\n\nThe in-force energy code for the ComStock baseline is shown as a percentage of applicable floor area in Figure 1. Applicable floor area for this analysis includes ComStock buildings with 'PSZAC with gas coil' and 'PSZ-AC with electric coil' HVAC system types (where PSZ-AC stands for packaged single-zone air conditioner). Most ComStock baseline RTUs follow energy code requirements from the early 2000s. Other energy efficiency features, such as demand control ventilation, energy recovery, and economizer control, are only applied to baseline ComStock RTUs if required by the in-force energy code. The ComStock workflow checks the necessary characteristics of each RTU to determine whether the feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the in-force code year. For models with the 'PSZAC with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils that have an efficiency of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will generally use a gas furnace efficiency of around 80%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "2  ComStock Baseline Approach", "line_start": 204, "line_end": 204, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|44", "text": "High-Efficiency Rooftop Unit \u2014 2  ComStock Baseline Approach\n\nelectric resistance coils that have an efficiency of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will generally use a gas furnace efficiency of around 80%.\n\nFigure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor area. Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZAC with electric coil' HVAC system types.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000002_ddfbf5f4af43132c78d321f657b6779ea623522e6061addc50725e469cc95747.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Bar chart of ComStock baseline in-force energy code by percent of stock floor area, split by applicability](98224_images/image_000002_ddfbf5f4af43132c78d321f657b6779ea623522e6061addc50725e469cc95747.png)\n\nFigure 1: horizontal stacked bar chart of the ComStock baseline in-force energy code as a percentage of stock floor area, one bar per DOE Reference or DEER vintage, each split into floor area applicable and not applicable to the RTU upgrade. DOE Ref 1980-2004 is by far the largest vintage, with 16.73 percent of stock floor area applicable and 31.41 percent not. Section 2 explains the code mapping.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "2  ComStock Baseline Approach", "line_start": 206, "line_end": 215, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|45", "text": "High-Efficiency Rooftop Unit \u2014 2  ComStock Baseline Approach\n\nand not applicable to the RTU upgrade. DOE Ref 1980-2004 is by far the largest vintage, with 16.73 percent of stock floor area applicable and 31.41 percent not. Section 2 explains the code mapping.\n\nDEER stands for Database for Energy Efficiency Resources, which represents building characteristics for California models following Title 24.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "2  ComStock Baseline Approach", "line_start": 217, "line_end": 217, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|46", "text": "High-Efficiency Rooftop Unit \u2014 3.1  Applicability\n\nThe high-efficiency RTU measure is applicable to ComStock models with either gas furnace RTUs ('PSZ-AC with gas coil'), electric resistance RTUs ('PSZ-AC with electric coil'), gas boilers ('PSZ-AC with gas boiler'), or district heating ('PSZ-AC with district hot water'). This accounts for about 42% of the ComStock floor area (Figure 2). ComStock HVAC distributions are informed by the 2012 Commercial Buildings Energy Consumption Survey (CBECS). The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock Reference Documentation [10]. The measure is not applicable to space types that directly serve kitchens, spaces that are unconditioned, or RTUs with outdoor air ratios above 65% (due to an EnergyPlus \u00ae  bug with cycling operation).\n\nFigure 2. ComStock HVAC system type prevalence by stock floor area .\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000003_d157d7e8da917a534b4d8d04cedcdbb83be5ea963560cb51b02dd073b000b77f.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Paired bars of HVAC system type by stock floor area and site energy, colored by upgrade applicability](98224_images/image_000003_d157d7e8da917a534b4d8d04cedcdbb83be5ea963560cb51b02dd073b000b77f.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.1  Applicability", "line_start": 223, "line_end": 232, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|47", "text": "High-Efficiency Rooftop Unit \u2014 3.1  Applicability\n\nbars of HVAC system type by stock floor area and site energy, colored by upgrade applicability](98224_images/image_000003_d157d7e8da917a534b4d8d04cedcdbb83be5ea963560cb51b02dd073b000b77f.png)\n\nFigure 2: paired horizontal bar panels of ComStock HVAC system type prevalence - percent of stock floor area coverage and annual site energy consumption in TBtu - with bars colored by whether the high-efficiency RTU upgrade applies. The two applicable types are PSZ-AC with gas coil at 28.0 percent (1,452 TBtu) and PSZ-AC with electric coil at 12.3 percent (522 TBtu). Section 3.1 gives the criteria.\n\nPTHP = packaged terminal heat pump; PTAC = packaged terminal air conditioner; PVAV = packaged variable air volume; DOAS = dedicated outdoor air system; PFP = parallel fan power", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.1  Applicability", "line_start": 234, "line_end": 236, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|48", "text": "High-Efficiency Rooftop Unit \u2014 3.2  Measure Scenario Modeling Methodology\n\nHigh-efficiency RTUs sold in the United States typically feature high energy efficiency ratio (EER) and integrated energy efficiency ratio (IEER) ratings, along with variable-speed compressors and supply fans that enhance part-load performance. They often include advanced digital controls and economizers for free cooling and are compatible with building automation systems. Enhanced heat exchangers and improved air filtration or indoor air quality features are also common. Many units offer factory-installed energy recovery, smart diagnostics, and remote monitoring capabilities. Overall, these features help high-efficiency RTUs reduce energy consumption, maintain peak performance, and meet utility rebate requirements. And the following sections describe the details of what we have chosen for modeling high-efficiency RTUs.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 240, "line_end": 240, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|49", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1  Cooling Performance Modeling\n\nThe cooling performance of RTUs is modeled in two aspects: rated performance leveraging EER (but modeled as coefficient of performance [COP]) and off-rated performance leveraging performance maps published by the manufacturers. Details of how the public data are translated into EnergyPlus/OpenStudio \u00ae  are included in the following subsections.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1  Cooling Performance Modeling", "line_start": 244, "line_end": 244, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|50", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\nMetrics reflecting the rated performance of RTUs sold in the United States are well documented in the AHRI certification directory [4]. We have extracted RTU data entries from the AHRI database and filtered the products based on the following criteria: (1) production status should be active and (2) must be sold in the United States. The final list of products used to extract average RTU performance included 2,847 products (or individual entries in the AHRI database) manufactured by 35 different manufacturers. Figure 3 to Figure 5 include snapshots of the data collected. As shown in Figure 3, products used for extracting rated performance range from 5-59 tons.\n\nFigure 3. Distribution of rated cooling capacities from data used for modeling\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000004_ec866a72c4e0cac44f7bad96faaa6d980406493e4d137f08024045e866a14806.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Histogram of rated cooling capacities in the manufacturer data used for modeling](98224_images/image_000004_ec866a72c4e0cac44f7bad96faaa6d980406493e4d137f08024045e866a14806.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 248, "line_end": 257, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|51", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\n2026-08-22 -->\n\n![Histogram of rated cooling capacities in the manufacturer data used for modeling](98224_images/image_000004_ec866a72c4e0cac44f7bad96faaa6d980406493e4d137f08024045e866a14806.png)\n\nFigure 3: histogram of rated cooling capacity in tons across the manufacturer performance data used for modeling, count on the vertical axis and capacity from roughly 5 to 55 tons on the horizontal. The distribution is heavily weighted below 30 tons, clustering at common nominal sizes, and thins out above 40 tons. Section 3.2.1.1 describes the data set.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 259, "line_end": 259, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|52", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\nroughly 5 to 55 tons on the horizontal. The distribution is heavily weighted below 30 tons, clustering at common nominal sizes, and thins out above 40 tons. Section 3.2.1.1 describes the data set.\n\nTo capture the relationship between unit size and rated efficiency (EER and IEER), three capacity bins were defined (following bin categories used in ASHRAE 90.1-2016 [11]) to reflect the typical decline in efficiency as RTU size increases, as illustrated in Figure 4. The first bin covers rated capacities from 0 to 135 kBtu/h (11.3 tons), the second from 135 to 240 kBtu/h (20 tons), and the third includes units with capacities above 240 kBtu/h. As shown in Figure 4, the latest ASHRAE 90.1-2016 [11] standard applied in ComStock sets the minimum product efficiency requirements for each capacity bin, with the lowest flat points in each bin representing these minimum thresholds. In other words, this analysis includes (1) only products that meet or exceed current building energy codes and represent the highest-performing models currently available on the market and (2) products that manufacturers identify as 'high efficiency' as of July 31, 2025.\n\nFigure 4. Rated EER/IEER against rated cooling capacity from data used for modeling", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 261, "line_end": 263, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|53", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\navailable on the market and (2) products that manufacturers identify as 'high efficiency' as of July 31, 2025.\n\nFigure 4. Rated EER/IEER against rated cooling capacity from data used for modeling\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000005_9484e45afbd80c2c3b218db2855e50d11fbe6b9be9e41b953dfc5b9ede6d8937.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Two scatter panels of rated EER and IEER against rated cooling capacity from manufacturer data](98224_images/image_000005_9484e45afbd80c2c3b218db2855e50d11fbe6b9be9e41b953dfc5b9ede6d8937.png)\n\nFigure 4: two stacked scatter panels of rated EER above rated IEER, both against rated cooling capacity in Btu/hr, with dashed vertical lines marking the 135 kBtu/hr and 240 kBtu/hr breakpoints that bin units by size. Rated EER spans roughly 10 to 14 and IEER roughly 10 to 25, both trending down as capacity rises. See Section 3.2.1.1.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 265, "line_end": 272, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|54", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\nmarking the 135 kBtu/hr and 240 kBtu/hr breakpoints that bin units by size. Rated EER spans roughly 10 to 14 and IEER roughly 10 to 25, both trending down as capacity rises. See Section 3.2.1.1.\n\nFigure 5 presents the final linear regression fits used to estimate the rated COP based on the rated capacity. The rated COP values in this figure are converted from the rated EER values shown in Figure 4, using the formula from the OpenStudio Standards, which accounts for condenser fan and excludes supply blower fan power from the rated EER. Regarding the measure execution sequence, the RTU model first undergoes the EnergyPlus sizing algorithm to determine its rated capacity. Then, based on this calculated rated capacity, the rated COP is computed and assigned using the linear equations depicted in Figure 5 (and in Figure 4); rated COPs generally decrease as rated capacity increases. Although there is noticeable variability among the data points compared to the linear regression lines, we have chosen to represent average rated COP performance using the three regression curves, one for each size category.\n\nFigure 5. Linear regressions for estimating rated COP from rated capacity", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 274, "line_end": 276, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|55", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\nwe have chosen to represent average rated COP performance using the three regression curves, one for each size category.\n\nFigure 5. Linear regressions for estimating rated COP from rated capacity\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000006_fa7ee8888325efce13ea1dbe5fcc98e414781777704b81825fd33e57202efd18.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Scatter of rated COP against rated capacity with three piecewise linear regressions](98224_images/image_000006_fa7ee8888325efce13ea1dbe5fcc98e414781777704b81825fd33e57202efd18.png)\n\nFigure 5: scatter of manufacturer rated cooling COP against rated capacity in watts, overlaid with three linear regressions, one per size bin split at 135 and 240 kBtu/hr. The fits are weak, with R-squared values of 0.0037, 0.0748 and 0.0014, and intercepts of 4.26, 4.24 and 3.68. Section 3.2.1.1 gives the resulting modeling assumptions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 278, "line_end": 285, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|56", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\nsplit at 135 and 240 kBtu/hr. The fits are weak, with R-squared values of 0.0037, 0.0748 and 0.0014, and intercepts of 4.26, 4.24 and 3.68. Section 3.2.1.1 gives the resulting modeling assumptions.\n\nOne observation from this and previous research is that the rated COP values used (e.g., using Figure 5 based on rated capacity only) in EnergyPlus models often differ technically from those listed in manufacturer catalogs. This discrepancy arises because the term 'rated' is not always used consistently between real-world product documentation and EnergyPlus modeling conventions. For example, manufacturer catalogs typically define rated conditions using specific values-such as 67\u00b0F evaporator inlet wet-bulb, 95\u00b0F condenser inlet dry-bulb, and a productspecific rated airflow. While the temperature conditions are usually easy to align in EnergyPlus, the rated airflow is often overlooked. This is because EnergyPlus determines airflow based on its auto-sizing algorithms, which are designed to ensure the system can meet the cooling or heating loads of the modeled building. Referring to the values shown in Figure 5, the rated COPs based on manufacturer data are tied to these catalog-rated airflows. Therefore, when applying these COP values in our models, we must adjust them to reflect the airflow conditions generated by the EnergyPlus sizing routines rather than use the manufacturer's rated airflow directly.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 287, "line_end": 287, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|57", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\napplying these COP values in our models, we must adjust them to reflect the airflow conditions generated by the EnergyPlus sizing routines rather than use the manufacturer's rated airflow directly.\n\nTo make this adjustment, we modify the rated COP based on the difference between the airflow sized by EnergyPlus and the reference airflow from product data. This is done by calculating the ratio of actual to reference airflow and then applying a performance curve-specifically, an EIR modifier curve that is a function of flow fraction (described in the following section)-to estimate how the airflow difference affects energy consumption. Once the adjustment factor is determined from the curve, it is applied to the rated COP derived from Figure 5. The adjusted COP better reflects the actual operating conditions in the building model, resulting in a more accurate simulation of system performance. Because the COP values in Figure 5 are based on real product data, we also fit a corresponding rated cubic feet per minute per ton (cfm/ton) (as shown in Figure 6) to estimate each product's rated airflow, which is then aligned with the rated capacity calculated by EnergyPlus.\n\nFigure 6. Linear regressions for estimating rated cubic feet per minute per ton (cfm/ton) from rated capacity", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 289, "line_end": 291, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|58", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\nrated airflow, which is then aligned with the rated capacity calculated by EnergyPlus.\n\nFigure 6. Linear regressions for estimating rated cubic feet per minute per ton (cfm/ton) from rated capacity\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000007_9eac1dad66a2e9a6de7233d77b93a17db7eb702c154ca608aba4c4658bf660d9.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Scatter of rated cfm per ton against rated capacity with three piecewise linear regressions](98224_images/image_000007_9eac1dad66a2e9a6de7233d77b93a17db7eb702c154ca608aba4c4658bf660d9.png)\n\nFigure 6: scatter of rated airflow in cfm per ton against rated capacity in watts, with three linear regressions fitted by size bin. Values center near 350 cfm/ton across the whole capacity range and the fits are weak, with R-squared values of 0.1562, 0.0001 and 0.0185. Section 3.2.1.1 explains how the regressions set modeled airflow.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 293, "line_end": 300, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|59", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\ncenter near 350 cfm/ton across the whole capacity range and the fits are weak, with R-squared values of 0.1562, 0.0001 and 0.0185. Section 3.2.1.1 explains how the regressions set modeled airflow.\n\nFor EnergyPlus modeling, inputs such as sensible heat ratio (SHR) and reference COP at reduced compressor speeds are necessary to accurately simulate lower-stage equipment performance. To derive these values, we filtered manufacturer performance data (from three different manufacturers and across 28 different products) at standard rated conditions-specifically, 67\u00b0F evaporator inlet wet-bulb temperature, 95\u00b0F condenser inlet dry-bulb temperature, and the corresponding rated airflow for each product. Based on this filtered dataset, we calculated the relative changes in SHR and COP for each stage of operation, as summarized in Table 1.\n\nTable 1. Modeling Assumptions for Lower-Stage Sensible Heat and Reference COP Ratios\n\n|                                     | Low Stage   | Middle Stage   | High Stage   |\n|-------------------------------------|-------------|----------------|--------------|\n| SHR (from data / actual simulation) | 0.81 / 0.7  | 0.74 / 0.64    | 0.73 / 0.63  |\n| Reference COP ratio                 | 1.13        | 1.10           | 1 (rated)    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 302, "line_end": 309, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|60", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\nSHR (from data / actual simulation) | 0.81 / 0.7  | 0.74 / 0.64    | 0.73 / 0.63  |\n| Reference COP ratio                 | 1.13        | 1.10           | 1 (rated)    |\n\nAs shown in Table 1 and based on manufacturer data representing high-efficiency RTUs-which includes two-stage (only for very small units), three-stage, and variable-speed systems, with three-stage systems being the most commonly available in public catalogs-we chose to model a variable-speed system in EnergyPlus using separate performance characteristics for each stage. EnergyPlus represents variable-speed systems through discrete stages, so to align with this modeling approach, we incorporated intermediate-stage performance data. While the manufacturer data include variable-speed systems, they also provide detailed performance information for many three-stage systems. We leverage this intermediate-stage data to effectively represent the performance of a variable-speed system within the EnergyPlus framework.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 311, "line_end": 311, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|61", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\nperformance information for many three-stage systems. We leverage this intermediate-stage data to effectively represent the performance of a variable-speed system within the EnergyPlus framework.\n\nHowever, while extracting SHR values for each stage from the manufacturer's data, we noticed that the values did not initially align well with the EnergyPlus simulations. This discrepancy arose because the SHR values provided in the data went beyond the limits of those calculated by EnergyPlus using psychrometric principles. We suspect that this stems from differences in the humidity conditions of the inlet air entering the evaporator-specifically, between the conditions assumed in the manufacturer data (which is not specified) and those used by EnergyPlus during simulation. Since EnergyPlus generated frequent warnings with the original SHR values (listed as 'from data' in Table 1), leading to increased simulation time, we made an engineering decision to reduce the SHR values consistently across all three stages (as shown under 'actual simulation' in Table 1). We believe this adjustment has minimal impact on air property modeling, as it prevents throwing the air outlet properties beyond 100% relative humidity.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 313, "line_end": 313, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|62", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.1  Rated Performance\n\nshown under 'actual simulation' in Table 1). We believe this adjustment has minimal impact on air property modeling, as it prevents throwing the air outlet properties beyond 100% relative humidity.\n\nAs shown in Table 1, the SHR (from data) increases at lower-speed stages (e.g., from 0.73 at high speed to 0.81 at low speed). This trend is expected because at lower compressor speeds, the evaporator coil operates at higher temperatures and the airflow often decreases, reducing the coil's ability to condense moisture from the air. As a result, latent cooling capacity drops more than sensible capacity, causing the SHR to rise.\n\nSimilarly, the reference COP increases at lower stages, with the low-speed COP reaching 1.13 times the rated high-speed COP. This improvement in efficiency is primarily due to lower compressor power draw, reduced fan power, and improved heat exchanger effectiveness at partload conditions. Since the system operates more efficiently under reduced load-with less energy input per unit of cooling delivered-the part-load COP surpasses the full-load rated COP.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.1  Rated Performance", "line_start": 315, "line_end": 317, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|63", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nWhile rated capacities and efficiencies are commonly available from public resources, data on performance variation under off-rated operating conditions are relatively scarce. When such data exist, they often lack the detail needed to implement the performance in EnergyPlus or OpenStudio models. Additionally, this information is not well organized or documented in a format that others can easily download and process like the structured data available in the AHRI database.\n\nTo address this challenge, we conducted a comprehensive review of 15 catalogs featuring highefficiency (designated by manufacturers) RTUs from three major manufacturers to identify suitable performance map data [12]-[26]. Table 2 summarizes how fragmented information from each catalog was interpreted and translated into EnergyPlus-compatible performance curves.\n\nTable 2. Mapping of Data Sources to RTU Performance Curves\n\n<!-- table recovered from measure_pdfs/98224.pdf p.21\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     method: vision-transcription -->\n\n**From data source**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 321, "line_end": 331, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|64", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nrecovered from measure_pdfs/98224.pdf p.21\n     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     method: vision-transcription -->\n\n**From data source**\n\n| Manufacturer | A | B | C |\n|---|---|---|---|\n| Rated capacities available? | Yes for some units | Yes | No |\n| Rated power available? | Yes | No | No |\n| Rated airflow available? | Yes for some units | Yes | No |\n| Reference capacities (for lower stages) available? | No | No | No |\n| Reference power (for lower stages) available? | No | No | No |\n| Reference airflow (for lower stages) available? | No | No | No |\n| Off-rated performances of highest stage cooling capacities available? | Yes | Yes | Yes |\n| Off-rated performances of highest stage compressor power available? | Yes | No | No |\n| Off-rated performances of lower stage cooling capacities available? | No | Yes | No |\n| Off-rated performances of lower stage compressor power available? | No | No | No |\n\n**To EnergyPlus: cooling capacity curves**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 333, "line_end": 346, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|65", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nof lower stage cooling capacities available? | No | Yes | No |\n| Off-rated performances of lower stage compressor power available? | No | No | No |\n\n**To EnergyPlus: cooling capacity curves**\n\n| Curve | Size | A: Low Stage | A: Med Stage | A: High Stage | B: Low Stage | B: Med Stage | B: High Stage | C: Low Stage | C: Med Stage | C: High Stage |\n|---|---|---|---|---|---|---|---|---|---|---|\n| Total Cooling Capacity Function of Temperature Curve derived from | Larger Units |  |  | O | \u0394 | \u0394 | O |  |  | \u0394 |\n| Total Cooling Capacity Function of Temperature Curve derived from | Smaller Units | \u0394 | \u0394 | O | \u0394 | \u0394 | O |  |  |  |\n| Total Cooling Capacity Function of Air Flow FractionCurve derived from | Larger Units |  |  | O | \u0394 | \u0394 | O |  |  | \u0394 |\n| Total Cooling Capacity Function of Air Flow FractionCurve derived from | Smaller Units | \u0394 | \u0394 | O | \u0394 | \u0394 | O |  |  |  |\n\n**To EnergyPlus: energy input ratio and part load fraction curves**", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 348, "line_end": 355, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|66", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\n| \u0394 |\n| Total Cooling Capacity Function of Air Flow FractionCurve derived from | Smaller Units | \u0394 | \u0394 | O | \u0394 | \u0394 | O |  |  |  |\n\n**To EnergyPlus: energy input ratio and part load fraction curves**\n\n| Curve | Size | A: Low Stage | A: Med Stage | A: High Stage | B: Low Stage | B: Med Stage | B: High Stage | C: Low Stage | C: Med Stage | C: High Stage |\n|---|---|---|---|---|---|---|---|---|---|---|\n| Energy Input Ratio Function of Temperature Curve Name derived from | Larger Units |  |  | O |  |  |  |  |  |  |\n| Energy Input Ratio Function of Temperature Curve Name derived from | Smaller Units | \u0394 | \u0394 | O |  |  |  |  |  |  |\n| Energy Input Ratio Function of Air Flow Fraction Curve Name derived from | Larger Units |  |  | O |  |  |  |  |  |  |\n| Energy Input Ratio Function of Air Flow Fraction Curve Name derived from | Smaller Units | \u0394 | \u0394 | O |  |  |  |  |  |  |\n| Part Load Fraction Correlation Curve Name | Larger Units |  |  |  |  |  |  |  |  |  |\n| Part Load Fraction Correlation Curve Name | Smaller Units | O | O | O |  |  |  |  |  |  |\n\n* Circle means sufficient data, triangle means data available but insufficient for curve development, and blank means no data.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 357, "line_end": 366, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|67", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nCorrelation Curve Name | Smaller Units | O | O | O |  |  |  |  |  |  |\n\n* Circle means sufficient data, triangle means data available but insufficient for curve development, and blank means no data.\n\nThe 'From Data Source' section outlines the type of specific data required by EnergyPlus and whether that data were available from each manufacturer. For example, while Manufacturer A provided rated power data (including compressor and condenser fan power), similar information was not available in Manufacturer B's catalogs.\n\nThe 'To EnergyPlus' section illustrates which EnergyPlus performance curves were informed by public data from each source. For instance:\n\n- Both Manufacturers A and B provide sufficient information to develop the capacity modifier (function of temperatures) curve for full-load operation (highest stage), particularly for larger units (shown with circle symbol).\n- Manufacturer A did not include enough data to generate capacity modifier curves for lower-stage operation and for larger units (shown as blank).\n- Manufacturer B offered data showing how capacity varies with temperature but lacked the reference capacity values needed to create normalized capacity modifier curves for lower-stage operation and for larger units (shown with triangle symbol).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 368, "line_end": 374, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|68", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nvaries with temperature but lacked the reference capacity values needed to create normalized capacity modifier curves for lower-stage operation and for larger units (shown with triangle symbol).\n\nEnergyPlus performance curves for modeling RTUs require normalizing actual capacity, power, and airflow. To do this, both rated values (at full-load operation) and reference values (at lower stages) are needed. While the absence of reference values for lower stages was expected, rated values were also occasionally missing, as shown in Table 2-particularly for these highefficiency products. These values were more commonly available for flagship or lower-tier models. As a result, certain assumptions were made during the normalization process-for example, estimating rated capacity based on the product's nameplate tonnage.\n\nAmong the reviewed data, only one manufacturer (Manufacturer A) provided performance maps for larger RTUs (25 to 150 tons) that included both capacity and power variations under varying indoor/outdoor temperatures and airflow rates, as shown in Table 2. In contrast, the other manufacturers reported only capacity variations, which are insufficient for deriving powerrelated (i.e., EIR) curves. Consequently, we developed normalized off-rated performance curves-focused on power consumption at the highest stage of operation-based on detailed maps from Manufacturer A.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 376, "line_end": 378, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|69", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\n(i.e., EIR) curves. Consequently, we developed normalized off-rated performance curves-focused on power consumption at the highest stage of operation-based on detailed maps from Manufacturer A.\n\nAlso, the larger, high-efficiency RTUs from Manufacturer A are variable-speed units equipped with three or four compressors and two refrigerant circuits. Their catalogs provide performance maps only for the highest stage of operation (i.e., no data for lower-stage performance). In contrast, EnergyPlus requires performance maps for intermediate stages to accurately simulate lower-stage performance in variable-speed systems.\n\nAs shown in Table 2, lower-stage capacity data for larger units are available only from Manufacturer B. A further challenge with these lower-stage data is the lack of 'reference' values for capacity, power, and airflow. As previously noted, EnergyPlus performance maps must be normalized, meaning that EnergyPlus determines the rated/reference capacity and airflow (via the sizing algorithm), and the normalized performance data are scaled accordingly based on these 'reference' values.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 380, "line_end": 382, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|70", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nmeaning that EnergyPlus determines the rated/reference capacity and airflow (via the sizing algorithm), and the normalized performance data are scaled accordingly based on these 'reference' values.\n\nTo estimate the reference capacity, power, and airflow values for lower-stage operation, we approximated the location of the reference condition within the performance map using parameters similar to those of the full-load rated condition. For instance, standard rated temperatures are 67\u00b0F for the evaporator inlet wet-bulb and 95\u00b0F for the condenser inlet drybulb. The remaining unknown-rated airflow-was not consistently available across all products, as shown in Table 2. However, when rated capacity became available (with approximation) but rated airflow was missing, we estimated airflow by interpolating within the available data. In other words, based on (1) the estimated position of the rated airflow within the airflow range of the highest-stage performance maps and (2) the consistent use of rated temperature conditions, we extracted the reference capacity and power values for the lower-stage performance maps.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 384, "line_end": 384, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|71", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nrange of the highest-stage performance maps and (2) the consistent use of rated temperature conditions, we extracted the reference capacity and power values for the lower-stage performance maps.\n\nWhen simulating system behavior in tools like EnergyPlus, data gaps across manufacturers often force engineers to stitch together performance curves using fragmented information. Since no single source provides comprehensive data covering all operating conditions-full-load and partload capacities, compressor power, airflow dependencies, and temperature sensitivities-we must combine partial datasets like a patchwork quilt. This approach is not ideal, but it is often the only option for capturing any semblance of real-world operation in these behaviors.\n\nBased on engineering judgment using the available data, Figure 7 to Figure 11 present the performance assumptions applied in this simulation study. The key highlights from these figures are summarized below:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 386, "line_end": 388, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|72", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nengineering judgment using the available data, Figure 7 to Figure 11 present the performance assumptions applied in this simulation study. The key highlights from these figures are summarized below:\n\n- Figure 7 to Figure 11: The existing/old curves are sourced from OpenStudio Standards ASHRAE 90.1-2019 data, representing some of the better performance levels typically found in existing buildings.\n- Figure 7 to Figure 11: With the exception of very small units ( \u2264 5 tons), products with multistage data included up to three stages. Accordingly, we applied engineering judgment to model variable-speed units using performance data distinguished across three stages.\n- Example of an operating COP determination based on performance maps shown:\n- o If rated COP = 4.2 (small unit shown in Figure 5) and\n- o EIR = 0.5 (small unit, lower stage, and colder temperature in Figure 10), then\n- o off-rated COP  = 4.2 / 0.5 = 8.4.\n- Figure 7 and Figure 8: Off-rated performance of high-efficiency RTUs (based on airflow) is similar to reference/existing curves.\n- Figure 9 and Figure 10: Off-rated performance of high-efficiency RTUs (based on temperature) is slightly better than reference/existing curves.\n- Figure 11: Part-load performance of high-efficiency RTUs is better than reference/existing curves. But we still use the new curves in Figure 11.\n- Overall: High-efficiency RTUs generally perform better.\n- Key drivers of benefits: The modeled benefits of high-efficiency RTUs primarily stem from (1) higher rated efficiency, (2) reduced cycling with variable-speed systems, and (3) improved perfor", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 390, "line_end": 400, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|73", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nKey drivers of benefits: The modeled benefits of high-efficiency RTUs primarily stem from (1) higher rated efficiency, (2) reduced cycling with variable-speed systems, and (3) improved perfor\n\nmance under off-rated operating conditions.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000008_d30096ed3cdcf4fb02621fcd5543095e64236a7a7328976d92060a8e863aaa3d.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Capacity modifier versus evaporator airflow curves for small and medium units, three operation stages](98224_images/image_000008_d30096ed3cdcf4fb02621fcd5543095e64236a7a7328976d92060a8e863aaa3d.png)\n\nFigure 7, small and medium unit blocks: six-panel grid of cooling capacity modifier against normalized evaporator airflow, columns running from highest to lowest operation stage and rows for small and medium unit sizes. Each panel plots manufacturer data, the new fitted quadratic with its equation and R-squared, and the existing/old curve. Table 2 maps data sources to curves.\n\nFigure 7. Performance curves used in the study: capacity modifier function of fraction of airflow", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 390, "line_end": 411, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|74", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nwith its equation and R-squared, and the existing/old curve. Table 2 maps data sources to curves.\n\nFigure 7. Performance curves used in the study: capacity modifier function of fraction of airflow\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000009_b070d272838cf72eca1ea4012fbd8ed872e84a4ad4db14c4d7a9000708bb61bb.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Capacity modifier versus evaporator airflow curves for large units, three operation stages](98224_images/image_000009_b070d272838cf72eca1ea4012fbd8ed872e84a4ad4db14c4d7a9000708bb61bb.png)\n\nFigure 7, large unit block: the continuation of the grid, three panels of cooling capacity modifier against normalized evaporator airflow for large units at high, medium and low operation stage. The fits are strong here, with R-squared of 0.89, 0.96 and 0.99, and the new curves fall below the old curve at high airflow fractions. See Table 2.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000010_4637ec562ca7c97d240ec659f19d0341ca7346a39011c42eddb8ae1e0964dd10.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 413, "line_end": 425, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|75", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nsource: 98224_images/image_000010_4637ec562ca7c97d240ec659f19d0341ca7346a39011c42eddb8ae1e0964dd10.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![EIR modifier versus evaporator airflow curves for small and medium units, three operation stages](98224_images/image_000010_4637ec562ca7c97d240ec659f19d0341ca7346a39011c42eddb8ae1e0964dd10.png)\n\nFigure 8, small and medium unit blocks: six-panel grid of cooling energy input ratio modifier against normalized evaporator airflow, columns from highest to lowest operation stage and rows for small and medium unit sizes. Each panel shows manufacturer data, the new fitted quadratic with equation and R-squared, and the existing/old curve. Table 2 maps data sources to curves.\n\nFigure 8. Performance curves used in the study: EIR modifier function of fraction of airflow\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000011_6bfa4ea67f7f22c1136a1f1bdbeaa9af623c1a79b0de61200fa0d4eed944bb8e.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![EIR modifier versus evaporator airflow curve for large units, with two stages lacking data](98224_images/image_000011_6bfa4ea67f7f22c1136a1f1bdbeaa9af623c1a79b0de61200fa0d4eed944bb8e.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 427, "line_end": 438, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|76", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\n-->\n\n![EIR modifier versus evaporator airflow curve for large units, with two stages lacking data](98224_images/image_000011_6bfa4ea67f7f22c1136a1f1bdbeaa9af623c1a79b0de61200fa0d4eed944bb8e.png)\n\nFigure 8, large unit block: the continuation of the grid for large units. Only the highest operation stage has a fitted curve, quadratic with R-squared 0.90; the medium and low stage cells are placeholders reading no data available for curve development, use curve on the left. Section 3.2.1.2 explains the fallback. See Table 2.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000012_9b281bf93c4460ce118fdd9b5dfafc1713edb752f3ef19cb503f71453a77f254.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Capacity modifier versus condenser inlet temperature for small and medium units, new and old maps](98224_images/image_000012_9b281bf93c4460ce118fdd9b5dfafc1713edb752f3ef19cb503f71453a77f254.png)\n\nFigure 9, small and medium unit blocks: six-panel grid of cooling capacity modifier against condenser inlet dry-bulb temperature in degrees C, columns from highest to lowest operation stage and rows for small and medium units. Each panel shades the band between evaporator wet-bulb 25.0 and 13.9 degrees C for the new map against the same band for the old map. See Table 2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 440, "line_end": 449, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|77", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\noperation stage and rows for small and medium units. Each panel shades the band between evaporator wet-bulb 25.0 and 13.9 degrees C for the new map against the same band for the old map. See Table 2.\n\nFigure 9. Performance curves used in the study: capacity modifiers function of fraction of temperatures\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000013_4ae3e2e6da5769a5cf1ad7ca37b6e94ccd9cca0913ef7fbc483a3668485a298c.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Capacity modifier versus condenser inlet temperature for large units, new and old maps](98224_images/image_000013_4ae3e2e6da5769a5cf1ad7ca37b6e94ccd9cca0913ef7fbc483a3668485a298c.png)\n\nFigure 9, large unit block: three panels of cooling capacity modifier against condenser inlet dry-bulb temperature for large units at high, medium and low operation stage, again shading the new map's evaporator wet-bulb band against the old map's. The medium and low stage panels use wet-bulb bounds of 24.4 and 14.4 degrees C rather than 25.0 and 13.9. See Table 2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 451, "line_end": 460, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|78", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nagain shading the new map's evaporator wet-bulb band against the old map's. The medium and low stage panels use wet-bulb bounds of 24.4 and 14.4 degrees C rather than 25.0 and 13.9. See Table 2.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000014_e55d4444229a7a38a3879a04a2fdb925e4e82fc1c4d2a09773faf0d6934c136e.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![EIR modifier versus condenser inlet temperature for small and medium units, new and old maps](98224_images/image_000014_e55d4444229a7a38a3879a04a2fdb925e4e82fc1c4d2a09773faf0d6934c136e.png)\n\nFigure 10, small and medium unit blocks: six-panel grid of cooling energy input ratio modifier against condenser inlet dry-bulb temperature in degrees C, columns from highest to lowest operation stage and rows for small and medium units, shading the new map's evaporator wet-bulb band against the old map's. Modifiers rise steeply with condenser temperature. See Table 2.\n\nFigure 10. Performance curves used in the study: EIR modifiers function of fraction of temperatures", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 462, "line_end": 471, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|79", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nband against the old map's. Modifiers rise steeply with condenser temperature. See Table 2.\n\nFigure 10. Performance curves used in the study: EIR modifiers function of fraction of temperatures\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000015_a46e43d55cb76ed4fda46968297bc904c1419164172a84a3b2bb725c53cef546.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![EIR modifier versus condenser inlet temperature for large units, with two stages lacking data](98224_images/image_000015_a46e43d55cb76ed4fda46968297bc904c1419164172a84a3b2bb725c53cef546.png)\n\nFigure 10, large unit block: the continuation for large units, where only the highest operation stage has a lookup table. The medium and low stage cells are placeholders reading no data available for lookup table development, using map on the left. Section 3.2.1.2 explains the fallback. See Table 2.\n\nFigure 11. Performance curves used in the study: Power modifier function of part-load ratio\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000016_fbf71ee436d5181deb56cfc9c97a57edbefec382413e7cf0c500b912d8126134.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 473, "line_end": 487, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|80", "text": "High-Efficiency Rooftop Unit \u2014 3.2.1.2  Performance Under Various Operating Conditions\n\nsource: 98224_images/image_000016_fbf71ee436d5181deb56cfc9c97a57edbefec382413e7cf0c500b912d8126134.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Normalized power versus part-load ratio curves for small and medium units, large lacking data](98224_images/image_000016_fbf71ee436d5181deb56cfc9c97a57edbefec382413e7cf0c500b912d8126134.png)\n\nFigure 11: three stacked panels of normalized power against part-load ratio by unit size. Small units fit 0.911407x plus 0.097728 with R-squared 0.943 and medium units 0.947828x plus 0.068913 with R-squared 0.993; the large-unit panel reads no data available for curve development, use the curve above. Both new curves sit well below the old curve. See Table 2.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.1.2  Performance Under Various Operating Conditions", "line_start": 489, "line_end": 491, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|81", "text": "High-Efficiency Rooftop Unit \u2014 3.2.2  Heating Performance Modeling\n\nThe RTUs considered as upgrades in this study will use the same heating fuel that is already used in the existing building. Thus, if the building currently uses gas for space heating, the upgraded RTU will be equipped with a gas furnace (with typical ~80% efficiency). If the building uses electricity for space heating, the RTU will include electric resistance heating. Refer to the ComStock Reference Documentation for more details on how heating fuel is determined in the ComStock baseline [10].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.2.2  Heating Performance Modeling", "line_start": 495, "line_end": 495, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|82", "text": "High-Efficiency Rooftop Unit \u2014 3.3  Utility Bills\n\nComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [10]. Summary statistics from this implementation are shown in Table 3. Note that ComStock does not currently estimate utility bills for district heating and cooling.\n\nTable 3. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type   | Minimum Price ($)         | Average Price ($)         | Maximum Price ($)         |\n|-------------|---------------------------|---------------------------|---------------------------|\n| Natural gas | $0.007/kBtu ($0.70/therm) | $0.012/kBtu ($1.20/therm) | $0.048/kBtu ($4.80/therm) |\n| Propane     | $0.022/kBtu ($2.20/therm) | $0.032/kBtu ($3.20/therm) | $0.052/kBtu ($5.20/therm) |\n| Fuel oil    | $0.027/kBtu ($2.70/therm) | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)   | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.3  Utility Bills", "line_start": 499, "line_end": 508, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|83", "text": "High-Efficiency Rooftop Unit \u2014 3.3  Utility Bills\n\nFuel oil    | $0.027/kBtu ($2.70/therm) | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)   | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |\n\nNatural gas bills are estimated using 2022 EIA averages by state. 2022 U.S. EIA Natural Gas Prices - Commercial Price and U.S. EIA Heat Content of Natural Gas Delivered to Consumers are used to create an energy price in units of $/kBtu [27].\n\nPropane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 Distillate Prices by Sales Type and U.S. EIA residential Weekly Heating Oil and Propane Prices (October - March) and EIA assumed heat content for these fuels are used to create an energy price in units of $/kBtu [28]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADDlevel pricing is not available, national average pricing is used.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.3  Utility Bills", "line_start": 510, "line_end": 512, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|84", "text": "High-Efficiency Rooftop Unit \u2014 3.3  Utility Bills\n\nused directly. For other states, Petroleum Administration for Defense District (PADD)-average pricing is used. For states where PADDlevel pricing is not available, national average pricing is used.\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [29]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, ratches, etc. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars.\n\nURDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing non-commercial rates, rates with non-building-load keywords (e.g. Security Light, Irrigation, Snow, Cotton Gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause suspiciously low", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.3  Utility Bills", "line_start": 514, "line_end": 518, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|85", "text": "High-Efficiency Rooftop Unit \u2014 3.3  Utility Bills\n\n(e.g. Security Light, Irrigation, Snow, Cotton Gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause suspiciously low\n\n(&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state each model is located in [30]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.3  Utility Bills", "line_start": 520, "line_end": 522, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|86", "text": "High-Efficiency Rooftop Unit \u2014 3.4  Limitations and Concerns\n\nComprehensive RTU performance maps, which are required for detailed energy modeling, are somewhat publicly available but not enough to reflect all manufacturers' products. RTU modeling is sensitive to performance assumptions given the strong dependency of both efficiency and capacity on outdoor air temperature (both dry-bulb and wet-bulb). This impacts both annual energy consumption and peak demand. The work presented here attempts to use the most informative data available and makes documented assumptions about RTU operation and performance. These will notably impact results. Please consider these assumptions.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.4  Limitations and Concerns", "line_start": 526, "line_end": 526, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|87", "text": "High-Efficiency Rooftop Unit \u2014 3.4  Limitations and Concerns\n\nhere attempts to use the most informative data available and makes documented assumptions about RTU operation and performance. These will notably impact results. Please consider these assumptions.\n\n- Stock savings are sensitive to ComStock baseline assumptions. Refer to the ComStock Reference Documentation for details of how current/baseline RTUs are modeled in the ComStock baseline [10].\n- After collecting performance maps for high-efficiency RTUs from three major manufacturers, we found that only one provided input power data (in kilowatts) across various operating conditions, including different indoor/outdoor air temperatures and airflow rates. Therefore, we made an engineering judgment to use only the performance maps from that manufacturer, as it offered sufficient detail to model both capacity and power variations. While the rated performance values reflect 2,847 products from 35 manufacturers, the normalized performance under variable conditions is based solely on the detailed information from this single manufacturer.\n- When deriving SHR values for each stage based on manufacturer data, we found that these values initially did not correspond well with the results from EnergyPlus simulations. The mismatch appears to result from the SHR values in the data exceeding the bounds expected by EnergyPlus, which calculates SHR based on psychrometric relationships. This issue is likely due to inconsistencies in the assumed inlet air humidity conditions-the manufacturer's assumptions (which were not specified) differ from those applied within EnergyPlus. Due to frequent war", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.4  Limitations and Concerns", "line_start": 528, "line_end": 530, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|88", "text": "High-Efficiency Rooftop Unit \u2014 3.4  Limitations and Concerns\n\nlikely due to inconsistencies in the assumed inlet air humidity conditions-the manufacturer's assumptions (which were not specified) differ from those applied within EnergyPlus. Due to frequent war\n\nnings triggered by the original SHR inputs (shown as 'from data' in Table 1), which also slowed down simulation performance, we made an engineering judgment to uniformly lower the SHR values across all three stages (reflected under 'actual simulation' in Table 1). This adjustment ensures the outlet air conditions remain physically valid (i.e., not exceeding 100% relative humidity) and is expected to have negligible impact on the accuracy of air property modeling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "3.4  Limitations and Concerns", "line_start": 528, "line_end": 530, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|89", "text": "High-Efficiency Rooftop Unit \u2014 4  Output Variables\n\nTable 4 includes a list of output variables that are calculated in ComStock. These variables are important for understanding the differences between buildings with and without the upgrade measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 4. Output Variables Calculated From the Measure Application", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "4  Output Variables", "line_start": 534, "line_end": 536, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|90", "text": "High-Efficiency Rooftop Unit \u2014 4  Output Variables\n\nreturn on investment) if cost information (i.e., material, labor, and maintenance costs for technology implementation) is available.\n\nTable 4. Output Variables Calculated From the Measure Application\n\n| Variable Name                                      | Description                                                          |\n|----------------------------------------------------|----------------------------------------------------------------------|\n| out.params.hvac_count_dx_cooling_0_to_30_kbtuh     | Count of DX cooling equipment in size range                          |\n| out.params.hvac_count_dx_cooling_135_to_240_kbtuh  | Count of DX cooling equipment in size range                          |\n| out.params.hvac_count_dx_cooling_240_to_760_kbtuh  | Count of DX cooling equipment in size range                          |\n| out.params.hvac_count_dx_cooling_30_to_65_kbtuh    | Count of DX cooling equipment in size range                          |\n| out.params.hvac_count_dx_cooling_65_to_135_kbtuh   | Count of DX cooling equipment in size range                          |\n| out.params.hvac_count_dx_cooling_760_plus_kbtuh    | Count of DX cooling equipment in size range                          |\n| out.params.dx_cooling_average_cop                  | DX cooling COP during operation averaged across all cooling coils    |\n| out.params.dx_cooling_capacity_tons                | Sum of DX cooling capacity                                           |\n| out.params.dx_cooling_design_cop                   | DX cooling COP at rated conditions averaged across all cooling coils |\n| out.params.d", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "4  Output Variables", "line_start": 538, "line_end": 559, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|91", "text": "High-Efficiency Rooftop Unit \u2014 4  Output Variables\n\ncapacity                                           |\n| out.params.dx_cooling_design_cop                   | DX cooling COP at rated conditions averaged across all cooling coils |\n| out.params.d\n\nx_cooling_design_eer_135_to_240_kbtuh  | Design EER of DX cooling coils for 135- 240 kBtu/h equipment         |\n| out.params.dx_cooling_design_eer_240_to_760_kbtuh  | Design EER of DX cooling coils for 240- 760 kBtu/h equipment         |\n| out.params.dx_cooling_design_eer_65_to_135_kbtuh   | Design EER of DX cooling coils for 65- 135 kBtu/h equipment          |\n| out.params.dx_cooling_design_eer_760_plus_kbtuh    | Design EER of DX cooling coils for 760+ kBtu/h equipment             |\n| out.params.dx_cooling_design_ieer_135_to_240_kbtuh | Design IEER of DX cooling coils for 135- 240 kBtu/h equipment        |\n| out.params.dx_cooling_design_ieer_240_to_760_kbtuh | Design IEER of DX cooling coils for 240- 760 kBtu/h equipment        |\n| out.params.dx_cooling_design_ieer_65_to_135_kbtuh  | Design IEER of DX cooling coils for 65- 135 kBtu/h equipment         |\n| out.params.dx_cooling_design_ieer_760_plus_kbtuh   | Design IEER of DX cooling coils for 760+ kBtu/h equipment            |\n| out.params.dx_cooling_design_seer_0_to_30_kbtuh    | Design seasonal EER of DX cooling coils for 0-30 kBtu/h equipment    |\n| out.params.dx_cooling_design_seer_30_to_65_kbtuh   | Design seasonal EER of DX cooling coils for 30-65 kBtu/h equipment   |\n| out.params.dx_cooling_electric                     | Total DX cooling equipment electric use                              |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "4  Output Variables", "line_start": 538, "line_end": 559, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|92", "text": "High-Efficiency Rooftop Unit \u2014 4  Output Variables\n\n| Design seasonal EER of DX cooling coils for 30-65 kBtu/h equipment   |\n| out.params.dx_cooling_electric                     | Total DX cooling equipment electric use                              |\n\n| Variable Name              | Description                                    |\n|----------------------------|------------------------------------------------|\n| out.params.dx_cooling_load | Total DX cooling equipment cooling load served |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "4  Output Variables", "line_start": 561, "line_end": 563, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|93", "text": "High-Efficiency Rooftop Unit \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, cost savings, or greenhouse gas savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency or electrification strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5  Results", "line_start": 567, "line_end": 569, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|94", "text": "High-Efficiency Rooftop Unit \u2014 5.1  Single-Building Measure Tests\n\nIn this section, we analyze the performance of a small office building model in St. Louis, Missouri (climate zone 4A) to demonstrate the application of the measure scenario to a single building. Figure 12 illustrates the impact of the upgrade by comparing the baseline and upgrade models, using hourly data for operating/cooling COP and runtime fraction throughout the year in relation to outdoor air temperature. The baseline RTU is equipped with a single-speed DX system with a rated cooling COP of 3.0 and a constant air volume fan. In contrast, the upgraded model features a variable-speed DX system with a higher rated cooling COP of 4.4 and a singlezone variable air volume fan.\n\nFigure 12. Single-building model example with upgrade measure\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000017_b07093c045ac7dd919f50ddbbfdadbe7412da58a5416787486c8389cd5454d72.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Three scatter panels of single-building COP, cooling runtime fraction and fan power versus temperature](98224_images/image_000017_b07093c045ac7dd919f50ddbbfdadbe7412da58a5416787486c8389cd5454d72.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.1  Single-Building Measure Tests", "line_start": 573, "line_end": 582, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|95", "text": "High-Efficiency Rooftop Unit \u2014 5.1  Single-Building Measure Tests\n\nscatter panels of single-building COP, cooling runtime fraction and fan power versus temperature](98224_images/image_000017_b07093c045ac7dd919f50ddbbfdadbe7412da58a5416787486c8389cd5454d72.png)\n\nFigure 12: three scatter panels for one example single building, each plotted against outdoor air temperature in degrees F and comparing the upgrade against the baseline - operating cooling COP, cooling runtime fraction from 0 to 1, and supply fan power in watts. The upgrade holds a higher COP at every temperature and drops below the baseline's fixed fan power. Table 5 gives annual totals.\n\nAs shown in Figure 12, the baseline single-speed DX unit shows limited improvement in operating COP as outdoor temperatures decrease, indicating it benefits less from colder air than the upgraded system. In contrast, the upgraded unit maintains higher COPs across the full range of outdoor temperatures, including the rated condition of 95\u00b0F. The performance gap between the two systems widens at lower outdoor air temperatures.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.1  Single-Building Measure Tests", "line_start": 584, "line_end": 586, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|96", "text": "High-Efficiency Rooftop Unit \u2014 5.1  Single-Building Measure Tests\n\nunit maintains higher COPs across the full range of outdoor temperatures, including the rated condition of 95\u00b0F. The performance gap between the two systems widens at lower outdoor air temperatures.\n\nThis improvement is driven by several factors: (1) higher rated COP, (2) better efficiency at lower speeds, (3) better performance across operating temperatures, and (4) improved part-load performance. Collectively, these advantages enable the upgraded RTU to operate more efficiently than the baseline model. As indicated in Figure 9 and Figure 10, the performance maps employed in this study are limited to outdoor air dry-bulb temperatures of 75\u00b0F (23.9\u00b0C). This limitation accounts for the plateau observed in the operating cooling COP below that temperature in Figure 12. The second graph in Figure 12 also shows that cooling runtime fractions are much smaller below 75\u00b0F, minimizing the influence of this plateau.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.1  Single-Building Measure Tests", "line_start": 588, "line_end": 588, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|97", "text": "High-Efficiency Rooftop Unit \u2014 5.1  Single-Building Measure Tests\n\ncooling COP below that temperature in Figure 12. The second graph in Figure 12 also shows that cooling runtime fractions are much smaller below 75\u00b0F, minimizing the influence of this plateau.\n\nFigure 12 also compares the runtime fractions between the baseline and upgrade scenarios. The runtime fraction (also known as the duty factor) represents the proportion of time the cooling coil (or the compressor and condenser fan) is actively operating relative to the total time it is available to run for a given time period. It is based on the part-load ratio, defined as the ratio of the cooling load (part-load capacity) to the coil's full or steady-state capacity. As expected for a single-speed DX unit compared to a variable-speed system, the baseline unit shows lower runtime fractions across the temperature range, indicating more frequent short cycling and less continuous operation. In contrast, the variable-capacity systems operate more continuously at lower compressor speeds, reducing cycling losses associated with short run times.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.1  Single-Building Measure Tests", "line_start": 590, "line_end": 590, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|98", "text": "High-Efficiency Rooftop Unit \u2014 5.1  Single-Building Measure Tests\n\nshort cycling and less continuous operation. In contrast, the variable-capacity systems operate more continuously at lower compressor speeds, reducing cycling losses associated with short run times.\n\nThe RTU upgrade also delivers fan energy savings by incorporating a variable-speed supply fan. As shown in Figure 12, the constant-speed fan used in the baseline system operates at a fixed speed whenever it is on, providing steady airflow regardless of the actual heating or cooling demand. In contrast, the upgraded system includes multiple fan power levels, allowing it to reduce speed-and therefore power consumption-during periods of lower load. While the constant-speed fan is simpler to control and generally less expensive up front, it is less efficient under part-load conditions because it consumes the same amount of energy even when full airflow is unnecessary. The variable-speed fan, on the other hand, adjusts airflow to match the required load, improving energy efficiency, enhancing occupant comfort through more consistent temperature and humidity control, and reducing system wear caused by frequent cycling.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.1  Single-Building Measure Tests", "line_start": 592, "line_end": 592, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|99", "text": "High-Efficiency Rooftop Unit \u2014 5.1  Single-Building Measure Tests\n\nto match the required load, improving energy efficiency, enhancing occupant comfort through more consistent temperature and humidity control, and reducing system wear caused by frequent cycling.\n\nTable 5 summarizes the modeled annual electricity use and operating performance for the baseline and upgraded RTU systems (heating is served with an electric resistance coil in this example). Overall, the upgrade scenario achieves an 11.4% reduction in total electricity consumption, primarily driven by savings in cooling (43.8%) and fan energy (24.9%). These improvements reflect the combined benefits of a higher-efficiency variable-speed DX system and a variable-speed supply fan, which reduces energy use by modulating airflow to match realtime cooling demand. Despite these overall savings, heating energy usage increased slightly by 1.9%. This is attributed to the improved fan efficiency in the upgraded system: Unlike the baseline's constant-speed fan, which adds more waste heat to the airstream during operation, the variable-speed fan introduces less incidental heat. As a result, the system must compensate with additional mechanical heating to meet space heating loads. The upgrade also yields a notable improvement in annual cooling system performance, with the average operating COP (including compressor and condenser fan power only) increasing from 3.5 to 4.8 (a 37.1% improvement), along with gains in minimum and maximum COP across the cooling season. The higher standard deviation of COP observed in the upgraded system reflects its broader range of efficient partload operation,", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.1  Single-Building Measure Tests", "line_start": 594, "line_end": 594, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|100", "text": "High-Efficiency Rooftop Unit \u2014 5.1  Single-Building Measure Tests\n\nalong with gains in minimum and maximum COP across the cooling season. The higher standard deviation of COP observed in the upgraded system reflects its broader range of efficient partload operation,\n\n enabled by variable-speed modulation.\n\nTable 5. Annual Summary of Baseline vs. Upgrade Measure Scenarios\n\n|                    |   Baseline | Upgrade    | Improvement   |\n|--------------------|------------|------------|---------------|\n| Heating            |      43.15 | 43.95      | -1.9%         |\n| Cooling            |      19.43 | 10.92      | 43.8%         |\n| Interior Lighting  |       3.58 | 3.58       | 0.0%          |\n| Exterior Lighting  |      10.62 | 10.62      | 0.0%          |\n| Interior Equipment |      24.87 | 24.87      | 0.0%          |\n| Fans               |      31.82 | 23.9       | 24.9%         |\n| Water Systems      |       3.54 | 3.54       | 0.0%          |\n| Total              |     137.01 | 121.38     | 11.4%         |\n| Average            |        3.5 | 4.8        | 37.1%         |\n| Minimum            |        2.6 | 3.1        | 19.2%         |\n| Maximum            |        4.7 | 6.4 36.2%  | 37.1%         |\n| Standard deviation |       0.37 | 0.63 70.3% | 37.1%         |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.1  Single-Building Measure Tests", "line_start": 594, "line_end": 611, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|101", "text": "High-Efficiency Rooftop Unit \u2014 5.2  Stock Energy Impacts\n\nTable 6 and Figure 13 show the comparison of annual site energy consumption between the baseline and upgrade scenarios for the entire building stock and buildings that are only applicable to the upgrade, respectively. The high-efficiency RTU upgrade measure results in a 6% reduction in total site energy consumption-equivalent to 295 TBtu-across the U.S. commercial building stock modeled in ComStock, including buildings not applicable to the upgrade scenario (the measure is only applicable to buildings with existing RTUs). The majority of these savings are driven by a 29% reduction in fan electricity use (197 TBtu) and a 15% reduction in cooling electricity use (112 TBtu), partially offset by a 1.4% increase in heating natural gas use (-13 TBtu). As discussed in Section 5.1, this trend reflects the improved efficiency of variable-speed RTUs, which reduce electricity demand for fans and cooling. However, the reduced waste heat from more efficient fan operation leads to a slight increase in heating requirements, contributing to the observed rise in natural gas consumption.\n\nTable 6. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.2  Stock Energy Impacts", "line_start": 615, "line_end": 617, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|102", "text": "High-Efficiency Rooftop Unit \u2014 5.2  Stock Energy Impacts\n\nincrease in heating requirements, contributing to the observed rise in natural gas consumption.\n\nTable 6. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline\n\n| End Use/Fuel Type   | Percent Site Energy Savings (All Buildings)   | Percent Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |\n|---------------------|-----------------------------------------------|-----------------------------------------------------------|---------------------------------------|\n| Total natural gas   | -0.93%                                        | -1.9%                                                     |                                 -13.4 |\n| Total electricity   | 9.3%                                          | 19.3%                                                     |                                   309 |\n| Electric fans       | 29.2%                                         | 47.5%                                                     |                                   197 |\n| Electric cooling    | 14.9%                                         | 34.3%                                                     |                                   112 |\n| Natural gas heating | -1.4%                                         | -3%                                                       |                                 -13.4 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.2  Stock Energy Impacts", "line_start": 619, "line_end": 625, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|103", "text": "High-Efficiency Rooftop Unit \u2014 5.2  Stock Energy Impacts\n\n112 |\n| Natural gas heating | -1.4%                                         | -3%                                                       |                                 -13.4 |\n\nFigure 13. Comparison of annual site energy consumption between the ComStock baseline and the upgrade measure scenario.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000018_68a6f7091568debcea0e459dfe91b2b94517778c9d7d71cf688613090ed65149.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Stacked bars of annual site energy for the whole stock and for applicable models only](98224_images/image_000018_68a6f7091568debcea0e459dfe91b2b94517778c9d7d71cf688613090ed65149.png)\n\nFigure 13: two stacked bar panels of annual site energy consumption in TBtu by end use and fuel, baseline against the high-efficiency RTU scenario - panel (a) the entire building stock, panel (b) applicable models only. Stock totals fall from 4,989 to 4,695 TBtu and applicable-model totals from 2,370 to 2,076 TBtu, driven by electric cooling and fans. Table 6 has the savings.\n\nEnergy consumption is categorized both by fuel type and end use. (a) The entire building stock modeled in ComStock; (b) only models applicable to the upgrade measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.2  Stock Energy Impacts", "line_start": 627, "line_end": 638, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|104", "text": "High-Efficiency Rooftop Unit \u2014 5.3  Stock Utility Bill Impacts\n\nThis section includes a comparison of annual utility bills for buildings using different energy sources (i.e., electricity, natural gas, propane, fuel oil) and for the entire building stock. Because we apply many electricity utility rate structures that are available for a building located in a certain geographical location, our data include many annual utility bills per building model.\n\nTable 7 compares utility bill savings between the baseline and upgrade (high-efficiency RTU) measure scenarios. For detailed information regarding utility rate implementation, refer to the ComStock Reference Documentation [10]. Site energy savings and utility bill savings do not necessarily align due to cost differences between fuel types as well as primary energy conversion factor differences. Figure 13 shows aggregated 'site' energy consumption, which does not reflect the 'primary' energy perspectives. Thus, the annual aggregated cost comparisons, shown in Table 7, can also tell us the primary energy consumption comparisons between different scenarios.\n\nTable 7. Summary of Key Results for Annual Utility Bill Savings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.3  Stock Utility Bill Impacts", "line_start": 642, "line_end": 646, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|105", "text": "High-Efficiency Rooftop Unit \u2014 5.3  Stock Utility Bill Impacts\n\ncost comparisons, shown in Table 7, can also tell us the primary energy consumption comparisons between different scenarios.\n\nTable 7. Summary of Key Results for Annual Utility Bill Savings\n\nElectricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.3  Stock Utility Bill Impacts", "line_start": 648, "line_end": 648, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|106", "text": "High-Efficiency Rooftop Unit \u2014 5.3  Stock Utility Bill Impacts\n\nbuilding. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| End Use/Fuel Type   | Percent Savings (All Buildings)   | Percent Savings (Applicable Buildings Only)   |   Absolute Savings (billion USD, 2022) |\n|---------------------|-----------------------------------|-----------------------------------------------|----------------------------------------|\n| Electricity         | 9.2%                              | 19.1%                                         |                                   10.2 |\n| Natural gas         | -0.68%                            | -1.4%                                         |                                  -0.11 |\n| Fuel oil            | -1.3%                             | -2.6%                                         |                                 -0.024 |\n| Propane             | -0.25%                            | -0.33%                                        |                                -0.0031 |\n| Total               | 7.8%                              | 16%                                           |                                   10.1 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.3  Stock Utility Bill Impacts", "line_start": 650, "line_end": 656, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|107", "text": "High-Efficiency Rooftop Unit \u2014 5.3  Stock Utility Bill Impacts\n\n|                                -0.0031 |\n| Total               | 7.8%                              | 16%                                           |                                   10.1 |\n\nAs shown in Table 7, across the entire commercial building stock, the upgrade yields an 8% reduction in total utility costs, resulting in an annual savings of approximately $10.1 million per year. This is primarily driven by a 9% reduction in electricity costs, equating to $10.2 million in savings. These electricity savings are partially offset by modest increases in costs for other fuel types, including natural gas (+$0.11 million), fuel oil (+$0.024 million), and propane (+$0.003 million), reflecting the slight increase in heating energy use discussed previously. When isolating only the buildings applicable to the upgrade, the total utility cost savings increase to 16%, highlighting the greater economic benefit in targeted deployment scenarios.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.3  Stock Utility Bill Impacts", "line_start": 658, "line_end": 658, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|108", "text": "High-Efficiency Rooftop Unit \u2014 5.3  Stock Utility Bill Impacts\n\npreviously. When isolating only the buildings applicable to the upgrade, the total utility cost savings increase to 16%, highlighting the greater economic benefit in targeted deployment scenarios.\n\nFigure 14 illustrates the percentage of utility bill savings across different climate zones, considering only the models applicable to the high-efficiency RTU upgrade. As expected, the upgrade-which primarily improves cooling and fan performance-delivers greater cost savings in hotter climates, such as climate zone 1A. In this climate, the interquartile range of savings spans approximately 10% to 30%. In contrast, colder climates like climate zone 8 exhibit more modest savings, with an interquartile range of approximately 0% to 7%. These results reflect the greater cooling demand-and thus higher potential for energy and cost reductions-in warmer regions.\n\nFigure 14. Percentage annual utility bill savings distribution for ComStock models with the upgrade measure scenario by climate zone.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000019_8b0b20c27e83a4588d200e5fb27443f8580bf10199fa1d973097dbf866e535b5.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.3  Stock Utility Bill Impacts", "line_start": 660, "line_end": 667, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|109", "text": "High-Efficiency Rooftop Unit \u2014 5.3  Stock Utility Bill Impacts\n\nsource: 98224_images/image_000019_8b0b20c27e83a4588d200e5fb27443f8580bf10199fa1d973097dbf866e535b5.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Violin and box distributions of percent annual utility bill savings by ASHRAE climate zone](98224_images/image_000019_8b0b20c27e83a4588d200e5fb27443f8580bf10199fa1d973097dbf866e535b5.png)\n\nFigure 14: violin plots with embedded box plots of percentage annual utility bill savings for models with the upgrade applied, one row per ASHRAE climate zone from 1A to 8 with sample counts, x-axis -100 to 80 percent. Medians sit near 10 to 20 percent in every zone, with long tails in both directions. Table 7 gives the stock-level totals.\n\nResults shown in this plot are the savings for the average available utility rate per building. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of unweighted ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.3  Stock Utility Bill Impacts", "line_start": 669, "line_end": 673, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|110", "text": "High-Efficiency Rooftop Unit \u2014 5.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes. Site energy savings can be useful for these (and possibly other) purposes, but additional factors should be considered when drawing conclusions, as site energy savings do not necessarily translate proportionally to source energy savings or energy costs, which vary widely across the United States. Savings shown in this section are based on comparisons between the baseline and the high-efficiency RTU upgrade.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.4  Site Energy Savings Distributions", "line_start": 677, "line_end": 677, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|111", "text": "High-Efficiency Rooftop Unit \u2014 5.4  Site Energy Savings Distributions\n\nto source energy savings or energy costs, which vary widely across the United States. Savings shown in this section are based on comparisons between the baseline and the high-efficiency RTU upgrade.\n\nFigure 15 to Figure 17 show distributions of the applicable baseline ComStock models versus the upgrade scenario for percentage site energy or site energy use intensity savings with different climate zones, fuel types, or end uses. Percentage savings provide relative impact of the measure at the individual building level, whereas site energy use intensity savings provide an absolute (or aggregated) scale of impact. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category. It should also be noted that these pairwise comparisons represented with distributions only calculate percentage savings for buildings where the baseline included some prevalence of end use/fuel type. Thus, the electric heating savings only shows buildings that originally used some amount of electric heating and does not represent buildings where natural gas was the only heating fuel.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.4  Site Energy Savings Distributions", "line_start": 679, "line_end": 679, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|112", "text": "High-Efficiency Rooftop Unit \u2014 5.4  Site Energy Savings Distributions\n\ntype. Thus, the electric heating savings only shows buildings that originally used some amount of electric heating and does not represent buildings where natural gas was the only heating fuel.\n\nFigure 15. Percentage site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000020_a0cdd9bf92c3cf3a2b72af4f818de5e0fa80686f2f5c9d1683719d3d2bde9e3f.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Violin and box distributions of percent site energy savings by end use and fuel type](98224_images/image_000020_a0cdd9bf92c3cf3a2b72af4f818de5e0fa80686f2f5c9d1683719d3d2bde9e3f.png)\n\nFigure 15: violin plots with embedded box plots of percentage site energy savings by end use and fuel for models with the upgrade applied, sample counts printed per row, x-axis -160 to 100 percent. Electricity cooling and fans hold the mass of the savings, centered near 30 to 40 percent, while the heating and water-heating rows sit at zero. Section 5.4 discusses.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.4  Site Energy Savings Distributions", "line_start": 681, "line_end": 690, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|113", "text": "High-Efficiency Rooftop Unit \u2014 5.4  Site Energy Savings Distributions\n\nx-axis -160 to 100 percent. Electricity cooling and fans hold the mass of the savings, centered near 30 to 40 percent, while the heating and water-heating rows sit at zero. Section 5.4 discusses.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 16. Percentage site energy use intensity savings distribution for ComStock models with the applied measure scenario by end use and fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000021_836d2a0be3165e980388d61ee49d81acb1bf57bbe0be9e65cbc97166549dd6a8.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Violin and box distributions of site EUI savings by end use and fuel in kBtu per square foot](98224_images/image_000021_836d2a0be3165e980388d61ee49d81acb1bf57bbe0be9e65cbc97166549dd6a8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.4  Site Energy Savings Distributions", "line_start": 692, "line_end": 701, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|114", "text": "High-Efficiency Rooftop Unit \u2014 5.4  Site Energy Savings Distributions\n\n-->\n\n![Violin and box distributions of site EUI savings by end use and fuel in kBtu per square foot](98224_images/image_000021_836d2a0be3165e980388d61ee49d81acb1bf57bbe0be9e65cbc97166549dd6a8.png)\n\nFigure 16: the same end-use rows as Figure 15 plotted as absolute site energy use intensity savings in kBtu per square foot, x-axis -20 to 80, despite the caption calling the metric a percentage. Electricity cooling and fans again carry the savings with long right tails, and every other end use sits at or near zero. Section 5.4 discusses.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 17. Percentage site energy use intensity savings distribution for ComStock models with the applied measure scenario by climate zone.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000022_a31a2dd4953b90e9042ab08c49608916b500ed2b7aef14a3c3d763c396f88096.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.4  Site Energy Savings Distributions", "line_start": 703, "line_end": 712, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|115", "text": "High-Efficiency Rooftop Unit \u2014 5.4  Site Energy Savings Distributions\n\nsource: 98224_images/image_000022_a31a2dd4953b90e9042ab08c49608916b500ed2b7aef14a3c3d763c396f88096.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Violin and box distributions of site EUI savings by ASHRAE climate zone in kBtu per square foot](98224_images/image_000022_a31a2dd4953b90e9042ab08c49608916b500ed2b7aef14a3c3d763c396f88096.png)\n\nFigure 17: violin plots with embedded box plots of site energy use intensity savings by ASHRAE climate zone, one row per zone from 1A to 8 with sample counts, x-axis -20 to 90 kBtu per square foot despite the caption calling the metric a percentage. Medians run a few kBtu per square foot and are largest in the hot zones. Section 5.4 discusses.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nHighlights of conclusions drawn from Figure 15 to Figure 17 include:", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.4  Site Energy Savings Distributions", "line_start": 714, "line_end": 720, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|116", "text": "High-Efficiency Rooftop Unit \u2014 5.4  Site Energy Savings Distributions\n\nThe value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nHighlights of conclusions drawn from Figure 15 to Figure 17 include:\n\n- Positive electricity fan savings (Figure 15 and Figure 16):\n- o The primary savings come from replacing older RTU fans with newer and more efficient models (higher rated efficiencies and part-load efficiencies with variablespeed fans).\n- o This upgrade accounts for the largest share of total site energy savings.\n- Positive electricity cooling savings (Figure 15 and Figure 16):\n- o The second largest savings also results from replacing outdated RTUs with higher-efficiency units (higher rated and part-load efficiencies and less cycling losses with variable-speed compressors).\n- Negative savings in space heating:\n- o Heating-related savings (e.g., natural gas heating) show mostly negative values within the interquartile ranges (Figure 15). The variable-speed fan introduces less incidental heat. As a result, the system must compensate with additional mechanical heating to meet space heating loads.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.4  Site Energy Savings Distributions", "line_start": 722, "line_end": 728, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|117", "text": "High-Efficiency Rooftop Unit \u2014 5.4  Site Energy Savings Distributions\n\nthe interquartile ranges (Figure 15). The variable-speed fan introduces less incidental heat. As a result, the system must compensate with additional mechanical heating to meet space heating loads.\n\n- o However, in absolute terms (as shown by site energy use intensity), these losses are outweighed by fan and cooling savings (Figure 16).\n- Impacts on climate zones (Figure 17):\n- o Hotter climates, where cooling demand is higher, realize greater savings from high-efficiency RTU upgrades than colder climates.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.4  Site Energy Savings Distributions", "line_start": 730, "line_end": 732, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|118", "text": "High-Efficiency Rooftop Unit \u2014 5.5  Other Findings\n\nThis section presents additional, more detailed findings specific to the high-efficiency RTU measure that were not covered in the preceding sections. Figure 18 highlights the details of improved variable-speed fan operation in the RTU upgrade by comparing fan efficiencies and minimum flow fractions between the baseline and upgrade scenarios for applicable models only. As illustrated in Figure 18, the use of more efficient fans combined with variable-speed drives capable of modulating down to 40% of rated flow-compared to constant-speed fans in the baseline-results in a noticeable reduction in fan electricity consumption.\n\nFigure 18. Distribution of fan efficiency and minimum flow fraction between the baseline (left) and high-efficiency RTU (right) scenarios for applicable models only\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000023_6a8072b5c7b5ea601e2f4cfcec41fbde51c62d16f31c85540cd9f6240fd1d106.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Box plots of fan total efficiency and fan minimum flow fraction, baseline versus advanced RTU](98224_images/image_000023_6a8072b5c7b5ea601e2f4cfcec41fbde51c62d16f31c85540cd9f6240fd1d106.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.5  Other Findings", "line_start": 736, "line_end": 745, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|119", "text": "High-Efficiency Rooftop Unit \u2014 5.5  Other Findings\n\n-->\n\n![Box plots of fan total efficiency and fan minimum flow fraction, baseline versus advanced RTU](98224_images/image_000023_6a8072b5c7b5ea601e2f4cfcec41fbde51c62d16f31c85540cd9f6240fd1d106.png)\n\nFigure 18: two box-plot panels for applicable models only - fan total efficiency and fan power minimum flow fraction, each a design-airflow-weighted average - with baseline in the upper row and advanced RTU in the lower, not left and right as the caption says. Baseline fan efficiency spreads from about 0.15 to 0.65 while the upgrade clusters near 0.6. Section 5.5 discusses.\n\nFigure 19 compares DX unit performance between the baseline and upgrade scenarios for applicable models only, highlighting both rated COPs and annual average operating COPs. The median rated COP increases from 3 in the baseline to 4 in the upgrade scenario, representing a 34% improvement. More notably, the median annual average operating COP-which reflects real-world, part-load operation-improves from 3.7 to 5.2, yielding a 42% increase in overall cooling efficiency. Annual average operating COPs are higher than rated COPs because cooling systems rarely operate at full load. Most hours occur under milder conditions where compressors and fans run more efficiently at part load, leading to higher effective COPs throughout the year.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.5  Other Findings", "line_start": 747, "line_end": 749, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|120", "text": "High-Efficiency Rooftop Unit \u2014 5.5  Other Findings\n\nsystems rarely operate at full load. Most hours occur under milder conditions where compressors and fans run more efficiently at part load, leading to higher effective COPs throughout the year.\n\nFigure 19. Distribution of rated and operating COPs between the baseline (left) and high-efficiency RTU (right) scenarios for applicable models only\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000024_bcdfbb7b5b468dfcfe0683d1989c3cfe2d55b2a5e5e38737469f149565dca894.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Box plots of rated and annual average operating cooling COP, baseline versus advanced RTU](98224_images/image_000024_bcdfbb7b5b468dfcfe0683d1989c3cfe2d55b2a5e5e38737469f149565dca894.png)\n\nFigure 19: two box-plot panels for applicable models only, rated cooling COP and annual average operating cooling COP, both accounting for compressor and condenser fan power, with baseline in the upper row and advanced RTU in the lower rather than left and right as the caption says. Section 5.5 puts the median rated COP gain at 34 percent, from 3 to 4.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.5  Other Findings", "line_start": 751, "line_end": 760, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|121", "text": "High-Efficiency Rooftop Unit \u2014 5.5  Other Findings\n\nfan power, with baseline in the upper row and advanced RTU in the lower rather than left and right as the caption says. Section 5.5 puts the median rated COP gain at 34 percent, from 3 to 4.\n\nTo highlight geographical variations in the performance of DX units, Figure 20 presents the annual average operating COP for the median building in both the baseline and upgrade scenarios, focusing on applicable models only. The 42% overall operating COP improvement at the stock level, as shown in Figure 19, is now broken down by state to reflect the impact of different climates. In terms of operating performance, hotter regions such as Nevada, Arizona, and Texas experience COP improvements ranging from 36% to 38%, while colder regions like Minnesota see a 45% improvement. However, due to the significantly higher cooling demand in hotter states, the absolute energy savings are greater in those regions.\n\nFigure 20. Annual average operating cooling COP for the median building between the baseline (left) and high-efficiency RTU (right) scenarios for applicable models only\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000025_4a0b01c047517c8e8e23b491eb24698858cd92c9f2717f449c8a86c23be0f04c.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.5  Other Findings", "line_start": 762, "line_end": 769, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|122", "text": "High-Efficiency Rooftop Unit \u2014 5.5  Other Findings\n\nsource: 98224_images/image_000025_4a0b01c047517c8e8e23b491eb24698858cd92c9f2717f449c8a86c23be0f04c.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Two US state choropleth maps of median annual average operating cooling COP, baseline versus upgrade](98224_images/image_000025_4a0b01c047517c8e8e23b491eb24698858cd92c9f2717f449c8a86c23be0f04c.png)\n\nFigure 20: paired choropleth maps of the contiguous United States shading each state by the median building's annual average operating cooling COP, baseline on the left and high-efficiency RTU on the right, on a shared 3.2 to 5.7 scale. Baseline values run about 3.2 to 3.7 against 4.2 to 5.4 for the upgrade, the 42 percent improvement Section 5.5 cites.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "5.5  Other Findings", "line_start": 771, "line_end": 773, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|123", "text": "High-Efficiency Rooftop Unit \u2014 References\n\n- [1] U.S. EIA, 'Commercial Buildings Energy Consumption Survey (CBECS).' Accessed: Jan. 22, 2019. [Online]. Available: https://www.eia.gov/consumption/commercial/\n- [2] 'Advanced RTU Case Studies | Better Buildings Initiative.' Accessed: Jul. 16, 2025. [Online]. Available: https://betterbuildingssolutioncenter.energy.gov/advanced-rtu-casestudies\n- [3] R. and A.-C. E. American Society of Heating, 'ANSI/ASHRAE/IES Standard 90.1-2022: Energy Standard for Buildings Except Low-Rise Residential Buildings,' ASHRAE, Atlanta, GA, 2022. [Online]. Available: https://www.ashrae.org/technicalresources/standards-and-guidelines/standards-addenda/ansi-ashrae-ies-standard-90-1-2022\n- [4] 'AHRI Certification Directory.' Accessed: Jul. 16, 2025. [Online]. Available: https://ahridirectory.org/\n- [5] S. Katipamula, W. Wang, H. Ngo, R. Underhill, D. Taasevigen, and R. Lutes, 'Advanced Rooftop Control (ARC) Retrofit: Field-Test Results,' PNNL--22656, 1096129, 400480000, Jul. 2013. doi: 10.2172/1096129.\n- [6] A. Allen and C. CaraDonna, 'End-Use Savings Shapes Measure Documentation: Advanced Rooftop Unit Control,' NREL/TP--5500-89117, 2348903, MainId:89896, May 2024. doi: 10.2172/2348903.\n- [7] 'Advanced RTU Technical Reports &amp; Presentations | Better Buildings Initiative.' Accessed: Jul. 16, 2025. [Online]. Available: https://betterbuildingssolutioncenter.energy.gov/advanced-rtu-technical-reportsp", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "References", "line_start": 777, "line_end": 795, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|124", "text": "High-Efficiency Rooftop Unit \u2014 References\n\nTechnical Reports &amp; Presentations | Better Buildings Initiative.' Accessed: Jul. 16, 2025. [Online]. Available: https://betterbuildingssolutioncenter.energy.gov/advanced-rtu-technical-reportsp\n\nresentations\n- [8] 'Retrofitting of Commercial Rooftop Units Results in Savings of $5.6 Million,' Energy.gov. Accessed: Aug. 01, 2025. [Online]. Available: https://www.energy.gov/eere/buildings/articles/retrofitting-commercial-rooftop-unitsresults-savings-56-million\n- [9] W. Goetzler et al. , 'Energy Savings Potential and RD&amp;D Opportunities for Commercial Building HVAC Systems,' DOE/EE--1703, 1419622, Dec. 2017. doi: 10.2172/1419622.\n- [10]  A. Parker et al. , 'ComStock Reference Documentation: Version 1,' Golden, CO, 2023.\n- [11] I-P Edition, 'ANSI/ASHRAE/IES Standard 90.1-2016: Energy Standard for Buildings Except Low-Rise Residential Buildings,' ASHRAE, Atlanta, GA, 2016, 2016.\n- [12]  'WeatherMaker\u00ae Applied Rooftop Units 20 to 60 Nominal Tons,' Carrier, 48-50A-22PD, 2024.\n- [13]  'WeatherMaster\u00ae Single-Package Rooftop Units 30 to 100 Nominal Tons,' Carrier, 4850P-13PD, 2023.\n- [14]  'WeatherExpert\u00aeElectric Cooling Multi Zone VAV Packaged Rooftop Units 6 to 10 Nominal Tons,' Carrier, 50LCB-7-12-02PD Rev A, 2024.\n- [15]  'WeatherExpert\u00aePackaged Multi Zone VAV Rooftops 12.5 to 23 Nominal Tons,' Carrier, 50LCB-14-26-02PD Rev B, 2024.\n- [16]  'Precedent TM  Packaged Rooftop Units Cooling and Gas/Electric Ultra High Efficiency 3 to 25 Tons - 60 Hz,' TRANE, RT-PRC115B-EN, 2024.\n- [17]  'Precedent TM  Packaged Rooftop Units Cooling and Gas/Electric Standard and High Efficiency", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "References", "line_start": 777, "line_end": 795, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|125", "text": "High-Efficiency Rooftop Unit \u2014 References\n\nCooling and Gas/Electric Ultra High Efficiency 3 to 25 Tons - 60 Hz,' TRANE, RT-PRC115B-EN, 2024.\n- [17]  'Precedent TM  Packaged Rooftop Units Cooling and Gas/Electric Standard and High Efficiency \n\n3 to 25 Tons - 60 Hz,' TRANE, RT-PRC117B-EN, 2024.\n- [18]  'YORK R-410A ZT/ZB SERIES 3 - 12.5 TON 60 Hertz,' YORK, 5167821-YTG-Q-0623, 2023.\n- [19]  'YORK Sun Premier Rooftop Units 90 Ton to 150 Ton Technical Guide R-454B,' YORK.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "References", "line_start": 777, "line_end": 795, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|126", "text": "High-Efficiency Rooftop Unit \u2014 References\n\nRT-PRC117B-EN, 2024.\n- [18]  'YORK R-410A ZT/ZB SERIES 3 - 12.5 TON 60 Hertz,' YORK, 5167821-YTG-Q-0623, 2023.\n- [19]  'YORK Sun Premier Rooftop Units 90 Ton to 150 Ton Technical Guide R-454B,' YORK.\n\n- [20]  'YORK  Sun Choice AW13 to AW23, Gen 3,' YORK, 6411206-YTG-A-1023, 2023.\n- [21]  'YORK SunPremier 25 Ton to 80 Ton Rooftop Units Technical Guide,' YORK, 5514889YTG-E-0324, 2024.\n- [22]  'YORK Sun Premier Rooftop Units 60 Ton to 80 Ton Technical Guide R-454B,' YORK, 5466994-YTG-A-0324, 2024.\n- [23]  'Packaged Rooftop Air Conditioners Voyager TM  3 with Symbio TM  700 Controls,' TRANE, RT-PRC033Q-EN, 2023.\n- [24]  'Packaged Rooftop Air Conditioners IntelliPak TM  3 Including eFlex TM /eDrive TM  20 to 75 Tons,' TRANE, RT-PRC112A-EN, 2024.\n- [25]  'Packaged Rooftop Air Conditioners IntelliPak TM  2 90 to 150 Tons - Air-Cooled Condensers,' TRANE, RT-PRC122B-EN, 2024.\n- [26]  'Packaged Rooftop Air Conditioners IntelliPak TM  1 with Symbio TM  800 Including eFlex TM /eDrive TM  Air-Cooled Condensers 20 to 130 Tons,' TRANE, RT-PRC121D-EN, 2025.\n- [27]  'Use of natural gas - U.S. Energy Information Administration (EIA).' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-naturalgas.php\n- [28]  'No. 2 Distillate Prices - Residential.' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/dnav/pet/pet\\_pri\\_dist\\_a\\_epd2\\_prt\\_dpgal\\_a.htm\n- [29]  S. Ong and R. McKeel, 'National Utility Rate Database: Preprint,' National Renewable Energy Lab. (NREL), Golden, CO (United States), NREL/CP-6A20-54633, Aug. 2012. doi: 10.217", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "References", "line_start": 797, "line_end": 807, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|127", "text": "High-Efficiency Rooftop Unit \u2014 References\n\n[29]  S. Ong and R. McKeel, 'National Utility Rate Database: Preprint,' National Renewable Energy Lab. (NREL), Golden, CO (United States), NREL/CP-6A20-54633, Aug. 2012. doi: 10.217\n\n2/1050105.\n- [30]  'U.S. Energy Information Administration - EIA - Independent Statistics and Analysis.' Accessed: Jul. 02, 2024. [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "References", "line_start": 797, "line_end": 807, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|128", "text": "High-Efficiency Rooftop Unit \u2014 Appendix A.\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000026_5d7783ecacb1274f4e451e2d3c795b1714f6a6f0ca68238663be6900328b0dee.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Grouped bars of site annual natural gas consumption by census division, baseline versus Adv_RTU](98224_images/image_000026_5d7783ecacb1274f4e451e2d3c795b1714f6a6f0ca68238663be6900328b0dee.png)\n\nFigure A-1: grouped vertical bar chart of site annual natural gas consumption in TBtu by census division, one bar each for Baseline and Adv_RTU. East North Central is the largest at roughly 385 TBtu, and the two scenarios are nearly identical in every division, edging up slightly under the upgrade. Table 6 gives the site energy savings.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000027_464bd79f71b93c0b3739245a1f806287179d30d2ec0cc3bffc022e68af6ec147.png\n     method: vision-description\n     described: 2026-08-22 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Appendix A.", "line_start": 811, "line_end": 827, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|129", "text": "High-Efficiency Rooftop Unit \u2014 Appendix A.\n\nsource: 98224_images/image_000027_464bd79f71b93c0b3739245a1f806287179d30d2ec0cc3bffc022e68af6ec147.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Grouped bars of site annual natural gas consumption by ComStock building type, baseline versus Adv_RTU](98224_images/image_000027_464bd79f71b93c0b3739245a1f806287179d30d2ec0cc3bffc022e68af6ec147.png)\n\nFigure A-2: grouped vertical bar chart of site annual natural gas consumption in TBtu by ComStock building type for the Baseline and Adv_RTU scenarios. RetailStripmall and SecondarySchool are the largest at roughly 230 and 220 TBtu. Gas use barely moves under the upgrade, edging up slightly in most building types. See Table 6.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000028_23fb32a1973d27aa23ae1579261c9c031e7bfffe5ed5ebda958d637be4702579.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Grouped bars of site annual electricity consumption by census division, baseline versus Adv_RTU](98224_images/image_000028_23fb32a1973d27aa23ae1579261c9c031e7bfffe5ed5ebda958d637be4702579.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Appendix A.", "line_start": 829, "line_end": 840, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|130", "text": "High-Efficiency Rooftop Unit \u2014 Appendix A.\n\n-->\n\n![Grouped bars of site annual electricity consumption by census division, baseline versus Adv_RTU](98224_images/image_000028_23fb32a1973d27aa23ae1579261c9c031e7bfffe5ed5ebda958d637be4702579.png)\n\nFigure A-3: grouped vertical bar chart of site annual electricity consumption in TBtu by census division for the Baseline and Adv_RTU scenarios. South Atlantic is the largest, falling from about 730 to 685 TBtu, and every division declines under the upgrade. Table 6 gives the stock-level site energy savings.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98224.yaml\n     source: 98224_images/image_000029_1f52066dcc3e34fe2e9622bc79a532c6a0ec68a7529bc514cc23575b683b785a.png\n     method: vision-description\n     described: 2026-08-22 -->\n\n![Grouped bars of site annual electricity consumption by ComStock building type, baseline versus Adv_RTU](98224_images/image_000029_1f52066dcc3e34fe2e9622bc79a532c6a0ec68a7529bc514cc23575b683b785a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Appendix A.", "line_start": 842, "line_end": 851, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98224.pdf|131", "text": "High-Efficiency Rooftop Unit \u2014 Appendix A.\n\nbars of site annual electricity consumption by ComStock building type, baseline versus Adv_RTU](98224_images/image_000029_1f52066dcc3e34fe2e9622bc79a532c6a0ec68a7529bc514cc23575b683b785a.png)\n\nFigure A-4: grouped vertical bar chart of site annual electricity consumption in TBtu by ComStock building type for the Baseline and Adv_RTU scenarios. RetailStripmall is the largest and shows the biggest absolute reduction of any type, falling from roughly 490 to 425 TBtu, with every other type flat or slightly lower. See Table 6.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98224.pdf", "doc_title": "High-Efficiency Rooftop Unit", "section": "Appendix A.", "line_start": 853, "line_end": 853, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0028", "measure_name": "High-Efficiency Rooftop Unit", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-02-25", "date_last_updated_source": "pdf_moddate"}}
