{"id": "upgrade_measures|measure_pdfs/98345.pdf|0", "text": "Fan Static Pressure Reset for Multizone VAV Systems\n\n<!-- decorative image omitted: image_000000 (cover art; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "", "line_start": 4, "line_end": 4, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|1", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 ComStock Measure Documentation: Fan Static Pressure Reset for Multizone Variable Air Volume Systems\n\nAmy Allen\n\nNational Laboratory of the Rockies\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nTechnical Report NLR/TP-5500-98345 March 2026\n\n<!-- decorative image omitted: image_000001 (wordmark; no description by the figure standard) -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "ComStock Measure Documentation: Fan Static Pressure Reset for Multizone Variable Air Volume Systems", "line_start": 7, "line_end": 17, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|2", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 ComStock Measure Documentation: Fan Static Pressure Reset for Multizone Variable Air Volume Systems\n\nAmy Allen\n\nNational Laboratory of the Rockies", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "ComStock Measure Documentation: Fan Static Pressure Reset for Multizone Variable Air Volume Systems", "line_start": 20, "line_end": 22, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|3", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Suggested Citation\n\nAllen, Amy. 2026. ComStock Measure Documentation: Fan Static Pressure Reset for Multizone Variable Air Volume Systems . Golden, CO: National Laboratory of the Rockies. NLR/TP-5500-98345. https://www.nlr.gov/docs/fy26osti/98345.pdf.\n\nThe National Laboratory of the Rockies is a national laboratory of the U.S. Department of Energy, Office of Critical Minerals and Energy Innovation, operated under Contract No. DE-AC36-08GO28308.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nTechnical Report NLR/TP-5500-98345 March 2026\n\nNational Laboratory of the Rockies 15013 Denver West Parkway Golden, CO 80401 303-275-3000 \u00b7 www.nlr.gov", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Suggested Citation", "line_start": 26, "line_end": 34, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|4", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 NOTICE\n\nThis  work  was  authored  by  the  National  Laboratory  of  the  Rockies  for  the  U.S.  Department  of  Energy  (DOE), operated under Contract No. DE-AC36-08GO28308. Funding provided by the U.S. Department of Energy Office of Critical  Minerals  and  Energy  Innovation  Building  Technologies  Office.  The  views  expressed  herein  do  not necessarily represent the views of the DOE or the U.S. Government.\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.\n\nU.S. Department of Energy (DOE) reports produced after 1991 and a growing number of pre-1991 documents are available free via www.OSTI.gov.\n\nCover photos (clockwise from left): Josh Bauer, National Laboratory of the Rockies 61725; Visualization from National Laboratory of the Rockies Insight Center; Getty-181828180; Agata Bogucka, National Laboratory of the Rockies 91683; Dennis Schroeder, National Laboratory of the Rockies 51331; Werner Slocum, National Laboratory of the Rockies 67842.\n\nThe National Laboratory of the Rockies prints on paper that contains recycled content.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "NOTICE", "line_start": 38, "line_end": 46, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|5", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Acknowledgments\n\nThe author would like to acknowledge the valuable guidance and input provided by Chris CaraDonna, Eric Bonnema, and Landan Taylor (National Laboratory of the Rockies).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Acknowledgments", "line_start": 50, "line_end": 50, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|6", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Acronyms\n\n| ANSI   | American National Standards Institute                                     |\n|--------|---------------------------------------------------------------------------|\n| ASHRAE | American Society of Heating, Refrigerating and Air-Conditioning Engineers |\n| CBECS  | Commercial Buildings Energy Consumption Survey                            |\n| CDD    | cooling degree days                                                       |\n| DDC    | direct digital controls                                                   |\n| DX     | direct expansion                                                          |\n| EIA    | U.S. Energy Information Administration                                    |\n| HDD    | heating degree day                                                        |\n| HVAC   | heating, ventilating, and air conditioning                                |\n| IES    | Illuminating Engineering Society                                          |\n| kBtu   | thousand British thermal units                                            |\n| SP     | static pressure                                                           |\n| TBtu   | trillion British thermal units                                            |\n| T&R    | trim and respond                                                          |\n| URDB   | Utility Rate Database                                                     |\n| VAV", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Acronyms", "line_start": 54, "line_end": 70, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|7", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Acronyms\n\n|\n| T&R    | trim and respond                                                          |\n| URDB   | Utility Rate Database                                                     |\n| VAV   \n\n | variable air volume                                                       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Acronyms", "line_start": 54, "line_end": 70, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|8", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Executive Summary\n\nBuilding on the 3-year End-Use Load Profiles project to calibrate and validate the U.S. Department of Energy's ResStock\u2122 and ComStock\u2122 models, this work produces national datasets that enable cities, states, utilities, and other stakeholders to answer a broad range of questions regarding their commercial building stock.\n\nComStock is a highly granular, bottom-up model that uses various data sources, statistical sampling methods, and advanced building energy simulations to estimate the annual sub-hourly energy consumption of the commercial building stock across the United States. The 'baseline' model intends to represent the U.S. commercial building stock as it existed in 2018. The methodology of the baseline model is discussed in the ComStock Reference Documentation.\n\nThe goal of this work is to develop energy efficiency and demand flexibility measures that cover market-ready technologies and study their mass-adoption impact on the baseline building stock. 'Measures' refers to various 'what-if' scenarios that can be applied to buildings. The results for the baseline and measure scenario simulations are published in public datasets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and sub-hourly energy usage by fuel type and end use.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Executive Summary", "line_start": 74, "line_end": 78, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|9", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Executive Summary\n\npublished in public datasets that provide insights into building stock characteristics, operational behaviors, utility bill impacts, and annual and sub-hourly energy usage by fuel type and end use.\n\nThis report describes the modeling methodology for a single ComStock measure scenario-Fan Static Pressure Reset for Multizone Variable Air Volume (VAV) Systems-and briefly introduces key results. The full public dataset can be accessed on the ComStock data lake or via the Data Viewer at comstock.nrel.gov. The public dataset enables users to create custom aggregations of results for their use case (e.g., filter to a specific county or building type).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.\n\nTable ES-1. Summary of Key Modeling Specifications", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Executive Summary", "line_start": 80, "line_end": 84, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|10", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Executive Summary\n\ntheir use case (e.g., filter to a specific county or building type).\n\nKey modeling assumptions and technology details are summarized in Table ES-1.\n\nTable ES-1. Summary of Key Modeling Specifications\n\n| Technology Description   | \u2022 This measure implements a static pressure (SP) reset for air-handling unit fans in multizone VAV systems. An SP reset saves fan energy by allowing fans to operate at a lower SP setpoint during part-load conditions.                                                                                                                                                          |\n|--------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|\n| Performance Assumptions  | \u2022 This measure emulates the effects of an SP reset by changing the fan power performance curve as a function of airflow. \u2022 The existing fan performance curve is replaced with a curve emulating a 'good' SP reset. The 'good' SP reset curve is used in OpenStudio\u00ae Standards for                                                                                                |\n| Applicability            | \u2022 This measure is applicable to multizone VAV systems in which an SP reset is not already present. This measure is not applicable to fans in dedicated outdoor air syste", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Executive Summary", "line_start": 86, "line_end": 91, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|11", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Executive Summary\n\n|\n| Applicability            | \u2022 This measure is applicable to multizone VAV systems in which an SP reset is not already present. This measure is not applicable to fans in dedicated outdoor air syste\n\nms.                                                                                                                                                                                                       |\n|                          | \u2022 Currently, some multizone VAV systems in ComStock associated with a template of American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) 90.1 2004 or more recent are modeled with an SP reset, depending on fan input power and cooling capacity. No systems modeled with a template older than ASHRAE 90.1 2004 are currently modeled with a reset. |\n| Release                  | 2025 Release 3: 2025/comstock_amy2018_release_3/                                                                                                                                                                                                                                                                                                                                  |\n\nNational annual results for site energy and energy bills are summarized in Table ES-2 and Table ES- 3.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Executive Summary", "line_start": 86, "line_end": 93, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|12", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Executive Summary\n\n|\n\nNational annual results for site energy and energy bills are summarized in Table ES-2 and Table ES- 3.\n\nTable ES-2. Summary of Key Results for Annual Site Energy Savings 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Executive Summary", "line_start": 95, "line_end": 95, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|13", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Executive Summary\n\nin Table ES-2 and Table ES- 3.\n\nTable ES-2. Summary of Key Results for Annual Site Energy Savings 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| Fuel Type   | Percentage Savings (All Buildings)   | Percentage Savings (Applicable Buildings Only)   |   Absolute Savings (trillion British thermal units [TBtu]) |\n|-------------|--------------------------------------|--------------------------------------------------|------------------------------------------------------------|\n| Natural gas | -1.0%                                | -4.5%                                            |                                                      -12.2 |\n| Electricity | 3.0%                                 | 14%                                              |                                                        100 |\n| Fuel oil    | -1.2%                                | -6.1%                                            |                                                      -0.63 |\n| Propane     | -0.1%                                | -5.6%                                            |                                                      -0.04 |\n| Total       | 1.9%                                 | 8.7%                                             |                                                       92.7 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Executive Summary", "line_start": 97, "line_end": 103, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|14", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Table ES-3. Summary of Key Results for Annual Utility Bill Savings\n\nElectricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| End Use/Fuel Type   | Percentage Savings (All Buildings)   | Percentage Savings (Applicable Buildings Only)   |   Absolute Savings (million USD, 2022) |\n|---------------------|--------------------------------------|--------------------------------------------------|----------------------------------------|\n| Electricity         | 2.9%                                 | 13%                                              |                                  3,175 |\n| Natural gas         | -0.8%                                | -4.3%                                            |                                 -137.2 |\n| Fuel oil            | -1.2%                                | -6.1%                                            |                                 -21.47 |\n| Propane             | 0.0%                                 | -5.8%                                            |                                 -13.43 |\n| Total               | 2.3%                                 | 11%                                              |                                  3,015 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Table ES-3. Summary of Key Results for Annual Utility Bill Savings", "line_start": 107, "line_end": 115, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|15", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Table of Contents\n\nExecutive Summary .................................................................................................................................... v\n\n1\n\nIntroduction  ........................................................................................................................................... 1\n\n2\n\n3\n\n4\n\n5\n\nComStock Baseline Approach ............................................................................................................ 5\n\nModeling Approach .............................................................................................................................. 7\n\n3.1\n\nApplicability  ..................................................................................................................................  7\n\n3.2\n\n3.3\n\n3.4\n\nMeasure Scenario Modeling Methodology ................................................................................... 7\n\nUtility Bills  ....................................................................................................................................  8\n\nLimitations and Concerns  .............................................................................................................. 9\n\nOutput Variables  .................................................................................................................................  11", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Table of Contents", "line_start": 119, "line_end": 153, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|16", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Table of Contents\n\n9\n\nOutput Variables  .................................................................................................................................  11\n\nResults  ................................................................................................................................................. 12\n\n5.1\n\nSingle-Building Measure Tests ................................................................................................... 12\n\n5.2\n\n5.3\n\n5.4\n\n5.5\n\n5.6\n\nStock Energy Impacts  .................................................................................................................. 14\n\nStock Utility Bill Impacts  ............................................................................................................ 17\n\nSite Energy Savings Distributions  ............................................................................................... 21\n\nPump Energy Impacts ................................................................................................................. 23\n\nAverage Fan Airflow Ratios ....................................................................................................... 24\n\nReferences ................................................................................................................................................. 28", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Table of Contents", "line_start": 155, "line_end": 181, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|17", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Table of Contents\n\n24\n\nReferences ................................................................................................................................................. 28\n\nAppendix A. ............................................................................................................................................... 30\n\nThis report is available at no cost from the National Laboratory of the Rockies (NLR) at www.nlr.gov/publications.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Table of Contents", "line_start": 183, "line_end": 185, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|18", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Figures\n\n| Figure 1. Illustration of fan behavior under fixed static pressure (SP) setpoint as load declines. ................ 1 Figure 2. Comparison of VAV fan curve without SP reset from ComStock baseline with curves emulating                                                                                                                                                          |       |\n|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------|\n| SP resets ...................................................................................................................................                                                                                                                                                                                                                                      | 6     |\n| Figure 3. Measure applicability by HVAC system type ..............................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Figures", "line_start": 189, "line_end": 213, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|19", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Figures\n\n..............................................................................                                                                                                                       \n\n                                                                                                                          | 7     |\n| Figure 4. Distribution of fan airflow fraction over 15-minute time steps of year for SF-1 ........................                                                                                                                                                                                                                                                                 | 12    |\n| Figure 5. Total fan power draw for SP reset and baseline ..........................................................................                                                                                                                                                                                                                                                |       |\n| Figure 6. Power fraction as a function of airflow fraction for SF-1 for base and SP reset cases and                                                                                                                                                                                                                                                                                | 13    |\n| modeled fan curves ..................................................................................................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Figures", "line_start": 189, "line_end": 213, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|20", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Figures\n\n| 13    |\n| modeled fan curves ..................................................................................................\n\n..............                                                                                                                                                                                                                                                | 14    |\n| Figure 7. Comparison of annual site energy consumption between the ComStock baseline and the Fan SP                                                                                                                                                                                                                                                                                |       |\n| Reset measure scenario. .........................................................................................................                                                                                                                                                                                                                                                  | 16    |\n| Figure 8. Annual utility bill impacts using the max, mean, and minimum bills across available rate structures for buildings for both the Fan SP Reset and baseline scenarios. ...........................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Figures", "line_start": 189, "line_end": 213, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|21", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Figures\n\n...........................                                                                                                                                                                       \n\n   | 18    |\n| Figure 9. Percentage annual utility bill savings distribution for ComStock models with the Fan SP Reset measure scenario by fuel type. ...............................................................................................                                                                                                                                             | 19    |\n| Figure 10. Percentage annual utility bill savings distribution for ComStock models with the Fan SP Reset measure scenario by climate zone. .........................................................................................                                                                                                                                               | 20    |\n| Figure 11. Percentage annual site energy savings distribution for ComStock models with the Fan SP Reset                                                                                                                                                                                                                                                                            |       |\n| measure scenario by climate zone. ......................................................................................... Figure 12. Percentage site energy savings distribution for ComStock models with applied measure", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Figures", "line_start": 189, "line_end": 213, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|22", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Figures\n\nFigure 12. Percentage site energy savings distribution for ComStock models with applied measure                 \n\n                                                                                                                                       | 21    |\n| scenario by end use and fuel type. ......................................................................................... Figure 13. Percentage site energy savings distribution for ComStock models with the applied measure                                                                                                                                                   | 22 23 |\n| scenario by fuel type. ............................................................................................................. Figure 14. Pump electricity savings vs. natural gas heating energy savings for buildings with hydronic heating systems ...................................................................................................................... | 24    |\n| measure was applicable .......................................................................................................... Figure 16. Distribution of annual fan energy savings through SP reset as a function of average airflow ratio among applicable buildings ........................................................................................... 26           | 25    |\n| Figure 17. Average fan airflow ratio vs. HDD 50 for all applicable buildings ...........................", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Figures", "line_start": 189, "line_end": 213, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|23", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Figures\n\n26           | 25    |\n| Figure 17. Average fan airflow ratio vs. HDD 50 for all applicable buildings ...........................\n\n................                                                                                                                                                                                                                                                           | 27    |\n| Figure 18. Average fan airflow ratio vs. HDD 50 for applicable buildings in more 'mild' climates (<2,000 HDD 50, <2,000 CDD 65) .......................................................................................                                                                                                                                                            | 27    |\n| Figure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division .......................................................................................................................                                                                                                                                       |       |\n| Figure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Figures", "line_start": 189, "line_end": 213, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|24", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Figures\n\n| 30    |\n| building type .......................................................................................................................... A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                                                                                             |       |\n| Figure                                                                                                                                                                                                                                                                                                                                                                             | 30    |\n| building type .......................................................................................................................... Figure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by                                                                                                                                      | 31    |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Figures", "line_start": 189, "line_end": 213, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|25", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Tables\n\n| Table ES-1. Summary of Key Modeling Specifications .............................................................................. vi                                                                                                  |    |\n|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----|\n| Table ES-2. Summary of Key Results for Annual Site Energy Savings...................................................... vi                                                                                                            |    |\n| Table ES-3. Summary of Key Results for Annual Utility Bill Savings ...................................................... vii                                                                                                         |    |\n| Table 1. OpenStudio Standards Logic for Fan Curve Assignment ...............................................................                                                                                                          |  5 |\n| Table 2. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ............................ 8", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Tables", "line_start": 217, "line_end": 226, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|26", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 List of Tables\n\n2. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type ............................ 8                                                                                         \n\n                           |    |\n| Table 3. Output Variables Calculated From the Measure Application ....................................................... 11                                                                                                          |    |\n| Table 4. Summary of Energy Savings by End Use .....................................................................................                                                                                                   | 13 |\n| Table 5. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline .................................................................................................................................. | 14 |\n| Table 6. Summary of Key Results for Annual Utility Bill Savings ............................................................                                                                                                          | 17 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "List of Tables", "line_start": 217, "line_end": 226, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|27", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nThe pressure associated with an air-based heating, ventilating, and air-conditioning (HVAC) system (or other fluid-flow system) has two components: static pressure (SP) and dynamic (or velocity) pressure. Dynamic pressure refers to the pressure the airflow exerts in the direction of flow. SP (also known as 'duct static pressure') reflects the resistance to airflow that ductwork and other system components impose due to friction, turbulence, changes in velocity and obstructions (such as grilles, dampers, etc.) [2]. HVAC fans are typically selected in part based on fan curves, which show the SP that a fan can supply at a given airflow. While the characteristics of pressure-volume curves differ based on fan type, in general, the higher the SP, the lower the airflow for the same power input. [2].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 230, "line_end": 230, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|28", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\na fan can supply at a given airflow. While the characteristics of pressure-volume curves differ based on fan type, in general, the higher the SP, the lower the airflow for the same power input. [2].\n\nVariable air volume (VAV) systems vary airflow based on zone terminal box damper actuation (which is controlled by the zone thermostat), generally reducing airflow during periods of reduced loads. In VAV systems, SP is typically one element of fan control. In a basic configuration, supply fans can be controlled to a fixed SP setpoint. The setpoint must be adequate to ensure that all VAV terminals can receive their maximum airflow simultaneously as needed [3]. In a VAV system, when a terminal unit damper begins to close, airflow is decreased and pressure in the duct increases. The system curve shifts to the left, as shown in Figure 1. With a constant SP setpoint, the fan now provides less airflow at the same SP. This wastes energy by over-pressurizing the ducts beyond what is needed for the requested airflow. This can be mitigated through the implementation of an SP reset control strategy. Operation at a fixed SP undermines the energy efficiency of VAV systems at part-load conditions [4].\n\nFigure 1. Illustration of fan behavior under fixed static pressure (SP) setpoint as load declines.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 232, "line_end": 234, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|29", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nat a fixed SP undermines the energy efficiency of VAV systems at part-load conditions [4].\n\nFigure 1. Illustration of fan behavior under fixed static pressure (SP) setpoint as load declines.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000002_3ecd0f2c99918a3687fcb01b1e852009b70d231eac64d6a55230884f69dd0ac5.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Schematic fan-curve diagram showing how a fixed static pressure setpoint pushes the fan operating point left into the stall region as VAV box dampers close and airflow falls.](98345_images/image_000002_3ecd0f2c99918a3687fcb01b1e852009b70d231eac64d6a55230884f69dd0ac5.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 236, "line_end": 241, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|30", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\npushes the fan operating point left into the stall region as VAV box dampers close and airflow falls.](98345_images/image_000002_3ecd0f2c99918a3687fcb01b1e852009b70d231eac64d6a55230884f69dd0ac5.png)\n\nFigure 1. Vendor schematic, credited to Integra Controls in reference 2, illustrating fan behavior under a fixed static pressure setpoint as load declines. Static pressure is on the vertical axis, 0 to 10 inches of water column, and airflow on the horizontal axis, 0 to 8,000 CFM. Three blue fan curves are drawn for constant fan speeds of 1600, 2600 and 3600 RPM. Each curve is shaded red over its left-hand rising-to-peak portion, marking the stall or surge region, and green to the right of the peak, marking stable operation; a magenta dotted line traces the stall boundary through the three peaks. Orange dotted system curves rise from the origin and steepen as duct resistance increases. A horizontal orange line labeled Operating Line sits at about 5.2 inches WC and joins two white circular operating points, one where a system curve meets a fan curve at 5,000 CFM and one at 2,000 CFM, with grey dashed verticals dropping from both to the airflow axis. The 2,000 CFM point falls inside the red stall band, which is the hazard the figure exists to show. A right-hand panel headed DESIGN SPECS lists Max Airflow 5,000 CFM, Min Airflow 2,000 CFM and SP Setpoint 5.2 in. WC.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 243, "line_end": 243, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|31", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nfalls inside the red stall band, which is the hazard the figure exists to show. A right-hand panel headed DESIGN SPECS lists Max Airflow 5,000 CFM, Min Airflow 2,000 CFM and SP Setpoint 5.2 in. WC.\n\nVAV dampers close and the system curve shifts left to achieve reduced airflow, since the system is forced to operate\n\nat a fixed SP setpoint. Image courtesy of [3].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 245, "line_end": 247, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|32", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nCFM and SP Setpoint 5.2 in. WC.\n\nVAV dampers close and the system curve shifts left to achieve reduced airflow, since the system is forced to operate\n\nat a fixed SP setpoint. Image courtesy of [3].\n\nin. WC = inches of water column; CFM = cubic feet per minute This measure focuses on an SP setpoint reset in VAV systems, which saves fan energy during periods of reduced loads. With an SP reset, if VAV box dampers close and the system curve shifts left, the SP setpoint and fan speed are reduced, resulting in a new fan curve and system operating point. SP resets can be based on factors that are proxies for load (such as the building's operating schedule) or on direct feedback of VAV box damper position or zone-level airflow. Incorporating direct feedback on zone conditions typically requires direct digital controls (DDC) to the zone level, which is not present in all buildings [4]. SP resets based on programmed daily schedules avoid the need for DDC to the zone, though they will not capture the full potential savings of a modulating reset based on zone conditions [5]. The 2022 American Society of Heating, Refrigerating, and Air-Conditioning Engineers (ASHRAE) Standard 90.1 requires that an SP reset must be incorporated in multizone VAV systems with DDC to the zone, and with nameplate fan motor power exceeding 5 horsepower [6]. In systems subject to this requirement, ASHRAE 90.1 also requires that control systems generate alarms to identify 'rogue' zones (which have wide-open dampers and may be preventing the reset) and allow operators to remove rogue zones from the determinatio", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 249, "line_end": 249, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|33", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nrequires that control systems generate alarms to identify 'rogue' zones (which have wide-open dampers and may be preventing the reset) and allow operators to remove rogue zones from the determinatio\n\nn of the SP reset [6]. Some requirements for SP resets in systems with DDC to the zone have been presented in Guideline 90.1 since 1999 [7].\n\nIn a particular building, the need for an SP reset can be observed through VAV box damper positions. If all damper positions are below 50% during occupied periods, the system could likely benefit from an SP reset or a more aggressive reset, if an SP reset is already in place [5]. This measure focuses on 'pressure-independent' VAV boxes with airflow sensors that precisely regulate airflow to the zone. 'Pressure-dependent' VAV boxes regulate airflow through damper position only, which can complicate implementation of an SP reset [4]. 'Pressure-dependent' VAV boxes are generally pneumatically controlled and thus are not suitable candidates for the implementation of an SP reset using zone feedback without an extensive overhaul [8].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 249, "line_end": 251, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|34", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\n'Pressure-dependent' VAV boxes are generally pneumatically controlled and thus are not suitable candidates for the implementation of an SP reset using zone feedback without an extensive overhaul [8].\n\nTwo common approaches for SP reset using zone feedback include a 'critical zone' approach and a 'trim and respond' (T&amp;R) approach [4] [9]. The 'critical zone' approach resets the SP setpoint within a predetermined range using a control loop (typically proportional-integral) to keep the VAV box demanding the most SP close to fully open, often at a threshold of 90% open [4] [1]. 'Rogue' zones that continually demand high SP can be ignored, at the risk of providing insufficient airflow [1]. 1 (Zones can exhibit 'rogue' behavior for multiple reasons, including control faults, or having under-sized VAV boxes. Faults are discussed in a subsequent section. Achieving the best results from an SP reset strategy is generally predicated on all zones having appropriately sized VAV boxes [1] [7]). The maximum and minimum SP setpoints can be determined during balancing and must be sufficient to provide design airflow to all boxes simultaneously, and to provide minimum ventilation airflows to all boxes simultaneously, respectively [1]. Hydeman et al. [1] caution that SP control loops require careful tuning and that the reset control loop should be configured to respond slowly relative to zone airflow control loops, since changing the system SP will immediately affect fan airflow and propagate to zone damper positions [1].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 253, "line_end": 253, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|35", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nloop should be configured to respond slowly relative to zone airflow control loops, since changing the system SP will immediately affect fan airflow and propagate to zone damper positions [1].\n\n1 For this reason, Hydeman et al. [1] recommend oversizing VAV boxes for zones with high cooling loads and without ventilation requirements (such as zones consisting of server rooms), to avoid the box frequently limiting an SP reset [1].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 255, "line_end": 255, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|36", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nrecommend oversizing VAV boxes for zones with high cooling loads and without ventilation requirements (such as zones consisting of server rooms), to avoid the box frequently limiting an SP reset [1].\n\nT&amp;R is an approach that can be applied to control for pressure, temperature, and other variables [9]. In the context of SP, T&amp;R incrementally reduces the SP setpoint until a zone is no longer able to meet its airflow demand, generating a 'request.' After a given number of requests have been made, the setpoint is increased. When the number of requests drops below the given threshold, the system continues to reduce the SP setpoint. T&amp;R can address complexities in terms of the priority of different zones by assigning weights to their requests [9]. According to the ASHRAE Guideline 36 [9], T&amp;R is easier to tune than other approaches for SP control and provides for faster response. ASHRAE [9] notes that T&amp;R can result in cyclic hunting of control loops, but that it takes place slowly enough to be non-disruptive. T&amp;R avoids the need for explicit damper position feedback from VAV boxes, since it monitors airflow 'requests' from zones but still requires DDC to the zone level for implementation [7].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 257, "line_end": 257, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|37", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nT&amp;R avoids the need for explicit damper position feedback from VAV boxes, since it monitors airflow 'requests' from zones but still requires DDC to the zone level for implementation [7].\n\nHydeman et al. [1] performed analysis based on data collected from a real office building in San Jose, California, to evaluate the effects of a 'perfect' SP setpoint reset (in which the SP setpoint was controlled to keep the VAV box with the highest damper position at exactly 90% open). Hydeman et al. [1] collected airflow and pressure data from the building and used a fan curve representing the perfect reset to emulate the effects at the monitored airflow values. Depending on the type of fan considered, they found that annual fan energy use can potentially be reduced by as much as 50% with a 'perfect' SP reset, relative to a baseline with a constant SP setpoint. This was like results Hydeman et al. [1] obtained through a modeling analysis for a fictious building. Fan energy savings from an SP reset are highly dependent on fan sizing and load, which dictate how often and to what extent the SP can be reset.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 259, "line_end": 259, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|38", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nthrough a modeling analysis for a fictious building. Fan energy savings from an SP reset are highly dependent on fan sizing and load, which dictate how often and to what extent the SP can be reset.\n\nTukur et al. [10] evaluated a novel SP reset approach incorporating demand-controlled ventilation and fault detection and diagnostics in a real building. Their control sequence used zone carbon dioxide levels to dynamically reset VAV box minimum airflows, and fault detection and diagnostics to ignore 'rogue' zones in a T&amp;R-based SP reset. The sequence was configured to ignore zones with a fault (failed thermostats or VAV box dampers stuck in one position) in the determination of the SP setpoint, using fault detection and diagnostics to identify such zones. In an evaluation in an office building of the novel control approach and a baseline control approach with a constant SP setpoint, Tukur et al. [10] found fan energy savings of 25%, with each strategy implemented for two weeks. Tukur et al. [10] adjusted the fan power in the energy calculations to normalize airflow requirements between the two periods.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 261, "line_end": 261, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|39", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nfan energy savings of 25%, with each strategy implemented for two weeks. Tukur et al. [10] adjusted the fan power in the energy calculations to normalize airflow requirements between the two periods.\n\nWalaszczyk and Cicho\u0144 [7] compared the performance of critical zone and T&amp;R style SP resets with a constant SP setpoint baseline through a simplified modeling analysis. They considered a T&amp;R approach in which a zone with a greater deviation from its desired airflow setpoint generated more 'requests' for pressure. Under their critical zone approach, the SP setpoint was determined so that at least one zone had its VAV box 'almost' fully open. Walaszczyk and Cicho\u0144 [7] found that the two SP reset methods performed very similarly and reduced fan energy by 22% to 48% (with higher savings at lower outdoor air temperatures), relative to the constant setpoint baseline. They noted that fan energy use was slightly higher under the critical zone approach than under T&amp;R, since the limiting box was maintained at 'almost' open-not entirely open-conditions. This is counterbalanced by the fact that under their T&amp;R implementation, airflow requirements in the limiting zone may not have been met, since it was allowed to reach and remain at fully open conditions [7].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 263, "line_end": 263, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|40", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nby the fact that under their T&amp;R implementation, airflow requirements in the limiting zone may not have been met, since it was allowed to reach and remain at fully open conditions [7].\n\nFernandez et al. [11] analyzed and compared the effects of an SP reset at the building stock level by emulating two different implementation methods: an approximation of T&amp;R or critical zone based on the ratio of zone airflow to zone design airflow value, and a time-of-day reset based on building occupancy. The approximation was necessary because of the simplified approach associated with common fan models in EnergyPlus \u00ae , with which fan power is modeled as a function of flow, without explicit modeling of fan pressure rise [12]. 2 (In these simplified fan models, fan pressure rise at design conditions is an input used to calculate design power draw.) Site energy savings were about twice as high under the approach approximating T&amp;R than under the scheduled SP reset [11]. For medium and large office buildings, site energy savings for the time-of-day-based reset ranged from 0.8% to 2.1%, depending on location [11]. Under the T&amp;R approximation approach, site energy savings for the same set of buildings ranged from 2.1% to 4.6% [11]. Greater savings from the T&amp;R approach are expected because it allows for fan speed reductions during both occupied and unoccupied hours.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 265, "line_end": 265, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|41", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nthe same set of buildings ranged from 2.1% to 4.6% [11]. Greater savings from the T&amp;R approach are expected because it allows for fan speed reductions during both occupied and unoccupied hours.\n\nSP resets are a proven method for energy savings in existing buildings. SP resets require DDC to the zone level for implementation in their most effective form. (Scheduled SP resets are an alternative if DDC is not present at the zone level.) SP resets require careful loop tuning and identification of 'rogue' zones that could drive SP requirements and prevent the reset from taking place. SP resets also have benefits for equipment longevity in addition to energy savings. Stall and surge are fan operation instabilities that can occur when the fan is operating to the left of its peak SP point (as illustrated in Figure 1). An SP reset results in a new fan curve and system operating point when the reset takes place, providing the same airflow with a lower fan speed relative to the same conditions without a reset. This reduces the likelihood that stall or surge will occur, since the surge region generally extends to higher airflows at higher SPs [13]. This measure scenario implements an SP reset in multizone VAV systems that do not already include SP reset controls, in a way that approximates the effects of a T&amp;R or critical-zone-based reset approach.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 267, "line_end": 267, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|42", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 1  Introduction\n\nscenario implements an SP reset in multizone VAV systems that do not already include SP reset controls, in a way that approximates the effects of a T&amp;R or critical-zone-based reset approach.\n\n2 The Fan:ComponentModel now available in EnergyPlus for central air handling unit fans provides a physics-based model for flow-dependent fan pressure rise [12].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "1  Introduction", "line_start": 269, "line_end": 269, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|43", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 2  ComStock Baseline Approach\n\nCurrently, only multizone (not single-zone) VAV systems are represented in the ComStock baseline [14]. 3 In the ComStock baseline, VAV fans are modeled with the Fan:VariableVolume object from EnergyPlus, which characterizes fan power draw with a curve representing power as a function of flow, without explicit modeling of fan pressure rise [12]. In EnergyPlus, airflows are dictated based on ventilation requirements and zone loads, and limits on airflow are set in the terminal unit objects rather than in the fan itself. Since duct pressure is not explicitly modeled in ComStock, VAV terminal units are analogous to pressure-independent boxes.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "2  ComStock Baseline Approach", "line_start": 273, "line_end": 273, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|44", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 2  ComStock Baseline Approach\n\nairflow are set in the terminal unit objects rather than in the fan itself. Since duct pressure is not explicitly modeled in ComStock, VAV terminal units are analogous to pressure-independent boxes.\n\nComStock incorporates the OpenStudio\u00ae Standards approach for implementing SP resets, which reflects the applicable version of ANSI/ASHRAE/IES 4 Standard 90.1. Based on the applicable template, multizone VAV fans in ComStock and OpenStudio Standards are modeled with a curve reflective of an SP reset or without an SP reset. The assignment logic is listed in Table 1. Where the criteria for an SP reset are met, an SP reset is implemented in OpenStudio Standards and the ComStock baseline. Where only a fan threshold is listed, any fan with rated motor input power exceeding the threshold will have an SP reset implemented. Where a cooling capacity is also listed, that threshold must also be met for an SP reset to be implemented. For buildings with templates of an older vintage than ANSI/ASHRAE/IESNA Standard 90.1 2004 in the ComStock baseline, no SP resets are implemented.\n\nTable 1. OpenStudio Standards Logic for Fan Curve Assignment", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "2  ComStock Baseline Approach", "line_start": 275, "line_end": 277, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|45", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 2  ComStock Baseline Approach\n\nwith templates of an older vintage than ANSI/ASHRAE/IESNA Standard 90.1 2004 in the ComStock baseline, no SP resets are implemented.\n\nTable 1. OpenStudio Standards Logic for Fan Curve Assignment\n\n| Template                  | Motor Input Power Threshold (horsepower)   | Cooling Capacity Threshold (Btu/h)   |\n|---------------------------|--------------------------------------------|--------------------------------------|\n| DOE Ref Pre-1980          | N/A                                        | N/A                                  |\n| DOE Ref 1980-2004         | N/A                                        | N/A                                  |\n| ASHRAE 90.1 2004          | 9.9                                        | N/A                                  |\n| ASHRAE 90.1 2007 and 2010 | 7.54                                       | N/A                                  |\n| ASHRAE 90.1 2013          | DX cooling: 0                              | DX cooling: 110,000                  |\n| ASHRAE 90.1 2013          | Chilled water/evaporative: 0.25            | Chilled water/evaporative: N/A       |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "2  ComStock Baseline Approach", "line_start": 279, "line_end": 286, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|46", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 2  ComStock Baseline Approach\n\n| DX cooling: 0                              | DX cooling: 110,000                  |\n| ASHRAE 90.1 2013          | Chilled water/evaporative: 0.25            | Chilled water/evaporative: N/A       |\n\nMultizone VAV fans in ComStock without an SP reset are modeled with the 'Multi Zone VAV with discharge dampers' curve from OpenStudio Standards [15]. Discharge dampers are a means of regulating airflow from VAV fans that reduces the extent to which individual VAV box dampers need to modulate. They are less energy-efficient than an SP reset. A minimum flow fraction of 25% is applied with ComStock's implementation of this fan curve [15]. In EnergyPlus, this minimum flow fraction is used only to calculate power draw, not to calculate airflows [12]. Figure 2 shows the fan curve used in multizone VAV models without an SP reset in ComStock, along with curves emulating SP resets.\n\n3  Single-zone VAV systems are not represented in the ComStock baseline but are implemented through some measures [23]. This measure is not applicable to single-zone VAV systems. In single-zone VAV systems, airflow can modulate to meet the load of the zone served, so there is not a need for static pressure control [21].\n\n4  ANSI = American National Standards Institute; ASHRAE = American Society of Heating, Refrigerating and AirConditioning Engineers; IES = Illuminating Engineering Society", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "2  ComStock Baseline Approach", "line_start": 288, "line_end": 292, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|47", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 2  ComStock Baseline Approach\n\npressure control [21].\n\n4  ANSI = American National Standards Institute; ASHRAE = American Society of Heating, Refrigerating and AirConditioning Engineers; IES = Illuminating Engineering Society\n\nFigure 2. Comparison of VAV fan curve without SP reset from ComStock baseline with curves emulating SP resets\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000003_93be8e8d31c6d8d70a84a3d6c5714d78f641eb692c93929042e9027717c9b693.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Line chart comparing the ComStock multizone VAV baseline fan curve against two curves emulating static pressure resets, power fraction versus airflow fraction.](98345_images/image_000003_93be8e8d31c6d8d70a84a3d6c5714d78f641eb692c93929042e9027717c9b693.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "2  ComStock Baseline Approach", "line_start": 294, "line_end": 301, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|48", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 2  ComStock Baseline Approach\n\nfan curve against two curves emulating static pressure resets, power fraction versus airflow fraction.](98345_images/image_000003_93be8e8d31c6d8d70a84a3d6c5714d78f641eb692c93929042e9027717c9b693.png)\n\nFigure 2. Fan power fraction, vertical axis 0 to 1.2, against airflow fraction, horizontal axis 0 to 1.0, comparing the curve used for multizone VAV systems without a static pressure reset against two curves emulating resets. Three series are plotted at 0.1 airflow intervals. The blue series, MZ VAV with Discharge Dampers, is the ComStock baseline and reads about 0.229, 0.275, 0.302, 0.399, 0.476, 0.559, 0.655, 0.760 and 0.880 from airflow 0.0 through 0.8, where it stops. The red series, Good SP Reset, reads about 0.064, 0.073, 0.078, 0.101, 0.137, 0.20, 0.284, 0.403, 0.563 and 0.770 from 0.0 through 0.9. The green series, Perfect SP Reset, is lowest throughout at about 0.032, 0.032, 0.041, 0.060, 0.096, 0.151, 0.238, 0.362, 0.527 and 0.738. A vertical purple line at airflow 0.25 spans the full height, labeled ComStock Baseline Min Flow: the 25% minimum flow fraction applied to the baseline curve, which in EnergyPlus affects only power draw, not airflow. A note below the figure defines MZ as multizone. At 40% airflow the plotted baseline and good-reset values are about 0.48 and 0.14, a ratio near 0.29, consistent with the roughly 30% quoted in Section 5.6.\n\nMZ = multizone", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "2  ComStock Baseline Approach", "line_start": 303, "line_end": 305, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|49", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.1  Applicability\n\nThis measure is applicable to multizone VAV systems currently modeled without SP resets in ComStock [16]. This accounts for 23% of the weighted floor area in ComStock (14.6 billion square feet). Figure 3 illustrates the applicability of this measure by HVAC system type.\n\nComStock HVAC distributions are informed by the Commercial Buildings Energy Consumption Survey (CBECS; the 2012 and 2018 results combined). The methodology for interpreting CBECS data to create HVAC probability distributions for ComStock is discussed in the ComStock Documentation report [14].\n\nFigure 3. Measure applicability by HVAC system type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000004_f4c92d10bba4339b3a1340166aece75a108ba0142d1d530c83295636c8b0a2d7.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Two-panel horizontal bar chart of measure applicability by HVAC system type, one panel in percent of stock floor area and one in square feet, each bar split by whether the SP reset applies.](98345_images/image_000004_f4c92d10bba4339b3a1340166aece75a108ba0142d1d530c83295636c8b0a2d7.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.1  Applicability", "line_start": 311, "line_end": 322, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|50", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.1  Applicability\n\nin percent of stock floor area and one in square feet, each bar split by whether the SP reset applies.](98345_images/image_000004_f4c92d10bba4339b3a1340166aece75a108ba0142d1d530c83295636c8b0a2d7.png)\n\nFigure 3. Measure applicability by HVAC system type. Fifteen system-type rows share one axis; two side-by-side panels plot the same data as Percent Stock Floor Area, left, and Stock Floor Area in square feet, right. Each bar is split by the legend SP Reset Applicable, orange True and blue False. Rows top to bottom: PSZ-AC with gas coil 26%, all blue, 16,943,563,786 sq ft; PSZ-AC with electric coil 13%, all blue, 8,379,597,380; PVAV with gas boiler reheat 6% applicable plus 4% not; PVAV with PFP boxes 5% plus 4%; VAV chiller with gas boiler reheat 4% plus 3%; PVAV with gas heat and electric reheat 3% plus about 2%; Residential AC/furnace 4%, blue, 2,316,359,394; PTAC with electric coil 3%, blue, 2,210,471,522; PTHP 3%, blue, 2,113,937,224; VAV air-cooled chiller with hot water reheat, unlabeled, about 1.7% plus 1.4%; PSZ-HP 3%, blue, 1,755,218,322; VAV chiller with PFP boxes about 1.7% plus 0.7%; VAV district CHW with district HHW reheat about 1.2% plus 0.7%; PSZ-AC with gas boiler 2%, blue, 1,067,848,906; Other System Types at 1% or less each 7%, almost all not applicable. The orange segments sum to about 22% to 23%, matching Section 3.1's 23% of weighted floor area, or 14.6 billion square feet.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.1  Applicability", "line_start": 324, "line_end": 324, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|51", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.1  Applicability\n\nOther System Types at 1% or less each 7%, almost all not applicable. The orange segments sum to about 22% to 23%, matching Section 3.1's 23% of weighted floor area, or 14.6 billion square feet.\n\nPSZ-AC = packaged single zone air conditioner; PVAV = packaged variable air volume; VAV = variable air volume; PFP = packaged fan-powered (boxes); PTAC = packaged terminal air conditioner; PTHP = packaged terminal heat pump; PSZ-HP = packaged single zone heat pump; CHW = chilled water; HHW = heating hot water", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.1  Applicability", "line_start": 326, "line_end": 326, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|52", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.2  Measure Scenario Modeling Methodology\n\nThis measure is implemented by replacing the existing power vs. airflow fan curve with a curve representing the effects of an SP reset for systems that do not already use SP reset. The new curve represents a 'good' (fairly effective) SP reset published in the Advanced VAV Design Guide, which is also used to represent an SP reset in OpenStudio Standards [1] [15]. Figure 2 compares the two fan curves, along with a curve representing a 'perfect' SP reset. The 'good'\n\nand 'perfect' SP reset curves are quite similar. As shown in Figure 2, the Good SP Reset curve results in lower power at all levels of flow less than 100% relative to the baseline curve. (At 100% flow, the curves coincide.)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 330, "line_end": 332, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|53", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.2  Measure Scenario Modeling Methodology\n\nare quite similar. As shown in Figure 2, the Good SP Reset curve results in lower power at all levels of flow less than 100% relative to the baseline curve. (At 100% flow, the curves coincide.)\n\nMinimum variable frequency drive speed, corresponding in this context to minimum airflow fraction, is an important consideration. Totally enclosed fan-cooled motors are generally the most sensitive to minimum speeds to ensure adequate motor cooling; they are generally intended to operate at a minimum speed of 25% [17]. Some sources recommend a minimum speed of only 10% for HVAC fan motors equipped with variable frequency drives [1]. To avoid the need for motor replacement in some applications, this measure will assume a 25% minimum speed, consistent with the existing VAV fan implementation in ComStock without an SP reset. 5 The effects on energy savings of a 25% minimum speed vs. a 10% minimum speed are expected to be minimal, given the low slope of the 'good' SP reset power vs. flow curve in this region.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.2  Measure Scenario Modeling Methodology", "line_start": 334, "line_end": 334, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|54", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.3  Utility Bills\n\nComStock provides utility bill estimates for several fuel types in buildings: electricity, natural gas, propane, and fuel oil. The current implementation represents utility bills circa 2022, which is the most current year of utility data available from the U.S. Energy Information Administration (EIA). This section provides a high-level overview of the methodology behind utility bills in ComStock, but more detailed information is available in the ComStock Reference Documentation [14]. Summary statistics from this implementation are shown in Table 2. Note that ComStock does not currently estimate utility bills for district heating and cooling.\n\nTable 2. Summary Statistics of Utility Bill Implementation in ComStock by Fuel Type\n\n| Fuel Type   | Minimum Price ($)           | Average Price ($)         | Maximum Price ($)         |\n|-------------|-----------------------------|---------------------------|---------------------------|\n| Natural gas | $0.007/kBtu ($0.70/therm) a | $0.012/kBtu ($1.20/therm) | $0.048/kBtu ($4.80/therm) |\n| Propane     | $0.022/kBtu ($2.20/therm)   | $0.032/kBtu ($3.20/therm) | $0.052/kBtu ($5.20/therm) |\n| Fuel oil    | $0.027/kBtu ($2.70/therm)   | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)     | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.3  Utility Bills", "line_start": 338, "line_end": 347, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|55", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.3  Utility Bills\n\noil    | $0.027/kBtu ($2.70/therm)   | $0.033/kBtu ($3.30/therm) | $0.036/kBtu ($3.60/therm) |\n| Electricity | $0.003/kBtu ($0.01/kWh)     | $0.035/kBtu ($0.12/kWh)   | $3.530/kBtu ($12.04/kWh)  |\n\nNatural gas bills are estimated using 2022 EIA averages by state. 2022 U.S. EIA Natural Gas Prices - Commercial Price and U.S. EIA Heat Content of Natural Gas Delivered to Consumers are used to create an energy price in units of $/kBtu [18].\n\nPropane and fuel oil bills are estimated using 2022 EIA averages by state. Residential No. 2 Distillate Prices by Sales Type and U.S. EIA residential Weekly Heating Oil and Propane Prices (October-March) and EIA assumed heat content for these fuels are used to create an energy price in units of $/kBtu [7]. Residential prices are used because commercial prices are only available at the national resolution. Additionally, most commercial buildings using these fuels are assumed to be smaller buildings where a residential rate is likely realistic. For states where state-level pricing was available, these prices are used directly. For other states, Petroleum Administration for Defense District (PADD) average pricing is used. For states where PADD-level pricing is not available, national average pricing is used.\n\n5  OpenStudio Standards assumes a minimum speed of 10% on several VAV fan curves [15].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.3  Utility Bills", "line_start": 349, "line_end": 353, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|56", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.3  Utility Bills\n\npricing is used. For states where PADD-level pricing is not available, national average pricing is used.\n\n5  OpenStudio Standards assumes a minimum speed of 10% on several VAV fan curves [15].\n\nThe primary resource for ComStock electric utility rates is the Utility Rate Database (URDB), which includes rate structures for about 85% of the buildings and 85% of the floor area in ComStock [8]. The URDB rates include detailed cost features such as time-of-use pricing, demand charges, ratchets, etc. ComStock only uses URDB rates that were entered starting in 2013, and a cost adjustment factor is applied such that the rates reflect 2022 U.S. dollars.\n\nURDB rates are assigned to ComStock models at the census tract level. The URDB can include several rate structures for a census tract. Instead of attempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.3  Utility Bills", "line_start": 355, "line_end": 357, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|57", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.3  Utility Bills\n\nattempting to presume any single rate, multiple rates from the model's census tract are simulated; the ComStock dataset includes the minimum, median, mean, and maximum simulated rates for each model.\n\nMany precautions are implemented to prevent less reasonable rates from being applied. This includes removing non-commercial rates, rates with non-building-load keywords (e.g. Security Light, Irrigation, Snow, Cotton Gin), rates where the load profile does not follow any potential min/max demand or energy consumption qualifiers, and rates that cause unrealistically low (&lt;$0.01/kWh) or high (&gt;$0.45/kWh) blended averages. Additionally, any bill that is lower than 25% of the median or higher than 200% of the median is eliminated to avoid extreme bills.\n\nFor buildings with no URDB electric utility assigned, or for buildings where none of the stored rates are applicable, the annual bill is estimated using the 2022 EIA Form-861 average prices based on the state each model is in [19]. While this method does not reflect the detailed rate structures and demand charges, it is a fallback for the 15% of buildings in ComStock with no utility assigned.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.3  Utility Bills", "line_start": 359, "line_end": 361, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|58", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.4  Limitations and Concerns\n\nComStock, along with many building energy modeling workflows, uses simplified zoning approaches, which can result in airflow rates at the system level that diverge from what might occur in an actual building. This influences the energy savings calculated for this measure. The ComStock baseline also presents a limitation in evaluating energy savings from this measure. For buildings with templates of an older vintage than ANSI/ASHRAE/IESNA Standard 90.1 2004 in the ComStock baseline, no SP resets are implemented. This may not fully capture the extent of buildings in which SP resets have been implemented as part of retro-commissioning.\n\nThe 'good' SP reset curve that will be used (and is currently used in other applications in OpenStudio Standards) reflects an assumption regarding the effectiveness of the reset, corresponding to the SP associated with zero flow in the underlying system curve (0.5' of static) [1]. This assumption is intended to reflect common conditions and is not reflective of every application. In practice, phenomena such as rogue zones and other faults can undermine the effectiveness of an SP reset. (Reset strategies can be programmed to ignore certain rogue zones, potentially at the expense of comfort in those spaces.) This means that the aggregate energy savings evaluated through this analysis represents an 'upper bound' on attainable savings.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.4  Limitations and Concerns", "line_start": 365, "line_end": 367, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|59", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 3.4  Limitations and Concerns\n\nrogue zones, potentially at the expense of comfort in those spaces.) This means that the aggregate energy savings evaluated through this analysis represents an 'upper bound' on attainable savings.\n\nThe fan modeling approach implemented in ComStock, using curves to characterize power draw as a function of flow without explicit modeling of pressure rise, is a simplification that ignores some nuances of pressure drop through the distribution system. Using an alternative, more detailed approach in EnergyPlus would require a traditional fan curve representing pressure rise as a function of flow. Identifying an appropriate fan curve for each modeled fan would not be tractable in ComStock.\n\nAs discussed previously, in systems that currently lack zone-level DDC, implementation of an SP reset would require an extensive controls retrofit to enable zone-level feedback to the building management system. Implementation of DDC to the zone in such systems would also create opportunities for implementation of other energy efficiency measures and improve fault detection and diagnostics capabilities.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "3.4  Limitations and Concerns", "line_start": 369, "line_end": 371, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|60", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 4  Output Variables\n\nTable 3 includes a list of output variables that are calculated in ComStock. These variables are important for understanding the differences between buildings with and without the Fan SP Reset measure applied. These output variables can also be used for understanding the economics of the upgrade (e.g., return on investment) if cost information is available (i.e., material, labor, and maintenance costs for technology implementation).\n\nTable 3. Output Variables Calculated From the Measure Application\n\n| Variable Name                 | Description                                                                          |\n|-------------------------------|--------------------------------------------------------------------------------------|\n| SP_reset_applied              | SP reset applied (true) or not (false)                                               |\n| air_system_vav_avg_flow_ratio | Average air flow ratio (air flow as a fraction of design airflow) across VAV systems |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "4  Output Variables", "line_start": 375, "line_end": 382, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|61", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5  Results\n\nIn this section, results are presented both at the stock level and for individual buildings through savings distributions. Stock-level results include the combined impact of all the analyzed buildings in ComStock, including buildings that are not applicable to this measure. Therefore, they do not necessarily represent the energy savings of a particular or average building. Stocklevel results should not be interpreted as the savings that a building might realize by implementing the measure.\n\nTotal site energy savings are also presented in this section. Total site energy savings can be a useful metric, especially for quality assurance/quality control, but this metric on its own can have limitations for drawing conclusions. Further context should be considered, as site energy savings alone do not necessarily translate proportionally to savings for a particular fuel type (e.g., gas or electricity), source energy savings, or cost savings. This is especially important when a measure impacts multiple fuel types or causes decreased consumption of one fuel type and increased consumption of another. Many factors should be considered when analyzing the impact of an energy efficiency strategy, depending on the use case.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5  Results", "line_start": 386, "line_end": 388, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|62", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.1  Single-Building Measure Tests\n\nIn this section, we describe the operation of a hospital in Hattiesburg, Mississippi, climate zone 3A, to demonstrate the measure scenario application on a single building. The baseline model uses VAV systems with central hot water and chilled water coils and terminals with hot water reheat. Chilled water is supplied by an air-cooled chiller, and heating hot water is supplied by a natural-gas-fired boiler.\n\nThe building is served by two air-handling units, each with one supply fan. One of the two supply fans (SF-1) operates at or below 40% of design airflow for almost 75% of the year, and the other fan (SF-2) operates at or below that threshold for 86% of the year. Figure 4 shows the distribution of fan airflow fraction for SF-1.\n\nFigure 4. Distribution of fan airflow fraction over 15-minute time steps of year for SF-1\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000005_85f5b906e7b92a9f9c831bf942d1e12fe6f9b6cf73ca8c4e7f86ef172cefacf8.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Histogram of fan airflow fraction across the 15-minute time steps of a year for supply fan SF-1, strongly concentrated in the lowest bin.](98345_images/image_000005_85f5b906e7b92a9f9c831bf942d1e12fe6f9b6cf73ca8c4e7f86ef172cefacf8.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.1  Single-Building Measure Tests", "line_start": 392, "line_end": 403, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|63", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.1  Single-Building Measure Tests\n\nthe 15-minute time steps of a year for supply fan SF-1, strongly concentrated in the lowest bin.](98345_images/image_000005_85f5b906e7b92a9f9c831bf942d1e12fe6f9b6cf73ca8c4e7f86ef172cefacf8.png)\n\nFigure 4. Histogram of fan airflow fraction over the 15-minute time steps of the year for supply fan SF-1 of the single example building, a hospital in Hattiesburg, Mississippi, climate zone 3A. Airflow fraction is on the horizontal axis and a count of time steps on the vertical. Nine bins about 0.033 wide span roughly 0.333 to 0.630. The distribution is strongly right-skewed: the first bin holds about 21,256 time steps, then about 4,905, 3,119, 2,230, 1,470, 1,200, 783, 440 and 96 in the highest bin. The nine bins sum to about 35,500, consistent with the 35,040 15-minute steps in a year, and the first two bins together hold about 26,161 steps, or roughly 75% of the year, matching Section 5.1's statement that SF-1 operates at or below 40% of design airflow for almost 75% of the year. The bin range also matches the 0.33 to 0.66 span of the SF-1 markers in Figure 6. Because SF-1's fan spends most of the year at low airflow ratio, the reset curve's much lower power fraction at low flow applies for most operating hours, which is why the modeled fan energy savings for this building reach 59.2%.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.1  Single-Building Measure Tests", "line_start": 405, "line_end": 405, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|64", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.1  Single-Building Measure Tests\n\nof the year at low airflow ratio, the reset curve's much lower power fraction at low flow applies for most operating hours, which is why the modeled fan energy savings for this building reach 59.2%.\n\nThe fan power reduction follows the expected trend based on the reset curve. At an airflow fraction of 40%, the fraction of design power is reduced from about 40% under the baseline curve for these models in ComStock, to 12% under the 'good' SP reset curve. As a result of the substantial fraction of the year with the fan operating at low loads, implementation of the SP reset in this model results in a large reduction in fan energy use. Figure 5 shows total buildinglevel fan power draw under the baseline and with the SP reset and, as a reference, calculated fan power draw based on a fixed 40% airflow fraction under the two cases. The SP reset results in a 59% reduction in building-level fan energy use. Figure 6 shows power fraction as a function of flow fraction for SF-1 in the base and SP reset cases, superimposed on the modeled fan curves for the two cases. Table 4 summarizes energy savings by relevant end uses for this building.\n\nTable 4. Summary of Energy Savings by End Use", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.1  Single-Building Measure Tests", "line_start": 407, "line_end": 409, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|65", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.1  Single-Building Measure Tests\n\nand SP reset cases, superimposed on the modeled fan curves for the two cases. Table 4 summarizes energy savings by relevant end uses for this building.\n\nTable 4. Summary of Energy Savings by End Use\n\n| End Use/Fuel Type       |   Baseline |   SP Reset |   Absolute Savings | Percentage Savings (%)   |\n|-------------------------|------------|------------|--------------------|--------------------------|\n| Heating (therms)        |     16,634 |     17,487 |               -853 | -5.1%                    |\n| Cooling (electric, kWh) |    650,278 |    593,889 |             56,389 | 8.7%                     |\n| Fans (electric, kWh)    |    246,806 |    100,611 |            146,195 | 59.2%                    |\n\nFigure 5. Total fan power draw for SP reset and baseline\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000006_8a6ba69e9a980985d648f56932b97efec9508e5247eb969c04e015023a2dbb94.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Annual time series of building-level fan power draw for the baseline and SP reset cases, with two dashed reference lines giving fan power at 40% airflow under each curve.](98345_images/image_000006_8a6ba69e9a980985d648f56932b97efec9508e5247eb969c04e015023a2dbb94.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.1  Single-Building Measure Tests", "line_start": 411, "line_end": 424, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|66", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.1  Single-Building Measure Tests\n\nand SP reset cases, with two dashed reference lines giving fan power at 40% airflow under each curve.](98345_images/image_000006_8a6ba69e9a980985d648f56932b97efec9508e5247eb969c04e015023a2dbb94.png)\n\nFigure 5. Total building-level fan power draw for the SF-1 example building over the 15-minute time steps of a year, baseline versus SP reset. The horizontal axis runs from 0 to about 35,000 time steps and the vertical axis is fan power in kilowatts. Two dense bands of points are plotted. The baseline band sits mostly between about 28 and 31 kW, with a floor near 14 kW and one excursion to roughly 50 kW near time step 23,000 to 24,000. The SP reset band sits far lower, mostly between about 7 and 10 kW. Two dashed reference lines mark calculated power at a fixed 40% airflow fraction, per the note below the figure: a red line at about 31.0 kW for the baseline fan curve and a black line at about 9.7 kW for the reset curve. Their ratio is about 0.31, consistent with Figure 2's 0.137 over 0.476 at 40% airflow and with the roughly 30% quoted in Section 5.6. The separation between the two bands is the graphical form of Table 4's 59.2% reduction in fan electricity for this building, from 246,806 to 100,611 kWh.\n\nRed dashed line shows fan power at 40% airflow under the baseline fan curve. Black dashed line shows fan power at 40% airflow under the reset curve.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.1  Single-Building Measure Tests", "line_start": 426, "line_end": 428, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|67", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.1  Single-Building Measure Tests\n\nfor this building, from 246,806 to 100,611 kWh.\n\nRed dashed line shows fan power at 40% airflow under the baseline fan curve. Black dashed line shows fan power at 40% airflow under the reset curve.\n\nFigure 6. Power fraction as a function of airflow fraction for SF-1 for base and SP reset cases and modeled fan curves\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000007_99889466c4e0cf26d07e33b0dd9da199ae5063356959189f9c3f5afe03858305.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter of observed airflow fraction against power fraction for fan SF-1 in the baseline and SP reset cases, overlaid on the two modeled fan curves, which converge at full flow.](98345_images/image_000007_99889466c4e0cf26d07e33b0dd9da199ae5063356959189f9c3f5afe03858305.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.1  Single-Building Measure Tests", "line_start": 430, "line_end": 437, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|68", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.1  Single-Building Measure Tests\n\nthe baseline and SP reset cases, overlaid on the two modeled fan curves, which converge at full flow.](98345_images/image_000007_99889466c4e0cf26d07e33b0dd9da199ae5063356959189f9c3f5afe03858305.png)\n\nFigure 6. Power fraction as a function of airflow fraction for supply fan SF-1, baseline and SP reset cases, with the modeled fan curves superimposed. Airflow fraction is on the horizontal axis and power fraction on the vertical, both spanning 0 to 1. Two solid curves rise from their zero-flow intercepts to meet exactly at the point 1.0, 1.0: the upper orange curve is the baseline multizone VAV with discharge dampers curve, intercepting near 0.19, and the lower blue curve is the SP reset curve, intercepting near 0.05. Plotted markers are pairs of observed flow fraction and power for SF-1 in the model and lie along their respective curves. The markers span airflow fraction about 0.33 to 0.66, the same range as the histogram bins of Figure 4, with baseline power fraction from about 0.34 to 0.62 and reset power fraction from about 0.07 to 0.36. The convergence at full flow is the point made in Section 3.2: the reset saves nothing at design airflow and progressively more as airflow falls. Note that these intercepts differ from the corresponding series in Figure 2, about 0.229 and 0.064, for what should be the same two curves.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.1  Single-Building Measure Tests", "line_start": 439, "line_end": 439, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|69", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.1  Single-Building Measure Tests\n\nat design airflow and progressively more as airflow falls. Note that these intercepts differ from the corresponding series in Figure 2, about 0.229 and 0.064, for what should be the same two curves.\n\nPlotted points represent pairs of observed flow fraction and power for SF-1 in the model, and solid lines represent the modeled fan curves.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.1  Single-Building Measure Tests", "line_start": 441, "line_end": 441, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|70", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\nThe Fan SP Reset measure demonstrates 1.9% total site energy savings (92.7 TBtu) for the U.S. commercial building stock modeled in ComStock (Figure 3) and 8.7% site energy savings among applicable buildings only. The savings contributions by end use and fuel type are summarized in Table 5 and are illustrated in Figure 7.\n\nTable 5. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 445, "line_end": 447, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|71", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\ncontributions by end use and fuel type are summarized in Table 5 and are illustrated in Figure 7.\n\nTable 5. Summary of Site Energy Savings From Upgrade Measure Application vs. the ComStock Baseline\n\n| End Use/Fuel Type   | Percentage Site Energy Savings (All Buildings)   | Percentage Site Energy Savings (Applicable Buildings Only)   |   Absolute Site Energy Savings (TBtu) |\n|---------------------|--------------------------------------------------|--------------------------------------------------------------|---------------------------------------|\n| Total natural gas   | -0.8%                                            | -4.5%                                                        |                                 -12.2 |\n| Total electricity   | 3.0%                                             | 14.0%                                                        |                                 100.0 |\n| Total heating       | -1.3%                                            | -5.7%                                                        |                                 -17.6 |\n| Gas heating         | -1.3%                                            | -5.7%                                                        |                                 -12.2 |\n| Electric heating    | -2.2%                                            | -8.3%                                                        |                                  -5.4 |\n| Electric fans       | 12.7%                                            | 65.0%                                                        |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 449, "line_end": 457, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|72", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\n|                                  -5.4 |\n| Electric fans       | 12.7%                                            | 65.0%                                                        |                 \n\n                 85.4 |\n| Electric cooling    | 2.5%                                             | 9.9%                                                         |                                  18.8 |\n\nFigure 7 shows a disaggregation by end use of the effects of applying the Fan SP Reset measure. Figure 7a shows the effects for the full building stock sample, and Figure 7b shows the effects for only those buildings to which the measure was applicable. Energy savings primarily result from a reduction in fan electricity energy use, since the SP reset reduces fan power during periods of low load. The fraction of fan energy savings in applicable buildings (65%) is consistent with expectations for a fan operating at low load, based on the fan curve used to model the impacts of this measure. This is examined in more detail in Section 4.6. Past studies of SP resets implemented in real buildings have reported fan energy savings from 25% to 50% [10] [1].", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 449, "line_end": 459, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|73", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\nmodel the impacts of this measure. This is examined in more detail in Section 4.6. Past studies of SP resets implemented in real buildings have reported fan energy savings from 25% to 50% [10] [1].\n\nThe penalty for heating end uses results from a reduction in fan heat, which at times would have provided useful heating to the airstream. The reduction in fan heat also explains the reduction in cooling energy. The expected magnitude of these impacts on heating and cooling energy use depends on the amount of time the reduction in fan heat results in creating a heating demand, reducing the cooling demand, or neither (if zones are operating in the deadband) across the ComStock sample. As a high-level check, the aggregate fan energy reduction was compared to the magnitude of the heating penalty and cooling energy savings, adjusted for the typical natural gas heating efficiency in ComStock (80%), and a typical direct expansion (DX) minimum cooling efficiency in ComStock (an energy efficiency ratio of 8.2 and COP of 2.4) [14]. (The electric heating energy penalty was not adjusted, since electric heating coils operate with an effective efficiency of 1.0.) DX cooling serves 81% of the floor area in ComStock. The sum of the estimated reduction in useful fan heat, based on the heating penalty converted to a heating load (9.7 TBtu), and the estimated reduction in fan heat imposing a cooling penalty (based on the cooling energy savings converted to a cooling load) (45 TBtu) is 55 TBtu, equal to about 64% of the overall reduction in fan electricity (about 85 TBtu). This is consistent with", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 461, "line_end": 461, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|74", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\npenalty (based on the cooling energy savings converted to a cooling load) (45 TBtu) is 55 TBtu, equal to about 64% of the overall reduction in fan electricity (about 85 TBtu). This is consistent with\n\n expectations, since much of the time fan heat will either provide useful heating or result in a cooling requirement. The only periods in which the fan heat is not useful or imposing a cooling requirement are those in which the unit is ventilating but not heating or cooling (e.g., inside the thermostat deadband).", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 461, "line_end": 461, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|75", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\nThe only periods in which the fan heat is not useful or imposing a cooling requirement are those in which the unit is ventilating but not heating or cooling (e.g., inside the thermostat deadband).\n\nPast studies assessing the impacts of fan SP resets have done so through both modeling analyses and with data from real buildings. Past studies of SP resets implemented in real buildings have reported fan energy savings from 25% to 50% [10] [1]. Fan energy savings from an SP reset is highly dependent on the relationship between fan sizing and relative loads. Another U.S. building stock-level analysis of fan SP resets found 4.6% site energy savings from implementation of a T&amp;R style SP reset (and lower percentage savings from a scheduled reset) [11]. The reset implemented in this study more closely approximates a T&amp;R style reset than a scheduled reset. The energy savings reported in this study exceed both the fan energy savings and site energy savings proportions reported in past studies (65% and 8.7% among applicable buildings in this study, respectively). This reflects the load conditions under which fans typically operate in ComStock, which is discussed in more detail in Section 4.6.\n\na)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 463, "line_end": 465, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|76", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\n8.7% among applicable buildings in this study, respectively). This reflects the load conditions under which fans typically operate in ComStock, which is discussed in more detail in Section 4.6.\n\na)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000008_2ee64a14444fd143b3057c64cbb212df8193a91c2a6937ec0dac269885561529.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart comparing annual site energy consumption by end use and fuel between the ComStock baseline and the Fan SP Reset scenario for the entire modeled building stock.](98345_images/image_000008_2ee64a14444fd143b3057c64cbb212df8193a91c2a6937ec0dac269885561529.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 467, "line_end": 472, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|77", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\nbetween the ComStock baseline and the Fan SP Reset scenario for the entire modeled building stock.](98345_images/image_000008_2ee64a14444fd143b3057c64cbb212df8193a91c2a6937ec0dac269885561529.png)\n\nFigure 7a. Two stacked vertical bars comparing annual site energy consumption in TBtu for the entire ComStock building stock, ComStock Baseline on the left and Fan_SP_Reset_MZVAV on the right, with each bar broken into segments by end use and fuel type per the legend. Bar totals are about 4,989 TBtu for the baseline and 4,896 TBtu with the measure, a reduction near 93 TBtu that matches the 92.7 TBtu and 1.9% total site energy savings in Table 5. The segment pattern is what the report's narrative describes: the fan electricity segment shrinks substantially, the cooling electricity segment shrinks modestly, and the heating segments for both natural gas and electricity grow slightly, while lighting, interior equipment and water systems are unchanged. Natural gas heating is the single largest segment in both bars, and fans, cooling and interior equipment electricity are the next largest. The precise per-segment values are given in Table 5 rather than read from this figure; Table 5 reports fan savings of 85.4 TBtu, cooling savings of 18.8 TBtu, an electric heating penalty of 5.4 TBtu and a natural gas heating penalty of 12.2 TBtu.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 474, "line_end": 474, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|78", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\n5 rather than read from this figure; Table 5 reports fan savings of 85.4 TBtu, cooling savings of 18.8 TBtu, an electric heating penalty of 5.4 TBtu and a natural gas heating penalty of 12.2 TBtu.\n\nFigure 7. Comparison of annual site energy consumption between the ComStock baseline and the Fan SP Reset measure scenario.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000009_cfdc0c4be06c12c262690239e8b935436b76af5a0eb644727d7f0b0b382ad115.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Stacked bar chart comparing annual site energy consumption by end use and fuel between baseline and Fan SP Reset, restricted to the models the measure applies to.](98345_images/image_000009_cfdc0c4be06c12c262690239e8b935436b76af5a0eb644727d7f0b0b382ad115.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 476, "line_end": 483, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|79", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\nend use and fuel between baseline and Fan SP Reset, restricted to the models the measure applies to.](98345_images/image_000009_cfdc0c4be06c12c262690239e8b935436b76af5a0eb644727d7f0b0b382ad115.png)\n\nFigure 7b. The same stacked-bar comparison as Figure 7a but restricted to the models to which the Fan SP Reset measure was applicable. Two vertical bars, ComStock Baseline and Fan_SP_Reset_MZVAV, are broken into segments by end use and fuel type per the legend. Bar totals are about 1,070 TBtu for the baseline and 977 TBtu with the measure, a reduction of about 93 TBtu or 8.7%, matching the 8.7% site energy savings among applicable buildings quoted in Section 5.2. Restricting to applicable buildings makes the fan effect far more visible than in Figure 7a: the fan electricity segment is roughly a third of its baseline size in the measure bar, a 65% reduction, which is the headline figure Section 5.2 cites. Cooling electricity falls modestly, natural gas and electric heating both grow slightly, and lighting and interior equipment are unchanged. Per-segment values should be taken from Table 5 rather than from this figure, since several segment labels are white text printed over a hatched fill and are not legible.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 485, "line_end": 485, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|80", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.2  Stock Energy Impacts\n\nequipment are unchanged. Per-segment values should be taken from Table 5 rather than from this figure, since several segment labels are white text printed over a hatched fill and are not legible.\n\nEnergy consumption is categorized both by fuel type and end use. (a) shows the entire building stock modeled in ComStock while (b) shows only models applicable to the Fan SP Reset measure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.2  Stock Energy Impacts", "line_start": 487, "line_end": 487, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|81", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nThe stock-level impacts of the Fan SP Reset measure on utility bills are summarized in Table 6 and Figure 8. Note that ComStock considers all potential electricity rates for a given location; thus, the results are presented based on maximum, mean, and minimum electricity rates. Across all three scenarios, the Fan SP Reset measure results in 2% utility bill savings, reflecting the net effect of a reduction in electricity use, and a small increase in use of heating fuels. The percentage bill savings by end-use generally tracks the percentage energy savings by that end use. Figure 9 highlights these effects by showing distributions of utility bill impacts by fuel type. Bill savings are achieved for the overall bill and for the electricity bill (with the bill under the mean rate shown), and an increase occurs for natural gas and fuel oil bills. The fact that the distribution of the overall utility bill savings closely mirrors that of the electricity bill savings, shifted slightly lower, reflects the fact that electricity makes up most of the utility bill in many commercial buildings, and the penalties on the fuel bills have the effect of reducing the net savings slightly. A very small fraction of the sample (about 1.4%) sees a slight increase in utility bills. Forty-one percent of this small set of buildings (223 buildings) use fuel oil for heating and have a higher-than-average fu", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 491, "line_end": 491, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|82", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nof the sample (about 1.4%) sees a slight increase in utility bills. Forty-one percent of this small set of buildings (223 buildings) use fuel oil for heating and have a higher-than-average fu\n\nel oil heating penalty from the measure. Fuel oil is generally more expensive per unit than natural gas, and this drives the slight overall utility bill penalty for these buildings.\n\nTable 6. Summary of Key Results for Annual Utility Bill Savings\n\nElectricity bill savings in this table are calculated using the mean available electricity rate available for each building. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 491, "line_end": 495, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|83", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nbuilding. Other electricity rate structures are available in this report and in the public dataset. 'Applicable' buildings are those that receive the upgrade based on criteria defined for this study.\n\n| End Use/Fuel Type   | Percentage Savings (All Buildings)   | Percentage Savings (Applicable Buildings Only)   |   Absolute Savings (Million USD, 2022) |\n|---------------------|--------------------------------------|--------------------------------------------------|----------------------------------------|\n| Electricity         | 2.9%                                 | 13%                                              |                                  3,175 |\n| Natural gas         | -0.8%                                | -4.3%                                            |                                 -137.2 |\n| Fuel oil            | -1.2%                                | -6.1%                                            |                                 -21.47 |\n| Propane             | 0.0%                                 | -5.8%                                            |                                 -13.43 |\n| Total               | 2.3%                                 | 11%                                              |                                  3,015 |", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 497, "line_end": 503, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|84", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\n|                                 -13.43 |\n| Total               | 2.3%                                 | 11%                                              |                                  3,015 |\n\nFigure 8. Annual utility bill impacts using the max, mean, and minimum bills across available rate structures for buildings for both the Fan SP Reset and baseline scenarios.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000010_352fc99d0f7ba7da8afd46e68efab54ce9d86b6eb3f49eb938b8f1446a80b38a.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Three-panel stacked bar chart of annual utility bill impacts for the baseline and Fan SP Reset scenarios under the maximum, mean and minimum available electricity rates.](98345_images/image_000010_352fc99d0f7ba7da8afd46e68efab54ce9d86b6eb3f49eb938b8f1446a80b38a.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 505, "line_end": 512, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|85", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nbaseline and Fan SP Reset scenarios under the maximum, mean and minimum available electricity rates.](98345_images/image_000010_352fc99d0f7ba7da8afd46e68efab54ce9d86b6eb3f49eb938b8f1446a80b38a.png)\n\nFigure 8. Annual utility bill impacts for the ComStock baseline and the Fan SP Reset scenario, shown in three side-by-side panels for the maximum, mean and minimum available rate structures. Each panel holds a pair of stacked bars, baseline and measure, with total annual utility cost on the vertical axis in billions of 2022 USD, disaggregated by fuel. All three panels are annotated with a 2% savings label, matching Section 5.3's statement that the measure produces about 2% utility bill savings across all three rate scenarios. In the mean-rate panel the total falls from about 130 to about 127 billion USD, a reduction near 3 billion, consistent with Table 6's 3,015 million USD total absolute savings and its 2.3% all-buildings figure. Electricity dominates every bar, which is why Table 6's 3,175 million USD of electricity savings drives the total despite natural gas, fuel oil and propane penalties of -137.2, -21.47 and -13.43 million USD. Panel-to-panel differences in bar height reflect the spread of available electricity rates, not any difference in modeled energy use.\n\nIncludes buildings not applicable to the Fan SP Reset measure scenarios.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 514, "line_end": 516, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|86", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\ndifferences in bar height reflect the spread of available electricity rates, not any difference in modeled energy use.\n\nIncludes buildings not applicable to the Fan SP Reset measure scenarios.\n\nFigure 9. Percentage annual utility bill savings distribution for ComStock models with the Fan SP Reset measure scenario by fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000011_4a7cbd3af13885e3dde3f7fae22e893ad7ca507fe59245383c8e7dc27e86d4a0.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box-and-whisker distributions of percentage annual utility bill savings under the Fan SP Reset measure, broken out by fuel type, with per-row model counts.](98345_images/image_000011_4a7cbd3af13885e3dde3f7fae22e893ad7ca507fe59245383c8e7dc27e86d4a0.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 518, "line_end": 525, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|87", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nbill savings under the Fan SP Reset measure, broken out by fuel type, with per-row model counts.](98345_images/image_000011_4a7cbd3af13885e3dde3f7fae22e893ad7ca507fe59245383c8e7dc27e86d4a0.png)\n\nFigure 9. Distribution of percentage annual utility bill savings across ComStock models under the Fan SP Reset measure, broken out by fuel type. Each fuel is one horizontal box-and-whisker distribution with its unweighted model count n printed on the row; points beyond the whiskers are outliers falling outside 1.5 times the interquartile range, per the note below the figure. Electricity and the total bill both sit on the savings side of zero, while natural gas and fuel oil sit on the penalty side, matching Section 5.3: bill savings are achieved for the overall bill and the electricity bill, with increases for natural gas and fuel oil. The total-bill distribution closely mirrors the electricity distribution but shifted slightly toward lower savings, which Section 5.3 attributes to electricity making up most of the utility bill in commercial buildings while the fuel penalties trim the net. The electricity bill shown is computed at the mean available rate per building. Section 5.3 adds that about 1.4% of the sample sees a slight bill increase, and that 41% of that small set, 223 buildings, heat with fuel oil.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 527, "line_end": 527, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|88", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nis computed at the mean available rate per building. Section 5.3 adds that about 1.4% of the sample sees a slight bill increase, and that 41% of that small set, 223 buildings, heat with fuel oil.\n\nResults shown in this plot are the savings for the average available utility rate per building. The data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of unweighted ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 10 shows distributions of utility bill savings by climate zone. Climate zones 6A, 6B, and 7 have lower 25 th percentile, median, and 75 th percentile utility bill savings than climate zones such as 2A, 3B, and 3C. This generally tracks the relative site energy savings distributions for these climate zones, shown in Figure 11. Utility bill savings from this measure are also affected by the relative magnitudes of electricity and heating fuel rates, since the measure results in electricity savings, and a heating fuel penalty. Note the very small number of buildings in climate zone 8 with this measure applicable in the sample (only 19 buildings).\n\nFigure 10. Percentage annual utility bill savings distribution for ComStock models with the Fan SP Reset measure scenario by climate zone.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 529, "line_end": 533, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|89", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nthis measure applicable in the sample (only 19 buildings).\n\nFigure 10. Percentage annual utility bill savings distribution for ComStock models with the Fan SP Reset measure scenario by climate zone.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000012_cadc7e61876ae44ab7a032d122df1ac8fd2a99576300dac237ce5e09954a779b.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box-and-whisker distributions of percentage annual utility bill savings under the Fan SP Reset measure, broken out by ASHRAE climate zone, with per-row model counts.](98345_images/image_000012_cadc7e61876ae44ab7a032d122df1ac8fd2a99576300dac237ce5e09954a779b.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 535, "line_end": 540, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|90", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nsavings under the Fan SP Reset measure, broken out by ASHRAE climate zone, with per-row model counts.](98345_images/image_000012_cadc7e61876ae44ab7a032d122df1ac8fd2a99576300dac237ce5e09954a779b.png)\n\nFigure 10. Distribution of percentage annual utility bill savings across ComStock models under the Fan SP Reset measure, broken out by ASHRAE climate zone. Each zone is one horizontal box-and-whisker distribution with its unweighted model count n printed on the row; outliers beyond 1.5 times the interquartile range are drawn as individual points. The climate-zone rows include 7 and 8 as such, with no separate 7A row. Climate zone 8 carries n = 19, matching the surrounding text's warning about the very small number of buildings in zone 8 with this measure applicable. Per that text, zones 6A, 6B and 7 show lower 25th percentile, median and 75th percentile bill savings than zones such as 2A, 3B and 3C, which tracks the site energy savings distributions in Figure 11 and also reflects the relative magnitudes of electricity and heating fuel rates, since the measure saves electricity and imposes a heating fuel penalty. Note that this figure's footnote is the fuel-type boilerplate, describing n as the count applicable for energy savings for the fuel type category, on a climate-zone figure.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 542, "line_end": 542, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|91", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\na heating fuel penalty. Note that this figure's footnote is the fuel-type boilerplate, describing n as the count applicable for energy savings for the fuel type category, on a climate-zone figure.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of unweighted ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 11. Percentage annual site energy savings distribution for ComStock models with the Fan SP Reset measure scenario by climate zone.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000013_f25af2124bc6ea3e586f44d370581c0ffd3b5fa2414f7c8ab04c0ca327af373c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box-and-whisker distributions of percentage annual site energy savings under the Fan SP Reset measure, broken out by ASHRAE climate zone, with per-row model counts.](98345_images/image_000013_f25af2124bc6ea3e586f44d370581c0ffd3b5fa2414f7c8ab04c0ca327af373c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 544, "line_end": 553, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|92", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nsavings under the Fan SP Reset measure, broken out by ASHRAE climate zone, with per-row model counts.](98345_images/image_000013_f25af2124bc6ea3e586f44d370581c0ffd3b5fa2414f7c8ab04c0ca327af373c.png)\n\nFigure 11. Distribution of percentage annual site energy savings across ComStock models under the Fan SP Reset measure, broken out by ASHRAE climate zone. Each zone is one horizontal box-and-whisker distribution with its model count n printed on the row and outliers beyond 1.5 times the interquartile range shown as points. The n values across the climate-zone rows sum to 18,400, the same total as the fuel-type rows of Figure 13, which is a strong mutual cross-check on both reads. Medians are positive in every zone, with the colder zones showing lower savings than the mild cooling-dominated zones, the pattern the text cites when explaining Figure 10's ordering of utility bill savings. Because the measure trades a fan electricity saving against a heating fuel penalty, zones with long heating seasons retain less of the fan saving in site energy terms. As with Figure 10, the footnote below the figure is the fuel-type boilerplate describing n as the number of models applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 555, "line_end": 555, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|93", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.3  Stock Utility Bill Impacts\n\nin site energy terms. As with Figure 10, the footnote below the figure is the fuel-type boilerplate describing n as the number of models applicable for energy savings for the fuel type category.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of unweighted ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.3  Stock Utility Bill Impacts", "line_start": 557, "line_end": 557, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|94", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.4  Site Energy Savings Distributions\n\nThis section discusses site energy consumption for quality assurance/quality control purposes for the Fan SP Reset measure. Note that while site energy savings can be informative for these purposes, it does not always correspond directly to outcomes of greater practical significance, such as source energy savings or reduced energy bills. It is important for a decision maker to consider which metrics best align with their specific goals or context.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.4  Site Energy Savings Distributions", "line_start": 561, "line_end": 561, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|95", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.4  Site Energy Savings Distributions\n\ngreater practical significance, such as source energy savings or reduced energy bills. It is important for a decision maker to consider which metrics best align with their specific goals or context.\n\nFigure 12 shows distributions of energy savings by fuel type and end use for buildings to which the Fan SP Reset measure was applied. As expected, fans have the highest values of energy savings, followed by cooling (electric and district cooling), and heat rejection. Fan energy savings reflect fan operation at a lower SP setpoint due to the reset. The median fan energy savings value is 68%. As discussed previously, this is higher than reported in other studies but consistent with the fan operation conditions observed in ComStock. (Past studies have generally not quantified effects of SP resets on specific end uses other than fans.) The effect of operating conditions on fan energy savings is discussed in detail in Section 4.6. Cooling energy savings reflects a reduction in fan heat that would have otherwise produced a cooling load. Energy savings in heat rejection reflects reduced load on cooling towers in buildings with water-cooled chillers because of reduced load on the chiller.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.4  Site Energy Savings Distributions", "line_start": 563, "line_end": 563, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|96", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.4  Site Energy Savings Distributions\n\nwould have otherwise produced a cooling load. Energy savings in heat rejection reflects reduced load on cooling towers in buildings with water-cooled chillers because of reduced load on the chiller.\n\nAs expected, energy penalties are observed in space heating for all space heating fuel types. The reduction in fan heat through the reset results in a heating energy penalty when the fan heat would otherwise have provided useful heating to the airstream. The magnitude of the cooling energy savings and heating penalty depends on the climate and the building's other thermal loads, which influence whether a building would otherwise have required cooling or heating at a given set of conditions. As discussed previously, the magnitudes of the aggregate cooling energy savings and heating energy penalty across the sample are reasonable given the magnitude of fan energy savings.\n\nThe relatively wide distribution of pump energy savings, roughly centered at 0, reflects the fact that in buildings with hydronic systems, both cooling and heating have associated distribution pump energy use. The net effect on pump energy use from the Fan SP Reset measure is a consequence of the balance of the heating and cooling energy impacts, which varies from building to building based on climate and space loads. This is discussed in more detail in Section 5.5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.4  Site Energy Savings Distributions", "line_start": 565, "line_end": 567, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|97", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.4  Site Energy Savings Distributions\n\nis a consequence of the balance of the heating and cooling energy impacts, which varies from building to building based on climate and space loads. This is discussed in more detail in Section 5.5.\n\nThe small change in interior equipment energy use in a few buildings (four) is the result of a known bug in ComStock regarding schedules for elevator operation (https://github.com/NREL/ComStock/issues/350) [20]. This has very minimal impact on the overall energy savings distributions.\n\nFigure 12. Percentage site energy savings distribution for ComStock models with applied measure scenario by end use and fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000014_dd0827fddde19d3fc4b947122501a19072fe6e8a98f2e72254a7b1a8140baff4.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box-and-whisker distributions of percentage site energy savings among applied models, broken out by end use and fuel type, with fans showing the largest savings.](98345_images/image_000014_dd0827fddde19d3fc4b947122501a19072fe6e8a98f2e72254a7b1a8140baff4.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.4  Site Energy Savings Distributions", "line_start": 569, "line_end": 578, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|98", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.4  Site Energy Savings Distributions\n\namong applied models, broken out by end use and fuel type, with fans showing the largest savings.](98345_images/image_000014_dd0827fddde19d3fc4b947122501a19072fe6e8a98f2e72254a7b1a8140baff4.png)\n\nFigure 12. Distribution of percentage site energy savings across the models to which the Fan SP Reset measure was applied, broken out by end use and fuel type. Each row is one horizontal box-and-whisker distribution with its model count n printed alongside; outliers beyond 1.5 times the interquartile range appear as points. Fans show by far the largest savings, with an interquartile range of roughly 65% to 70% and a median near 68%, matching the 68% median fan energy savings stated in the text. Cooling, both electric and district, comes next, followed by heat rejection, the ordering the text gives. The pump electricity distribution is wide and roughly centered on zero, which Section 5.5 explains as the balance between extra heating-driven pump energy and reduced cooling-driven pump energy in hydronic buildings. Heating rows sit on the penalty side for every heating fuel. The Interior Equipment Electricity row carries n = 4, matching the note that a small interior equipment change in four buildings stems from a known ComStock elevator-schedule bug, ComStock issue 350.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.4  Site Energy Savings Distributions", "line_start": 580, "line_end": 580, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|99", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.4  Site Energy Savings Distributions\n\nThe Interior Equipment Electricity row carries n = 4, matching the note that a small interior equipment change in four buildings stems from a known ComStock elevator-schedule bug, ComStock issue 350.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.\n\nFigure 13 shows the distribution of energy savings by fuel type. As expected, and for the reasons discussed previously, application of the measure results in electricity savings and net site energy savings, as well as savings for district cooling. The measure results in penalties for fuels used solely for heating: natural gas, fuel oil, propane, and district heating.\n\nFigure 13. Percentage site energy savings distribution for ComStock models with the applied measure scenario by fuel type.\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000015_d2a2bb9b8f2e3e3a34616c1907f19817624e6bd4466543de8de1327794c685e4.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.4  Site Energy Savings Distributions", "line_start": 582, "line_end": 591, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|100", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.4  Site Energy Savings Distributions\n\nsource: 98345_images/image_000015_d2a2bb9b8f2e3e3a34616c1907f19817624e6bd4466543de8de1327794c685e4.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Box-and-whisker distributions of percentage site energy savings among applied models, broken out by fuel type, with electricity saving and heating fuels penalized.](98345_images/image_000015_d2a2bb9b8f2e3e3a34616c1907f19817624e6bd4466543de8de1327794c685e4.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.4  Site Energy Savings Distributions", "line_start": 593, "line_end": 593, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|101", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.4  Site Energy Savings Distributions\n\namong applied models, broken out by fuel type, with electricity saving and heating fuels penalized.](98345_images/image_000015_d2a2bb9b8f2e3e3a34616c1907f19817624e6bd4466543de8de1327794c685e4.png)\n\nFigure 13. Distribution of percentage site energy savings across the models with the Fan SP Reset measure applied, broken out by fuel type. Each fuel is one horizontal box-and-whisker distribution with its model count n printed on the row and outliers beyond 1.5 times the interquartile range drawn as points. Electricity, district cooling and total site energy sit on the savings side of zero; natural gas, fuel oil, propane and district heating sit on the penalty side, exactly as Section 5.4 describes, because those fuels serve only heating in these models and the measure removes useful fan heat. The electricity median measures about 14.7%, close to Table 5's 14.0% applicable-buildings electricity savings, and the total site energy median measures about 9%, close to Table 5's 8.7%; the axis calibration is roughly 1.5 pixels per percent, so treat both medians as approximate. The n values across the fuel rows sum to 18,400, the same total as Figure 11's climate-zone rows.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.4  Site Energy Savings Distributions", "line_start": 595, "line_end": 595, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|102", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.4  Site Energy Savings Distributions\n\n8.7%; the axis calibration is roughly 1.5 pixels per percent, so treat both medians as approximate. The n values across the fuel rows sum to 18,400, the same total as Figure 11's climate-zone rows.\n\nThe data points that appear above some of the distributions indicate outliers in the distribution, meaning they fall outside 1.5 times the interquartile range. The value for n indicates the number of ComStock models that were applicable for energy savings for the fuel type category.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.4  Site Energy Savings Distributions", "line_start": 597, "line_end": 597, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|103", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.5  Pump Energy Impacts\n\nFigure 14 illustrates the factors driving pump energy impacts in more detail. For buildings with hydronic heating systems, Figure 14 shows that two distinct trends drive effects on pump energy from the SP reset, depending on whether the building has a hydronic cooling system. In buildings with hydronic heating systems and no hydronic cooling, there is a pump energy penalty, which reduces in magnitude as the natural gas heating penalty reduces. This is because in these buildings, the hydronic heating load is the primary driver of circulation pump energy, since hydronic cooling systems are not present. In buildings with both hydronic heating and cooling systems, there are generally pump energy savings, reflecting the reduced load on hydronic cooling systems, which exceeds the penalty from increased pump operation in heating. These two effects explain the distribution roughly centered at zero of pump energy savings from this measure.\n\nFigure 14. Pump electricity savings vs. natural gas heating energy savings for buildings with hydronic heating systems\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000016_c10909f81a6a4ee2b7291bc846d9703e2e63a1f96889c82e0293e4ec44315fa7.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.5  Pump Energy Impacts", "line_start": 601, "line_end": 608, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|104", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.5  Pump Energy Impacts\n\nsource: 98345_images/image_000016_c10909f81a6a4ee2b7291bc846d9703e2e63a1f96889c82e0293e4ec44315fa7.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of pump electricity savings against natural gas heating savings for applicable buildings with hydronic heating, showing two opposing trends.](98345_images/image_000016_c10909f81a6a4ee2b7291bc846d9703e2e63a1f96889c82e0293e4ec44315fa7.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.5  Pump Energy Impacts", "line_start": 610, "line_end": 610, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|105", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.5  Pump Energy Impacts\n\ngas heating savings for applicable buildings with hydronic heating, showing two opposing trends.](98345_images/image_000016_c10909f81a6a4ee2b7291bc846d9703e2e63a1f96889c82e0293e4ec44315fa7.png)\n\nFigure 14. Scatter plot of pump electricity savings against natural gas heating energy savings for the applicable buildings that have hydronic heating systems, used to explain why the pump energy distribution in Figure 12 is centered near zero. Natural gas heating savings is on the horizontal axis and pump electricity savings on the vertical, both as percentages, with the plot area's bottom spine at the axis and evenly spaced ticks. The surrounding text identifies two distinct trends within the cloud. Buildings with hydronic heating but no hydronic cooling show a pump energy penalty whose magnitude shrinks as the natural gas heating penalty shrinks, because in those buildings the hydronic heating load is the primary driver of circulation pump energy. Buildings with both hydronic heating and hydronic cooling generally show pump energy savings, because the reduced hydronic cooling load outweighs the increased heating pump operation. The superposition of these two trends is what produces the wide, roughly zero-centered pump distribution in Figure 12.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.5  Pump Energy Impacts", "line_start": 612, "line_end": 612, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|106", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\nIn real buildings, the airflow and SP required from a fan are highly influential on the potential impact from an SP reset. In the modeling approach applied through EnergyPlus in this study, SP is not explicitly modeled, and fan power curves are expressed as a function of the airflow ratio, which is the ratio between the fan's current operating airflow and design airflow. The average annual airflow ratios of VAV systems among buildings to which this measure was applicable were investigated to confirm that the energy savings results were reasonable. Note that the fan power curve used in EnergyPlus is a cubic polynomial, and thus an annual average of airflow ratio cannot be perfectly extrapolated to energy savings through the reset. 6 However, the annual average airflow ratio provides an informative proxy for the fan's operating conditions throughout the year.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 616, "line_end": 616, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|107", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\ncannot be perfectly extrapolated to energy savings through the reset. 6 However, the annual average airflow ratio provides an informative proxy for the fan's operating conditions throughout the year.\n\nFigure 15 shows a distribution of average annual airflow ratios among VAV systems in buildings to which the SP reset was applicable. The vast majority (90%) of buildings to which the measure was applicable have an average VAV airflow ratio of less than or equal to 0.4. As illustrated in the fan power curves in Figure 6, a fan operating at an airflow ratio of 0.4 under the SP reset curve uses about 30% of the power of a fan operating at the same airflow ratio under the baseline curve. Given the variation in fan airflow ratio throughout the year, this is generally consistent with the aggregate fan energy savings of 65% observed among applicable buildings. Figure 16 shows a scatterplot of annual fan energy savings through the SP reset as a function of the average VAV airflow ratio. There is a higher density of data points and more variation in fan energy savings at lower ranges of airflow ratio (less than 0.4). As discussed, an annual average airflow ratio is not a perfect indicator of fan energy savings due to the cubic nature of the fan curve. However, the general shape of the distribution of fan energy savings as a function of airflow ratio bears out expectations in approximating the inverse of the fan power as a function of airflow curve. These results confirm that the relatively high fraction of fan energy savings observed in the ComStock sample through the SP reset are as ex", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 618, "line_end": 618, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|108", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\ninverse of the fan power as a function of airflow curve. These results confirm that the relatively high fraction of fan energy savings observed in the ComStock sample through the SP reset are as ex\n\npected, given the large portion of the sample with low fan airflow ratios. The extent to which these low airflow ratios are representative of conditions in real buildings is an area for further investigation.\n\n6 Some engineers analyzing fan performance in real buildings treat fan power curves as being quadratic, rather than cubic [24].\n\nFigure 15. Distribution of average annual airflow ratio among VAV systems in buildings to which this measure was applicable\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000017_581e482104a4c75e343b786ad142540b8f831fe97fc7170247bd23aeaffa2c1c.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Histogram of average annual VAV airflow ratio among applicable buildings, concentrated at low ratios with about 90% at or below 0.4.](98345_images/image_000017_581e482104a4c75e343b786ad142540b8f831fe97fc7170247bd23aeaffa2c1c.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 618, "line_end": 629, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|109", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\nairflow ratio among applicable buildings, concentrated at low ratios with about 90% at or below 0.4.](98345_images/image_000017_581e482104a4c75e343b786ad142540b8f831fe97fc7170247bd23aeaffa2c1c.png)\n\nFigure 15. Distribution of average annual VAV airflow ratio among the buildings to which the Fan SP Reset measure was applicable. Airflow ratio is on the horizontal axis and the vertical axis is a normalized share of the applicable sample; the plotted bins sum to about 100%. The distribution is concentrated at low airflow ratios, and the cumulative share reaches roughly 92% by an airflow ratio of about 0.43, consistent with Section 5.6's statement that the vast majority, 90%, of applicable buildings have an average VAV airflow ratio of 0.4 or less. This is the central mechanism claim of the report: because Figure 6 shows a fan at airflow ratio 0.4 drawing only about 30% of baseline power under the reset curve, and because almost all applicable buildings average at or below that ratio, the aggregate 65% fan energy savings among applicable buildings follows. Section 5.6 also flags that the extent to which these low airflow ratios are representative of real buildings is an area for further investigation.\n\nFigure 16. Distribution of annual fan energy savings through SP reset as a function of average airflow ratio among applicable buildings", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 631, "line_end": 633, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|110", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\nof real buildings is an area for further investigation.\n\nFigure 16. Distribution of annual fan energy savings through SP reset as a function of average airflow ratio among applicable buildings\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000018_ab7f9c4bee56e28106b5117306715f9f96dcdd0b035d9b024673d6ed145c4d21.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of annual fan energy savings against average VAV airflow ratio among applicable buildings, densest and most variable at low airflow ratios.](98345_images/image_000018_ab7f9c4bee56e28106b5117306715f9f96dcdd0b035d9b024673d6ed145c4d21.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 635, "line_end": 640, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|111", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\naverage VAV airflow ratio among applicable buildings, densest and most variable at low airflow ratios.](98345_images/image_000018_ab7f9c4bee56e28106b5117306715f9f96dcdd0b035d9b024673d6ed145c4d21.png)\n\nFigure 16. Scatter plot of annual fan energy savings through the SP reset against average annual VAV airflow ratio among applicable buildings. Average airflow ratio is on the horizontal axis and percentage fan energy savings on the vertical. Point density is highest at low airflow ratios, below about 0.4, where the vertical spread of fan energy savings is also widest; savings decline as airflow ratio rises. Section 5.6 reads the cloud as approximating the inverse of the fan power versus airflow curve, and notes that an annual average airflow ratio cannot perfectly predict fan energy savings because the EnergyPlus fan power curve is a cubic polynomial, so averaging over the year loses information. The figure is presented as confirmation that the relatively high fan energy savings observed across the ComStock sample, 65% among applicable buildings, are expected given the large share of the sample operating at low fan airflow ratios, rather than an artifact of the modeling approach.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 642, "line_end": 642, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|112", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\nacross the ComStock sample, 65% among applicable buildings, are expected given the large share of the sample operating at low fan airflow ratios, rather than an artifact of the modeling approach.\n\nThe relationship between heating and cooling degree days and average fan airflow ratio was also investigated, to determine if climate was a significant factor in influencing airflow ratio. Degree days quantify the heating or cooling demand expected in a given location. Annual heating degree days (HDD) are calculated from days with an average temperature below a given threshold (the base temperature), as the sum of the differences between those averages and the base temperature. Annual cooling degree days (CDD) are calculated from days with an average temperature above a given base temperature (which may be different than the one for HDD), as the sum of the differences between those averages and the base temperature. In ComStock, design fan airflow is determined based on heating and cooling design days, system operating parameters, and ventilation requirements. Operating fan airflow at any given point is influenced by the building's internal thermal loads, outdoor conditions, and ventilation requirements. Among buildings with more than 1,000 HDD with a base of 50\u00b0F (HDD 50), a tighter range, and lower maximum, fan airflow ratio was observed. Since commercial buildings are typically cooling dominated, it was hypothesized that this could reflect buildings in cooler climates tending to operate closer to their balance point temperature with less cooling load-driven airflow, as illus", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 644, "line_end": 644, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|113", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\ndominated, it was hypothesized that this could reflect buildings in cooler climates tending to operate closer to their balance point temperature with less cooling load-driven airflow, as illus\n\ntrated in Figure 17.\n\nTo investigate this possible trend further, the interaction between heating and cooling degree days was considered. Among a subset (about 24% of the applicable sample) of buildings from more 'mild' climates (with fewer than 2,000 per year of both HDD 50 and CDD base 65\u00b0F [CDD 65]), a limited trend was observed of lower and more tightly clustered fan airflow ratios with buildings with more than 1,200 HDD 50, as illustrated in Figure 18. This may reflect buildings with higher internal load densities that are operating closer to their balance point temperature and have lower space-conditioning-driven airflow requirements in these locations.\n\nFigure 17. Average fan airflow ratio vs. HDD 50 for all applicable buildings\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000019_98583b071c3a36d5fc623604ce87977e42680cfec7e86f3c072a5b1355ab1ae3.png\n     method: vision-description\n     described: 2026-08-21 -->", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 644, "line_end": 653, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|114", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\nsource: 98345_images/image_000019_98583b071c3a36d5fc623604ce87977e42680cfec7e86f3c072a5b1355ab1ae3.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of average fan airflow ratio against heating degree days base 50 for all applicable buildings, the spread narrowing as heating degree days rise.](98345_images/image_000019_98583b071c3a36d5fc623604ce87977e42680cfec7e86f3c072a5b1355ab1ae3.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 655, "line_end": 655, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|115", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\ndegree days base 50 for all applicable buildings, the spread narrowing as heating degree days rise.](98345_images/image_000019_98583b071c3a36d5fc623604ce87977e42680cfec7e86f3c072a5b1355ab1ae3.png)\n\nFigure 17. Scatter plot of average fan airflow ratio against annual heating degree days with a base of 50 degrees Fahrenheit, HDD 50, for all applicable buildings. HDD 50 is on the horizontal axis and average airflow ratio on the vertical. The point cloud is widest at low HDD 50 and narrows as HDD 50 increases: Section 5.6 states that among buildings with more than 1,000 HDD 50, a tighter range and a lower maximum fan airflow ratio were observed. The hypothesis offered is that, because commercial buildings are typically cooling dominated, buildings in cooler climates tend to operate closer to their balance point temperature and therefore have less cooling-load-driven airflow. Design fan airflow in ComStock is set from heating and cooling design days, system operating parameters and ventilation requirements, while operating airflow at any moment depends on internal thermal loads, outdoor conditions and ventilation, so the climate relationship is indirect. This figure motivates the mild-climate subset examined in Figure 18.\n\nFigure 18. Average fan airflow ratio vs. HDD 50 for applicable buildings in more 'mild' climates (&lt;2,000 HDD 50, &lt;2,000 CDD 65)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 657, "line_end": 659, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|116", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\nfigure motivates the mild-climate subset examined in Figure 18.\n\nFigure 18. Average fan airflow ratio vs. HDD 50 for applicable buildings in more 'mild' climates (&lt;2,000 HDD 50, &lt;2,000 CDD 65)\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000020_08d7bcfac5f3af16d823abda84b7588ee175739af9307c009fcae419de20af4d.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Scatter plot of average fan airflow ratio against heating degree days base 50 restricted to applicable buildings in mild climates, showing a falling upper envelope.](98345_images/image_000020_08d7bcfac5f3af16d823abda84b7588ee175739af9307c009fcae419de20af4d.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 661, "line_end": 666, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|117", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 5.6  Average Fan Airflow Ratios\n\ndays base 50 restricted to applicable buildings in mild climates, showing a falling upper envelope.](98345_images/image_000020_08d7bcfac5f3af16d823abda84b7588ee175739af9307c009fcae419de20af4d.png)\n\nFigure 18. Scatter plot of average fan airflow ratio against HDD 50 restricted to applicable buildings in more mild climates, defined as fewer than 2,000 HDD 50 and fewer than 2,000 cooling degree days base 65 degrees Fahrenheit; Section 5.6 describes this subset as about 24% of the applicable sample. HDD 50 is on the horizontal axis and average fan airflow ratio on the vertical. The dense body of points tops out at an airflow ratio of roughly 0.45 to 0.55 above about 1,800 HDD 50, with only a few isolated outliers reaching about 0.74, so the upper envelope of airflow ratio falls as HDD 50 rises within this subset. Section 5.6 reads this as a limited trend of lower and more tightly clustered fan airflow ratios among buildings above about 1,200 HDD 50, possibly reflecting buildings with higher internal load densities operating closer to their balance point temperature and therefore needing less space-conditioning-driven airflow. The trend is described as limited and the figure should not be read as establishing a strong climate dependence.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "5.6  Average Fan Airflow Ratios", "line_start": 668, "line_end": 668, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|118", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 References\n\n- [1] M. Hydeman, S. Taylor, Stein, J, E. Kolderup and T. Hong, \"Advanced Variable Air Volume System Design Guide,\" California Energy Commission , Sacramento, CA. , 2003.\n- [2] Integra Controls, \"What is Static Pressure in HVAC Systems?,\" 29 June 2024. [Online]. Available: https://integracontrols.com/what-is-static-pressure-in-hvac-systems/. [Accessed 6 July 2025].\n- [3] Integra Controls, \"What is a Multi-Zone Variable Air Volume (VAV) System?,\" 6 January 2024. [Online]. Available: https://integracontrols.com/multi-zone-variable-air-volumesystem/#static-pressure-control. [Accessed 6 July 2025].\n- [4] Trane, \"Engineers' Newsletter: VAV System Optimization: Critical Zone Reset,\" American Standard, Inc. , Piscataway, NJ. , 1991.\n- [5] PNNL, \"Building Re-Tuning Training Guide: AHU Static Pressure Control,\" PNNL, Richland, WA., N.D..\n- [6] ASHRAE, \"Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings,\" American Society of Heating, Refrigeration, and Air Conditioning Engineers, Atlanta, GA., 2022.\n- [7] J. Walaszczyk and A. Cichon, \"Impact of the duct static pressure reset control strategy on the energy consumption by the HVAC system,\" in E3S Web of Conferences , 2017.\n- [8] NEBB, \"The Experienced Approach to Pneumatic VAV (Terminal) Boxes,\" NEBB, [Online]. Available: https://www.nebb.org/blog/the-experienced-approach-to-pneumaticvav-terminal-boxes/. [Accesse", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "References", "line_start": 672, "line_end": 687, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|119", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 References\n\n2017.\n- [8] NEBB, \"The Experienced Approach to Pneumatic VAV (Terminal) Boxes,\" NEBB, [Online]. Available: https://www.nebb.org/blog/the-experienced-approach-to-pneumaticvav-terminal-boxes/. [Accesse\n\nd 17 July 2025].\n- [9] ASHRAE, \"Addendum t to 2021 ASHRAE Guideline 36: High-Performance Sequences of Operation for HVAC Systems,\" ASHRAE, Atlanta, GA. , 2024.\n- [10]  A. Tukur, K. Hallinan and K. Kissock, \"Energy Savings from Robust Control of Static Pressure Based upon Zonal Occupancy for Multiple-Zone VAV Systems,\" in ACEEE Summer Study on Energy Efficiency in Buildings , Pacific Grove, CA., 2016.\n- [11]  N. Fernandez, S. Katipamula, W. Wang, Y. Xie, M. Zhao and C. Corbin, \"Impacts of Commercial Building Controls on Energy Savings and Peak Load Reduction,\" Pacific Northwest National Laboratory, Richland, WA., 2017.\n- [12]  US DOE, \"EnergyPlus Engineering Reference,\" US Department of Energy, Washington, DC. , 2024.\n- [13]  E. Sturm, \"Multi-Zone VAV Systems: Finding the Right Balance for Energy Savings,\" Trane, 2016.\n- [14]  A. Parker, H. Horsey, M. Dahlhausen, M. Praprost, C. CaraDonna, A. LeBar, J. Kim, L. Klun, E. Ringold and W. Kuang, \"ComStock Reference Documentation: 2024 Release 1,\" NREL, Golden, CO., 2024.\n- [15]  M. P. A. e. a. Dahlhausen, \"OpenStudio Standards,\" National Renewable Energy Laboratory , 2023.\n- [16]  Carrier, \"Evaluating Variable Air Volume (VAV) Packaged Rooftop Systems for Use in High Performance Environments,\" Carrier.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "References", "line_start": 672, "line_end": 687, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|120", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 References\n\nStandards,\" National Renewable Energy Laboratory , 2023.\n- [16]  Carrier, \"Evaluating Variable Air Volume (VAV) Packaged Rooftop Systems for Use in High Performance Environments,\" Carrier.\n\n- [17]  eMotors Direct, \"VFD Maximum And Minimum Speeds,\" eMotors Direct, 7 May 2025. [Online]. Available: https://us.emotorsdirect.ca/knowledge-center/article/vfd-maximumand-minimum-speeds. [Accessed 18 July 2025].\n- [18]  US Energy Information Administration, \"'No. 2 Distillate Prices - Residential.',\" [Online]. Available: https://www.eia.gov/dnav/pet/pet\\_pri\\_dist\\_a\\_epd2\\_prt\\_dpgal\\_a.htm. [Accessed 22 May 2024].\n- [19]  U.S. Energy Information Administration, \"U.S. Energy Information Administration - EIA - Independent Statistics and Analysis.,\" [Online]. Available: https://www.eia.gov/totalenergy/data/browser/index.php?tbl=T07.06#/?f=A. [Accessed 22 May 2024].\n- [20]  \"GitHub,\" June 2025. [Online]. Available: https://github.com/NREL/ComStock/issues/350. [Accessed 20 August 2025].\n- [21]  Aaon, \"ASHRAE Central Oklahoma Chapter,\" [Online]. Available: https://ashraecok.org/images/downloads/PowerPoint\\_Presentations/single\\_zone\\_vav\\_ppt\\_ presentation\\_020514.pdf. [Accessed 16 July 2025].\n- [22]  U.S. Energy Information Administration, \"\"Use of natural gas - U.S. Energy Information Administration (EIA).',\" 22 May 2024. [Online]. Available: https://www.eia.gov/energyexplained/natural-gas/use-of-natural-gas.php.\n- [23]  A. Allen, \"Reduced Thermostat Setbacks for Heat Pumps,\" NREL, Golden, CO., 2025.\n- [24]  kW Engineering, Personal correspondence., Oakland, CA. , 2017.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "References", "line_start": 689, "line_end": 696, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|121", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Appendix A.\n\nFigure A-1. Site annual natural gas consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000021_dfc3b99f0389cc5e82ae24b9b141aecf8c14561572384dcc8445a5f127e9fba9.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual natural gas consumption by census division for the ComStock baseline and the Fan SP Reset scenario, with no printed value labels.](98345_images/image_000021_dfc3b99f0389cc5e82ae24b9b141aecf8c14561572384dcc8445a5f127e9fba9.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Appendix A.", "line_start": 700, "line_end": 707, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|122", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Appendix A.\n\ncensus division for the ComStock baseline and the Fan SP Reset scenario, with no printed value labels.](98345_images/image_000021_dfc3b99f0389cc5e82ae24b9b141aecf8c14561572384dcc8445a5f127e9fba9.png)\n\nFigure A-1. Grouped vertical bar chart of site annual natural gas consumption in TBtu for the ComStock baseline and the Fan SP Reset measure scenario, by census division. Nine division groups run along the horizontal axis, each with a dark blue Baseline bar and a light blue Fan_SP_Reset_MZVAV bar per the Upgrade Name legend. The bars carry no printed value labels, so every number below is pixel-derived and approximate. Baseline values, in TBtu: New England about 47, Middle Atlantic 222, East North Central 386, West North Central 156, South Atlantic 169, East South Central 53, West South Central 117, Mountain 94 and Pacific 178. The measure bar is equal to or about 3 TBtu taller than the baseline bar in each division, the expected direction since the measure imposes a natural gas heating penalty. The nine baseline values sum to about 1,422 TBtu and the measured increases sum to about 17 TBtu against Table 5's -12.2 TBtu gas penalty; the difference is within the accumulated one-pixel error of nine separate bar-pair reads.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Appendix A.", "line_start": 709, "line_end": 711, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|123", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Appendix A.\n\nis within the accumulated one-pixel error of nine separate bar-pair reads.\n\nFigure A-2. Site annual natural gas consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000022_55290cdb0874342a8ed04882a9a80208e54f526ecf5575d4202b6542217047dc.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual natural gas consumption by building type for the ComStock baseline and the Fan SP Reset scenario, with no printed value labels.](98345_images/image_000022_55290cdb0874342a8ed04882a9a80208e54f526ecf5575d4202b6542217047dc.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Appendix A.", "line_start": 713, "line_end": 718, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|124", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Appendix A.\n\nbuilding type for the ComStock baseline and the Fan SP Reset scenario, with no printed value labels.](98345_images/image_000022_55290cdb0874342a8ed04882a9a80208e54f526ecf5575d4202b6542217047dc.png)\n\nFigure A-2. Grouped vertical bar chart of site annual natural gas consumption in TBtu for the ComStock baseline and the Fan SP Reset measure scenario, by building type. Fifteen building-type groups run along the horizontal axis, each with a dark blue Baseline bar and a light blue Fan_SP_Reset_MZVAV bar per the Upgrade Name legend. No value labels are printed, so all numbers here are pixel-derived and approximate. Baseline values, in TBtu: FullServiceRestaurant about 170, QuickServiceRestaurant 41, RetailStripmall 225, RetailStandalone 73, SmallOffice 55, MediumOffice 34, LargeOffice 43, PrimarySchool 160, SecondarySchool 215, Outpatient 32, Hospital 126, SmallHotel 7, LargeHotel 128, Warehouse 104 and Grocery 17. Measure bars are equal to or slightly taller than baseline in each type, consistent with the gas heating penalty. These fifteen baseline values sum to about 1,428 TBtu, agreeing with the roughly 1,422 TBtu obtained from Figure A-1's nine census divisions and with the roughly 1,443 TBtu obtained from Figure 7a's gas bands.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Appendix A.", "line_start": 720, "line_end": 722, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|125", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Appendix A.\n\ndivisions and with the roughly 1,443 TBtu obtained from Figure 7a's gas bands.\n\nFigure A-3. Site annual electricity consumption of the ComStock baseline and the measure scenario by building type\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000023_19080e29b93f847f26e4c46415ca9167d524524005aa80c44797c792e492d2fd.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption by building type for the ComStock baseline and the Fan SP Reset scenario, with no printed value labels.](98345_images/image_000023_19080e29b93f847f26e4c46415ca9167d524524005aa80c44797c792e492d2fd.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Appendix A.", "line_start": 724, "line_end": 729, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|126", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Appendix A.\n\nbuilding type for the ComStock baseline and the Fan SP Reset scenario, with no printed value labels.](98345_images/image_000023_19080e29b93f847f26e4c46415ca9167d524524005aa80c44797c792e492d2fd.png)\n\nFigure A-3. Grouped vertical bar chart of site annual electricity consumption in TBtu for the ComStock baseline and the Fan SP Reset measure scenario, by building type. Fifteen building-type groups run along the horizontal axis, each with a dark blue Baseline bar and a light blue Fan_SP_Reset_MZVAV bar per the Upgrade Name legend. The bars carry no value labels, so all figures are pixel-derived and approximate. Baseline values, in TBtu: FullServiceRestaurant about 196, QuickServiceRestaurant 67, RetailStripmall 485, RetailStandalone 304, SmallOffice 226, MediumOffice 189, LargeOffice 233, PrimarySchool 274, SecondarySchool 248, Outpatient 130, Hospital 185, SmallHotel 30, LargeHotel 170, Warehouse 382 and Grocery 100. Measure bars are shorter than baseline in every type, the expected direction for an electricity-saving measure. The fifteen baseline values sum to about 3,219 TBtu, in reasonable agreement with the roughly 3,333 TBtu implied by Table 5's 100 TBtu of electricity savings at 3.0%. The axis labels were zoomed to confirm this panel plots electricity grouped by building type, matching its caption.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Appendix A.", "line_start": 731, "line_end": 731, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|127", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Appendix A.\n\nroughly 3,333 TBtu implied by Table 5's 100 TBtu of electricity savings at 3.0%. The axis labels were zoomed to confirm this panel plots electricity grouped by building type, matching its caption.\n\nFigure A-4. Site annual electricity consumption of the ComStock baseline and the measure scenario by census division\n\n<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/98345.yaml\n     source: 98345_images/image_000024_cd80184120a5d6637e5f75d33b96a2e86f7f6cd68d13abbb4e875088093fbb35.png\n     method: vision-description\n     described: 2026-08-21 -->\n\n![Grouped bar chart of site annual electricity consumption by census division for the ComStock baseline and the Fan SP Reset scenario, with no printed value labels.](98345_images/image_000024_cd80184120a5d6637e5f75d33b96a2e86f7f6cd68d13abbb4e875088093fbb35.png)", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Appendix A.", "line_start": 733, "line_end": 740, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
{"id": "upgrade_measures|measure_pdfs/98345.pdf|128", "text": "Fan Static Pressure Reset for Multizone VAV Systems \u2014 Appendix A.\n\ncensus division for the ComStock baseline and the Fan SP Reset scenario, with no printed value labels.](98345_images/image_000024_cd80184120a5d6637e5f75d33b96a2e86f7f6cd68d13abbb4e875088093fbb35.png)\n\nFigure A-4. Grouped vertical bar chart of site annual electricity consumption in TBtu for the ComStock baseline and the Fan SP Reset measure scenario, by census division. Nine division groups run along the horizontal axis, each with a dark blue Baseline bar and a light blue Fan_SP_Reset_MZVAV bar per the Upgrade Name legend. No value labels are printed, so all numbers are pixel-derived and approximate. Baseline values, in TBtu: New England about 92, Middle Atlantic 337, East North Central 434, West North Central 271, South Atlantic 751, East South Central 210, West South Central 501, Mountain 230 and Pacific 460. Each measure bar is shorter than its baseline bar, by roughly 5 to 20 TBtu depending on the division, and the reductions sum to about 81 TBtu against Table 5's 100 TBtu of stock electricity savings; the gap is within the accumulated read error. The nine baseline values sum to about 3,285 TBtu, consistent with Figure A-3's roughly 3,219 TBtu and with the roughly 3,333 TBtu implied by Table 5.", "metadata": {"product": "comstock", "release": "comstock_amy2018_2025_release_3", "source_id": "upgrade_measures", "source_type": "pdf", "source_path": "measure_pdfs/98345.pdf", "doc_title": "Fan Static Pressure Reset for Multizone VAV Systems", "section": "Appendix A.", "line_start": 742, "line_end": 742, "corpus_version": "e7ffee7a", "status": "osti_pdf", "measure_id": "hvac_0031", "measure_name": "Fan Static Pressure Reset for Multizone VAV Systems", "measure_initial_release": "2025 Release 3", "date_last_updated": "2026-03-03", "date_last_updated_source": "pdf_moddate"}}
