<!-- comstock comstock_amy2018_2025_release_3 | github_site | docs/resources/explanations/california_known_issues.md | status: site_page | source_url: https://github.com/NatLabRockies/ComStock.github.io/blob/3b69decb4e5f7bb3d6cc24f6224b318c921fd45f/docs/resources/explanations/california_known_issues.md | publication_url: https://natlabrockies.github.io/ComStock.github.io/docs/resources/explanations/california_known_issues.html | corpus_version: e7ffee7a | corpus_path: github_site/docs/resources/explanations/california_known_issues.md | section: Overestimation of ventilation in California models | lines: 16-18 -->
## Overestimation of ventilation in California models

**In ComStock 2023 Release 2 and earlier**, for models in California, the modeled outdoor air ventilation rate was significantly above that required by Title 24. Title 24 specifies minimum ventilation rates on a per-area and per-occupant basis, with the instruction to take the higher of the two. ComStock erroneously modeled this as the sum of the two, leading to unrealistically high ventilation. This is most noticeable when plotting HVAC heating or cooling EUIs vs. heating or cooling degree days; the models in CA show a trend of heating/cooling EUIs roughly twice as high as the rest of the country. **This doubling of ventilation was corrected before ComStock 2024 release 1.**
