<!-- comstock comstock_amy2018_2025_release_3 | technical_reference | documentation/reference_doc/4_5_envelope.tex | status: site_page | source_url: https://github.com/NatLabRockies/ComStock/blob/b77c60d341c9b68c58c5d51e51b06f08f293d3cb/documentation/reference_doc/4_5_envelope.tex | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/comstock_reference_documentation_2025_3.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: technical_reference/documentation/reference_doc/4_5_envelope.md | section: Walls | lines: 4-43 -->
## Walls

### Wall Construction Type

First, we selected the general types of wall construction methods to be represented in ComStock. We chose the four general wall types commonly used in commercial building energy codes because they cover the most common wall construction types and can be linked to nominal thermal characteristics. The definitions of these types from (ASHRAE 2010) are as follows, with the corresponding ComStock enumerations shown in parentheses:

- **Mass wall** (Mass): A wall with a heat capacity exceeding (1) 7 Btu/ft<sup>2</sup>·F or (2) 5 Btu/ft<sup>2</sup>·F, provided that the wall has a material unit weight not greater than 120 lb/ft<sup>3</sup>.

- **Metal building wall** (Metal Building): A wall whose structure consists of metal spanning members supported by steel structural members (i.e., does not include spandrel glass or metal panels in curtain wall systems).

- **Steel-framed wall** (SteelFramed): A wall with a cavity (insulated or otherwise) whose exterior surfaces are separated by steel framing members (i.e., typical steel stud walls and curtain wall systems).

- **Wood-framed and other walls** (WoodFramed): All other wall types, including wood stud walls.

To determine the prevalence of each wall construction type, we queried a database, (LightBox 2021), containing building type, number of stories, location, and wall construction. The database did not use the same wall construction types selected for ComStock, so we created a mapping between the database entries and the wall construction types listed above, as shown in Table “Mapping of Wall Construction Types from Database to ComStock”. Some construction types in the database were excluded from the mapping, either because the meaning was ambiguous or because they represented an insignificant fraction of the entries in the database. The excluded constructions represent only 5% of the total samples, with 4.5% labeled “OTHER” (which there was no clear way to map).

Upon reviewing the data, we identified two instances that were likely misclassifications. The first was buildings higher than five stories with the wall construction type“WoodFramed”. Historically, it was not possible to use WoodFramed construction for buildings over five stories, and even today, this practice is uncommon. Buildings with this combination were reassigned to “Mass” walls, based on the assumption that people were observing large wood internal structural members in old buildings and classifying them as WoodFramed. The second was buildings higher than two stories with “MetalBuilding” walls. Based on experience, this construction technique is commonly reserved for 1-2 story buildings only. Buildings with this combination were reassigned to “SteelFramed,” based on the assumption that this would be the most likely alternative classification if a person observed steel structural elements.

After mapping each entry in the database to one of the ComStock construction types, we analyzed the data to determine other building characteristics in the database were correlated with construction type. Older buildings were slightly more likely to use mass constructions, but the change over time was minor. Construction type varied significantly as a function of the number of stories. Shorter buildings were much more likely to be wood-framed, whereas taller buildings were more likely to be mass, and very tall buildings were likely to be steel-framed (steel studs or curtain wall). Based on a spot-checking of the database, we found the building type classification to be less reliable than other building characteristics. Although there was some correlation between building type and wall construction, there was also a correlation between building type and number of stories. Because of the joint correlation, we selected number of stories instead of building type. There was a clear correlation between climate zone and construction type—most notably, there was a much lower incidence of mass walls in cold climate zones. There was some correlation between construction type and building floor area. However, there was also a correlation between the number of stories and the building area. Because the construction type is physically limited by a building’s height, it was more logical to use the number of stories as a driving characteristic for construction type. Following this analysis, we concluded that the number of stories and climate zone should be used as drivers of wall construction type. The probabilities for each combination of number of stories and climate zone were calculated and then used as the input distribution for wall construction type in ComStock. This distribution is summarized in Table “Input Distribution of Wall Construction Types by Climate Zone and Number of Stories”.

### Wall System Turnover Rate

As described in Section “Building System Turnover and Effective Useful Life”, we assume that some building systems, including exterior walls, are replaced over the lifespan of the building. Typically, for exterior walls, the structural elements of the wall are maintained, while the cladding, insulation, sheathing, etc. are be replaced. As noted in Section “Building System Turnover and Effective Useful Life”, the EUL for exterior walls is assumed to be 200 years, which means that most buildings are modeled with the walls they were built with. Once the wall construction type probabilities and distributions of building types, sizes, and vintages are carried through the sampling process and simulations are created, the distribution of construction types and energy code levels can be reviewed. As shown in Figure “Weighted floor area by energy code followed during last wall replacement and wall type.”, because the majority of the building stock is older, and wall systems are replaced at a low rate, most of the building floor area is assumed to have walls that follow the oldest energy codes.

<figure id="fig:weighted_floor_area_by_energy_code_and_wall_type" data-latex-placement="ht!">
<img src="figures/weighted_floor_area_by_energy_code_and_wall_type.png" />
<figcaption>Weighted floor area by energy code followed during last wall replacement and wall type.</figcaption>
</figure>

### Wall Thermal Performance

We did not find any data sources that contained the thermal performance (U-Value/R-Value) of walls in the commercial building stock. This is likely because surveys would need to either find building plans, which can be difficult or impossible for older buildings, or disassemble part of the structure to look inside the walls, which building owners are unlikely to allow. To account for the lack of data, we estimated wall thermal performance based on an estimate of the energy code followed when the wall was last replaced. Section “Energy Code” describes how the energy code was determined. The thermal performance of walls for each energy code varies based on climate zone and construction type, as shown in Table “Wall Assembly Thermal Performance (Outside California)” and Table “Wall Assembly Thermal Performance (Inside California)”. Note that although these thermal performance values do include the thermal bridging inherent in the clear field wall, they do not include thermal bridging at intermediate floors, parapets, and glazing transitions. These additional thermal bridges are expected to lower the overall thermal performance of the wall assembly.

As previously described, most of the building stock’s walls are assumed to be older. Therefore, the thermal performance assumptions for older vintages have a much higher impact on the overall heating and cooling demand than those for newer vintages. The ComStock DOE Ref Pre-1980 assumptions, taken from (Deru et al. 2011), are originally from a study of only offices (Briggs et al. 1987). Unfortunately, this study no longer appears to be available. Following the methodology in (Deru et al. 2011), these values are used for all wall construction types and all building types. Figure “Weighted floor area by wall type and building type.” shows the final prevalence of each wall construction type by building type. Most notable is the low prevalence of metal building walls across the stock, even in warehouses. This might be surprising, but it is supported by the available data. Table “Summary of Average Wall R-Value by ASHRAE Climate Zone and Wall Type” shows the average wall thermal performance by ASHRAE Standard 169-2006 climate zone.

<figure id="fig:weighted_floor_area_by_building_type_and_wall_type" data-latex-placement="ht!">
<img src="figures/weighted_floor_area_by_building_type_and_wall_type.png" />
<figcaption>Weighted floor area by wall type and building type.</figcaption>
</figure>

