<!-- comstock comstock_amy2018_2025_release_3 | technical_reference | documentation/reference_doc/4_5_envelope.tex | status: site_page | source_url: https://github.com/NatLabRockies/ComStock/blob/b77c60d341c9b68c58c5d51e51b06f08f293d3cb/documentation/reference_doc/4_5_envelope.tex | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/comstock_reference_documentation_2025_3.pdf | corpus_version: e7ffee7a | corpus_path: technical_reference/documentation/reference_doc/4_5_envelope.md | section: Thermal Bridging | lines: 309-314 -->
## Thermal Bridging

Thermal bridging includes the impact of uninsulated structural elements that undermine the overall thermal resistance of an opaque assembly. These include linear thermal bridges, such as along corners, roof parapets, and fenestration, and point thermal bridges, such as protruding steel beams. These are formalized by psi factors multiplied by the length of a thermal bridge, and chi factors multiplied by the number of a thermal bridge. ASHRAE publishes psi and chi factors for common major thermal bridges, and thermal bridging requirements were recently added to the envelope section of ASHRAE 90.1-2022 (ASHRAE 2022). See Appendix section A10.2 of ASHRAE 90.1-2022 for details on calculating thermal bridges.

Thermal bridging in ComStock is implemented with the Thermal Bridging and Derating (TBD) ruby gem (Bourgeois and Macumber 2024). The gem detects the presence of common major thermal bridges in the model (corners, parapets, etc.), and derates the adjacent opaque surface construction (walls and roofs) to account for the thermal bridging. TBD gem version 3.4.1 includes default ASHRAE 90.1-2022 psi and chi factors for different kinds of thermal bridges. These vary by wall construction type (steel frame, mass, wood) and whether thermal bridges are considered mitigated or unmitigated. By default, ComStock assumed the unmitigated 90.1-2022 psi and chi factors by wall construction type. Specific values are listed in the TBD gem (Bourgeois and Macumber 2024).

