<!-- comstock comstock_amy2018_2025_release_3 | technical_reference | documentation/reference_doc/4_7_plug_and_process.tex | status: site_page | source_url: https://github.com/NatLabRockies/ComStock/blob/b77c60d341c9b68c58c5d51e51b06f08f293d3cb/documentation/reference_doc/4_7_plug_and_process.tex | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/comstock_reference_documentation_2025_3.pdf | corpus_version: e7ffee7a | corpus_path: technical_reference/documentation/reference_doc/4_7_plug_and_process.md | section: Elevators | lines: 88-108 -->
## Elevators

Elevators are a high power density equipment load present in many commercial buildings. According to the Americans with Disabilities Act (ADA), elevators are required in all commercial buildings with three or more stories, or when the square footage of each floor is more than 3,000 square feet. Although not a requirement, many two-story buildings also contain elevators for accessibility and convenience. Therefore, ComStock includes elevators in all buildings with two or more stories.

Hydraulic elevators are assumed to be installed in buildings with two to six stories, and traction elevators are assumed to be installed in buildings taller than six stories. Hydraulic elevators use a fluid-driven piston to lift the cab, and typically operate at speeds of 150 feet per minute or less. Hydraulic elevators are more affordable and can carry heavier loads, but because of their slow speeds, they are typically only used in buildings up to five stories. For buildings with six or more stories, traction elevators are used because they operate at much higher speeds (up to 500 feet per minute). Traction elevators use a counterweight and pulley system, making them more energy efficient because the motor does not have to move as much weight. The drawbacks, however, include high installation and maintenance costs and limits on cab weights. The motor power is assumed to be 16,055 W for hydraulic elevators and 20,370 W for traction elevators.

Elevators are modeled as a zone load in EnergyPlus, meaning the elevator equipment load and associated heat gain are attributed to a thermal zone. Elevator load is reported out as part of the electric equipment end use. With hydraulic elevators, the elevator room is typically located in the basement, so the equipment load and heat gain are added to the first floor core zone. With traction elevators, the elevator equipment is located on the roof, so the equipment load and heat gain are added to the top floor core zone.

The number of elevators installed in a ComStock building depends on the building type. For most building types, the number of elevators is based on the floor area. The exceptions are hospitals and hospitality buildings, for which assumptions are based on the number of hospital beds or hotel rooms, respectively. ComStock differentiates between passenger elevators and freight elevators in order to properly capture the elevator load in certain building types with industrial or service elevators. Passenger elevators are modeled in all building types, whereas freight elevators are only modeled in hospital, large hotel, large office, and warehouse buildings. The assumptions for the number of passenger and freight elevators modeled by building type are shown in Tables  “Passenger Elevators” and  “Freight Elevators”.

The equipment schedule for elevators is irregular and unpredictable. Therefore, this load does not follow the typical plug load schedule for its associated space type. We decided to approximate an elevator’s schedule by relating it to the number of people who are entering or exiting the building at each time step—in other words, the derivative of the occupancy schedule of the building. We also made assumptions regarding the number of people per elevator ride (five), the amount of time per ride (calculated from the elevator speed and number of stories), and the amount of inter-floor traffic that is not captured by the change in building occupancy (added a factor of 1.2x). Elevator data and metrics like this are not commonly measured or available, so these assumptions are based primarily on engineering judgment.

From these calculations and assumptions, we derived an elevator schedule for each building type and each day of the week. An example of the elevator schedule for medium offices is shown in Figure “Elevator fractional load schedule for medium offices on weekdays, Saturdays, and Sundays.” for weekdays, Saturdays, and Sundays. On weekdays, the most elevator traffic occurs at the beginning and end of the day, when people are coming in or leaving work for the day. There is also significant traffic during the lunch hour, as some people choose to leave the building for lunch. At all other times during the workday, the elevator load is approximately 40% of the total load to account for inter-floor traffic and minimal change in the total building occupancy. For some buildings, the occupancy schedules are reduced on Saturdays and include no occupancy on Sundays, which is reflected in the elevator schedule.

<figure id="fig:medium_office_elevator_schedule" data-latex-placement="ht!">
<img src="figures/medium_office_elevator.png" />
<figcaption>Elevator fractional load schedule for medium offices on weekdays, Saturdays, and Sundays.</figcaption>
</figure>

The final aspect of modeling elevators is accounting for lighting and fans inside the elevator. Although these are minimal loads compared to the total elevator energy, they are still modeled in ComStock. The elevator lighting and fans are defined in the model by a total power in watts. These wattage values were calculated based on the number of elevators and the subsystem template in the model, thereby ensuring higher efficiencies for newer lighting and ventilation systems. The elevator lighting and fan schedules are assumed to be at full load at all times when the elevator schedule is greater than 0.

