<!-- comstock comstock_amy2018_2025_release_3 | technical_reference | documentation/reference_doc/4_8_service_water_heating.tex | status: site_page | source_url: https://github.com/NatLabRockies/ComStock/blob/b77c60d341c9b68c58c5d51e51b06f08f293d3cb/documentation/reference_doc/4_8_service_water_heating.tex | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/comstock_reference_documentation_2025_3.pdf | corpus_version: f6dcd301 | corpus_path: technical_reference/documentation/reference_doc/4_8_service_water_heating.md | section: Service Water Heating System Type | lines: 22-27 -->
## Service Water Heating System Type

Service water heaters in ComStock models are all storage tank style, and are either fuel combustion (natural gas, fuel oil, or propane) or electric resistance, as discussed in Section “Service Water Heating Fuel Type”. Service water heaters with district heating as the fuel type receive hot water from off-site; therefore, these models do not include an on-site water heater. ComStock does not currently model instantaneous water heaters or heat pump water heaters. A single water heater is used to meet the demands of the entire building, unless a booster water loop is used, in which case a separate water heater system will be modeled for the boost loop. Booster loops are included for buildings with kitchen space types. These booster water heaters increase the temperature for some portion of the water for uses that need higher temperatures such as dishwashing. See Section “Space Type Ratios” for details on the space type ratios for each building type. In space types with booster water heaters, 60% of peak flow is assigned to the booster water heater, and the remaining 40% is assigned to the standard water heater.

The design temperature of standard water heaters in ComStock is 140°F with a 3.6°F deadband temperature difference allowance. Booster water heaters for kitchens have a target temperature of 180°F; this assumption comes from the DOE prototype models to account for dishwashing in kitchens. The ambient air temperature for tank heat loss is assumed to be 72°F. No parasitic losses or part load performance modifiers are included at this time.

