<!-- comstock comstock_amy2018_2025_release_3 | technical_reference | documentation/reference_doc/4_9_hvac.tex | status: site_page | source_url: https://github.com/NatLabRockies/ComStock/blob/b77c60d341c9b68c58c5d51e51b06f08f293d3cb/documentation/reference_doc/4_9_hvac.tex | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/comstock_reference_documentation_2025_3.pdf | corpus_version: e7ffee7a | corpus_path: technical_reference/documentation/reference_doc/4_9_hvac.md | section: Demand Control Ventilation | lines: 530-535 -->
## Demand Control Ventilation

Demand control ventilation (DCV) acts to reduce outdoor air ventilation during periods of detected low occupancy. Occupancy levels are generally detected through the use of CO<sub>2</sub> sensors located directly in the space or within the HVAC system.

DCV is included in ComStock models when required by the governing ASHRAE-90.1 energy code for the specific spaces/systems in the model. ComStock gathers the necessary criteria for determining DCV requirements and includes DCV functionality only if the space/system requires it. The requirement criteria for DCV include space floor area, space design occupant density, system economizer prevalence, system design outdoor air flow rate, and system energy recovery prevalence. The 90.1 code year for a model is based on the year of the model’s last major HVAC replacement. Code year assignment and system turnover assumptions are described further in Section “Building System Turnover and Effective Useful Life”. A summary of the floor area served by a system with DCV is shown in Table “Fraction of Floor Area Controlled by HVAC System With DCV by Building Type and Code Year”. Note that DCV is not required by ASHRAE 90.1 when an HVAC system has an ERV. One important observation from these data is that no office buildings include DCV. This is because office buildings are currently modeled using a single, blended space type that is a fractional mix of open offices, enclosed offices, conference rooms, etc. The occupancy density of this blended space does not exceed the DCV thresholds in ASHRAE 90.1. This leads to unrealistically low (0%) DCV in office buildings. Another important observation is that DCV is not modeled in any of the buildings in California (which use the DEER data set), although this does not align with the newer versions of Title 24. DCV is expected to be implemented in California buildings in the near future.

