<!-- comstock comstock_amy2018_2025_release_3 | technical_reference | documentation/reference_doc/4_9_hvac.tex | status: site_page | source_url: https://github.com/NatLabRockies/ComStock/blob/b77c60d341c9b68c58c5d51e51b06f08f293d3cb/documentation/reference_doc/4_9_hvac.tex | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/comstock_reference_documentation_2025_3.pdf | corpus_version: e7ffee7a | corpus_path: technical_reference/documentation/reference_doc/4_9_hvac.md | section: Direct Expansion Cooling | lines: 1105-1116 -->
## Direct Expansion Cooling

Standard air-cooled direct expansion (DX) cooling is the most prevalent cooling equipment type in commercial buildings. The following ComStock HVAC system types use DX cooling: PSZ-AC with district hot water, PSZ-AC with electric coil, PSZ-AC with gas boiler, PSZ-AC with gas coil, PSZ-HP, PTAC with baseboard district hot water, PTAC with electric coil, PTAC with gas boiler, PTAC with gas coil, PTHP, PVAV with PFP boxes, PVAV with district hot water reheat, PVAV with gas boiler reheat, PVAV with gas heat with electric reheat, and residential AC with residential forced air furnace.

### DX Cooling Rated Performance

DX cooling systems are assigned full load and part load efficiencies based on the HVAC code template for the model and the capacity. These assignments are summarized in Table“Unitary DX Cooling Efficiency and Performance Curve Assignment” (unitary DX) and Table“PTAC DX Cooling Efficiency and Performance Curve Assignment” (PTAC). These values mirror those found in ASHRAE-90.1 (or those used in the DOE reference buildings for the pre-1980 template).

### DX Cooling Performance Modifiers

The performance of DX cooling equipment changes based on operating conditions. ComStock DX cooling equipment uses five performance modifier curves to model this behavior. Energy input ratio (EIR) as a function of part load ratio (PLR) describes how the equipment efficiency varies at different load fractions, accounting for equipment cycling (Figure “DX cooling energy input ratio as a function of part load ratio performance curves.”). EIR as a function of temperature describes how the equipment efficiency varies based on both the outdoor air dry bulb temperature and the wet bulb temperature of the air entering the cooling coil (Figure “DX cooling energy input ratio as a function of temperature performance curves. Independent variables are outdoor air dry bulb temperature (y-axis, degrees Celsius) and wet bulb temperature entering the cooling coil (x-axis, degrees Celsius).”). EIR as a function of airflow describes how the equipment efficiency varies as a function of the supply airflow fraction (Figure “DX cooling energy input ratio as a function of airflow performance curves.”). Capacity as a function of temperature describes how the equipment available capacity varies as a function of both the outdoor air dry bulb temperature and the wet bulb temperature of the air entering the cooling coil (Figure “DX cooling capacity as a function of temperature performance curves. Independent variables are outdoor air dry bulb temperature (y-axis, degrees Celsius) and wet bulb temperature entering the cooling coil (x-axis, degrees Celsius).”). Lastly, capacity as a function of airflow describes how the equipment available capacity varies as a function of the supply airflow fraction (Figure “DX cooling capacity as a function of airflow performance curves.”). The outputs of the EIR modifiers are multiplied against the nominal EIR at every time step (except for the PLR modifier, which is divided), which provides the effective EIR at each time step. Meanwhile, the outputs of the two capacity modifiers are multiplied against the nominal capacity at every time step, yielding the effective available capacity for the time step.

