<!-- comstock comstock_amy2018_2025_release_3 | technical_reference | documentation/reference_doc/4_9_hvac.tex | status: site_page | source_url: https://github.com/NatLabRockies/ComStock/blob/b77c60d341c9b68c58c5d51e51b06f08f293d3cb/documentation/reference_doc/4_9_hvac.tex | publication_url: https://natlabrockies.github.io/ComStock.github.io/assets/files/comstock_reference_documentation_2025_3.pdf | corpus_version: f6dcd301 | corpus_path: technical_reference/documentation/reference_doc/4_9_hvac.md | section: Ground-Source Heat Pumps | lines: 2079-2084 -->
## Ground-Source Heat Pumps

Ground-source heat pumps (GSHPs) are WSHP systems that use the ground as the heat sink for the condenser water loop. The temperature of the ground is fairly constant throughout the year, which makes the ground an effective heat sink for the refrigeration cycle. The following ComStock HVAC system type uses GSHPs: DOAS with water source heat pumps with ground source heat pump.

The GSHP model in ComStock uses the “Plant Component Temperature Source” with energy management system (EMS) controls to represent the temperature behavior of the ground condenser water loop. The EMS predicts the exit temperature of the ground loop based on the inlet temperature of the loop, where the exit temperature will directly impact the efficiency and capacity of the heat pump system. A warmer exit temperature will generally be beneficial for heating, whereas a colder exit temperature will generally be beneficial for cooling. The exit temperature in ComStock is predicted by a linear interpolation that assumes a +12°F delta temperature at the lowest expected inlet loop temperature of 30°F (42°F loop exit temperature), and a -12°F delta temperature at the highest expected inlet loop temperature of 90°F (78°F loop exit temperature), while ramping linearly in between. The relationship between the inlet loop temperature and the outlet loop temperature is illustrated in Figure “Ground loop outlet vs. inlet temperature relationship for GSHPs.”. Note that there is no change in the loop temperature at 60°F, as this approach results in a constant ground temperature assumption of 60°F.

