<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86100.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86100.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86100.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/86100.md | section: 5.1  Single Building Example | lines: 256-269 -->
## 5.1  Single Building Example

A 37,500-ft 2 small hotel in Los Angeles with Generation 1 lighting was selected as a test example. The measure installed Generation 5 lighting. The model initially had T12s and incandescent lights installed, with whole-building powers listed in Table 3. After the measure was applied, all lighting technologies were replaced with LEDs. Building lighting started with 53,616 W (average LPD 1.43 W/ft 2 ) and ended with 8,446 W (average LPD 0.23 W/ft 2 ), which aligns with average LPDs for small hotels in Table 2.

Table 4. Whole-Building Lighting Power by Technology

|                   | Initial                 | Initial                           | Final               | Final                             |
|-------------------|-------------------------|-----------------------------------|---------------------|-----------------------------------|
| Lighting Category | Technology              | Whole Building Lighting Power (W) | Technology          | Whole Building Lighting Power (W) |
| General           | T12                     | 5,766                             | LED Linear          | 3,679                             |
| Task              | Incandescent A-Shape    | 46,507                            | LED General Purpose | 4,562                             |
| Supplemental      | Incandescent Decorative | 1,343                             | LED Directional     | 205                               |
| Wall Wash         | None                    | --                                | None                | --                                |

