<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86103.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86103.md | section: 2.3  VRF Field Studies | lines: 320-337 -->
## 2.3  VRF Field Studies

As mentioned previously, there are some known concerns over the realized performance of VRF systems. Notably, there are very few case studies on 2023 cold climate VRF technologies. However, it is still important to discuss our understanding of such concerns with the results of field studies.

Some case studies have shown VRF systems to perform less efficiently than advertised. One such study from the Environmental Security Technology Certification Program on a Department of Defense facility in Michigan found the VRF system to save cost, peak demand, energy, and improve thermal comfort versus compared to the baseline electric VAV system [14]. However, they also reported periods where the system was unable to meet loads, despite being oversized, as well as decreased performance due to part-load cycling. The oversizing of the system was believed to have caused increased cycling, especially for cooling where the system operated at very low part loads (15%-25%) [14]. The system was also found to perform below manufacturer-advertised coefficients of performance (COPs). The authors did not state the suspected cause of the lower efficiencies but did mention component issues during the study period. Also note that the cold climate VRF used in this study was only rated to operate down to -4°F, which is not as cold as the current cold climate VRF technologies that can operate down to -22°F. Furthermore, the ASHRAE design temperature in this study is -5°F, below the minimum for the equipment used, while temperatures down to -23°F were reported during this study due to the 2019 Polar Vortex.

A report by the Minnesota Conservation Applied Research and Development (CARD) program examines VRF systems and their applicability for cold climates such as Minnesota [7]. The report analyzed five sites in Minnesota with VRF installations and concluded that VRF technology can be applicable to cold climates and that the systems can be cost-effective. The report does discuss some initial challenges including cost, refrigerant piping design, compliance with refrigerant standards, personnel training, and professional support. However, these installations took place pre-2010 using older VRF technology and therefore employed backup heating systems to address unmet loads at low temperatures. VRF technology has advanced considerably since then.

Another case study from the Northeast Energy Efficiency Partnerships found successful implementation of VRF cold climate heat pumps at a college in Vermont [15]. The average COPs were found to be 3.4 and 2.2 for 47°F and 17°F, respectively, which is close to rated performance for many VRF units. The college also reported lower operational costs and high levels of occupant satisfaction compared to the original HVAC system.

According to a report from Focus on Energy, VRF systems have historically faced challenges in meeting heating loads in cold climates [16]. However, the latest VRF technology introduced around 2017 has been designed to operate effectively even in extremely cold temperatures, with a rating down to -22°F. This advancement has made VRF systems a viable option for locations like Wisconsin. The report further states that all five sites that implemented VRF installations in Wisconsin expressed satisfaction with their systems and would consider them again. Although there were some initial issues that needed to be addressed, the overall feedback indicates a positive experience with VRF technology in cold climate applications.

An older Focus on Energy study from 2014 analyzed three sites with VRF systems installed (two offices, one warehouse) [16]. The study found simple paybacks of 7-9 years, but like the MN CARD study, the systems were unable to provide adequate heating below 0°F and therefore required backup heating. However, this is once again representative of older VRF technology.

Lastly, the Slipstream report mentioned in Section 2.2 also discusses successful field demonstrations of VRF installations in colder climates and their ability to maintain setpoints [13]. The VRF systems (without a backup heating source) in two hotels were monitored for more than 12 months and were able to maintain room setpoints throughout the year under even the coldest hours in ASHRAE climate zones 5 and 6. As a result, these VRF systems saved approximately 48%-52% of HVAC energy and $0.20-$0.60/ft 2  of energy costs over traditional HVAC systems (e.g., packaged terminal air conditioners with resistance heating, and watersource heat pumps with gas-fired boilers) with estimated emissions reductions in both cases. Both sites reported satisfaction with guest comfort, with one of the sites stating that setpoints were maintained even on the coldest days. System COPs were also analyzed and were found to be generally above 2 even at very cold conditions (down to -15°F).

The Slipstream report also discusses interviews with contractors, owners, and manufacturers regarding VRF challenges and recommendations. Two contractors stated they have installed VRF systems in hospitals, churches, schools, hotels, and hospitals, and that most owners are happy with their VRF systems. They both stressed the importance of extensive training, which manufactures offer for their systems. As noted previously, one contractor stated that most VRF issues are due to poor installations, with the most common issue being poor purging of refrigerant lines.

