<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86103.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86103.md | section: 2.4  VRF Recommendations | lines: 338-346 -->
## 2.4  VRF Recommendations

This section discusses some strategies to overcome prior challenges with VRF systems and to realize the intent of the modeled VRF system performance from this report.

- Proper Designing: VRF systems need to be properly sized to both heating and cooling loads in accordance to manufacture guidance for the chosen product. Supplemental heating should be implemented as needed. Oversizing VRF systems to meet design heating loads can remove the need for supplemental heating, but doing so can cause cycling and control issues for the commensurate cooling load. A Trane white paper recommends limiting oversizing to 125% relative to the design cooling load [5]. A Daikin white paper further emphasizes the need to 'right size' equipment to avoid overconditioning spaces and excessive cycling [4]. The Slipstream report also mentions how improper sizing of VRF systems can create challenges for efficiency, cost, and comfort.
- Refrigerant line testing: Leak testing and a deep vacuum should be performed on all VRF installations to ensure the system holds the proper refrigerant charge for occupant health and system performance. Leak testing is recommended by all manufacturers interviewed for the Slipstream report (Daikin, Mitsubishi, LG, and Fujitsu). Leak testing is typically done by the installing contractor with input from the VRF manufacturer sales representative. Fujitsu and Mitsubishi use 600 psi for 24 hours. Daikin specifies 550 psi

for 24 hours. LG specifies a triple leak check at 150, 300, and finally 550 psig for 5 minutes, 15 minutes, and 24 hours respectively.

