<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86103.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/86103.md | section: Sizing | lines: 559-566 -->
## Sizing

VRF systems have similar sizing considerations to other heat pump systems. Because the heating and cooling system share the same hardware, the building designer must choose how to size the system (indoor and outdoor units for VRF) to satisfy both needs. Supplemental heating is a common addition to heat pump systems, but supplemental cooling is not. Therefore, the system must be sized to at least meet the cooling requirements at design conditions. The designer could choose to size the system just based on the cooling load and use supplemental heating to address any additional loads. Many forms of supplemental heating can be used, including electric resistance coils in the ducts or electric baseboards, noting that VRF terminal units do not necessarily come with integrated supplemental heat.

If a designer wants to reduce or eliminate the need for supplemental heating, they can upsize the equipment to meet design heating loads, but doing so can cause cycling and control issues for the commensurate cooling load. As noted in Section 2.4, a Trane white paper recommends limiting sizing to 125% of the design cooling load [5]. A Daikin white paper further emphasizes the need to 'right size' equipment to avoid overconditioning spaces and excessive cycling [4]. The Slipstream report also mentions how improper sizing of VRF systems can create challenges for efficiency, cost, and comfort [13].

This measure currently uses the least-aggressive sizing approach by sizing the system to the design cooling load and using supplemental heating to address any additional loads. Future iterations of this measure may look to sizing up to 125% of the design cooling load as needed to reduce the need for supplemental heating. Additionally, future work could explore the impact of using the DOAS for supplemental heating.

