<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86103.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86103.md | section: 4.4  Limitations and Concerns | lines: 657-667 -->
## 4.4  Limitations and Concerns

There are several limitations that are not captured in this analysis, and which could result in unrealistic representation of some portion of buildings. Below are those limitations, which can be further improved in future analysis:

- There are many criteria applied for determining the applicability of the upgrade as described in Section 4.1. However, while the total number of indoor units of 41 per outdoor unit is applied as one of the applicability criteria, a more specific limit on refrigerant configuration such as maximum piping length between indoor to indoor/outdoor unit and maximum vertical piping height between indoor to outdoor unit are not applied as the applicability criteria. Total counts of indoor/outdoor units per building as well as maximum piping length and maximum vertical height are all included in the data set.
- In this analysis, one universal sizing method (i.e., sizing to the design cooling load as described in Section 4.2.1) is applied regardless of where the building is located. However, a VRF DOAS in a building located in a colder climate can be sized based on heating demand (i.e., sole source sizing for heating) without causing too many issues with part-load conditions for cooling [38]. Due to the universal sizing method applied in this analysis, some of the results could be underestimated (e.g., operating COP) or overestimated (e.g., fraction of supplemental heating).
- Out of the entire building stock models, buildings covering 4% of total floor area and 1% of total building count resulted in worse thermal conditions (i.e., some zone temperatures below heating setpoint) after VRF DOAS upgrade. This is because the maximum outdoor air operating temperature for heating was incorrectly configured. VRF heat pump and back up heating turns off when the outdoor air temperature is higher than this limit and even though zone temperatures tend to rise with rising outdoor air temperature and increased internal heat gain, few zones (e.g., restroom) with less internal gain experienced zone temperatures well below the heating setpoint. While 61°F (16°C) was implemented in this work, future VRF analysis will be applied with manufacturer specifications around 86-95°F (30-35°C).
- A retail strip mall that has multiple tenants (e.g., retail, restaurant) with separate meters may not be a good candidate for a VRF DOAS to cover the space heating/cooling needs for all businesses in the strip mall. However, while these building types could be more suitable for minisplit heat pump as an upgrade option, we have applied VRF DOAS to these building types and applicable space types (i.e., excluding restaurants in strip malls) in this work to understand the energy impact when this building type leverages heat pump

systems. As shown in Figure 6, strip malls applicable for the upgrade cover 7% of the entire building stock floor area and will be removed from the applicable building types in the future VRF analyses.

