<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86103.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86103.md | section: 6.1.3  Example Building in a Heating-Dominant Climate | lines: 808-849 -->
## 6.1.3  Example Building in a Heating-Dominant Climate

Table 9 shows an example building in a heating-dominant region before and after the upgrade. Unlike the previous two examples and as can be expected, the overall electricity peak demand increases with replacing the gas boiler heating with VRF heating. VRF backup heating is more frequently triggered supporting 13% of the heat pump heating. Because this example represents a school building with a wider footprint compared to previous examples, the maximum piping length for this building is 136 meters. For buildings with multiple outdoor units, the maximum piping length and maximum vertical height are reported with floor area weighted values covered by each outdoor unit.

Table 9. Single Building Example Results: Heating Dominant Climate

| Parameter                                             | Baseline Results                        | Upgrade Results                         |
|-------------------------------------------------------|-----------------------------------------|-----------------------------------------|
| ASHRAE IECC climate zone 2006                         | 8                                       | 8                                       |
| Building America climate zone                         | Subarctic                               | Subarctic                               |
| ComStock building type                                | SecondarySchool                         | SecondarySchool                         |
| HVAC system type                                      | PVAV with gas heat with electric reheat | PVAV with gas heat with electric reheat |
| floor area [ft 2 ]                                    | 7,500                                   | 7,500                                   |
| state name                                            | Alaska                                  | Alaska                                  |
| electricity cooling energy consumption [kWh]          | 4,525                                   | 2,964                                   |
| electricity fans energy consumption [kWh]             | 21,378                                  | 33,911                                  |
| electricity heat recovery energy consumption [kWh]    | 0                                       | 2,325                                   |
| electricity heating energy consumption [kWh]          | 599,789                                 | 366,631                                 |
| electricity total energy consumption [kWh]            | 685,019                                 | 467,142                                 |
| electricity total peak demand [kW]                    | 244                                     | 552                                     |
| natural gas heating energy consumption [kWh]/[therms] | 25,036/854                              | 0                                       |
| area fraction with heat recovery                      | 0.00                                    | 0.99                                    |
| area fraction with motorized outdoor air damper       | 1.00                                    | 0.01                                    |
| boiler capacity [kBtu/hr]                             | 247                                     | 0                                       |
| DX cooling capacity tons [tons]                       | 50                                      | 10                                      |
| furnace capacity [kBtu/hr]                            | 0                                       | 0                                       |
| hours cooling setpoint not met [hr]                   | 106                                     | 0                                       |
| hours heating setpoint not met [hr]                   | 7,445                                   | 170                                     |
| num air loops                                         | 1                                       | 2                                       |
| VRF weighted/maximum vertical piping height [m]       | 0.00                                    | -2.83                                   |
| VRF weighted/maximum piping length [m]                | 0.00                                    | 136.15                                  |
| VRF cooling design cop                                | 0.00                                    | 3.97                                    |
| VRF heating design cop                                | 0.00                                    | 4.08                                    |
| VRF heating fraction supplemental                     | 0.000                                   | 0.130                                   |
| VRF indoor unit count                                 | 0                                       | 13                                      |
| VRF outdoor unit count                                | 0                                       | 1                                       |
| VRF total cooling load [J]                            | 0                                       | 46,223,937,183                          |
| VRF total heat recovery [J]                           | 0                                       | 4,678,692,781                           |
| VRF total heating load [J]                            | 0                                       | 2,320,855,551,675                       |
| VRF total outdoor unit cooling capacity [W]           | 0                                       | 275,620                                 |
| site energy total energy consumption [kWh]            | 710,056                                 | 467,142                                 |

