<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86103.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86103.md | section: 6.2  Stock Energy Impacts | lines: 850-873 -->
## 6.2  Stock Energy Impacts

The VRF DOAS measure demonstrates 16% total site energy savings (729 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 14). The savings are primarily attributed to:

- 18% stock cooling electricity savings (128 TBtu)
- 53% stock heating natural gas savings (438 TBtu)
- 30% stock fan electricity savings (178 TBtu)
- -24% stock heating electricity savings (-48 TBtu).

Figure 14. Comparison of annual site energy consumption between the ComStock baseline and the upgrade scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml
     source: 86103_images/image_000021_1663b9b18ca8754e4b4f3d63db6892772db1d69ece7a29430d8d88a1ebd21e2e.png
     method: vision-description
     described: 2026-08-22 -->

![Figure 14: stacked bars of annual site energy, baseline 4,638 versus 3,909 TBtu with the upgrade](86103_images/image_000021_1663b9b18ca8754e4b4f3d63db6892772db1d69ece7a29430d8d88a1ebd21e2e.png)

Figure 14: two stacked bar columns of annual site energy consumption (TBtu) - ComStock baseline 4,638 versus VRF with DOAS 3,909 - stacked by end use and fuel across about twenty legend series (heating, cooling, fans, heat recovery, heat rejection, interior equipment, lighting, water systems and others). Total site energy falls 16%, or 729 TBtu. Per-end-use savings are itemized in Section 6.2.

In terms of site energy, major energy savings come from converting natural gas-fired heating to electric heat pump heating, and cooling electricity savings are from the higher efficiency (compared to the existing building stock) COP performance of VRF system. The electricity heating end use shows a net increase. Electric heating is reduced from this upgrade by swapping electric resistance air-handling units with higher-efficiency VRF E/HRV DOAS systems. However, electricity heating is increased by electrifying air-handling units that were previously natural gas and from fan energy savings. Removing fans from the central air system and replacing those with VRF indoor unit fans and DOAS fans save energy by decoupling ventilation and space conditioning. Overall, electricity heating energy increases. Not as significant as savings described above, but 1.3 TBtu (17% decrease) of electric energy ('Heat Rejection, Electricity' in the figure) is saved by removing existing cooling towers, and 19.1 TBtu (329%

increase) of electric energy ('Heat Recovery, Electricity' in the figure) is additionally used by adding more DOAS (increased power with increased static pressure) to the building stock.

