<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86103.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86103.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86103.md | section: 6.3  Stock Greenhouse Gas Emissions Impact | lines: 874-890 -->
## 6.3  Stock Greenhouse Gas Emissions Impact

ComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios and on-site combustion fuel types (Figure 15). Greenhouse gas emissions avoided from the electricity grid range between 5% and 7%, depending on the scenario chosen. This is due to reduced electricity consumption from the fans and cooling end use, but also includes the increase in electricity from electrifying gas heating systems. The emissions avoided from on-site combustion fuels (35%) are attributable to electrifying some of these combustion-based heating systems. Overall, the VRF (HR) with DOAS measure demonstrates between 41 (16% reduction for LRMER Low RE Cost 15 scenario) and 56 (13% reduction for eGRID 2021 scenario) million metric tons (MMT) of greenhouse gas emissions avoided (from all fuel types) for the three grid electricity scenarios presented.

Figure 15. Greenhouse gas emissions comparison of the ComStock baseline and the upgrade scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86103.yaml
     source: 86103_images/image_000022_fc802aa20eba02a1c503516a0f4f9316ac69b4b90814732c2a6a83d1a33372c6.png
     method: vision-description
     described: 2026-08-22 -->

![Figure 15: annual GHG emissions by fuel for three grid scenarios, baseline versus upgrade](86103_images/image_000022_fc802aa20eba02a1c503516a0f4f9316ac69b4b90814732c2a6a83d1a33372c6.png)

Figure 15: three-panel grouped stacked bar chart of annual GHG emissions (MMT CO2e) for baseline versus VRF with DOAS under eGRID 2021, LRMER High RE Cost 15 and LRMER Low RE Cost 15, stacked by electricity, natural gas, fuel oil and propane. Totals fall from 427 to 371 (-13%), 344 to 294 (-14%), and 252 to 211 (-16%). Emissions factors in Table 5; see Section 6.3.

Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons.

