<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86105.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86105.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86105.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/86105.md | section: 3.4  Limitations and Concerns | lines: 265-315 -->
## 3.4  Limitations and Concerns

In the current version of ComStock, two faults related to the economizers are implemented in the 'baseline' simulations: incorrect changeover (high limit) temperature fault for fixed dry-bulb control and damper fully closed fault for any economizers. Assumptions (detailed in the ComStock Reference Documentation [3]) such as fault prevalence, fault incidence, fault intensity, etc., are made to reflect differences between different faults. While these two faults are reflected in the baseline simulations, we made a judgement to include damper fully closed fault in upgrade simulations as well. We are assuming that the incorrect changeover temperature fault that is mostly caused by poor commissioning is minimized (i.e., not included in upgrade simulations) by best practices conducted in the latest market. However, the fully damper closed fault that is initially and automatically triggered by malfunctioning or broken damper linkage is considered an inherent probabilistic issue even with the new economizer upgrade. This assumption can be updated as new information about economizer fault prevalence is found. The fault implementation in ComStock's baseline and upgrade scenarios is still in its early stages and economizer faults implementation was the first trial. This necessitated thorough consideration and refinement of the implementation approach, drawing from the existing pool of information. As we have verified a standardized approach for implementing faults in ComStock, we will have future opportunities to implement more faults if fault data (e.g., fault prevalence, fault incidence, fault intensity) is available for highly impactful faults.

Although a fault (i.e., damper fully closed fault) is implemented with fixed prevalence (35%), the actual percentage of economizers being faulted (among applicable economizers) is less than the defined prevalence due to current implementation limitation. For example, 35% of randomly selected buildings that include certain HVAC system types (that are categorized as the air system) are assigned to have the damper fully closed fault. However, there are cases where these air systems assigned to have an economizer fault do not even qualify to have an economizer when the cooling capacity is below a certain threshold (defined by the energy code). In other words, the current limitation is that the random selection of faulted economizers is not fully aligned with buildings that actually have economizers. In this case, we are losing a sample that is selected by 35% prevalence, resulting in decreased representation of fault prevalence in final building stock.

In reality, California's Title 24 energy code requires fault detection and diagnostics (FDD) for economizers, which prevents and quickly mitigates -not all but some -faults that can occur in economizers. However, the current version of ComStock does not reflect the preventative or quickly resolving FDD methodologies, thus possibly overestimating the degraded impact of faults in buildings in California.

While the representation of faults in this upgrade is underestimated due to the limitation described above, it should be noted that the savings shown in the results still reflect the impact of faults. For example, a newly added economizer through an upgrade has a chance (less than 35%) of having damper closed fault for a month in a year. If the outdoor air conditions were favorable (or unfavorable) for economizing during the faulted period, then the fault causes negative (or positive) impacts on energy savings through the upgrade. Note that the fully closed damper fault impacts the energy consumption both negatively and positively, while the positive energy savings by not introducing (hotter) outside air cause indoor air quality issues.

As not all buildings are configured in the same way and in the optimal way, our building models include variability between models. For one example, depending on the HVAC system and building type, we have air handling units that either (a) run fans along with ventilation over the entire night, (b) only cycle fans overnight with ventilation based on thermostat settings, or (c) only cycle fans overnight without ventilation based on thermostat settings. During this implementation of nighttime operation variability, we found that the EnergyPlus economizer does not operate in the same way an economizer typically does.

In short, one of the requirements of economizing controllers in the real world is the call (or electric/current signal) for cooling, but the EnergyPlus economizer economizes only based on favorable outdoor air condition and if the fan is running. Thus, during late night, if temperature drops and minimum ventilation is required, as in option (a) above, then the economizer will open the damper (even when there is no cooling need) to meet the supply air temperature set point, which can increase heating loads. This is depicted on the left side of Figure 6. While the economizer upgrade measure made a fix to this issue, our baseline models' economizers do not yet reflect this change. Thus, as shown on the right side of Figure 6, our new economizer measure 'can' correct this issue in the upgraded simulations. However, to quantify the impact of a proper economizer more fairly, we decided not to change/correct the economizers with the issue during the upgrade implementation and only apply (the good) economizers based on the applicability criteria shown in Section 4.1. This baseline issue has an implication of overcooled spaces for (1) buildings with economizers and (2) buildings where nighttime ventilation is always on. Because this issue is not considered a common practice in the field, an EnergyPlus issue has been created.

Figure 6. Issue in EnergyPlus economizer operation along with nighttime variability implementation in ComStock

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml
     source: 86105_images/image_000011_9fa32bfdc9809b9994a7abd19bd42cf43611a327381d60db1a009fc2eb8941fd.png
     method: vision-description
     described: 2026-08-21 -->

![Two-by-two panel of 48-hour simulation traces contrasting a baseline model with an economizer against an upgrade model with a new economizer, showing that the baseline economizes all night with no cooling call and overcools the zone to its heating setpoint, while the upgrade admits outdoor air only during daytime cooling hours.](86105_images/image_000011_9fa32bfdc9809b9994a7abd19bd42cf43611a327381d60db1a009fc2eb8941fd.png)

Figure 6 (Section 3.4, Limitations and Concerns) documents an EnergyPlus economizer issue. The left column, on a peach background, is "Baseline model with economizer"; the right, on blue, is "Upgrade model with (new) economizer". Both top panels plot two days (Hour 0-48) with temperature on the left axis and cooling load on the right: outdoor air temperature, zone temperature, zone heating setpoint (about 15C), zone cooling setpoint (about 26.7C), supply air temperature and cooling load. In the baseline the zone temperature is dragged down overnight to the heating setpoint near 15.5C before rising to the cooling setpoint each afternoon, supply air sits near 12.5C overnight, and cooling load is near zero apart from two afternoon peaks of roughly 4,000-6,000 W. In the upgrade the zone stays near 26.5-27C throughout with no overnight overcooling, and cooling load peaks near 18,000 W during the two afternoons. The bottom panels plot outdoor air fraction and outdoor air flow rate, which overlay because a fraction of 1.0 corresponds to about 3.1 kg/s. The baseline holds the damper wide open essentially continuously, including all night when there is no cooling call; the upgrade holds it at zero except two daytime blocks. That contrast is the figure's point.

Within our stock models, we have buildings where relatively large amounts of fresh air (i.e., ventilation) are necessary for certain building operation types. For example, outpatient buildings that include medical examining areas can have dedicated zone-level exhaust fans to push out existing air and draw in new fresh air through the air handling unit. The left side of Figure 7 shows an example of an outpatient building where the introduction of outdoor air cycles overnight based on the air exhaust needs required in anesthesia room, MRI room, and soil work area. On the right side of the same figure, the same variables are plotted when an economizer is added to the same air handling unit. Adding an economizer completely disables the nighttime ventilation because (1) this specific model is representing a building without nighttime ventilation and (2) there is no cooling need during those times. For this specific example, we want to represent an outpatient building that strictly follows the operation hours (in this case, 5 a.m. to 6 p.m.), thus not using any of the examining spaces outside of (i.e., during nighttime) the operation hours. Because the behavior shown in the baseline model in Figure 7 is not aligning with that expectation, this issue will be explored and corrected in future analyses. The implication of having this behavior in the baseline runs mostly results in positive (during winter) heating savings with economizer upgrade because the economizer removes the need for heating that was caused by the introduction of colder air into the space, as shown.

Figure 7. Issue in zone exhaust fan operation in an outpatient building, along with economizers in ComStock

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml
     source: 86105_images/image_000012_009b074d59016c6830106b0017e5e0d1417886cd148677ecb09764cdb4dc2628.png
     method: vision-description
     described: 2026-08-21 -->

![Two-by-two panel comparing an outpatient building's baseline model with zone exhaust fans against an upgrade model with an economizer, showing that adding the economizer eliminates the rapid overnight outdoor-air cycling and leaves rooms two to four degrees warmer in winter.](86105_images/image_000012_009b074d59016c6830106b0017e5e0d1417886cd148677ecb09764cdb4dc2628.png)

Figure 7 (Section 3.4) illustrates a zone exhaust fan issue in an outpatient building. The left column, on peach, is "Baseline model with zone exhaust fan"; the right, on blue, is "Upgrade model with economizer". The top panels plot outdoor air flow rate over 48 hours on a 0-6 kg/s axis. The baseline holds about 5.45 kg/s through the two occupied blocks and then cycles rapidly between 0 and roughly 3.0 kg/s all night, driven by the exhaust needs of the anesthesia room, MRI room and soil work area. The upgrade keeps the same 5.45 kg/s occupied blocks but drops to exactly zero overnight: the nighttime cycling disappears entirely. The bottom panels plot temperatures for outdoor air, the anesthesia room, the MRI room, the soil work area and supply air across a winter period with outdoor air roughly -13C to 0C. In the baseline, supply air swings between about 13 and 19C overnight in step with the flow cycling and drops near 3C at the start of each occupied block. In the upgrade, supply air is smooth near 20-22C overnight, and the MRI room and soil work area sit roughly two to four degrees warmer than baseline because no cold outdoor air is drawn in at night - the winter heating saving the text describes. The two bottom panels use different temperature scales.

Figure 8 shows another example of a restaurant in a strip mall that has another issue related to the zone-level exhaust fan operation. Kitchen spaces use exhaust fans to ventilate particles that are created during cooking and, in this example model, the kitchen exhaust fan operates from 5 a.m. to midnight. Because the air is flowing out from an indoor space to the ambient, the air handling unit introduces make-up (outdoor) air to the kitchen in the baseline simulation. However, in the economizer upgrade scenario in the figures on the right side, the outdoor air varies in two levels throughout the simulation period (i.e., airflow rate changing between 0.115 kg/s and 0.13 kg/s). This is currently a limitation of the economizer upgrade modeling not properly accounting for buildings where there is zone mixing. For example, restaurants with open kitchens can have a wide opening between the kitchen and dining area, and the air from the dining area can be drawn into the kitchen (i.e., zone air mixing) when the kitchen exhaust fan operates. This kind of zone air mixing creates a relatively more complicated air balance between the exhaust fan and air handling unit in the simulation, resulting in different levels of outdoor airflow rate. The outdoor airflow rate of 0.115 kg/s shown in both the baseline and upgrade simulations represents the rebalanced outdoor airflow rate accounting for the zone mixing, while the 0.13 kg/s represents the original outdoor airflow rate without considering the zone mixing. This issue has an implication of drawing more outdoor air regardless of the condition (i.e., favorable or unfavorable in terms of energy) and will be analyzed and corrected in future analysis.

Figure 8. Issue in zone exhaust fan operation in a strip mall with restaurant, along with economizers in ComStock

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml
     source: 86105_images/image_000013_230f4385461ed643964245134c459ac953f473d18f26ff97d89f036cb50ff818.png
     method: vision-description
     described: 2026-08-21 -->

![Two-by-two panel comparing a strip-mall restaurant's baseline and upgrade models, showing that under the upgrade the kitchen make-up airflow steps between two levels, 0.115 and 0.13 kg/s, while the gas heating trace is essentially unchanged.](86105_images/image_000013_230f4385461ed643964245134c459ac953f473d18f26ff97d89f036cb50ff818.png)

Figure 8 (Section 3.4) shows a second zone exhaust fan issue, in a strip-mall restaurant. The left column, on peach, is "Baseline model with zone exhaust fan"; the right, on blue, is "Upgrade model with economizer". The top panels plot outdoor air flow on a 0-0.14 kg/s left axis and natural gas for heating on a 0-6,000 W right axis over 48 hours. In the baseline the outdoor air flow holds a single level of 0.115 kg/s across the kitchen exhaust window, which runs from 5 a.m. to midnight, and falls to zero overnight; gas for heating sits near 5,000 W through the first morning, declines to about 4,100 W with a bump near 4,500 W in the evening, and is much lower on the second day. In the upgrade the gas trace is nearly unchanged, but the outdoor air flow now steps between TWO levels - 0.115 kg/s for most of the window and 0.13 kg/s in two blocks - exactly reproducing the body's "airflow rate changing between 0.115 kg/s and 0.13 kg/s", where 0.115 is the rate rebalanced for zone mixing and 0.13 the original rate ignoring it. The bottom panels plot outdoor air rising from about -33C to 0C against dining and kitchen air temperatures and their setpoints, and are nearly identical between baseline and upgrade.

