<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86105.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86105.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86105.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86105.md | section: 5.5  Other Interesting Findings Related to Upgrade | lines: 452-497 -->
## 5.5  Other Interesting Findings Related to Upgrade

Figure 15 shows the impact of economizers on floor area, electricity used for cooling, and total site energy in both baseline and upgrade simulations. Below are highlights from the figure:

- There are many cases where the baseline building has multiple air handling units, but not all air handling units have economizers. The upgrade adds more economizers to these buildings. Thus, in Figure 15, a building that has one economizer (with fixed dry-bulb control) out of 10 air handling units will be reported as FixedDryBulb.
- Almost all RTUs and VAVs that initially did not have an economizer now have economizers installed.
- Newly installed economizers in the upgrade scenario are mostly configured with differential enthalpy control followed by differential dry-bulb control, as the new economizer requirements are following the latest ASHRAE 90.1 standard from 2019.
- If a building includes many economizers (in many air handling units), only one representative economizer control type is reported per building based on the floor area coverage. There are many buildings with fixed dry-bulb control as the representative control type in the baseline model. Additionally, if the economizer upgrade installed many more economizers with differential enthalpy control within the same building, the representative economizer control type can change from fixed dry-bulb control (in the baseline model) to differential enthalpy control (in the upgrade model), as shown in the figure.

Figure 16. Economizer impact on floor area, electricity used for cooling, and total site energy

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml
     source: 86105_images/image_000021_5933757905ce0fb31cfc94b844bd62d6cdf41b0f4ba0af61355c3251f2a06a4d.png
     method: vision-description
     described: 2026-08-21 -->

![Small-multiples stacked bar grid showing, for Central Multi-zone VAV RTU and Central Single-zone RTU systems, how the baseline's large NoEconomizer share of floor area, cooling electricity and site total energy is replaced under the upgrade by differential enthalpy and differential dry-bulb control.](86105_images/image_000021_5933757905ce0fb31cfc94b844bd62d6cdf41b0f4ba0af61355c3251f2a06a4d.png)

Figure 16 (Section 5.5) shows what the upgrade does to the mix of economizer control types. The grid has two row groups, Central Multi-zone VAV RTU and Central Single-zone RTU, each split into a Baseline row and an Economizer upgrade row, crossed with three column panels: "Total floor area [sqft]" with ticks at 0B, 10B and 20B, "Electricity used for cooling [TBtu]" with ticks at 0, 100, 200 and 300, and "Site total energy [TBtu]" whose only tick labels are 0 and 1000. Bars are segmented by "Out.Params.Economizer Control Type": NoEconomizer, DifferentialEnthalpy, DifferentialDryBulb and FixedDryBulb. In every baseline row a large NoEconomizer segment occupies the right-hand end of the bar. In every upgrade row that segment is gone - only a thin sliver survives in the single-zone floor area panel - replaced by DifferentialEnthalpy plus a smaller DifferentialDryBulb block, while the FixedDryBulb segment representing systems that already had economizers is essentially unchanged in size. Bar totals match between the baseline and upgrade rows within each panel, since the population is the same. As the body notes, new economizers are configured mostly with differential enthalpy control following ASHRAE 90.1-2019.

Figure 16 presents the coverage of buildings with faulted economizers in terms of stock floor area. In both baseline and upgrade scenarios, two economizer faults are added to buildings based on random building selection with certain prevalences; 30% prevalence is used for the economizer high-limit/changeover temperature fault (for fixed dry-bulb control economizers) and 35% prevalence is used for the damper fully closed fault. In Figure 16, portion labeled as 'with economizer fault(s)' represents building stock area covered by the faulted economizer(s) where the fault status is either high-limit temperature fault only, damper fully closed fault only, or both faults present. And the slight increase of faulted economizers in the upgrade scenario is due to the new economizer with the upgrade being faulted with the damper fully closed fault. As mentioned previously, the prevalence of actual faulted economizers shown in the figure (13% in baseline scenario and 15% in upgrade scenario) is less than the original prevalence (30% -35%). More details on the fault implementation in the baseline simulation can be found from the ComStock Reference Documentation [3].

Figure 17. Total stock floor area of buildings with economizer faults

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml
     source: 86105_images/image_000022_4a490257e57dc363abc78e4a487b9ac39d4d11a05b523e58b0fcadc2c7c5a137.png
     method: vision-description
     described: 2026-08-21 -->

![Horizontal stacked bar chart of building stock floor area in square feet by building type, each type split into a Baseline and an Economizer upgrade bar and each bar split into floor area with economizer faults versus no fault.](86105_images/image_000022_4a490257e57dc363abc78e4a487b9ac39d4d11a05b523e58b0fcadc2c7c5a137.png)

Figure 17 (Section 5.5) shows how much stock floor area is served by faulted economizers. The x-axis is "Building stock floor area [sqft]" with ticks at 0B, 5B, 10B and 15B - absolute area, not a percentage, which is worth noting because the List of Figures entry for this figure mislabels it as a percentage. Fourteen building types are stacked vertically in ascending order of total area, each with a Baseline bar and an Economizer upgrade bar, and the "Measure Names" legend splits each bar into a dark "with economizer fault(s)" segment and a light "no fault" segment. Warehouse dominates at roughly 17 billion square feet, more than three times the next largest; then come SecondarySchool, PrimarySchool, RetailStandalone, LargeOffice, RetailStripmall and SmallOffice in the 3.5 to 4.5 billion range, down to QuickServiceRestaurant, FullServiceRestaurant and SmallHotel under half a billion. The faulted segment is a small minority of every bar and is absent altogether from the hotel and restaurant types. Baseline and upgrade bars look almost identical; the body text quantifies the faulted share as 13% in the baseline and 15% in the upgrade, the increase coming from newly installed economizers picking up the damper-fully-closed fault.

Figure 18. Median electricity savings for cooling across contiguous U.S. states

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86105.yaml
     source: 86105_images/image_000023_a4771858bfd6ce6b4775b57b67da14835c0c3b1e05d5d995f372a3de8fd94c8b.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of the contiguous United States shading each state by median percent electricity savings for cooling, from 1.3% in Florida to 12.3% in Washington, highest in the Pacific Northwest and northern Rockies and lowest along the Gulf Coast.](86105_images/image_000023_a4771858bfd6ce6b4775b57b67da14835c0c3b1e05d5d995f372a3de8fd94c8b.png)

Figure 18 (Section 5.5) maps the median percent electricity savings for cooling by state across the contiguous United States. Every state carries a printed value and the diverging colour legend, "Median electricity savings for cooling [%]", runs from 1.3% to 12.3% - endpoints that match the extreme states exactly, which self-corroborates the read, and that the body text rounds to "between 1% and 12 %". The highest savings form a contiguous northwestern block: Washington 12.3%, Montana 10.8%, Oregon 10.2%, Wyoming 9.4%, Idaho 9.1%, North Dakota 7.5%, Colorado 6.9%, California 6.5%. The lowest are along the Gulf and southeastern coasts: Florida 1.3%, Texas 1.9%, Louisiana 1.9%, Mississippi 2.0%, Arkansas 2.0%, Alabama 2.1%, Oklahoma 2.2%. The interior Midwest and Northeast fall in between, generally 2.3% to 6.0%, with Maine 5.9% and New York 4.2% somewhat higher than their neighbours and Nevada an outlier low at 2.4% for the West. The pattern reflects the report's explanation that dry climates with mild summer nights offer the most free-cooling hours, while hot humid climates offer the fewest.

As shown in previous results, the stock-level savings potential of the economizer upgrade is relatively small compared to other upgrades we have analyzed. Because the amount of savings is determined not only by the weather but also a building's cooling requirement, outdoor air requirement, heat gain level in the return air stream, and configuration of the economizer, the savings will also vary across many buildings with varying configurations and conditions. Additionally, economizer requirements have been in the energy code in many climates for a long time, thus the opportunity and magnitude of the savings are limited by buildings that are not applicable to this upgrade because they already have economizers. Figure 17 illustrates the median savings percentage of electricity used for cooling, which varies between 1% and 12 % across different states in the contiguous United States.

