<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86199.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86199.md | section: 2  Technology Summary | lines: 272-286 -->
## 2  Technology Summary

Air-source heat pump (ASHP) boilers are one of several candidate technologies for boiler electrification and achieving climate goals. This technology uses electricity to move heat from the surrounding air and transfer it at a higher temperature for space heating application. As indicated in Figure 1, ASHP boilers work as refrigeration in reverse and are usually two to three times more efficient than electric resistance heaters. Because the surrounding air serves as a heat source, the performance of ASHPs depends on the heat content (temperature) of the outdoor air. Heat pump equipment is often controlled to disable operation below a specified outdoor air temperature, often called the cutoff temperature or compressor lockout temperature. The specific value can vary by equipment type and manufacturer, and sometimes user is able to specify a value between a range limit. For operation below the cutoff temperature, backup boilers are used. Similar to heat pump performance and capacity retention, the compressor lockout temperature can improve with technology development.

Figure 1. ASHP boiler operation

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml
     source: 86199_images/image_000002_401f196bec009750e44e024518d86b0372febce793197f858e06b387bdd44bb8.png
     method: vision-description
     described: 2026-08-21 -->

![Schematic of air-source heat pump boiler refrigerant cycle with a ref-to-water heating coil](86199_images/image_000002_401f196bec009750e44e024518d86b0372febce793197f858e06b387bdd44bb8.png)

Figure 1: schematic of ASHP boiler operation. Refrigerant leaves a ref-to-air cooling coil, passes through a compressor to a ref-to-water heating coil that produces heating water, and returns through an electronic expansion valve (EXV) to the cooling coil. Green arrows mark the low-pressure side of the loop and orange the high-pressure side. Section 2 describes the cycle.

