<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86199.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86199.md | section: 4.2.1 Estimation of Design Heating Load | lines: 449-481 -->
## 4.2.1 Estimation of Design Heating Load

The design heating load (DHL) in a building can be estimated using energy audit load estimates, energy modeling of design loads, or existing equipment capacities. Because the objective of this measure is to evaluate the benefit of replacing an existing boiler, the DHL estimation is based on existing equipment capacity in the model. In practice, using existing capacity is acceptable if [6]:

- No historic comfort issue is reported.
- No major energy performance upgrades have been made since the most recent heating sizing was done.
- Evidence exists that reasonable sizing practices were followed during the design.

For the purpose of sizing, the heating load is assumed to linearly change from zero (at the heating-enable outdoor air temperature) to the design heating load (at the heating design temperature)[6], as shown in Figure 4. In most applications, heating is enabled at an outdoor air temperature of 60°F. The line connecting the zero-heating load and the design heating load is referred to as the heating load line.

The outdoor temperature for the design heating load depends on the climate condition. Table 5 summarizes the winter design day condition corresponding to the design heating load for the representative cities in each ASHRAE climate zone [7] .

Table 5. Winter Design Day Temperature per ASHRAE Climate Zone

| Climate Zone   | City              | Winter Heating Design Day Temperature ( ° F)   |
|----------------|-------------------|------------------------------------------------|
| 1A             | Miami, FL         | 47.7                                           |
| 2A             | Houston, TX       | 29.1                                           |
| 2B             | Phoenix, AZ       | 38.7                                           |
| 3A             | Atlanta, GA       | 20.7                                           |
| 3B-Coast       | Los Angeles, CA   | 44.4                                           |
| 3B             | Las Vegas, NV     | 30.6                                           |
| 3C             | San Francisco, CA | 38.8                                           |
| 4A             | Baltimore, MD     | 12.9                                           |
| 4B             | Albuquerque, NM   | 17.8                                           |
| 4C             | Seattle, WA       | 24.4                                           |
| 5A             | Chicago, IL       | - 4.0                                          |
| 5B             | Boulder, CO       | 0.7                                            |
| 6A             | Minneapolis, MN   | - 13.4                                         |
| 6B             | Helena, MT        | - 15.3                                         |
| 7              | Duluth, MN        | - 19.5                                         |
| 8              | Fairbanks, Ak     | - 43.4                                         |

