<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86199.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86199.md | section: 4.2.2 Sizing Options and Target Capacity Estimation | lines: 482-505 -->
## 4.2.2 Sizing Options and Target Capacity Estimation

The sizing options depend on the client's expectations for the ASHP boiler installation. In general, the heat pump can be sized in two ways:

- Sizing the ASHP as the primary heating source for a fraction of the design load with the assumption that a backup/existing heating system will be run during the coldest periods (peak loads).
- Sizing the ASHP to provide all or nearly all the heating at the design condition with little or no use of backup heating.

In most scenarios, peaking of the system might only occur 1% of the time. Thus, for retrofit projects with boilers, it can be cost-effective to utilize the existing boilers to handle peaks and size heat pumps for an optimal balance between upfront capital investment costs and carbon emissions [8]. If the sizing is done with the assumption of a backup heater, the National Resources Canada (NRCan) ASHP Sizing and Selection Guide [6] recommends basing the target capacity corresponding to a heating load at 17°F. On the other hand, if the plan is to size the ASHP to provide all or nearly all the heating need, NRCan recommends the target capacity to be the same as the design heating load. Once the target capacity is estimated, an ASHP with a heating capacity close to the target capacity at 17°F (for sizing based on a backup system) or at the heating design temperature (for sizing with no backup system) should be selected.

Figure 4. Target capacity estimation

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml
     source: 86199_images/image_000005_53281d120896065dfdbb3c40587a470c46be02ac143f0c4250f987d8eb7404df.png
     method: vision-description
     described: 2026-08-21 -->

![Line chart of target capacity values for different ASHP sizing options against outdoor temperature](86199_images/image_000005_53281d120896065dfdbb3c40587a470c46be02ac143f0c4250f987d8eb7404df.png)

Figure 4: line chart titled Target Capacity Values for Different ASHP Sizing Options, heating load in Btu/hr on the left axis, cooling load on the right, outdoor temperature -10 to 90F across the bottom. A descending heating load line carries callouts for Option 4D at the design heating load, Option 4C at 17F, and an Options 4A/4B range from 80% to 125% of design cooling load. Reproduced from reference 6.

Figure from [6]

Two options are provided for heat pump sizing in the measure, one based on percentage of the peak load and the other based on outdoor air temperature, with a gas or electric backup boiler system to address the remaining loads.

