<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86199.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86199.md | section: 4.2.3 Defrosting Consideration | lines: 535-550 -->
## 4.2.3 Defrosting Consideration

ASHP boilers require occasional defrosting when operating at an outdoor air temperature below 47°F. Commercial ASHP boilers with multiple compressors reduce the impact of defrosting by limiting the defrosting to only one circuit at a time. The frequency of defrosting depends on the operating conditions. Table 6 summarizes the suggested capacity derate factors for sizing application [2].

Table 6. Heat Pump Defrost Capacity Derate Factors

| Outdoor Air Temperature, °F   | Capacity Derate Factor   |
|-------------------------------|--------------------------|
| >47                           | 1 (no derate)            |
| 35-47                         | 0.95 to 0.98             |
| 20-34                         | 0.90 to 0.95             |
| 5-20                          | 0.85 to 0.90             |
| 0-5                           | 0.80 to 0.85             |

The target capacity estimated in Section 4.2.2 is updated using the 'Capacity Derate Factor' to account for the impact of defrosting.

