<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86199.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86199.md | section: 6.2  Stock Energy Impact | lines: 731-753 -->
## 6.2  Stock Energy Impact

This measure is applicable for a natural gas boiler heating type, which accounts for 33% of the floor area of the U.S. commercial building stock modeled in ComStock (Figure 3). The following key observations are made from application of this measure.

- 7.5 % total site energy savings (348TBtu)
- 42% total natural gas energy savings (521.8TBtu)
- 5.6% increase in total electricity (172.1TBtu)
- 63.1% heating natural gas savings
- 87.1% increase in heating electricity.

As indicated in Figure 13, the measure has negligible impacts in most of the end-use categories except heating electricity, heating natural gas, and pump electricity. The remaining gas heating in applicable buildings comes from a small subset of non-applicable systems (e.g., boilers that serve condenser water loops).

Figure 13. End-use energy consumption comparison for (a) all ComStock models and (b) for applicable buildings only

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml
     source: 86199_images/image_000013_b2e1c43498276fff7f3edf9869d719f9646748ea2ab41c4c0b3f070d1f509feb.png
     method: vision-description
     described: 2026-08-21 -->

![Two-panel stacked bar chart of end-use energy consumption, all models and applicable buildings](86199_images/image_000013_b2e1c43498276fff7f3edf9869d719f9646748ea2ab41c4c0b3f070d1f509feb.png)

Figure 13: two stacked bar panels comparing annual site energy consumption by end use and fuel for the baseline against HP Boiler E Backup - panel (a) all ComStock models, y-axis to about 4,750 TBtu, and panel (b) applicable buildings only, y-axis to about 1,750. Totals fall 4,638 to 4,290 and 1,640 to 1,292, the same 348 TBtu saving quoted in Section 6.2.

