<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86199.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/86199.md | section: 6.3  Stock Peak Impacts | lines: 754-768 -->
## 6.3  Stock Peak Impacts

Figure 14 shows the impact of the upgrade on the average daily maximum peak demand per square foot across the ComStock building models. There was no increase in summer, while 0.6% and 5.8 % increases were observed during the shoulder and winter seasons. This is expected, as the heat pump boiler mainly operates during the winter and sometimes during shoulder season. Heat pump peak demand is dependent on many factors including the climate, cutoff temperature, heat pump capacity, heat pump type (constant speed, variable speed), back up heating fuel type and capacity, unit efficiency and operating characteristics (e.g., thermostat schedule).

Figure 14. Average daily maximum peak demand comparison

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml
     source: 86199_images/image_000014_6d48e51ba6f0c705a6499ce5bec5ad2df3aa511028a3a3a450e1257204622878.png
     method: vision-description
     described: 2026-08-21 -->

![Violin plots of maximum daily peak magnitude by season, baseline vs HP Boiler E Backup](86199_images/image_000014_6d48e51ba6f0c705a6499ce5bec5ad2df3aa511028a3a3a450e1257204622878.png)

Figure 14: horizontal violin plots of maximum daily peak magnitude by season - winter, summer, shoulder - with one distribution per scenario, x-axis labeled W/ft2 and running to about 320. Mass concentrates near zero with long right tails in every pair. Section 6.3 reports no summer increase and 0.6% and 5.8% increases in the shoulder and winter seasons.

