<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86199.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86199.md | section: 6.5  Measure Impact by End Use | lines: 797-811 -->
## 6.5  Measure Impact by End Use

The impact of the measure on end-use energy consumption is indicated in Figure 17. As expected, the end uses that are affected most are natural gas heating, electricity pumps and electricity heating. As expected, nearly 100% of the natural gas used for heating is replaced by electricity. The increase in electricity consumption due to addition of a heat pump boiler with a backup electric boiler is illustrated by a negative percent savings in electricity heating and electricity pumps category. The increase in electricity pump energy use is due to the addition of a circulation pump in the heat pump loop. Very few buildings exhibited an unexpected reduction in pump electricity use. This is for buildings with significantly low heating load in the hot water loop that is prohibiting the heat exchanger in the loop from activating. This causes both the hot water loop and heat pump loop pumps not to run and resulted in pump energy savings. In these buildings, the electric reheat coils are operating in the absence of a heat source from the hot water loop to maintain the required zone temperature and no increase in unmet hours was observed. The minor changes in the other end uses are due to the change in the hot water set point from 180°F for the baseline to 140°F.

Figure 17. Percent savings by end use

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml
     source: 86199_images/image_000017_cc7070bdf0c2ca6cc8e4d417bd131ee6ce964af7b0f0ed26de2ea780048d4226.png
     method: vision-description
     described: 2026-08-21 -->

![Violin and box plots of percent site energy savings by end use and fuel type](86199_images/image_000017_cc7070bdf0c2ca6cc8e4d417bd131ee6ce964af7b0f0ed26de2ea780048d4226.png)

Figure 17: horizontal violin-and-box plot of percent site energy savings by end use and fuel type, x-axis -160% to 100%, titled Upgrade 05: HP Boiler E Backup (unweighted), fifteen rows with model counts (electricity pumps n=66,189; natural gas heating n=66,304). Natural gas heating sits near 100% savings while electricity pumps and heating show large penalties. Section 6.5 discusses them.

