<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86199.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86199.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86199.md | section: 6.7  Measure Impact by State | lines: 827-863 -->
## 6.7  Measure Impact by State

Figure 18 and Figure 19 show a state-by-state percentage natural gas and electricity savings distributions across the entire building stock. As expected, cold regions exhibited higher savings in natural gas consumption and a higher increase in electricity energy use. The state level average increase in electricity consumptions is indicated by negative savings. Please note that the savings are also influenced by buildings type distribution and total floor area across the states. Besides the need for more electricity by the heat pump boilers in the colder regions, the high electricity demand is also in part due to the lower efficiency of the heat pump boilers in these regions. The unexpected electricity saving observed in Florida is due to cooling energy savings in some buildings due to the model autosizing limitation discussed in Section 4.4. As indicated in Figure 13, no significant stock level cooling electricity energy consumption difference is observed due to the upgrade, confirming only very few buildings exhibited cooling energy savings and the impact is negligible. Figure 21 shows the COP variations across the states. In general, heat pump boilers operate at a higher efficiency in hot climates compared to cold ones.

Figure 19. percentage savings in natural gas

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml
     source: 86199_images/image_000019_4c034d992f456d392589f08993f18515039db0fd97563aa77a4f226629535a1c.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of percentage natural gas savings by state](86199_images/image_000019_4c034d992f456d392589f08993f18515039db0fd97563aa77a4f226629535a1c.png)

Figure 19: choropleth map of the United States shading each state by percentage natural gas savings, with the value printed on each state and darker blue meaning larger savings. Cold northern states reach 20% to 23.56% while Florida is lowest at 5.52%. Section 6.7 links the pattern to climate and to the building-type distribution.

Figure 20. Percentage savings in electricity consumptions

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml
     source: 86199_images/image_000020_bd0253e54ec91f8aabd09a4d4681aaa2ddb5546034d15906dd51cd98fc63d8fd.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of percentage electricity savings by state, nearly all negative](86199_images/image_000020_bd0253e54ec91f8aabd09a4d4681aaa2ddb5546034d15906dd51cd98fc63d8fd.png)

Figure 20: choropleth map shading each state by percentage electricity savings, values printed, nearly all negative because electricity use rises with the heat pump. The coldest states run -11% to -12.35% and the Southeast near -1%; Florida is the lone positive at 0.01%, which Section 6.7 attributes to the autosizing limitation in Section 4.4.

Figure 21. Heat pump average COP

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86199.yaml
     source: 86199_images/image_000021_968228b3a408e2b1fe588540eaf723829d8de2e6fda2baca647f0d22216ccdd2.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of heat pump average COP by state](86199_images/image_000021_968228b3a408e2b1fe588540eaf723829d8de2e6fda2baca647f0d22216ccdd2.png)

Figure 21: choropleth map shading each state by heat pump average COP, with the value printed on each state. Values run from about 2.09 in the northern Plains to 3.09 in Florida, with Arizona at 2.93 and most of the Midwest and Northeast between 2.2 and 2.4. Section 6.7 notes that heat pump boilers run more efficiently in hot climates.

