<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86585.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86585.md | section: 2  ComStock Baseline Approach | lines: 276-292 -->
## 2  ComStock Baseline Approach

The state of the existing RTUs in the U.S. Department of Energy's commercial building stock model, ComStock™, is based on a combination of when the buildings were built and how the equipment has been updated over time, described in detail in the 'ComStock Documentation' report by the National Renewable Energy Laboratory (NREL) [3]. Equipment performance is assumed to meet the energy code requirements in force at the time and place of installation. For this reason, most of the existing RTUs are modeled as constant air volume with single-speed compressors. This is influential to the results in this analysis because energy savings will be calculated based on the energy performance of the ComStock baseline models versus an updated version of the ComStock baseline that uses the proposed HP-RTUs.

The in-force energy code for the ComStock baseline is shown as a percentage of applicable floor area in Figure 1. Applicable floor area for this analysis includes ComStock buildings with 'PSZAC with gas coil' and 'PSZ-AC with electric coil' HVAC system types (where PSZ-AC stands for packaged single-zone air conditioner). Most ComStock baseline RTUs follow energy code requirements from the early 2000s. Other energy efficiency features such as demand control ventilation, energy recovery, and economizer control are only applied to baseline ComStock RTUs if required by the in-force energy code for the particular model. The ComStock workflow checks the necessary characteristics of each RTU to determine if the feature is required. Similarly, heating, cooling, and fan efficiencies are set based on the in-force code year. For models with the 'PSZ-AC with electric coil' HVAC system type, the ComStock baseline will use electric resistance coils with a coefficient of performance (COP) of 1. For models with the 'PSZ-AC with gas coil' HVAC system type, the ComStock baseline will use a gas furnace efficiency of generally around 80%.

Figure 1. ComStock baseline in-force energy code followed as a percentage of applicable floor area. Applicable floor area includes ComStock buildings with 'PSZ-AC with gas coil' and 'PSZAC with electric coil' HVAC system types.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000005_316aa0fda323fd01d3a71d36b1079b91a8e91cb41194ac780efb9c2fa661ffc4.png
     method: vision-description
     described: 2026-08-21 -->

![Horizontal bar chart of ComStock baseline in-force energy code as a percentage of applicable RTU-served stock floor area, dominated by DOE Ref 1980-2004 at 46.50%.](86585_images/image_000005_316aa0fda323fd01d3a71d36b1079b91a8e91cb41194ac780efb9c2fa661ffc4.png)

Horizontal bar chart with 15 categories on the y-axis and an x-axis labelled "% of Stock Floor Area Served by Applicable RTUs (%)" running 0% to 50%. Every bar carries a printed data label. Top to bottom: ComStock DOE Ref Pre-1980 0.07%; ComStock DOE Ref 1980-2004 46.50%; ComStock 90.1-2004 9.10%; ComStock 90.1-2007 19.52%; ComStock 90.1-2010 5.85%; ComStock 90.1-2013 4.28%; ComStock DEER Pre-1975 0.07%; ComStock DEER 1985 0.86%; ComStock DEER 1996 2.38%; ComStock DEER 2003 2.66%; ComStock DEER 2007 2.93%; ComStock DEER 2011 2.14%; ComStock DEER 2014 0.75%; ComStock DEER 2015 1.52%; ComStock DEER 2017 1.38%. The labelled values sum to 100.01%. DOE Ref 1980-2004 alone is nearly half the applicable floor area, and together with 90.1-2004 and 90.1-2007 accounts for 75.1%, which supports the body text statement that most ComStock baseline RTUs follow energy code requirements from the early 2000s. The nine DEER (California) templates together account for 14.7%. Applicable floor area covers only ComStock buildings with "PSZ-AC with gas coil" and "PSZ-AC with electric coil" HVAC system types.

