<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86585.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86585.md | section: 3.2.5  Heat Pump Sizing and Backup Heating | lines: 470-475 -->
## 3.2.5  Heat Pump Sizing and Backup Heating

The sizing of heat pumps is nontrivial because the same system is used for both heating and cooling. Heat pumps in colder climates usually require a source of supplemental heat, which today is often sized to meet the entirety of the heating load. This is because heat pump capacity decreases as outdoor ambient temperature decreases, which generally corresponds to the highest heating loads for the building. Furthermore, compressor lockout controls are often implemented in heat pump systems, which disable heat pump operation below a certain temperature [7]. This requires the supplemental heat source to be sized to meet loads below the compressor lockout temperature. Because the supplemental heat source in colder climates is then often sized to meet the design heating load, the system can be sized based on the required cooling capacity with the assumption that the supplemental heat source will address any heating load exceeding the corresponding capacity of the heat pump, avoiding the need to purchase a larger-capacity unit. Supplemental heat is less of a concern in warmer climates where the design cooling load exceeds the design heating load, even when accounting for heat pump capacity degradation at lower temperatures, and where the design heating temperature is well above any minimum compressor lockout temperature.

The supplemental heat source is often electric resistance, which has an effective site COP of 1, whereas the heat pump system will often demonstrate a site COP much higher than this even at temperatures down to -17.8°C. Sizing heat pump systems to address more of the heating load is sometimes suggested because the heat pump heating is more efficient than electric resistance, so long as the sizing of the heat pump system still enables effective operation for both heating and cooling [12], [13]. However, this analysis simply sizes the heat pumps based on cooling load, and reserves studying the impact of other sizing approaches for future analyses. The minimum outdoor air temperature for heat pump operation is modeled as -17.8°C, which aligns with the default minimum temperature for some manufacturers, noting that this default value can change between manufacturers and can be overridden, which would impact performance [7].

