<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86585.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/86585.md | section: 5.2  Stock Energy Impacts | lines: 565-590 -->
## 5.2  Stock Energy Impacts

The HP-RTU measure demonstrates 10.3% total site energy savings (449 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 10). The savings are primarily attributed to:

- 42% stock heating gas savings (190 TBtu)
- -3% stock heating electricity savings ( -6 TBtu)
- 16% stock cooling electricity savings (109 TBtu)
- 24% stock fan electricity savings (144 TBtu).

Figure 10: Comparison of annual site energy consumption between the ComStock baseline and the HP-RTU measure scenario. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000015_cdf5c169c37c4840a890222b5b4bb83cc374a29c8dcdc4c2c294010b8e6e542b.png
     method: vision-description
     described: 2026-08-21 -->

![Two stacked bar charts comparing annual site energy consumption of the ComStock baseline and the HP-RTU scenario, by fuel type and by end use.](86585_images/image_000015_cdf5c169c37c4840a890222b5b4bb83cc374a29c8dcdc4c2c294010b8e6e542b.png)

Two side-by-side stacked bar pairs comparing the ComStock baseline with the HP-RTU measure scenario on annual site energy consumption in TBtu; the left pair is segmented by fuel type and the right pair by end use, with printed data labels on the segments and a legend of fuel and end-use categories. Total site energy falls from 4,342 TBtu in the baseline to 3,893 TBtu with the measure, a saving of 449 TBtu or 10.3%. The direction and rough size of the end-use changes are: natural gas heating drops sharply, from 450.5 to 260.1 TBtu (-190.4 TBtu, 42.3%), the single largest change; fan electricity drops substantially, 591.4 to 447.7 TBtu (-143.7 TBtu, 24.3%); cooling electricity drops substantially, 667.7 to 558.5 TBtu (-109.2 TBtu, 16.4%); and heating electricity rises slightly, 232.9 to 239.0 TBtu (+6.1 TBtu, 2.6%), because gas-heated buildings are electrified even though electric resistance buildings become more efficient. Other fuels used for heating fall to near zero, and the remaining end uses (lighting, interior equipment, water systems, refrigeration) are essentially unchanged. Appendix Figures A-1 through A-4 give the same totals broken out by census division and building type; use Figures 12 and 13 for per-model savings distributions.

The site gas heating savings are attributed to switching gas-heated systems in the ComStock baseline to electric HP-RTU systems. This removes virtually all gas heating from these buildings except for the small amount that may be nonapplicable (e.g., kitchens). Site electricity heating shows net negative energy savings, although there are reasons for both savings and penalties in this category. The HP-RTU measure increases the amount of building using electric heating, which adds electric heating energy compared to the baseline. However, there is some reduction in electric heating energy as well from replacing electric resistance RTUs with higher-efficiency HP-RTUs. The baseline electric resistance RTUs have a heating COP of 1, whereas the HP- RTUs generally have much higher COPs. But as mentioned, this still results in a net increase in stock heating electricity usage, which is not necessarily surprising. Furthermore, as previously mentioned, ComStock currently uses more electric heating energy in the stock relative to CBECS 2012. Since replacing electric resistance RTUs with HP-RTUs saves electric heating energy, reducing the prevalence of electric heating in the ComStock baseline to better align with CBECS would be expected to cause a higher percent heating electricity increase.

The cooling savings are from using a high-efficiency, variable-speed compressor in the HPRTUs, which generally exceeds the performance of the existing RTU systems. As discussed previously, many of the ComStock baseline systems are assumed to follow the required performance of older energy code years, which the new HP-RTU systems usually outperform (Figure 1).

Fan energy savings are from using high-efficiency, variable-speed fans in the HP-RTU systems. The high-efficiency fans require less energy to move the same amount of air, and the variablespeed fans allow the system to use less airflow during periods of lower loads.

