<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86585.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86585.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/86585.md | section: 5.5  Heat Pump Annual Performance | lines: 640-680 -->
## 5.5  Heat Pump Annual Performance

Simulation results show variation by state in average annual effective heating COP of the HPRTUs, with lower values around 2 COP and the highest values above 5 COP (Figure 14). This annual average heating COP includes performance and capacity degradation, heat pump sizing limitations, heat pump defrost operation and supplemental heating coil operation, but does not include supply fan energy, which would lower the COP. Note that some of these higher COPs are attributed to operating the HP-RTUs at lower compressor speeds during part-load conditions (Table 2; Figure 7), which is possible with the variable-speed units modeled in this study. These average COPs would likely be reduced with constant-speed HP-RTUs that cycle the full compressor capacity to meet loads.

States with warmer climates generally show higher heating COPs for HP-RTUs than states with colder climates (Figure 14). This behavior is expected because heat pumps have better performance in warmer conditions. Additionally, in warmer climates the design heating load is generally closer to or below the design cooling load. Since this study sizes heat pumps based on the cooling load, the heat pump heating capacity in warmer climates will naturally meet a larger portion of the design heating load compared to cooler climates, leading to higher annual average heating COP values. However, the heating energy use intensity (annual energy used for heating divided by floor area) in colder states can be more than 10 times higher than in the heating intensity in warmer climates, which stresses the importance of cold climate performance (Figure 15).

State average percentage of total heating electricity used by the supplementary system ranges from 6% to 56% (Figure 16). This is due to the reduced capacity of heat pumps under cold ambient conditions and to the fact that the heat pumps are generally being sized to a smaller fraction of the design heating load (when sized to design cooling load, as is done in this study). States with a higher fraction of supplementary heating generally correspond to lower COPs, as expected. Note that supplementary heating can also be induced by reverse-cycle defrost operation, which temporarily disables a heat pump from heating.

Figure 14. Stock annual average effective heating COP by state for HP-RTU measure scenrio. Effective heating COP is the total heating energy output divided by total heating energy input. Heating energy output includes heating from the heat pump and supplemental heating. Heating energy input includes heat pump compressor and outdoor fans, supplemental heating, and defrost. The heating energy input does not include associated supply fan energy use. Including supply fan energy use would reduce COPs.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000019_efeb8d4f3425c58ee8a8069f389e215ef06840db05781283e0d420a16d254e5f.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of the contiguous United States showing stock annual average effective heating COP by state for the HP-RTU scenario, ranging from 2.1 to 5.6.](86585_images/image_000019_efeb8d4f3425c58ee8a8069f389e215ef06840db05781283e0d420a16d254e5f.png)

Choropleth map of the contiguous United States, one value per state printed on the state, shaded on a light-to-dark teal-blue scale (no colour bar; the printed labels carry the values). The quantity is stock annual average effective heating COP under the HP-RTU measure scenario, defined in the caption as total heating energy output over total heating energy input, including supplemental heat and defrost but excluding supply fan energy. Values span 2.1 to 5.6, matching section 5.5's "lower values around 2 COP and the highest values above 5 COP". The geographic pattern is clear: warm-climate states are highest - California 5.6, Florida 5.3, Arizona 5.1, Oregon 5.0, Nevada 5.0, Washington 4.6, Texas 4.5 - and cold northern-plains and upper-midwest states are lowest, with North Dakota 2.1, Minnesota 2.5, South Dakota 2.6, Montana 2.7, Wyoming 2.8 and Iowa 2.8. The interior and the mid-Atlantic and southeast fall in between, generally in the 3.0 to 4.4 range. This matches the body text explanation that heat pumps perform better in warmer conditions and that, because units are sized to the cooling load, warm-climate heat pumps cover a larger share of the design heating load. Figure 16 maps the inverse pattern of supplemental heating fraction.

Figure 15. ComStock baseline stock annual average heating energy use intensity (in kilowatthours per square meter per year) by state.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000020_98379242cdcae5207bd67581b0afac33f94c7dd51e1569dec1b4b6149876df49.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of the contiguous United States showing ComStock baseline stock annual average heating energy use intensity by state, ranging from 12 to 161 kWh per square metre per year.](86585_images/image_000020_98379242cdcae5207bd67581b0afac33f94c7dd51e1569dec1b4b6149876df49.png)

Choropleth map of the contiguous United States, one value per state printed on the state, shaded on a light-to-dark red scale (no colour bar; the printed labels carry the values). The quantity is ComStock BASELINE stock annual average heating energy use intensity in kilowatt-hours per square metre per year - note this map is of the baseline, not the measure scenario, unlike Figures 14 and 16. Values span 12 to 161. The coldest states are highest: North Dakota 161, Montana 144, South Dakota 137, Minnesota 135, Wisconsin 131, Wyoming 127, Iowa 120 and Michigan 115. The warmest are lowest: Arizona 12, Florida 12, Louisiana 17, Texas 22 and Nevada 23. The ratio of the extremes is 161 to 12, about thirteen-fold, supporting section 5.5's statement that heating energy use intensity in colder states can be "more than 10 times higher" than in warmer climates - the point the report uses to stress the importance of cold-climate heat pump performance. The interior, northeast and mid-atlantic states generally fall between about 40 and 105, and the southeast between about 25 and 50.

Figure 16. Stock annual average percent heating electricity input used for supplemental heating by state for HP-RTU measure scenario. Note that supplemental heating occurs because of insufficient heating capacity of the heat pump, which can be further exacerbated from defrost operation.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86585.yaml
     source: 86585_images/image_000021_3fe0119d7873ce885ae73e870cd9aa60f1977c1c8c123f96fb3d12f1ec16a6d1.png
     method: vision-description
     described: 2026-08-21 -->

![Choropleth map of the contiguous United States showing the stock annual average percent of heating electricity used by supplemental heating by state, ranging from 6% to 56%.](86585_images/image_000021_3fe0119d7873ce885ae73e870cd9aa60f1977c1c8c123f96fb3d12f1ec16a6d1.png)

Choropleth map of the contiguous United States, one percentage printed on each state, shaded on a light-to-dark teal-blue scale (no colour bar; the printed labels carry the values). The quantity is the stock annual average percent of total heating electricity input used by the supplemental heating system under the HP-RTU measure scenario. Values span 6% to 56%, matching section 5.5's "ranges from 6% to 56%" exactly. The highest fractions are in the cold north: North Dakota 56%, Minnesota 47%, South Dakota 43%, Montana 39%, Wyoming 37%, Iowa 37%, Maine 37%, Wisconsin 36%. The lowest are in the warm south and west: California 6%, Florida 6%, Oregon 9%, Nevada 9%, Arizona 9%, Texas 9%, Louisiana 9%. The map is close to the inverse of Figure 14 - North Dakota pairs 56% supplemental with the lowest 2.1 COP, while California pairs 6% with the highest 5.6 COP - which is the correspondence the body text notes between higher supplemental heating fractions and lower effective COPs. The report attributes the pattern to reduced heat pump capacity in cold ambient conditions, to sizing the heat pump to the design cooling load, and to defrost operation temporarily disabling heat pump heating.

