<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86599.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86599.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86599.pdf | corpus_version: comstock_amy2018_2025_release_3-v3 | corpus_path: upgrade_measures/measure_pdfs/86599.md | section: 5.3 Stock Energy Impacts | lines: 489-525 -->
## 5.3 Stock Energy Impacts

The High-Efficiency Envelope upgrade package demonstrates 7.2% total site energy savings (332 trillion TBtu) for the U.S. commercial building stock modeled in ComStock (Figure 2). The savings are primarily attributed to natural gas heating and electricity cooling due to wall and roof insulation improvements and reduced heat gain through windows:

- 17.6% stock heating gas savings (146 TBtu)
- 22.5% stock heating electricity savings (44.3 TBtu)
- 11.7% stock cooling electricity savings (84.8 TBtu)
- 3.6% stock fan electricity savings (21.1 TBtu).

Figure 2. Comparison of annual site energy consumption between the ComStock baseline and the High-Efficiency Envelope scenario (Package 1).

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86599.yaml
     source: 86599_images/image_000004_55123a785ab3a4b849b09a753dc86c9a0a131ae7a14b349bdc5b56ddefc79d69.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy by end use and fuel, ComStock baseline vs Package 1](86599_images/image_000004_55123a785ab3a4b849b09a753dc86c9a0a131ae7a14b349bdc5b56ddefc79d69.png)

Figure 2: two stacked bar columns comparing annual site energy consumption (TBtu, y-axis 0 to 4,750) for the ComStock baseline and Package 1, stacked by end use and fuel with a 20-entry legend. The total falls from 4,638 to 4,306 TBtu, about 7%. The largest reductions are natural gas heating (627.5 to 461.5) and electric heating (724.7 to 639.9); interior equipment is unchanged at 836.5.

Energy consumption is categorized both by fuel type and end use.

Figure 3 breaks down the average site energy savings by measure applicability, showing that the full High Efficiency Envelope package (all three measures applied) saw an average of 10.7% savings, where the Window Replacement and Roof Insulation combination saw an average of 5.6% savings.

Figure 3. Average site percent savings* by measure applicability

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86599.yaml
     source: 86599_images/image_000005_a59e753ec28c2c2184da52e82edb775244dbc094bdd85abd3d3d85eef3466e60.png
     method: vision-description
     described: 2026-08-21 -->

![Horizontal bar chart of average percent site energy savings by observed measure combination](86599_images/image_000005_a59e753ec28c2c2184da52e82edb775244dbc094bdd85abd3d3d85eef3466e60.png)

Figure 3: horizontal bar chart of average percent site energy savings by observed measure combination, x-axis 0 to 14%. The full Window+Roof+Walls combination averages 10.7% savings and Window+Roof averages 5.6%; the Not Applicable row is empty. Section 5.3 discusses why the three-measure combination roughly doubles the two-measure result.

*Note that site energy savings do not necessarily translate proportionally to savings for source energy, operational cost, or avoided greenhouse gas emissions.

