<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86601.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86601.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86601.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/86601.md | section: 5.3 Stock Greenhouse Gas Emissions Impact | lines: 677-693 -->
## 5.3 Stock Greenhouse Gas Emissions Impact

ComStock simulation results show greenhouse gas emissions avoided across all electricity grid scenarios, except LRMER Low RE Cost 15, and for all on-site combustion fuel types (Figure 5). For the combined impact across all sources, a single electricity grid scenario should be chosen and combined with all three on-site combustion fuel scenarios. Greenhouse gas emissions avoided from the electricity grid are between -1.2% and 3.2%, depending on the scenario chosen. This is due to reduced electricity consumption from the interior lighting, but also includes the increase in electricity from electrifying gas-furnace and boiler systems and the decrease in electricity from reduced interior lighting electricity, and improved cooling and fan systems with the HP-RTU measure. The 62.3%, 10.4%, and 5.0% emissions avoided from on-site combustion of natural gas, fuel oil and propane, respectively, are attributable to electrifying some of these combustion-based heating systems.

Figure 5. Greenhouse gas emissions comparison of the ComStock baseline and the Interior Lighting and Heat Pump scenario

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86601.yaml
     source: 86601_images/image_000006_ba88774fa3cd4d46062f7372396fffb184e5bb5316b86bd7e13c1bbc80d99ca4.png
     method: vision-description
     described: 2026-08-21 -->

![Grouped bar chart of annual GHG emissions by grid scenario and on-site fuel, baseline vs Package 2](86601_images/image_000006_ba88774fa3cd4d46062f7372396fffb184e5bb5316b86bd7e13c1bbc80d99ca4.png)

Figure 5: grouped vertical bar chart of annual greenhouse gas emissions (MMT CO2e, y-axis 0 to 500) for the ComStock baseline versus Package 2 across three electricity grid scenarios and three on-site fuels. Electricity emissions fall 10.7 (3.2%) under eGRID 2021 and 5.4 (2.1%) under LRMER High RE Cost 15, but rise 1.9 under LRMER Low RE Cost 15; natural gas falls 52.1, or 62.3%.

Three electricity grid scenarios are presented: Cambium Long-Run Marginal Emissions Rate (LRMER) High Renewable Energy (RE) Cost 15-Year, Cambium LRMER Low RE Cost 15-Year, and eGrid. MMT stands for million metric tons.

