<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86602.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86602.md | section: 2.1 Windows | lines: 323-345 -->
## 2.1 Windows

The ComStock baseline uses a mix of wood-framed and aluminum-framed windows with or without a thermal break. They range from single-pane to triple-pane and can be clear/tinted or low-emissivity (low-e). The properties were informed by a variety of data sources, described in the ComStock Documentation, and shown in Table 1 [3].

Table 1. ComStock Baseline Window Properties

| Number of Panes   | Glazing Type      | Frame Material              | Low-E Coating   |   Assembly U- Factor IP (Btu/h ft 2 F) |   SHGC |   VLT* |
|-------------------|-------------------|-----------------------------|-----------------|----------------------------------------|--------|--------|
| Single            | Clear             | Aluminum                    | No              |                                  1.178 |  0.744 |  0.754 |
| Single            | Tinted/Reflective | Aluminum                    | No              |                                  1.178 |  0.579 |  0.455 |
| Single            | Clear             | Wood                        | No              |                                  0.910 |  0.683 |  0.723 |
| Single            | Tinted/Reflective | Wood                        | No              |                                  0.910 |  0.525 |  0.436 |
| Double            | Clear             | Aluminum                    | No              |                                  0.746 |  0.646 |  0.671 |
| Double            | Tinted/Reflective | Aluminum                    | No              |                                  0.749 |  0.484 |  0.411 |
| Double            | Clear             | Aluminum                    | Yes             |                                  0.559 |  0.386 |  0.591 |
| Double            | Clear             | Aluminum With Thermal Break | Yes             |                                  0.499 |  0.378 |  0.591 |
| Double            | Tinted/Reflective | Aluminum                    | Yes             |                                  0.557 |  0.274 |  0.359 |
| Double            | Tinted/Reflective | Aluminum                    | Yes             |                                  0.496 |  0.266 |  0.359 |
| Triple            | Clear             | Aluminum                    | Yes             |                                  0.300 |  0.328 |  0.527 |
| Triple            | Tinted/Reflective | Aluminum                    | Yes             |                                  0.299 |  0.224 |  0.320 |

*VLT stands for visible light transmission

