<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86602.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/86602.md | section: 2.2 Walls | lines: 346-403 -->
## 2.2 Walls

The ComStock baseline uses a mix of mass, metal building, steel-framed, and wood-framed or other walls. The properties and distribution of the wall types were informed by a variety of data sources described in the ComStock Documentation [3]. R-value values by climate zone and wall type are shown in Table 2.

Table 2. Wall Assembly Thermal Performance (Outside California)

<!-- table recovered from measure_pdfs/86602.pdf p.13
     overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     method: vision-transcription -->

**Whole Wall Assembly R-value by ASHRAE Climate Zone (ft²*F*hr/Btu)**

**Includes interior and exterior air films**

**Mass**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980–2004 | 1 | 2.9 | 2.4 | 3.4 | 3.4 | 8.3 | 5.3 | 10 | 10 | 7.1 | 14.1 | 12.7 | 16.4 | 21.3 |
| 90.1-2004 | 1.7 | 1.7 | 1.7 | 6.6 | 6.6 | 6.6 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 11.1 | 12.5 |
| 90.1-2007 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 14.1 |
| 90.1-2010 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 14.1 |
| 90.1-2013 | 1.7 | 6.6 | 6.6 | 8.1 | 8.1 | 9.6 | 9.6 | 9.6 | 11.1 | 11.1 | 12.5 | 12.5 | 14.1 | 20.8 |

**Metal Building**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980–2004 | 1 | 6.7 | 4.2 | 7.7 | 6.3 | 11.2 | 10 | 10.9 | 12.2 | 12.2 | 15.4 | 13.9 | 17.2 | 22.2 |
| 90.1-2004 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 17.5 | 17.5 |
| 90.1-2007 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 8.8 | 17.5 | 17.5 |
| 90.1-2010 | 10.8 | 10.8 | 10.8 | 11.9 | 11.9 | 11.9 | 11.9 | 11.9 | 14.5 | 14.5 | 14.5 | 14.5 | 17.5 | 17.5 |
| 90.1-2013 | 10.6 | 10.6 | 10.6 | 10.6 | 10.6 | 16.7 | 16.7 | 16.7 | 20 | 20 | 20 | 20 | 22.7 | 25.6 |

**Steel Framed**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980–2004 | 1 | 6.7 | 4.2 | 7.7 | 6.3 | 11.2 | 10 | 10.9 | 12.2 | 12.2 | 15.4 | 13.9 | 17.2 | 22.2 |
| 90.1-2004 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 11.9 | 11.9 | 15.6 | 15.6 |
| 90.1-2007 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 |
| 90.1-2010 | 8.1 | 8.1 | 8.1 | 11.9 | 11.9 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 | 15.6 |
| 90.1-2013 | 8.1 | 11.9 | 11.9 | 13 | 13 | 15.6 | 15.6 | 15.6 | 18.2 | 18.2 | 20.4 | 20.4 | 20.4 | 27 |

**Wood Framed**

| Energy Code | 1A | 2A | 2B | 3A | 3B | 4A | 4B | 4C | 5A | 5B | 6A | 6B | 7 | 8 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Pre-1980 | 4.3 | 4.3 | 4.3 | 4.4 | 4.3 | 5.6 | 5.4 | 5.7 | 6.4 | 6.2 | 6.9 | 6.9 | 7.4 | 8 |
| 1980–2004 | 1 | 6.7 | 4.2 | 7.7 | 6.3 | 11.2 | 10 | 10.9 | 12.2 | 12.2 | 15.4 | 13.9 | 17.2 | 22.2 |
| 90.1-2004 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 19.6 |
| 90.1-2007 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 27.8 |
| 90.1-2010 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 27.8 |
| 90.1-2013 | 11.2 | 11.2 | 11.2 | 11.2 | 11.2 | 15.6 | 15.6 | 15.6 | 19.6 | 19.6 | 19.6 | 19.6 | 19.6 | 31.3 |

