<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86602.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | corpus_version: f6dcd301 | corpus_path: upgrade_measures/measure_pdfs/86602.md | section: 2.4 Interior Lighting | lines: 434-467 -->
## 2.4 Interior Lighting

ComStock interior lighting is determined using a lighting generation approach, with each generation representing a collection of lighting technologies typically installed during a given time period. ComStock assumes four categories of lighting: General (overhead lighting), Task (lights focused on specific areas), Supplemental (supplemental lighting), and Wall Wash (illuminates vertical surface). The lighting technologies used in each category across the ComStock lighting generations are listed in Table 4. Generations 4-8 represent varying efficacy levels of LEDs, with Generation 4 being the first LED technology to market, and Generation 8 being the estimated technology level in 2035.

Table 4. Lighting Generations and Associated Technologies for Each Category

| Lighting Generation   | General Lighting Technology   | General Lighting (High Bay) Technology       | Task Lighting Technology   | Supplemental Lighting Technology   | Wall Wash Lighting Technology   |
|-----------------------|-------------------------------|----------------------------------------------|----------------------------|------------------------------------|---------------------------------|
| Gen 1                 | T12 Linear Fluorescent        | High Intensity Discharge (HID) Mercury Vapor | Incandescent A-Shape       | Incandescent Decorative            | Incandescent Decorative         |
| Gen 2                 | T8 Linear Fluorescent         | HID Metal Halide                             | Halogen A-Shape            | Halogen Decorative                 | Halogen Decorative              |
| Gen 3                 | T5 Linear Fluorescent         | HID Metal Halide                             | Compact Fluorescent Screw  | Compact Fluorescent Pin            | Compact Fluorescent Pin         |
| Gen 4-8               | LED Linear                    | LED High Bay Luminaire                       | LED General Purpose        | LED Decorative                     | LED Directional                 |

ComStock uses a similar approach to the ASHRAE 90.1 Lighting Subcommittee for determining the lighting power density (LPD) allowance for a given space type. Table 5 provides the average installed building-level LPDs in ComStock by building type and lighting generation.

Table 5. Average Building-Level Lighting Power Densities (W/ft 2 ) by Lighting Generation and Building Type

| building type            |   gen1 |   gen2 |   gen3 |   gen4 |   gen5 |
|--------------------------|--------|--------|--------|--------|--------|
| full_service_restaurant  |   1.51 |   0.96 |   0.45 |   0.43 |   0.39 |
| hospital                 |   1.59 |   1.07 |   0.63 |   0.58 |   0.52 |
| large_hotel              |   1.31 |   0.80 |   0.29 |   0.23 |   0.21 |
| large_office             |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |
| medium_office            |   1.18 |   0.80 |   0.50 |   0.53 |   0.47 |
| outpatient               |   1.27 |   0.85 |   0.53 |   0.52 |   0.47 |
| primary_school           |   0.73 |   0.56 |   0.48 |   0.47 |   0.42 |
| quick_service_restaurant |   1.73 |   1.11 |   0.56 |   0.52 |   0.47 |
| retail                   |   1.17 |   0.75 |   0.54 |   0.47 |   0.42 |
| secondary_school         |   0.88 |   0.58 |   0.48 |   0.45 |   0.40 |
| small_hotel              |   1.08 |   0.63 |   0.28 |   0.25 |   0.22 |
| small_office             |   1.18 |   0.79 |   0.50 |   0.52 |   0.47 |
| strip_mall               |   1.59 |   1.07 |   0.65 |   0.64 |   0.59 |
| warehouse                |   0.83 |   0.40 |   0.39 |   0.30 |   0.27 |

