<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86602.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | corpus_version: comstock_amy2018_2025_release_3-v2 | corpus_path: upgrade_measures/measure_pdfs/86602.md | section: 3.5 Heat Pump Rooftop Unit | lines: 634-639 -->
## 3.5 Heat Pump Rooftop Unit

The Heat Pump Rooftop Unit upgrade replaces RTUs with HP-RTUs where applicable. The HPRTUs are modeled using the EnergyPlus ® 'AirloopHVAC:UnitarySystem' object [5], [6]. An OpenStudio upgrade is used in conjunction with the ComStock workflow to modify/remove any applicable RTUs in the ComStock baseline models ('PSZ-AC with gas coil' and 'PSZ-AC with electric coil') and articulate the appropriate HP-RTU objects and settings. Nonapplicable systems are not affected, nor are core operational parameters of systems such as schedules, thermostat set points, unoccupied operation behavior, and design outdoor airflow rates. Furthermore, energy-saving features found in applicable baseline RTUs such as airside heat/energy recovery, economizers, or demand control ventilation are preserved as-is for the new HP-RTU systems. This enables comparability, noting that these features are feasible and available in HP-RTU systems. The modeling details of the HP-RTU system are described further in the individual upgrade documentation.

Heat pumps in cold climates usually require a source of supplemental heat, which today is often sized to meet the entirety of the heating load. This is because with current technology, heat pump capacity generally decreases as outdoor ambient temperatures decrease, which usually corresponds to the highest heating loads for the building. The supplemental heat source is often electric resistance, which has an effective site COP of 1, whereas the heat pump system will often demonstrate a site COP much higher t han this even at temperatures down to -17.8°C. Sizing heat pump systems to address more of the heating load is sometimes suggested because the heat pump heating is more efficient than electric resistance, so long as the sizing of the heat pump system still enables effective operation for both heating and cooling [7], [8]. However, this analysis simply sizes the heat pumps based on cooling load, and reserves studying the impact of other sizing approaches for future analyses.

