<!-- comstock comstock_amy2018_2025_release_3 | upgrade_measures | measure_pdfs/86602.pdf | status: osti_pdf | source_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | publication_url: https://www.nlr.gov/docs/fy24osti/86602.pdf | corpus_version: e7ffee7a | corpus_path: upgrade_measures/measure_pdfs/86602.md | section: 5.2 Stock Energy Impacts | lines: 808-843 -->
## 5.2 Stock Energy Impacts

The High Efficiency Envelope, Interior Lighting and Heat Pump package demonstrates 25.0% total site energy savings (1,159 trillion British thermal units [TBtu]) for the U.S. commercial building stock modeled in ComStock (Figure 3). The savings are primarily attributed to electrification of gas-furnace and boiler systems, LED installation, and natural gas heating and electricity cooling due to wall and roof insulation improvements and reduced heat gain through windows:

- 96.3% stock heating gas savings (795.6 TBtu)
- -88.4% stock heating electricity savings (-174.7 TBtu)
- 36.5% stock interior lighting electricity savings (164.9 TBtu)
- 25.2% stock fan electricity savings (148.5 TBtu)
- 24.9% stock cooling electricity savings (180.4 TBtu).

Figure 3. Comparison of annual site energy consumption between the ComStock baseline and the High Efficiency Envelope, Interior Lighting and Heat Pump scenario. Energy consumption is categorized both by fuel type and end use.

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000007_77667f9f2b127d17004ed89a90620a3b7160b44ef2ce9ce1ce16c676dce814f8.png
     method: vision-description
     described: 2026-08-21 -->

![Stacked bar chart of annual site energy by end use and fuel, ComStock baseline vs Package 3](86602_images/image_000007_77667f9f2b127d17004ed89a90620a3b7160b44ef2ce9ce1ce16c676dce814f8.png)

Figure 3: two stacked bar columns comparing annual site energy consumption (TBtu, y-axis 0 to about 4,750) for the ComStock baseline and Package 3, stacked by end use and fuel with a 19-entry legend. The total falls from 4,638 to 3,479 TBtu. Natural gas heating drops 631.5 to 372.3, interior lighting 451.0 to 286.1 and fans 588.3 to 439.8. Section 5.2 lists 25.0% total savings, 1,159 TBtu.

Figure 4 breaks down the average site energy savings by measure applicability. The full package with HP-RTU shows an average of 37.9% savings, and the full package with ASHP Boiler shows an average of 27.0% savings. Other measure combinations range from 12.8% - 34.3% savings.

Figure 4. Average site percent savings* by measure applicability

<!-- figure described by overlay: comstock_comstock_amy2018_2025_release_3/upgrade_measures/measure_pdfs/86602.yaml
     source: 86602_images/image_000008_5235393584ecc1aadce1d21e7fab9e2d9b4b449f78c76c4c01018f4a3e02c20f.png
     method: vision-description
     described: 2026-08-21 -->

![Bar chart of average percent site energy savings by observed measure combination](86602_images/image_000008_5235393584ecc1aadce1d21e7fab9e2d9b4b449f78c76c4c01018f4a3e02c20f.png)

Figure 4: horizontal bar chart of average percent site energy savings by observed measure combination, x-axis 0 to 40% with printed labels on six rows. HP-RTU+LED+Window+Wall+Roof is highest at 37.9% and HP-RTU+Window+Wall+Roof next at 34.3%; the HP-Boiler rows give 27.0% and 23.5%, and envelope-only Window+Wall+Roof is lowest at 12.8%. Section 5.2 pairs these with the package variants.

*Note that site energy savings do not necessarily translate proportionally to savings for source energy, operational cost, or avoided greenhouse gas emissions.

